# 规范标准《GMP 设计规范》与《洁净厂房设计规范》的比较  

# 山东新华医药设计院 逄增志☆  

提要　 从适用范围、洁净区控制参数、厂址选择和平面布置、工艺设计、设备、工艺管道、建筑、空气净化、给水排水等主要方面比较和分析了这两个规范的异同。  

关键词 GMP 洁净厂房 设计规范 比较  

# Comparison of a GMP guide and a design regul ation of clean workshops  

ByPangZengzhi  

Abs t r ac t 　 C ompar es t he t wo depar t ment al st andar ds cur r ent l y f ol l owed i n Chi naf r om t he aspec t s of appl i c at i on of each r egul at i onc ont r ol par amet er s sel ec t i on of t he addr ess and t he pl an l ay out of a c l ean work shopdesi gn f or t he pr oc essequi pment pi pel i nesar chi t ec t ur al desi gnai r c l eani ngwat er suppl y and wast e wat er t r eat ment et c  

Keywords GMP cl ean work shopdesi gn r egul at i onc ompar i son  

《GMP 设计规范》即《医药工业洁净厂房设计规范》［1］由国家医药管理局推行 GMP．GSP 委员会设计规范专业组组织编写	197年1月1日起开始实施。它结合国内外GMP 的进展情况以及我国医药行业洁净厂房建设、使用的实践经验	从我国国民经济发展的实际水平和我国医药行业的生产现状出发	提出了我国医药工业洁净厂房设计的基本要求	对我国医药企业深入实施 GMP 具有深远的指导意义。  

与国家标准《洁净厂房设计规范》 $\mathrm{GBJ73-84^{[2]}}$ 比较《GMP 设计规范》突出了医药企业药品生产的自身特点和特殊要求	并结合医药行业推行 GMP 的具体情况	对药厂厂址选择及总平面布置、工艺设计、设备、建筑、空气净化、给水排水、电气等等作了具体详细的规定和说明	可操作性较强。  

下面	试就《医药工业洁净厂房设计规范》（以下简称《规范1》）与《洁净厂房设计规范》GBJ73－84（以下简称《规范2》）的部分主要条文和细则做一比较。  

# 1 适用范围  

两规范的适用范围不同。《规范1》适用于“新建、改建和扩建的医药制剂	原料药和药用辅料的精制、干燥、包装工序	直接接触药品的药用包装材料	无菌医疗器械等医药工业洁净厂房” 的设计	其中包括生物制药洁净厂房的设计	而《规范2》不适用于“以细菌为控制对象的生物洁净室”。  

# 2 洁净区环境参数  

2．1 主要控制对象和空气洁净度  

由于《规范1》适用而《规范2》不适用于生物洁净室	两规范针对的主要控制对象也就不同。《规范2》适用的洁净区只控制微粒	而医药工业洁净区不仅要控制微粒	还要控制微生物。因此	《规范1》不仅给出了每一洁净度等级下所控制的对应不同粒径的尘粒数目	而且给出了每一洁净度等级下的沉降菌和浮游菌的含菌浓度指标。《规范2》只给出了前者。  

两规范的空气洁净度等级划分以及相应的控制指标见表1和表2。  

表1 《规范1》控制指标  


<html><body><table><tr><td rowspan="2">空气洁净度等级</td><td colspan="2">含尘浓度</td><td colspan="2">含菌浓度</td></tr><tr><td>尘粒粒径 /μm</td><td>尘粒数 /个/m²</td><td>沉降菌 (9cm碟0.5h)</td><td>浮游菌 /个/m²</td></tr><tr><td>100级</td><td>≥0.5 ≥5</td><td>≤3500 0</td><td>≤1</td><td>≤5</td></tr><tr><td>10000级</td><td>≥0.5 ≥5</td><td>≤350000 ≤2000</td><td>≤3</td><td>≤100</td></tr><tr><td>100000级</td><td>≥0.5 ≥5</td><td>≤3500000 ≤20000</td><td>≤10</td><td>≤500</td></tr><tr><td>当于300000级) >100000级(相</td><td>≥0.5 ≥5</td><td>≤10000000 ≤61800</td><td></td><td></td></tr></table></body></html>  

表2 《规范2》控制指标  


<html><body><table><tr><td>等级</td><td>≥0.5μm尘粒数 /粒/m(粒/L)</td><td>≥5μm尘粒数 /粒/m(粒/L)</td></tr><tr><td>100级</td><td>≤35×100(3.5)</td><td></td></tr><tr><td>1000级</td><td>≤35×1 000(35)</td><td>≤250(0.25)</td></tr><tr><td>10000级</td><td>≤35×10 000(350)</td><td>≤2 500(2.5)</td></tr><tr><td>100000级</td><td>≤35×100 000(3 500)</td><td>≤25000(25)</td></tr></table></body></html>  

可见	两规范的空气洁净度等级的划分以及对大于5$\mu_{\mathrm{m}}$ 尘粒的控制数目也有所不同。《规范1》把空气洁净度划分为10 级	100 级	1000级	大于1000级。《规范2》的四个洁净度等级分别是10 级	100级	100 级1000级。对大于 $5~{\mu}_{\mathrm{m}}$ 尘粒的控制数目	《规范1》比《规范2》要少一些	如同是100 级	《规范1》要求不大于200个	而《规范2》要求不大于250 个。  

关于空气洁净度的测试条件	《规范1》要求以“静态条件”为依据	而早年制订的《规范2》要求以“动态条件”为依据。《规范1》的规定	与当前国内外对空气洁净度等级的要求趋势是一致的。  

# 2．2 温湿度  

《规范1》按洁净度等级规定了温湿度的范围。10 级100 级区域一般控制温度为 $20{\sim}24~\mathrm{^{\circ}C}$ 相对湿度为 $45\%$ $\sim60\%$ 1000级区域一般控制温度为 $18{\sim}28\ \mathrm{~}^{\circ}\mathrm{C}$ 相对湿度为 $50\%\sim65\%$ 。生产工艺有特殊要求时	应根据工艺要求确定。  

《规范2》对温湿度的规定是在“空气净化”一章中给出的	生产工艺无温湿度要求时	洁净室温度为 $20{\sim}26~\mathrm{^circC}$ 湿度低于 $70\%$ ；人员净化用室和生活用室温度为 $16{\sim}28~^{\circ}\mathrm{C}$ 。如有特殊要求应满足工艺要求。  

# 2．3 噪声级  

洁净室内噪声级	《规范1》仅要求在动态测试时不宜超过 A 声级 $75\ \mathrm{dB}$ ；与之相比	《规范2》对噪声以及微振控制的规定要严格得多。《规范2》规定	动态测试时	洁净室内的 A 声级噪声不应超过 $70~\mathrm{dB}$ ；空态测试时	乱流洁净室的A 声级噪声不宜大于60 dB	层流洁净室不应大于65dB。由于技术经济条件限制	或 A 声级噪声大于 $70~\mathrm{dB}$ 对生产无影响时	噪声指标可适当放宽	但不宜大于 $75\ \mathrm{dB}$ 。  

此外	《规范2》还对空态、动态情况下洁净室的噪声频谱作出了限制	对净化空调系统风管的风速	也根据其对洁净室噪声的影响作了规定。  

# 3 厂址选择和总平面布置  

医药企业受环境的影响较大	对环境的影响也较大	因此	厂址选择极为重要。尤其是周围环境的大气含尘、含菌浓度要低	水体水质要好。对于生产某些特殊药品的药厂如青霉素类、某些甾体类	其总平面布置应考虑防止与其他产品的交叉污染；原药和制剂产品兼有的药厂	原料药生产区应置于制剂生产区的下风侧；三废处理、锅炉房等有严重污染的区域应置于厂的最大频率风向下风侧；危险品库应设于厂区安全位置	并有防冻、降温、消防措施	麻醉药品和剧毒药品应设专用仓库并有防盗措施；厂区主要道路应贯彻人流与货流分流的原则。  

对于厂区绿化	《规范1》明确指出“不宜种花”	因为花粉是造成污染的原因之一。  

# 4 工艺设计  

# 4．1 工艺布局  

现代化的药品生产	工艺流程日益复杂	使用的原辅材料品种规格繁多	加上生产员工较多以及操作频繁	很容易造成人为差错和产品交叉污染。因此	医药工业洁净厂房的工艺布局是极为重要的。为防止人流、物流之间的混杂和交叉污染	《规范1》提出四个基本要求：  

$\textcircled{1}$ 分别设置人员和物料进出生产区域的通道；  

$\textcircled{2}$ 人员和物料进入洁净生产区应有各自的净化用室和设施；  

$\textcircled{3}$ 生产操作区内应只设置必要的工艺设备和设施；  

$\textcircled{4}$ 输送人员和物料的电梯宜分开。电梯不宜设在洁净区内。  

对洁净房间布置	生产辅助用室的布置和洁净度等级《规范1》也都作了规定。  

# 4．2 人员净化  

医药工业洁净厂房能否达到 GMP 要求	人员净化是关键的一环。因为在众多的污染源中	人是最大的污染源。人进入洁净区	如果不进行净化或者净化效果不佳	会带入大量的微粒和微生物	严重影响到洁净区的空气洁净度。针对不同药物不同剂型对微粒和微生物的控制程度	《规范1》列出了两组不同的人员净化程序。一组用于非无菌产品和可灭菌产品生产区	另一组用于不可灭菌产品生产区（见图1	其中虚线框内的设施可根据需要设置）。  

# 5 设备  

将“设备”专列一章是《规范1》所独有的。由于设备本身及其安装质量关系到洁净厂房的洁净效果	《规范1》要求洁净室内应采用具有防尘、防微生物污染的设备和设施对设备的结构、零部件、内外表面、传动部件、过滤装置等的材料、性能、附件及其安装等等都作了明确规定。  

当设备安装在跨越不同空气洁净度等级的房间或墙面时	除考虑固定外	还应采用可靠的密封隔断装置	以保证达到不同等级的洁净要求。不同空气洁净度区域之间的物料传递如采用传送带时	为防止交叉污染	传送带不宜穿越隔墙	宜在隔墙两侧分段传送。在不可灭菌产品生产区中不同空气洁净度区域之间的物料传递	则必须分段传送	除非该传递装置采用连续消毒方式。另外	青霉素等强致敏性药物	某些甾体药物	高活性、有毒害药物的生产设备	必须专用。  

![](output\images\《GMP_设计规范》与《洁净厂房设计规范》的比较_逄增志/37486e2a422c663927baed18f72f0d8ed194e56ee20e6f5fdcc24349f642c7b3.jpg)  
图1 人员净化程序  

# 6 工艺管道  

与其他行业的洁净厂房相比	医药工业洁净厂房的工艺管道	其种类、材质、输送的介质、介质特性、安全保证措施等等都要多得多	也复杂得多。《规范1》对工艺管道的材料、安装、保温以及安全等方面的规定比较具体。如：引入洁净室的明管材料宜采用不锈钢	输送纯水、注射用水、无菌介质和成品的管道材料宜采用低碳优质不锈钢或其他不污染物料的材料	等等。这样	便于设计人员理解和执行。  

《规范1》规定“引入洁净室的支管宜暗敷”（第6．3．4条）	而《规范2》规定“引入洁净室的支管宜明敷”（第7．1．1条）	这一点两规范迥然不同。  

# 7 建筑  

对药品生产而言	即便是同一座厂房同一条生产线	更换产品品种也是经常的事。这就决定了医药工业洁净室要经常清洗、消毒	有的甚至还要灭菌。因此	《规范1》对医药工业洁净厂房的内墙壁和顶棚的表面、地面的要求除与《规范2》基本相同外	还要求其耐腐蚀、易清洗；另外	水磨石地面的分析条宜采用铜条	门框不应设门槛	门窗不应采用木质材料	以免生霉长菌或变形。洁净室的窗与内墙面宜平整	不留窗台；如有窗台时宜呈斜角	以防积灰并便于清洗。  

# 8 空气净化  

药品生产尤其是制剂药品的生产	经常是不同药物不同剂型同时存在于同一洁净厂房中。为防止发生交叉污染	《规范1》规定下列情况的空气净化系统	如经处理仍不能避免交叉污染时	则不应利用回风：  

$\textcircled{1}$ 固体物料的粉碎、称量、配料、混合、制粒、压片、包衣、灌装等工序；  

② 固体口服制剂的颗粒、成品干燥设备所使用的净化空气；  

$\textcircled{3}$ 用有机溶媒精制的原料药精制、干燥工序；  

$\textcircled{4}$ 凡工艺过程中产生大量有害物质	挥发性气体的生产工序。  

洁净室的气流组织是洁净空调设计的核心内容。洁净效果能否达到要求	洁净室的气流组织是否合理和满足要求是其中的关键。《规范2》的表5．3．2不仅给出了不同洁净度等级的气流组织型式（包括送回风的主要方式）、气流流经室内的断面风速或换气次数	而且给出了送、回风口的风速。《规范1》只给出了前两者。  

青霉素等强致敏性药物	某些甾体药物	高活性、有毒害药物的生产	有着特殊要求	因此	《规范1》也作了特殊规定。这些药物的精制、干燥室和分装室	室内要保持正压	与相邻房间或区域之间要保持相对负压。生产或分装这些药物的房间的送风口和排风口均应安装高效空气过滤器	使这些药物引起的污染危险降低到最低限度；其空调净化系统应与其他药物的净化空调系统完全分开	防止交叉污染；其排风口与其他药物净化空调系统的新风口之间应相隔一定的距离。  

# 9 给水排水  

医药工业生产用水量大	用水种类多	水质要求严。《规范1》除了对给水、排水系统的管材、管道安装等作了说明外	对工艺用水尤其是对与生产紧密相关的纯水、注射用水的水质及其管道系统作了详细规定。  

洁净室内的地漏一直是洁净厂房设计的难点	《规范1》要求10 级洁净室内不应设置地漏	100 级、1000级洁净室内也应少设地漏；如必须设置时	要求地漏材质不易腐蚀	内表面光洁	不易结垢	有密封盖	开启方便	能防止废水废气倒灌	必要时还应根据生产工艺要求可消毒灭菌。《规范2》的要求仅仅是“有盖”。  

# 10 电气  

关于医药工业洁净室的室内照度	《规范1》是在第二章“生产区域的环境参数”中说明的（第2．2．6条）。主要工作室一般照明的照度值不低于 $300\ \mathrm{lx}$ 辅助工作室、走廊、气闸室、人员物料净化用室可低于 $300\ \mathrm{lx}$ 但不宜低于150lx。《规范2》第8．2．3条和表8．2．3则根据识别对象的最小尺寸及场所	对洁净区工作面上的最低照度值作了详细规定。  

对洁净区内的照明灯具	当采用嵌入式顶棚暗装时《规范1》除要求安装缝隙应可靠密封外	还要求灯具结构必须便于清扫	便于在顶棚下更换灯管及检修。  

# 1 规范编制  

《规范2》成文的时间较早（1985年6月1日起施行）。从行文中可以看出	《规范1》秉承了《规范2》的编制思想吸收了其优点	又结合当前国内外洁净厂房设计的进展情况以及我国医药行业推行 GMP 的实践经验	补充了新内容	对不适合医药工业实际情况的部分进行了删改	可操作性更强了。规范内容清楚、详细、较全面	便于设计人员理解、把握和执行。美中不足的是	其中尚有几处漏字	留待日后完善。  

# 12 参考文献  

1 国家医药管理局	上海医药设计院	编．医药工业洁净厂房设计规范．197  
2 电子工业部第十设计研究院	主编．洁净厂房设计规范（GBJ73－84）．1985  