# 医院洁净手术部建筑技术规范  

Architectural technical code for hospital clean operating department  

中 华 人 民 共 和 国 建 设 部中华人民共和国国家质量监督检验检疫总局  

# 联合发布  

工程建设标准全文信息系统  

工程建设标准全文信息系统  

# 中华人民共和国国家标准  

# 医院洁净手术部建筑技术规范  

Architectural technical code for hospital clean operating department  

GB 50333—2002  

主编部门 中华人民共和国卫生部批准部门 中华人民共和国建设部施行日期 年 月 日  

# 2002 北 京  

工程建设标准全文信息系统  

# 中华人民共和国建设部公告  

第 号  

# 建设部关于发布国家标准医院洁净手术部建筑技术规范 的公告  

现批准 医院洁净手术部建筑技术规范 为国家标准 编号为自 年 月 日起实施 其中 第5.2.1、5.2.5、5.3.6、7.1.3(1)、7.1.4、7.1.9(4)、7.3.7、8.3.1(1)(2)、8.3.2（4）、8.3.4（2）、9.0.1、9.0.9条（款）为强制性条文 必须严格执行  

本规范由建设部标准定额研究所组织中国计划出版社出版发行  

中华人民共和国建设部二 二年十一月二十六日  

# 前 言  

本规范是根据建设部建标 号文的要求 由卫生部负责主编 具体由中国卫生经济学会医疗卫生建筑专业委员会会同有关设计 研究单位共同编制的  

在编制过程中 编制组进行了广泛的调查研究 认真总结实践经验 积极采纳科研成果 参照有关国际标准和国外技术标准 并在广泛征求意见的基础上 通过反复讨论 修改和完善 最后经审查定稿  

本规范包括 章和 个附录 主要内容是 规定了洁净手术部由洁净手术室和辅助用房组成 洁净手术部的洁净度分为四个等级 各用房的具体技术指标 对建筑环境 平面和装饰的原则要求 洁净手术室必须配置的基本装备及其安装要求 对作为规范核心内容的空气调节与空气净化部分 则详尽地规定了气流组织 系统构成及系统部件和材料的选择方案 构造和设计方法 还规定了适用于洁净手术部的医用气体 给水排水 配电和消防设施配置的原则 最后对施工 验收和检测的原则 制度 方法做了必要的规定  

本规范中以黑体字标志的条文为强制性条文 必须严格执行  

本规范由建设部负责管理和对强制性条文的解释 中国卫生经济学会医疗卫生建筑专业委员会负责具体技术内容的解释 在执行过程中 请各单位结合工程实践 认真总结经验 如发现需要修改或补充之处 请将意见和建议寄中国卫生经济学会医疗卫生建筑专业委员会 地址 北京市东城区黄化门 号 邮政编码100009；电话：64076399、64076617（传真）］。  

本规范主编单位 参编单位和主要起草人  

# 工程建设标准全文信息系统  

主 编 单 位 中国卫生经济学会医疗卫生建筑专业委员会  
参 编 单 位 中国建筑科学研究院解放军总后勤部建筑设计研究院同济大学中国航天工业总公司第一研究院第一设计部上海市卫生建设设计研究院  
主要起草人 许钟麟 梅自力 于 冬 沈晋明 郭大荣唐文传 刘风琴 严建敏 王铁林 黄云树  

# 目 次  

总 则 1  
2 术 语  
3 洁净手术部用房分级 5  
4 洁净手术部用房的技术指标 8)  
5 建 筑 (10)  
5.1 建筑环境 (10)  
5.2 洁净手术部平面布置 (10)  
5.3 建筑装饰 (12)  
6 洁净手术室基本装备 (14)  
7 空气调节与空气净化 (16)  
7.1 净化空调系统 (16)  
7.2 气流组织 (18)  
7.3 净化空调系统部件与材料 (20)  
8 医用气体 给水排水 配电 (23)  
8.1 医用气体 (23)  
8.2 给水排水 (25)  
8.3 配电 (26)  
消 防 (28)  
10 施工验收 (29)  
10.1 施工 (29)  
10.2 工程验收 (29)  
10.3 工程检验 (30)  
附录 医用气体装置验收要求 (38)  
本规范用词说明 (40)  

# 总 则  

为使医院洁净手术部在设计 施工和验收方面既符合卫生学的标准 又满足空气洁净技术的要求 制定本规范  
本规范适用于医院新建 改建 扩建的洁净手术部 室 工程  
洁净手术部的建设必须遵守国家有关经济建设和卫生事业的法律 法规  
洁净手术部的建设应注重空气净化处理这一关键 加强关键部位的保护措施 在建筑上应以实用 经济为原则  
洁净手术部所用材料必须有合格证或试验证明 有有效期限的必须在有效期之内 所用设备和整机必须有专业生产合格证和铭牌 属于新开发的产品 工艺 应有鉴定材料或试验证明材料医院洁净手术部的建设除应执行本规范外 尚应符合国家有关强制性标准 规范的规定以及其他有关标准 规范的要求  

# 术 语  

# 2.0.1 洁净度 级 cleanliness class 100  

大于等于 $0.5\mu\mathrm{m}$ 的尘粒数大于 粒 $/\mathrm{m}^{3}(0.35\$ 粒 到小于等于 粒 $\mathrm{'m}^{3}(3.5$ 粒 大于等于 $5\mu\mathrm{m}$ 的尘粒数为  

2.0.2 洁净度 级 cleanliness class 1000  

大于等于 $0.5\mu\mathrm{m}$ 的尘粒数大于 粒 $/\mathrm{m}^{3}(3.5\$ 粒 到小于等于 粒 $\mathrm{'m^{3}}$ 粒 大于等于 $5\mu\mathrm{m}$ 的尘粒数小于等于300粒 $/\mathrm{m}^{3}(0.3$ 粒/L)。  

# 2.0.3 洁净度 级 cleanliness class 10000  

大于等于 $0.5\mu\mathrm{m}$ 的尘粒数大于 粒 $/\mathrm{m}^{3}(35\$ 粒 到小于等于 粒 $\mathrm{^{'m^{3}}}$ 粒 大于等于 $5\mu\mathrm{m}$ 的尘粒数大于 粒$/\mathrm{m}^{3}(0.3$ 粒 到小于等于 粒 $\mathrm{{'m^{3}}(3}$ 粒/L)。  

# 2.0.4 洁净度 级 cleanliness class 100000  

大于等于 $0.5\mu\mathrm{m}$ 的尘粒数大于 粒 $\mathrm{/m^{3}(350}$ 粒 到小于等于 粒 $/\mathrm{m}^{3}(3500$ 粒 大于等于 $5\mu\mathrm{m}$ 的尘粒数大于3000粒 $\mathrm{\langlem^{3}(3}$ 粒 到小于等于 粒 $\mathrm{\Deltam^{3}(30}$ 粒/L)。  

# 2.0.5 洁净度 300000 级cleanliness class 300000  

大于等于 $0.5\mu\mathrm{m}$ 的尘粒数大于 粒 $\mathrm{'m^{3}}$ 粒 到小于等于 粒 $/\mathrm{m}^{3}(10500$ 粒 大于等于 $5\mu\mathrm{m}$ 的尘粒数大于 粒 $\ensuremath{{}^{\prime}}\ensuremath{\mathrm{m^{3}}}(30\$ 粒 到小于等于 粒 $\ensuremath{{}^{\prime}}\ensuremath{\mathrm{m}}^{3}(90\$ 粒/L)。  

2.0.6 洁净手术部 clean operating department  

由洁净手术室 洁净辅助用房和非洁净辅助用房组成的自成体系的功能区域  

# 交竣状态洁净室 空态 as-built clean room  

已建成并准备运行的 具有净化空调的全部设施及功能 但室  

# 工程建设标准全文信息系统  

内没有设备和人员的洁净室  

2.0.8 待工状态洁净室 静态 at-rest clean room  

室内净化空调设施及功能齐备 如有工艺设备 工艺设备已安装并可运行 但无工作人员时的洁净室  

# 2.0.9 运行状态洁净室 动态 operational clean room  

正常运行 人员进行正常操作时的洁净室  

2.0.10 局部 级洁净区 local clean zone with cleanliness class  
100  

以单向流方式 在室内局部地区建立的洁净度级别为 级的区域  

# 2.0.11 级别上限 upper class limit  

级别含尘浓度的上限最大值  

2.0.12 浮游法细菌浓度 airborne bacterial concentration  

简称浮游菌浓度 在空气中随机采样 对采样培养基经过培养得出菌落数 代表空气中的浮游菌数 个 $\mathrm{'m}^{3}$  

2.0.13 沉降法细菌浓度 depositing bacterial concentration  

简称沉降菌浓度 用直径 $90\mathrm{mm}$ 培养皿在空气中暴露 $30\mathrm{min}$ ，盖好培养皿后经过培养得出的菌落数 代表空气中可以沉降下来的细菌数 个 皿  

2.0.14 表面染菌密度 density of surface contaminated bacterial  

用特定方法擦拭表面并按要求培养后得出的菌落数代表该表面沾染的细菌数 个 $\mathrm{^cm^{2}}$  

# 2.0.15 CFU（Colong-Forming Units)  

经培养所得菌簇形成单位的英文缩写  

2.0.16 自净时间 clean-down capability  

在规定的换气次数条件下 洁净手术室从污染后 例如停机后或一台手术后 的低洁净度级别 恢复到固有静态高洁净度级别例如开机后或另一台手术开始前要求的级别 的时间 $\operatorname*{min}$ 。  

# 2.0.17 基本装备 basic equipment  

工程建设标准全文信息系统  

为洁净手术室配备的与手术室平面布置和建筑安装有关的基本设施 不包括专用的 移动的和临时使用的医疗仪器设备  

# 2.0.18 竣工验收 completed acceptance  

建设方对经过施工方调试使净化空调基本参数达到合格后的洁净手术部的施工 安装质量的检查认可  

2.0.19 综合性能评定 comprehensive performance judgment  

由第三方对已竣工验收的洁净手术部的等级指标和技术指标进行全面检测和评定  

# 2.0.20 手术区 operating zone  

需要特别保护的手术台及其周围区域 级手术室的手术区是指手术台两侧边至少各外推 $0.9\mathrm{m}$ 两端至少各外推 $0.4\mathrm{m}$ 后 包括手术台 的区域 级手术室的手术区是指手术台两侧边至少各外推 $0.6\mathrm{m}$ 两端至少各外推 $0.4\mathrm{{m}}$ 后 包括手术台 的区域 级手术室的手术区是指手术台四边至少各外推 $0.4\mathrm{m}$ 后 包括手术台的区域 $\mathbb{N}$ 级手术室不分手术区和周边区 级眼科专用手术室手术区每边不小于 $1.2\mathrm{m}$ C  

# 2.0.21 周边区 surrounding zone  

洁净手术室内除去手术区以外的其他区域  

# 洁净手术部用房分级  

洁净手术部用房分为四级 并以空气洁净度级别作为必要保障条件 在空态或静态条件下 细菌浓度 沉降菌法浓度或浮游菌法浓度 和空气洁净度级别都必须符合划级标准洁净手术室的分级应符合表 的要求 洁净辅助用房的分级应符合表 的要求  

表3.0.2-1 洁净手术室分级  


<html><body><table><tr><td>等级</td><td>手术室名称</td><td>手术切口类别</td><td>适用手术提示</td></tr><tr><td>Ｉ</td><td>特别洁净手术室</td><td>Ｉ</td><td>关节置换手术、器官移植手术及脑外 科、心脏外科和眼科等手术中的无菌手术</td></tr><tr><td>Ⅱ</td><td>标准洁净手术室</td><td>I</td><td>胸外科、整形外科、泌尿外科、肝胆胰 外科、骨外科和普通外科中的一类切口 无菌手术</td></tr><tr><td>Ⅲ</td><td>-般洁净手术室</td><td>Ⅱ</td><td>普通外科(除去一类切口手术)妇产 科等手术</td></tr><tr><td>IV</td><td>准洁净手术室</td><td></td><td>肛肠外科及污染类等手术</td></tr></table></body></html>  

表 主要洁净辅助用房分级  


<html><body><table><tr><td>等级</td><td>用房名称</td></tr><tr><td>I</td><td>需要无菌操作的特殊实验室</td></tr><tr><td>Ⅱ</td><td>体外循环灌注准备室</td></tr><tr><td rowspan="7">Ⅱ</td><td>刷手间</td></tr><tr><td>消毒准备室</td></tr><tr><td>预麻室</td></tr><tr><td>一次性物品、无菌敷料及器械与精密仪器的存放室</td></tr><tr><td>护士站</td></tr><tr><td>洁净走廊</td></tr><tr><td>重症护理单元(ICU)</td></tr><tr><td rowspan="2">IV</td><td>恢复（麻醉苏醒)室与更衣室（二更）</td></tr><tr><td>清洁走廊</td></tr></table></body></html>  

# 工程建设标准全文信息系统  

# 工程建设标准全文信息系统  

洁净手术室的等级标准的指标应符合表 的要求主要洁净辅助用房的等级标准的指标应符合表 的要求  

表 洁净手术室的等级标准 空态或静态  


<html><body><table><tr><td rowspan="2">等级</td><td rowspan="2">手术室 名称</td><td colspan="2">沉降法(浮游法)细菌最大平均浓度</td><td rowspan="2">表面最大 染菌密度 （个/cm²）</td><td colspan="2">空气洁净度级别</td></tr><tr><td>手术区</td><td>周边区</td><td>手术区</td><td>周边区</td></tr><tr><td>I</td><td>特别洁净 手术室</td><td>0.2个/30min 90皿(5个/m）</td><td>0.4个/30min Φ90皿(10个/m）</td><td>5</td><td>100级</td><td>1000级</td></tr><tr><td>Ⅱ</td><td>标准洁净 手术室</td><td>0.75个/30min· Φ90皿(25个/m）</td><td>1.5个/30min· 90皿(50个/m）</td><td>5</td><td>1000级</td><td>10000级</td></tr><tr><td>Ⅱ</td><td>一般洁净 手术室</td><td>2个/30min 90皿(75个/m）皿(150个/m）</td><td>4个/30min·Φ90</td><td>5</td><td></td><td>10000级100000级</td></tr><tr><td>IV</td><td>准洁净 手术室</td><td colspan="2">5个/30min·90皿（175个/m）</td><td>5</td><td>300000级</td><td></td></tr><tr><td colspan="7">注：1浮游法的细菌最大平均浓度采用括号内数值。细菌浓度是直接所测的 结果，不是沉降法和浮游法互相换算的结果。 2I级眼科专用手术室周边区按10000级要求。</td></tr></table></body></html>  

表 洁净辅助用房的等级标准 空态或静态  


<html><body><table><tr><td>等级</td><td>沉降法(浮游法)细菌最大平均浓度</td><td>表面最大染菌密度 （个/cm）</td><td>空气洁净度级别</td></tr><tr><td>I</td><td>局部：0.2个/30min·90（5个/m） 其他区域0.4个/30min·90皿(10个/m）</td><td>5</td><td>局部100级 其他区域1000级</td></tr><tr><td>Ⅱ</td><td>1.5个/30min·90皿(50个/m）</td><td>5</td><td>10000级</td></tr><tr><td>Ⅱ</td><td>4个/30min·Φ90（150个/m）</td><td>5</td><td>100000级</td></tr><tr><td>IV</td><td>5个/30min·90皿(175个/m）</td><td>5</td><td>300000级</td></tr><tr><td colspan="4">注：浮游法的细菌最大平均浓度采用括号内数值。细菌浓度是直接所测的结 果，不是沉降法和浮游法互相换算的结果。</td></tr></table></body></html>  

# 工程建设标准全文信息系统  

根据需要与有关标准的规定 非洁净辅助用房应设置在洁净手术部的非洁净区  
当进行传染性疾病手术或为传染病患者进行手术时 应遵循传染病管理办法 同时应建立负压洁净手术室 或采用正负压转换形式的洁净手术室  

# 洁净手术部用房的技术指标  

洁净手术部的各类洁净用房除细菌浓度 沉降菌法浓度或浮游菌法浓度 和洁净度级别应符合相应等级的要求外 主要技术指标还应符合表 的规定  

洁净手术部各类洁净用房技术指标的选用应符合下列原则  

相互连通的不同洁净度级别的洁净室之间 洁净度高的用房应对洁净度低的用房保持相对正压 最大静压差不应大于$30\mathrm{Pa}$ 不应因压差而产生哨音  

相互连通的相同洁净度级别的洁净室之间 应按要求或按保持由内向外的气流方向 在两室之间保持略大于 的压差  

为防止有害气体外溢 预麻醉室或有严重污染的房间对相通的相邻房间应保持负压  

洁净区对与其相通的非洁净区应保持不小于 $10\mathrm{{Pa}}$ 的正压  

洁净区对室外或对与室外直接相通的区域应保持不小于的正压  

洁净手术室手术区 含 级洁净辅助用房局部 级区工作面高度截面平均风速和洁净手术室换气次数 是保证要求的洁净度并在运行中不超过规定的自净时间 所必须满足的指标  

眼科手术室的工作面高度截面平均风速比其他手术室宜降低  

与手术室直接连通房间的温湿度与手术室的要求相同  

对技术指标的项目 数值 精度等有特殊要求的房间 应按实际要求设计 但不应低于表 的标准  

表 中未列出名称的房间可参照用途相近的房间确定其指标数值  

工程建设标准全文信息系统  
表 洁净手术部用房主要技术指标  


<html><body><table><tr><td rowspan="2">名称</td><td colspan="2">最小静压差(Pa)</td><td rowspan="2">换数 (次/h)</td><td rowspan="2">手术区手术台 （部工作级 高度截面平均 风速(m/s)</td><td rowspan="2">自净 (min)</td><td rowspan="2">温度 (℃)</td><td rowspan="2">温度 (%)</td><td colspan="2">最小新风量</td><td rowspan="2">噪声 dB(A)</td><td rowspan="2">最低度 (1x)</td></tr><tr><td>程度</td><td>对相邻 低级别 洁净室</td><td>(m²/h·人)</td><td>(次/h)</td></tr><tr><td>特别洁净验室</td><td>++</td><td>+8</td><td>一</td><td>0.25~0.30</td><td>≤15</td><td>22~25</td><td>40~60</td><td>60</td><td>６</td><td>≤52</td><td>≥350</td></tr><tr><td>标准洁净手术室</td><td>++</td><td>+8</td><td>30~36</td><td>一</td><td>≤25</td><td>22~25</td><td>40~60</td><td>60</td><td>6</td><td>≤50</td><td>≥350</td></tr><tr><td>一般洁净手术室</td><td>十</td><td>+5</td><td>18~22</td><td>一</td><td>≤30</td><td>22~25</td><td>35~60</td><td>60</td><td>4</td><td>≤50</td><td>≥350</td></tr><tr><td>准洁净手术室</td><td>+</td><td>+5</td><td>12~15</td><td>一</td><td>≤40</td><td>22～25</td><td>35~60</td><td>60</td><td>4</td><td>≤50</td><td>≥350</td></tr><tr><td>体外循环灌注</td><td>+</td><td>+5</td><td>17~20</td><td>一</td><td></td><td>21~27</td><td>≤60</td><td>一</td><td>3</td><td>≤60</td><td>≥150</td></tr><tr><td>无菌敷料、器械、一 次性物品室和精密 仪器存放室</td><td></td><td>十5</td><td>10~13</td><td></td><td></td><td>21~27</td><td>≤60</td><td></td><td>3</td><td>≤60</td><td>≥150</td></tr><tr><td>护士站</td><td>+</td><td>+5</td><td>10~13</td><td>一</td><td>一</td><td>21~27</td><td>≤60</td><td>60</td><td>3</td><td>≤60</td><td>≥150</td></tr><tr><td>准备室(消毒处理)</td><td>+</td><td>+5</td><td>10~13</td><td>一</td><td>一</td><td>21~27</td><td>≤60</td><td>30</td><td>3</td><td>≤60</td><td>≥200</td></tr><tr><td>预麻醉室</td><td>11</td><td>-8</td><td>10~13</td><td>一</td><td>一</td><td>22~25</td><td>30～60</td><td>60</td><td>4</td><td>≤55</td><td>≥150</td></tr><tr><td>刷手间</td><td>0~+</td><td>>0</td><td>10~13</td><td>一</td><td>一</td><td>21~27</td><td>≤65</td><td>一</td><td>3</td><td>≤55</td><td>≥150</td></tr><tr><td>洁净走廊</td><td>0~+</td><td>>0</td><td>10~13</td><td></td><td></td><td>21~27</td><td>≤65</td><td></td><td>3</td><td>≤52</td><td>≥150</td></tr><tr><td>更衣室</td><td>0~+</td><td>一</td><td>8~10</td><td></td><td>一</td><td>21~27</td><td>30~60</td><td>一</td><td>3</td><td>≤60</td><td>≥200</td></tr><tr><td>恢复室</td><td>0</td><td>0</td><td>8~10</td><td></td><td>一</td><td>22~25</td><td>30~60</td><td>一</td><td>4</td><td>≤50</td><td>≥200</td></tr><tr><td>清洁走廊</td><td>0~+</td><td>0~+5</td><td>8~10</td><td>一</td><td></td><td>21~27</td><td>≤65</td><td>一</td><td>3</td><td>≤55</td><td>≥150</td></tr></table></body></html>

注 表示该范围内除 外任一数字均可最小新风量还应符合 条的规定 产科手术室为全新风  

# 建 筑  

# 建 筑 环 境  

新建洁净手术部在医院内的位置 应远离污染源 并位于所在城市或地区的最多风向的上风侧 当有最多和接近最多的两个盛行风向时 则应在所有风向中具有最小风频风向 例如东风的对面 则为西面 确定洁净手术部的位置  

洁净手术部应自成一区 并宜与其有密切关系的外科护理单元临近 宜与有关的放射科 病理科 消毒供应室 血库等路径短捷  

洁净手术部不宜设在首层和高层建筑的顶层  

# 洁净手术部平面布置  

洁净手术部必须分为洁净区与非洁净区 洁净区与非洁 净区之间必须设缓冲室或传递窗  

洁净区内宜按对空气洁净度级别的不同要求分区 不同区之间宜设置分区隔断门  

洁净手术部的内部平面和通道形式应符合便于疏散 功能流程短捷和洁污分明的原则 根据医院具体平面 在尽端布置 中心布置 侧向布置及环状布置等形式中选取洁净手术部的适宜布局 在单通道 双通道和多通道等形式中按以下原则选取合适的通道形式  

1 单通道布置应具备污物可就地消毒和包装的条件  
2 多通道布置应具备对人和物均可分流的条件  
3 洁 污双通道布置可不受上述条件的限制  
4 中间通道宜为洁净走廊 外廊宜为清洁走廊  

# 工程建设标准全文信息系统  

级洁净手术室应处于手术部内干扰最小的区域5.2.5 洁净手术部的平面布置应对人员及物品 敷料 器械等 分别采取有效的净化流程 图 净化程序应连续布置 不应被非洁净区中断  

![](output\images\《医院洁净手术部建筑技术规范》/e66a2f027176cb7d110d2b68f83610107181403acb33ea2bb6cf182cf92f0b26.jpg)  
图 洁净手术部人 物净化流程  

人 物用电梯不应设在洁净区 当只能设在洁净区时 出口处必须设缓冲室  
在人流通道上不应设空气吹淋室 在换车处应设缓冲室5.2.8 负压洁净手术室和产生严重污染的房间与其相邻区域之间必须设缓冲室  
缓冲室应有洁净度级别 并与洁净度高的一侧同级 但不应高过 级 缓冲室面积不应小于 $3\mathrm{m}^{2}$   
5.2.10每 $2{\sim}4$ 间洁净手术室应单独设立 间刷手间 刷手间不应设门 刷手间也可设于洁净走廊内  

# 工程建设标准全文信息系统  

5.2.11 应有专用的污物集中地点  
5.2.12 洁净手术部不应有抗震缝 伸缩缝等穿越 当必须穿越  
时 应用止水带封闭 地面应做防水层  

# 建 筑 装 饰  

洁净手术部的建筑装饰应遵循不产尘 不积尘 耐腐蚀 防潮防霉 容易清洁和符合防火要求的总原则  

洁净手术部内地面应平整 采用耐磨 防滑 耐腐蚀 易清洗 不易起尘与不开裂的材料制作 可采用现浇嵌铜条的水磨石地面 以浅底色为宜 有特殊要求的 可采用有特殊性能的涂料地面  

洁净手术部内墙面应使用不易开裂 阻燃 易清洗和耐碰撞的材料 墙面必须平整 防潮防霉 级洁净室墙面可用整体或装配式壁板 级洁净室墙面也可用大块瓷砖或涂料 缝隙均应抹平  

洁净手术部内墙面下部的踢脚必须与墙面齐平或凹于墙面 踢脚必须与地面成一整体 踢脚与地面交界处的阴角必须做成$R{\gtrsim}40\mathrm{mm}$ 的圆角 其他墙体交界处的阴角宜做成小圆角  

洁净手术部内墙体转角和门的竖向侧边的阳角应为圆角 通道两侧及转角处墙上应设防撞板  

洁净手术部内与室内空气直接接触的外露材料不得使用木材和石膏  
洁净手术部如有技术夹层 应进行简易装修 其地面 墙面应平整耐磨 地面应做好防水 顶 墙应做涂刷处理  
洁净手术部内严禁使用可持续挥发有机化学物质的材料和涂料  
洁净手术室的净高宜为 $2.8{\sim}3.0\mathrm{m}$ 。  
洁净手术室的门 净宽不宜小于 $1.4\mathrm{m}$ 并宜采用电动悬挂式自动推拉门 应设有自动延时关闭装置  

# 工程建设标准全文信息系统  

洁净手术室应采用人工照明 不应设外窗 级洁净  
辅助用房可设外窗 但必须是双层密闭窗  
5.3.12 洁净手术室和洁净辅助用房内所有拼接缝必须平整严  
密  
5.3.13 洁净手术室应采取防静电措施  
5.3.14 洁净手术室和洁净辅助用房内必须设置的插座 开关 器  
械柜 观片灯等均应嵌入墙内 不突出墙面  
5.3.15 洁净手术室和洁净辅助用房内不应有明露管线  
5.3.16 洁净手术室的吊顶及吊挂件 必须采取牢固的固定措施  
洁净手术室吊顶上不应开设人孔  

# 洁净手术室基本装备  

6.0.1 每间洁净手术室的基本装备应符合表 的要求无影灯应根据手术室尺寸和手术要求进行配置 宜采用多头型 调平板的位置应在送风面之上 距离送风面不应小于 $5\mathrm{cm}$ 。手术台长向应沿手术室长轴布置 台面中心点宜与手术室地面中心相对应  

表 洁净手术室基本装备  


<html><body><table><tr><td>装备名称</td><td>最低配置数量</td></tr><tr><td>无影灯</td><td>1套/每间</td></tr><tr><td>手术台</td><td>1台/每间</td></tr><tr><td>计时器</td><td>1只/每间</td></tr><tr><td>医用气源装置</td><td>2套/每间</td></tr><tr><td>麻醉气体排放装置</td><td>1套/每间</td></tr><tr><td>免提对讲电话</td><td>1部/每间</td></tr><tr><td>观片灯(嵌入式)</td><td>3联/小型每间、4联/中型每间、6联/大</td></tr><tr><td>清洗消毒灭菌装置</td><td>型每间 1套/每2间</td></tr><tr><td>药品柜(嵌入式)</td><td>1个/每间</td></tr><tr><td>器械柜(嵌入式)</td><td>1个/每间</td></tr><tr><td>麻醉柜(嵌入式)</td><td></td></tr><tr><td>输液导轨或吊钩4个</td><td>1个/每间</td></tr><tr><td></td><td>1套/每间</td></tr><tr><td>记录板</td><td>1块/每间</td></tr></table></body></html>  

手术室计时器宜采用麻醉计时 手术计时和一般时钟计时兼有的计时器 手术室计时器应有时 分 秒的清楚标识 并配置计时控制器 停电时能自动接通自备电池 自备电池供电时间不应低于 计时器宜设在患者不易看到的墙面上方 距地高度 $2\mathrm{m}$ 。  

医用气源装置应分别设置在手术台病人头右侧顶棚和靠近麻醉机的墙面下部 距地高度为 $1.0{\sim}1.2\mathrm{m}$ 麻醉气体排放装置  

# 工程建设标准全文信息系统  

也应设置在手术台病人头侧  

观片灯联数可按手术室大小类型配置 观片灯应设置在术者对面墙上  
器械柜 药品柜宜嵌入病人脚侧墙内方便的位置 麻醉柜应嵌入病人头侧墙内方便操作的位置  
输液导轨 或吊钩 应位于手术台上方顶棚上 与手术台长边平行 长度应大于 $2.5\mathrm{m}$ 轨道间距宜为 $1.2\mathrm{m}$ 。  
记录板为暗装翻板 小型记录板长 $500\mathrm{mm}$ 宽 $400\mathrm{mm}$ 大型记录板长 $800\mathrm{mm}$ 宽 $400\mathrm{mm}$ 记录板打开后离地 $1100\mathrm{mm}$ 收折起来应和墙面齐平  
清洗消毒灭菌装置如不能设置在手术室内 亦可集中设于手术室的准备间或消毒间中  
如需设冷暖柜 应设在药品室内 冷柜温度为 $4{\pm}2\mathrm{\bar{C}}$ 暖柜温度为 $50{\pm}2\mathrm{\bar{C}}$   
嵌入墙内的设备 应与墙面齐平 缝隙涂胶 或其正面四边应做不锈钢翻边  

# 空气调节与空气净化  

# 7.1 净化空调系统  

净化空调系统宜使洁净手术部处于受控状态 应既能保证洁净手术部整体控制 又能使各洁净手术室灵活使用 洁净手术室应与辅助用房分开设置净化空调系统 级洁净手术室应每间采用独立净化空调系统 级洁净手术室可 $2{\sim}3$ 间合用一个系统 新风可采用集中系统 各手术室应设独立排风系统 有条件时 可在送 回 新 排风各系统上采用定风量装置  

级以上 含 级 洁净手术室应采用局部集中送风的方式 即把送风口直接集中布置在手术台的上方  

7.1.3 净化空调系统空气过滤的设置 应符合下列要求1 至少设置三级空气过滤2 第一级应设置在新风口或紧靠新风口处 并符合  
条规定3 第二级应设置在系统的正压段第三级应设置在系统的末端或紧靠末端的静压箱附近 不  
得设在空调箱内  
7.1.4 洁净用房内严禁采用普通的风机盘管机组或空调器  
7.1.5 准洁净手术室和 级洁净辅助用房 可采用带亚高效  
过滤器或高效过滤器的净化风机盘管机组 或立柜式净化空调  
器  
当整个洁净手术部另设集中新风处理系统时 新风处理机  
组应能在供冷季节将新风处理到不大于要求的室内空气状态点的  
焓值  
每间手术室的新风量应按下列要求确定 并取其最大值  

# 工程建设标准全文信息系统  

1 按表 中的新风换气次数计算的新风量2 补偿室内的排风并能保持室内正压值的新风量人员呼吸所需新风量当最大值低于表 中要求时 应取表 中相应数值  

表 手术室新风量最小值  


<html><body><table><tr><td>手术室级别</td><td>每间最小新风量(m/h)</td></tr><tr><td>I</td><td>1000(眼科专用800）</td></tr><tr><td>Ⅱ、Ⅱ</td><td>800</td></tr><tr><td>IV</td><td>600</td></tr></table></body></html>  

7.1.8 洁净手术室净化空调系统新风口的设置应符合下列要求  

应采用防雨性能良好的新风口 并在新风口处采取有效的防雨措施  

新风口进风速度应不大于 $3\mathrm{m/s}$ 。  

新风口应设置在高于地面 $\mathrm{5m}$ 水平方向距排气口 $3\mathrm{m}$ 以上并在排气口上风侧的无污染源干扰的清净区域  

4 新风口不应设在机房内 也不应设在排气口上方  
5 宜安装气密性风阀  

手术室排风系统的设置应符合下列要求手术室排风系统和辅助用房排风系统应分开设置  

各手术室的排风管可单独设置 也可并联 并应和送风系统联锁  

排风管上应设对 ${\geqslant}1\mu\mathrm{m}$ 大气尘计数效率不低于 $80\%$ 的高中效过滤器和止回阀  

排风管出口不得设在技术夹层内 应直接通向室外每间手术室的排风量不宜低于 $200\mathrm{m^{3}/h}$ 。  

手术室空调管路应短 直 顺 尽量减少管件 应采用气流性能良好 涡流区小的管件和静压箱 管路系统不应使用  

# 工程建设标准全文信息系统  

软管  

不得在 级洁净手术室和 级洁净辅助用房内设置采暖散热器 但可用辐射散热板作为值班采暖 级洁净手术室和 级洁净辅助用房如需设采暖散热器 应选用光管散热器或辐射板散热器等不易积尘又易清洁的类型 并应设置防护罩 散热器的热媒应为不高于 $95\mathrm{{^\circC}}$ 的热水  

手术部使用的冷热源 应考虑整个洁净手术部或几间手术室净化空调系统能在过渡季节使用的可能性  

# 气 流 组 织  

7.2.1 $\mathbf{I}\sim\mathbb{I}$ 级洁净手术室内集中布置于手术台上方的送风口应使包括手术台的一定区域处于洁净气流形成的主流区内 送风口面积应不低于表 列出的数值 并不应超过其 倍  

表 洁净手术室送风口集中布置的面积  


<html><body><table><tr><td>手术室等级</td><td>送风口面积(m²）</td></tr><tr><td>I级</td><td>2.4x2.6=6.24m² I级中的头部专用手术室 1.44m 手术台 > 06m '0> 1.2m 0.9m 0.9m</td></tr></table></body></html>

18工程建设标准全文信息系统  

# 工程建设标准全文信息系统  

续表  


<html><body><table><tr><td>手术室等级</td><td colspan="2">送风口面积(m²)</td></tr><tr><td>Ⅱ级</td><td>手术台 0.6m 0.6m 0.6m 1.8×2.6=4.68m ²</td><td>40x u</td></tr><tr><td>Ⅱ级</td><td colspan="2">1.4×2.6=3.64m² 手术台 0.6m 40.4m 0.4m</td></tr></table></body></html>  

级洁净区 室 的气流必须是单向流 高效过滤器满布比和洁净气流满布比应符合 条的规定 运行中工作区截面平均风速应符合表 的规定 速度均匀度宜符合 条的规定  

# 级洁净区末级高效过滤器集中布置时应符合下列  

# 工程建设标准全文信息系统  

# 要求  

当平行于装饰层或均流层布置在静压箱下部送风面上时过滤器满布比应不小于  

高效过滤器净截面积过滤器满布比布置高效过滤器截面的总面积  

当布置在静压箱侧面时 应单侧或对侧布置 侧面的过滤器满布比不应小于 静压箱内气流应有充分混合的措施  

当受到层高和不允许在室内维修的限制时 可采用有阻漏功能的送风面而把过滤器布置在静压箱之外 但应尽可能靠近静压箱 静压箱内气流应有充分混合的措施 洁净气流满布比应不小于0.85。  

送风面上洁净气流通过面积洁净气流满布比 $\c=$ 送风面总面积  

低于 级的洁净区 当集中布置送风口时 送风口内末级高效过滤器可以集中布置 也可以分散布置 但在送风面上必须设置均流层  

洁净手术部所有洁净室 应采用双侧下部回风 在双侧距离不超过 $3\mathrm{m}$ 时 可在其中一侧下部回风 但不应采用四角或四侧回风 洁净走廊和清洁走廊可采用上回风  

下部回风口洞口上边高度不应超过地面之上 $0.5\mathrm{m}$ 洞口下边离地面不应低于 $0.1\mathrm{m}$ 级洁净手术室的回风口宜连续布置 室内回风口气流速度不应大于 $\mathrm{1.6m/s}$ 走廊回风口气流速度不应大于 $3\mathrm{m/s}$ 。  

洁净手术室均应采用室内回风 不设余压阀向走廊回风洁净手术室必须设上部排风口 其位置宜在病人头侧的顶部 排风口进风速度应不大于 $\mathrm{2m/s}$ 。  

级洁净手术室内不应另外加设空气净化机组  

# 净化空调系统部件与材料  

# 7.3.1 空调设备的选用除应满足防止微生物二次污染原则外 还20  

工程建设标准全文信息系统  

# 工程建设标准全文信息系统  

# 应满足下列要求  

净化空调机组内表面及内置零部件应选用耐消毒药品腐  
蚀的材料或面层 材质表面应光洁内部结构应便于清洗并能顺利排除清洗废水 不易积尘和  
滋生细菌表面冷却器的冷凝水排出口 应设能自动防倒吸并在负压  
时能顺利排出冷凝水的装置 在除湿工况时 应在系统运行  
内排出水来 凝结水管不能直接与下水道相接各级空气过滤器前后应设置压差计 测量接管应通畅 安  
装严密不应采用淋水式空气处理器 当采用表面冷却器时 通过  
盘管所在截面的气流速度不应大于 $\mathrm{2m/s}$ C空调机组中的加湿器宜采用干蒸汽加湿器 在加湿过程中  
不应出现水滴 加湿水质应达到生活饮用水卫生标准 加湿器材  
料应抗腐蚀 便于清洁和检查加湿设备与其后的空调设备段之间要有足够的距离  
$\mathbf{I}\sim\mathbb{I}\mathbf{I}$ 级洁净用房净化空调系统的高效过滤器之前系统内的空气  
相对湿度不宜大于 $75\%$ 空调机组箱体的密封应可靠 当机组内保持 $1000\mathrm{Pa}$ 的静  
压值时 洁净度等于或高于 级的系统 箱体的漏风率不应大  
于 $1\%$ 洁净度低于 级的系统 箱体的漏风率不应大于  
$2\%$   
风管应采用平整 光滑 坚固 耐侵蚀的材料制作  
消声器或消声部件的用材应能耐腐蚀 不产尘和不易附着  
灰尘 其填充料不应使用玻璃纤维及其制品  
软接头材料应为双层 里层光面朝里 外层光面朝外  
7.3.5 净化空调系统中的各级过滤器应采用一次抛弃型  
净化空调系统中使用的末级过滤器应符合下列要求不得用木框制品  

# 工程建设标准全文信息系统  

成品不应有刺激味3 使用风量不宜大于其额定风量的 $80\%$ 。7.3.7 静电空气净化装置不得作为净化空调系统的末级净化设施当送风口集中布置时 末级过滤器宜采用钠焰法效率不低于 $99.99\%$ 的 类高效空气过滤器 当风口按常规分散布置时级洁净手术室和 级洁净辅助用房的末级过滤器可用对$0.5\mu\mathrm{m}$ 大气尘计数效率不低于 $95\%$ 的亚高效空气过滤器洁净手术室内的回风口必须设过滤层 器 当系统压力允许时 应设对 ${\mathrm{\partial}}{\mathrm{\p}}{\mathrm{\partial}} $ 大气尘计数效率不低于 $50\%$ 的中效过滤层器 回风口百叶片应选用竖向可调叶片 必要时回风口可设置碳纤维过滤器系统中第一级的新风过滤 应采用对 ${\geqslant}5\mu\mathrm{m}$ 大气尘计数效率不低于 $50\%$ 的粗效过滤器 对 ${\geqslant}1\mu\mathrm{m}$ 大气尘计数效率不低于$50\%$ 的中效过滤器和对 ${\geqslant}0.5\mu\mathrm{m}$ 大气尘计数效率不低于 $95\%$ 的亚高效过滤器的三级过滤器组合 必要时 可单独设置新风管道并加设吸附有害气体的装置制作风阀的轴和零件表面应镀锌或喷塑处理 轴套应为铜制 轴端伸出阀体处应密封处理 叶片应平整光滑 叶片开启角度应有标志 调节手柄固定时应可靠净化空调系统和洁净室内与循环空气接触的金属件必须防锈 耐腐 对已做过表面处理的金属件因加工而暴露的部分必须再做表面保护处理  

# 医用气体 给水排水 配电  

# 8.1 医 用 气 体  

8.1.1 气源及装置应符合下列要求  

供给洁净手术部用的医用气源 不论气态或液态 都应按日用量要求贮备足够的备用量 一般不少于  

洁净手术部可设下列几种气源和装置 氧气 压缩空气 负压吸引 氧化亚氮 氮气 二氧化碳和氩气以及废气回收等 其中氧气 压缩空气和负压吸引装置必须安装 气体终端气量必须充足压力稳定 可调节  

洁净手术部用气应从中心供给站单独接入 若中心站专供手术部使用 则该站应设于非洁净区临近洁净手术部的位置 中心站气源必须设双路供给 并具备人工和自动切换功能  

供洁净手术部的气源系统应设超压排放安全阀 开启压力应高于最高工作压力 $0.02\mathrm{{MPa}}$ 关闭压力应低于最高工作压力$0.05\mathrm{{MPa}}$ 在室外安全地点排放 并应设超压欠压报警装置 各种气体终端应设维修阀并有调节装置和指示 终端面板根据气体种类应有明显标志  

洁净手术部医用气体终端可选用悬吊式和暗装壁式 其中一种为备用 各种终端接头应不具有互换性 应选用插拔式自封快速接头 接头应耐腐蚀 无毒 不燃 安全可靠 使用方便 每类终端接头配置数量应按表 确定  

表 每床终端接头最少配置数量 个  


<html><body><table><tr><td>用房名称</td><td>氧气</td><td>压缩空气</td><td>负压吸引</td></tr><tr><td>手术室</td><td>2</td><td>1</td><td>2</td></tr></table></body></html>  

# 工程建设标准全文信息系统  

# 工程建设标准全文信息系统  

续表8.1.1-1   


<html><body><table><tr><td>用房名称</td><td>氧气</td><td>压缩空气</td><td>负压吸引</td></tr><tr><td>恢复室</td><td>1</td><td>1</td><td>2</td></tr><tr><td>预麻室</td><td>1</td><td>1</td><td>1</td></tr><tr><td colspan="4">注：预麻室如需要可增设氧化亚氮终端，</td></tr></table></body></html>  

# 终端压力 流量 日用时间应按表 确定  

表 终端压力 流量 日用时间  


<html><body><table><tr><td rowspan="2">气体种类</td><td rowspan="2">单嘴压力 (MPa)</td><td colspan="3">流量</td></tr><tr><td>单嘴流量 (L/min)</td><td>日用时间 (min)</td><td>同时使用率 (%)</td></tr><tr><td>氧气</td><td>0.40~0.45</td><td>10~80</td><td>120(恢复室1440)</td><td>50～100</td></tr><tr><td>负压吸引</td><td>-0.03~－0.07</td><td>30</td><td>120(恢复室1440)</td><td>100</td></tr><tr><td>压缩空气</td><td>0.45~0.9</td><td>60</td><td>60</td><td>80</td></tr><tr><td>氮气</td><td>0.90~0.95</td><td>230</td><td>30</td><td>10~60</td></tr><tr><td>氧化亚氮</td><td>0.40~0.45</td><td>4</td><td>120</td><td>50～100</td></tr><tr><td>氩气</td><td>0.35~0.40</td><td>0.5~15</td><td>120</td><td>80</td></tr><tr><td>二氧化碳</td><td>0.35~0.40</td><td>10</td><td>60</td><td>30</td></tr></table></body></html>  

8.1.2 气体配管应符合下列要求  

洁净手术部的负压吸引和废气排放输送导管可采用镀锌钢管或非金属管 其他气体可选用脱氧铜管和不锈钢管  

气体在输送导管中的流速应不大于 $\mathrm{10m/s}$ ;镀锌管施工中 应采用丝扣对接  

洁净手术部医用气体管道安装应单独做支吊架 不允许与其他管道共架敷设 其与燃气管 腐蚀性气体管的距离应大于$1.5\mathrm{m}$ 且有隔离措施 其与电线管道平行距离应大于 $0.5\mathrm{m}$ 交叉距离应大于 $0.3\mathrm{m}$ 如空间无法保证 应做绝缘防护处理  

洁净手术部医用气体输送管道的安装支吊架间距应满足  

# 工程建设标准全文信息系统  

表 的规定 铜管 不锈钢管道与支吊架接触处 应做绝缘处理以防静电腐蚀  

表8.1.2 支吊架间距  


<html><body><table><tr><td>管道公称直径(mm)</td><td>4~8</td><td>8~12</td><td>12~20</td><td>20~25</td><td>≥25</td></tr><tr><td>支吊架间距(m)</td><td>1.0</td><td>1.5</td><td>2.0</td><td>2.5</td><td>3.0</td></tr></table></body></html>  

凡进入洁净手术室的各种医用气体管道必须做接地 接地电阻不应大于 $4\Omega$ 中心供给站的高压汇流管 切换装置 减压出口 低压输送管路和二次减压出口处都应做导静电接地 其接地电阻不应大于 $100\Omega$ ；  

医用气体导管 阀门和仪表安装前应清洗内部并进行脱脂处理 用无油压缩空气或氮气吹除干净 封堵两端备用 禁止存放在油污场所  

暗装管道阀门的检查门应采取密封措施 管井上下隔层应封闭 医用气体管道不允许与燃气 腐蚀性气体 蒸汽以及电气 空调等管线共用管井  

吸引装置应有自封条件 瓶里液体吸满时能自动切断气源  

洁净手术室壁上终端装置应暗装 面板与墙面应齐平严密 装置底边距地 $1.0{\sim}1.2\mathrm{m}$ 终端装置内部应干净且密封  

# 给 水 排 水  

8.2.1 给水设施应符合下列要求  

洁净手术部内的给水系统应有两路进口 管道均应暗装并采取防结露措施 管道穿越墙壁 楼板时应加套管  

供给洁净手术部用水的水质必须符合生活饮用水卫生标准 刷手用水宜进行除菌处理  

洁净手术部内的盥洗设备应同时设置冷热水系统 蓄热水箱 容积式热交换器 存水槽等贮存的热水不应低于 $60\mathrm{{^\circC}}$ 当设置循环系统时 循环水温应在 $50\mathrm{{^\circC}}$ 以上  

工程建设标准全文信息系统  

洁净手术部刷手间的刷手池应设置非手动开关龙头 按每  
间手术室不多于 个龙头配备给水管与卫生器具及设备的连接必须有空气隔断 严禁直  
接相连6 给水管道应使用不锈钢管 铜管或无毒给水塑料管  
8.2.2 排水设施应符合下列要求1 洁净手术部内的排水设备 必须在排水口的下部设置高水  
封装置洁净手术室内不应设置地漏 地漏应设置在刷手间及卫生  
器具旁且必须加密封盖洁净手术部应采用不易积存污物又易于清扫的卫生器具  
管材 管架及附件洁净手术部的卫生器具和装置的污水透气系统应独立设  
置洁净手术室的排水横管直径应比常规大一级  

# 配 电  

8.3.1 配电线路应符合下列要求  

洁净手术部必须保证用电可靠性 当采用双路供电源有困难时 应设置备用电源 并能在 内自动切换洁净手术室内用电应与辅助用房用电分开 每个手术室的干线必须单独敷设洁净手术部用电应从本建筑物配电中心专线供给 根据使用场所的要求 主要选用 系统和 系统两种形式洁净手术部配电管线应采用金属管敷设 穿过墙和楼板的电线管应加套管 套管内用不燃材料密封 进入手术室内的电线管穿线后 管口应采用无腐蚀和不燃材料封闭 特殊部位的配电管线宜采用矿物绝缘电缆  

# 配电 用电设施应符合下列要求  

# 工程建设标准全文信息系统  

洁净手术部的总配电柜 应设于非洁净区内 供洁净手术室用电的专用配电箱不得设在手术室内 每个洁净手术室应设有一个独立专用配电箱 配电箱应设在该手术室的外廊侧墙内  

各洁净手术室的空调设备应能在室内自动或手动控制控制装备显示面板应与手术室内墙面齐平严密 其检修口必须设在手术室之外  

洁净手术室内的电源宜设置漏电检测报警装置洁净手术室内禁止设置无线通讯设备  

洁净手术室内医疗设备用电插座 在每侧墙面上至少应安装 个插座箱 插座箱上应设接地端子 其接地电阻不应大于如在地面安装插座 插座应有防水措施  

洁净手术室内照明灯具应为嵌入式密封灯带 灯带必须布置在送风口之外 只有全室单向流的洁净室允许在过滤器边框下设单管灯带 灯具必须有流线型灯罩 手术室内应无强烈反光 大最低照度值型以上 含大型 手术室的照度均匀度 平均照度值 不宜低于  

洁净手术室内可根据需要安装固定式或移动式摄像设备8.3.3 洁净手术室的配电总负荷应按设计要求计算 并不应小于$8\mathrm{kV\bulletA}$ 。  

洁净手术室必须有下列可靠的接地系统  

所有洁净手术室均应设置安全保护接地系统和等电位接地系统心脏外科手术室必须设置有隔离变压器的功能性接地系统3 医疗仪器应采用专用接地系统弱电系统应视需要设置或预留接口  

# 消 防  

9.0.1 洁净手术部应设在耐火等级不低于二级的建筑物内洁净手术部宜划分为单独的防火分区 当与其他部位处于同一防火分区时 应采取有效的防火防烟分隔措施 并应采用耐火极限不低于 $2.00\mathrm{h}$ 的隔墙与其他部位隔开 与非洁净手术部区域相连通的门应采用耐火极限不低于乙级的防火门 直接通向敞开式外走廊或直接对外的门除外 或其他相应的防火技术措施洁净手术部的技术夹层与手术室 辅助用房等相连通的部位应采取防火防烟措施 其分隔体的耐火极限不应低于 $1.00\mathrm{h}$ 。  

当需要设置室内消火栓时 可不在手术室内设置消火栓但设置在手术室外的消火栓应能保证 只水枪的充实水柱同时到达手术室内任何部位 当洁净手术部不需设室内消火栓时 应设置消防软管卷盘等灭火设施  

当需要设置自动喷水灭火系统时 可不在手术室内布置洒水喷头  

洁净手术部应设置建筑灭火器  

9.0.5 洁净手术部的技术夹层宜设置火灾自动报警装置  
9.0.6 洁净手术部应按有关建筑防火规范对无窗建筑或建筑物  
内的无窗房间的防排烟系统设置要求设计  
洁净区内的排烟口应有防倒灌措施 排烟口必须采用板  
式排烟口  
洁净区内的排烟阀应采用嵌入式安装方式 排烟阀表面应  
易于清洗 消毒  
洁净手术部内应设置能紧急切断集中供氧干管的装置  

# 施 工 验 收  

# 10.1 施 工  

洁净手术部 室 的施工 应以净化空调工程为核心 取得其他工种的积极配合  
洁净手术室施工应按如下程序进行 其他辅助用房可参照此程序  

![](output\images\《医院洁净手术部建筑技术规范》/f06e3d31f34143e03643fc51fc89ba096c254afef10f704c1c60bd5bf1150b8e.jpg)  
图 洁净手术室施工程序  

各道施工程序均要进行记录 验收合格后方可进行下道工序 施工过程中要对每道工序制订具体施工组织设计  

# 10.2 工 程 验 收  

10.2.1 医院的洁净手术部 室 均应按本节规定独立验收  

# 工程建设标准全文信息系统  

净化空调工程验收 分竣工验收和综合性能全面评定两个阶段  
验收的内容包括建设与设计文件 施工文件 施工记录监理质检文件和综合性能的评定文件等  
洁净手术部的其他设施 应按设备说明书 合同书 由建设方对设备提供方和安装方分别进行验收 其中医用气体装置验收要求见附录  

# 10.3 工 程 检 验  

竣工验收和综合性能全面评定的必测项目应符合表的规定 其中风速风量和静压差应先测 细菌浓度应最后检测  

表10.3.1 必测项目  


<html><body><table><tr><td>竣工验收</td><td>综合性能全面评定</td></tr><tr><td>通风机的风量及转数 系统和房间风量及其平衡 系统和房间静压及其调整 自动调节系统联合运行 高效过滤器检漏 洁净度级别</td><td>I级洁净手术室手术区和I级洁净辅助用房局部 100级区的工作面的截面风速 其他各级洁净手术室和洁净辅助用房的换气次数 静压差 所有集中送风口高效过滤器抽查检漏，I级洁净用房 抽查比例应大于50%，其他洁净用房应大于20% 洁净度级别 温湿度 噪声 照度 新风量 细菌浓度</td></tr></table></body></html>  

不得以空气洁净度级别或细菌浓度的单项指标代替综合性能全面评定 不得以竣工验收阶段的调整测试结果代替综合性能全面评定的检验结果  

竣工验收和综合性能全面评定时的工程检测应以空态或静态为准 任何检验结果都必须注明状态  

竣工验收的检测可由施工方完成 综合性能全面评定的  

# 工程建设标准全文信息系统  

检测 必须由卫生部门授权的专业工程质量检验机构或取得国家实验室认可资质条件的第三方完成  

10.3.5 工作区截面风速的检验应符合下列要求  

对 级洁净手术室达到 级洁净度的手术区和有局部级的 级洁净辅助用房中达到 级洁净度的区域应先测其工作区截面平均风速 $\overline{{v}}$ 综合性能检测结果不应小于 $0.27\mathrm{m/s}$ 并不应超过表 规定的风速上限 倍 截面平均风速 $\overline{{v}}$ 应按下式计算  

$$
\overline{{v}}=(\sum_{\mathrm{i}=1}^{\mathrm{n}}v_{\mathrm{i}})/K
$$  

式中 $v_{\mathrm{i}}$ 每个测点的速度 $\mathrm{{(m/s)}}$ ;$K$ 测点数  

速度均匀度 $\beta$ 应按下式计算  

$$
\beta{=}\frac{\sqrt{\frac{\sum(v_{\mathrm{i}}-\overline{{v}})^{2}}{K{-}1}}}{\overline{{v}}}{\leqslant}0.25
$$  

测点范围为送风口正投影区边界 $0.12\mathrm{{m}}$ 内的面积 均匀布点 测点平面布置见图 测点高度距地 $0.8\mathrm{m}$ 无手术台或工作面阻隔 测点间距不应大于 $0.3\mathrm{m}$ 当有不能移动的阻隔时测点可抬高至阻隔面之上 $0.25\mathrm{m}$ 。  

检测仪器为微风速仪  

![](output\images\《医院洁净手术部建筑技术规范》/96c612488633e3f8704785c60c2003cf9ff5b9c5452fb67c6bbc915efef101f8.jpg)  
图10.3.5 截面风速测点平面布置  

# 工程建设标准全文信息系统  

换气次数的检验应符合下列要求  

对 级洁净手术室和洁净辅助用房应通过检测送风口风量换算得出换气次数 综合性能检测结果不应小于表规定范围的均值 并不应超过此范围上限的 倍或根据需要的设计值的 倍  

对于分散布置的送风口 对每个风口用套管法检测每一个风口的风量 $\textit{q}$ 按下式计算  

$$
q=v\times f\times3600
$$  

房间风量 $Q$ 按下式计算  

$$
Q=\textstyle\sum q
$$  

房间换气次数 $n$ 按下式计算  

$$
n{=}Q/F h
$$  

式中 $v$ 每一个套管口上测得的平均风速 $\mathrm{{(m/s)}}$ ；f- 每一个套管口净面积 $(\mathrm{m}^{2})$ ;$F$ 房间的净截面积 $(\mathbf{m}^{2})$ ；$h$ 房间的净高 $\mathrm{{(m)}}$ 。  

对于集中布置的送风口 应测出送风支管内的送风速度或送风面平均送风速度 换算出房间的换气次数  

当测送风面平均风速时 测点高度在送风面下方 $0.1\mathrm{m}$ 以内 测点之间距离不应超过 $0.3\mathrm{m}$ 测点范围为送风口边界内$0.05\mathrm{m}$ 以内的面积 均匀布点 测点断面布置见图  

![](output\images\《医院洁净手术部建筑技术规范》/e298b4795ed7e4bf292a73956aef344f6db111bc0bbb7ca61686af17d28c2411.jpg)  
图 送风面速度测点断面布置  

# 工程建设标准全文信息系统  

送风面平均风速 $\mathbf{\sigma}_{v}$ 按下式计算  

$$
\overline{{v}}=(\sum_{\mathrm{i}=1}^{\mathrm{n}}v_{\mathrm{i}})/K
$$  

送风量 $q$ 按下式计算  

$$
q=\overline{{v}}\times f_{0}\times3600
$$  

房间换气次数 $n$ 按下式计算  

$$
n{=}Q/F h
$$  

式中 送风面面积 $(\mathrm{m}^{2})$ 。  

# 10.3.7 静压差的检验应符合下列要求  

在洁净区所有门都关闭的条件下 从平面上最里面的房间依次向外或从空气洁净度级别最高的房间依次向低级别的房间测出有孔洞相通的相邻两间洁净用房的静压差 综合性能测定结果应大于表 的规定值和符合 条的规定  

测定高度距地面 $0.8\mathrm{m}$ 测孔截面平行于气流方向 测点选在无涡流无回风口的位置 检测仪器为读值分辨率可达到 的斜管微压计或其他有同样分辨率的仪表  

# 10.3.8 洁净度级别的检验应符合下列要求  

级洁净手术室和洁净辅助用房检测前 系统应已运行$15\mathrm{min}$ 其他洁净房间应已运行 $40\mathrm{{min}}$ 在确认风速 换气次数和静压差的检测无明显问题之后 再检测含尘浓度 对 ${\geqslant}0.5\mu\mathrm{m}$ 和${\geqslant}5\mu\mathrm{m}$ 的微粒 检测结果均应同时满足下列条件 各测点平均含尘浓度 $\overline{{C}}_{\mathrm{i}}$ 中的最大值 $\overline{{C}}_{\mathrm{max}}$ 不大于表 和表 中规定的级别上限浓度的 $80\%$ 由各点平均含尘浓度 $\overline{{C}}_{\mathrm{i}}$ 求出室平均浓度$\overline{{N}}$ 算出统计值 $N,N{=}\overline{{N}}{+}t{\times}\sigma_{\overline{{\mathsf{N}}}}$ 不大于表 和表中规定的级别上限浓度的 $80\%$ 则判定测定结果达到该洁净度级别 如果虽未超过级别上限但已大于该上限的 $80\%$ 则应加大风量重测  

$$
\sigma_{\overline{{{\bf N}}}}=\sqrt{\frac{\sum(\overline{{{C}}}_{\mathrm{i}}-\overline{{{N}}})^{2}}{K(K-1)}}
$$  

# 工程建设标准全文信息系统  

# 工程建设标准全文信息系统  

置信度上限达 $95\%$ 时 单侧 $\mathbf{\chi}_{t}$ 分布系数见表  

表10.3.8-1 系数 $\textbf{\em t}$   


<html><body><table><tr><td>测点数</td><td>２</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td></tr><tr><td>系数t</td><td>6.31</td><td>2.92</td><td>2.35</td><td>2.13</td><td>2.02</td><td>1.94</td><td>1.90</td><td>1.86</td></tr></table></body></html>  

当测点数为 点以上时 $N{=}\overline{{N}}$ C  

当送风口集中布置时 应对手术区和周边区分别检测 测点数和位置应符合表 的规定 当附近有显著障碍物时可适当避开  

当送风口分散布置时 按全室统一布点检测 测点可均布 但不应布置在送风口正下方  

表10.3.8-2 测点位置表  


<html><body><table><tr><td>区域</td><td>最少测点数</td><td colspan="2">手术区图示</td></tr><tr><td>I级洁净手术室 手术区和洁 净辅助用房 局部100级区 I级周边区</td><td>5点(双对角线布点) 8点(每边内2点)</td><td>012m 0 集中送风面 正投影区 o</td><td rowspan="2">012m</td></tr><tr><td>Ⅱ～Ⅲ级洁净手术 室手术区 Ⅱ级周边区 Ⅲ级周边区</td><td>3点(单对角线布点) 6点(长边内2点，短边内 1点) 4点(每边内1点)</td></tr></table></body></html>  

# 工程建设标准全文信息系统  

每次采样的最小采样量 级区域为 以下各级区域为 $2.83\mathrm{L}$ 。  

测点布置在距地面 $0.8\mathrm{m}$ 高的平面上 在手术区检测时应无手术台 当手术台已固定时 测点高度在台面之上 $0.25\mathrm{m}$ 。  

在 级区域检测时 采样口应对着气流方向 在其他级别区域检测时 采样口均向上  

当检测含尘浓度时 检测人员不得多于 人 都应穿洁净工作服 处于测点下风向的位置 尽量少动作  

当检测含尘浓度时 手术室照明灯应全部打开  

检测仪器应为流率不小于 $2.83\mathrm{L}/\mathrm{min}$ 的光散射式粒子计数器  

# 10.3.9 温湿度的检测应符合下列要求  

夏季工况应在当地每年最热月的条件下检测 冬季工况应在当地每年最冷月的条件下检测  

室内温湿度测定为距地面 $0.8\mathrm{m}$ 高的中心点 检测结果应符合表 的规定 检测仪器为可显示小数后一位的数字式温湿度测量仪 有温湿度波动范围要求的不适用本款的规定  

测出室内的温湿度之后 应同时测出室外温湿度  

# 10.3.10 噪声的检测应符合下列要求  

噪声检测宜在外界干扰较小的晚间进行 以 声级为准不足 $15\mathrm{m}^{2}$ 的房间在室中心 $1.1\mathrm{m}$ 高处测一点 超过 $15\mathrm{m}^{2}$ 的在室中心和四角共测 点 检测结果应符合表 的规定 检测仪器宜用带倍频程分析仪的声级计  

全部噪声测定之后 应关闭净化空调系统测定背景噪声当背景噪声与室内噪声之差小于 时 室内噪声应按常规予以修正  

# 10.3.11 照度的检测应符合下列要求  

照度检测应在光源输出趋于稳定 新日光灯和新白炽灯必须已使用超过 旧日光灯已点燃 旧白炽灯已点燃  

# 工程建设标准全文信息系统  

不开无影灯 无自然采光条件下进行  

测点距地面 $0.8\mathrm{m}$ 离墙面 $0.5\mathrm{m}$ 按间距不超过 $2\mathrm{m}$ 均匀布点 不刻意在灯下或避开灯下选点 各点中最小的照度值应符合表 的规定 对大型以上 含大型 手术室 应校核照度均匀度 并符合 条第 款的规定  

# 10.3.12 新风量的检测应符合下列要求  

新风量的检测应在室外无风或微风条件下进行  

通过测定新风口风速或新风管中的风速 换算成新风量结果应在室内静压达到标准的前提下 不低于表 和条的规定  

# 10.3.13 细菌浓度的检测应符合下列要求  

细菌浓度宜在其他项目检测完毕 对全室表面进行常规消毒之后进行 表面染菌密度为监测项目 按 医院消毒卫生标准的方法检测 检测结果应符合表 的规定  

当送风口集中布置时 应对手术区和周边区分别检测 当送风口分散布置时 全室统一检测 测点布置原则可参照条执行  

当采用浮游法测定浮游菌浓度时 细菌浓度测点数应和被测区域的含尘浓度测点数相同 且宜在同一位置上 每次采样应满足表 规定的最小采样量的要求 每次采样时间不应超过 $30\mathrm{{min}}$ 。  

表 浮游菌最小采样量  


<html><body><table><tr><td>被测区域洁净度级别</td><td>最小采样量m(L)</td></tr><tr><td>100级</td><td>0.6(600)</td></tr><tr><td>1000级</td><td>0.06(60)</td></tr><tr><td>10000级</td><td>0.03(30)</td></tr><tr><td>100000级</td><td>0.006(6)</td></tr><tr><td>300000级</td><td>0.006(6)</td></tr></table></body></html>  

# 工程建设标准全文信息系统  

当用沉降法测定沉降菌浓度时 细菌浓度测点数既要不少于被测区域含尘浓度测点数 又应满足表 规定的最少培养皿 不含对照皿 数的要求  

表 沉降菌最少培养皿数  


<html><body><table><tr><td>被测区域洁净度级别</td><td>最少培养皿数 （90，以沉降30min计）</td></tr><tr><td>100级</td><td>13</td></tr><tr><td>1000级</td><td>５</td></tr><tr><td>10000级</td><td>3</td></tr><tr><td>100000级</td><td>２</td></tr><tr><td>300000级</td><td>2</td></tr></table></body></html>  

如沉降时间适当延长 则最少培养皿数可以按比例减少 但不得少于含尘浓度的最少测点数  

采样点可布置在地面上或不高于地面 $0.8\mathrm{m}$ 的任意高度上  

不论用何种方法检测细菌浓度 都必须有 次空白对照第 次对用于检测的培养皿或培养基条做对比试验 每批一个对照皿 第 次是在检测时 每室或每区 个对照皿 对操作过程做对照试验 模拟操作过程 但培养皿或培养基条打开后应又立即封盖 两次对照结果都必须为阴性 整个操作应符合无菌操作的要求  

采样后的培养基条或培养皿 应立即置于 $37\mathrm{{^circC}}$ 条件下培养 然后计数生长的菌落数 菌落数的平均值均四舍五入进位到小数点后 位  

# 附录 医用气体装置验收要求  

等于或大于 $\mathbf{10NPa}$ 的高压导管必须做强度试验 强度试验的试验压力应等于或大于 倍的最高工作压力 或抽取 $5\%$ 焊接口进行探伤检查 检查结果应 $100\%$ 合格 不合格可补焊但不超过 次 补焊后应扩大 倍的数量重新进行检查 直到 $100\%$ 合格为止  

系统安装后应做气密检查 保压 后平均每小时漏气率应不大于表 的规定  

表 漏气率 $(\%)$   


<html><body><table><tr><td>气体名称</td><td>氧气</td><td>负压吸引</td><td>压缩空气</td><td>氧化亚氮</td><td>氮气</td><td>氩气</td></tr><tr><td>允许漏气率(A)</td><td>≤0.15</td><td>≤1.8</td><td>≤0.2</td><td>≤0.15</td><td>≤0.15</td><td>≤0.15</td></tr></table></body></html>  

每小时平均漏气率 负压吸引时漏气率改为增压率 $A$ 应按下式计算  

$$
\scriptstyle A={\frac{100}{t}}(1-{\frac{P_{2}T_{1}}{P_{1}T_{2}}})
$$  

式中 $P_{1}$ 试验开始压力 $\left(\mathbf{MPa}\right)$ ;$P_{2}$ 试验结束压力 $(\mathbf{MPa})$ ；$T_{1}$ 试验开始温度$T_{2}$ 试验结束温度$\mathbf{\Psi}_{t}$ 试验时间  

洁净手术部医用气体应按表 中的要求抽查抽气流量 吸引可用水来代替 其流量按下式计算  

$$
\scriptstyle{B=V/t}
$$  

式中 $B$ 抽气流量 $(\mathrm{L}/\mathrm{min})$ ;  

工程建设标准全文信息系统  

工程建设标准全文信息系统  

V 吸入瓶中水的容积$\textit{t}$ 时间(min）。  

抽查数量比例按 $1{\sim}5$ 个手术室 $100\%$ ， $5\mathrm{\sim}10$ 个手术室 $80\%$ ，个以上 $70\%$ 同时打开进行  

# 本规范用词说明  

为便于在执行本规范条文时区别对待 对于要求严格程度不同的用词说明如下  

表示很严格 非这样做不可的用词正面词采用 必须 反面词采用 严禁表示严格 在正常情况下均应这样做的用词正面词采用 应 反面词采用 不应 或 不得表示允许稍有选择 在条件许可时 首先应这样做的用词正面词采用 宜 或 可 反面词采用 不宜 或 不可规范中指明应按其他有关标准 规范执行的写法为 应按 执行 或 应符合 的要求或规定  