# 中 华 人 民 共 和 国 国 家 标 准  

GB/T16292—2010   
代替GB/T16292—196  

# 医药工业洁净室(区)悬浮粒子的测试方法  

Testmethodforairborneparticlesinclean rom (zone)ofthepharmaceuticalindustry  

# 中华人民共和国国家质量监督检验检疫总局中 国 国 家 标 准 化 管 理 委 员 会  

# 发 布  

# 目  次  

前言 I  
1 范围  
2 规范性引用文件 1  
3 术语和定义 1  
4 测试方法 2  
5 测试规则 3  
6 结果计算 5  
结果评定 5  
8 测试报告 6  
附录A(规范性附录) 洁净室(区)采样点布置 7  
附录 (资料性附录) 洁净室(区)悬浮粒子的技术要求… 8  

# 前  言  

本标准参考了ISO1464-1《洁净间以及相关环境控制 第1部分:空气洁净度级别》和JGJ71—90《洁净室施工及验收规范》而制定。  

本标准代替 / — 《医药工业洁净室(区)悬浮粒子的测试方法》。  

本标准与GB/T16292—196的主要区别为:  

调整标准规定范围,本标准仅规定测试方法,不对洁净室(区)洁净等级进行评定;取消了滤膜显微镜测试方法,改用激光粒子计数器方法;增加了确定最少采样点数目的方法;增加和提供了更新的资料性附录。本标准的附录A 是规范性附录。本标准的附录B是资料性附录。本标准由国家食品药品监督管理局提出并归口。本标准起草单位:上海市食品药品包装材料测试所。本标准主要起草人:徐敏凤、纪炜、魏佳鸣、蔡均、韩晗、冯晓明。本标准所代替标准的历次标本发布情况为:GB/T16292—196。  

# 医药工业洁净室(区)悬浮粒子的测试方法  

# 1 范围  

本标准规定了空气悬浮粒子污染的测试方法。  

本标准适用于医药工业洁净室和洁净区,无菌室或局部空气净化区域(包括洁净工作台)的空气悬浮粒子测试和环境的验证。  

本标准不能用于表征物理的、化学的、反射线学的,或空气微粒的可繁殖特性。  

注:在采样粒径范围内,随着采样量的增加,实际的微粒浓度是不可预见和随时间显著变化的  

# 2 规范性引用文件  

下列文件中的条款通过本标准的引用而成为本标准的条款。凡是注日期的引用文件,其随后所有的修改单(不包括勘误的内容)或修订版均不适用于本标准,然而,鼓励根据本标准达成协议的各方研究是否可使用这些文件的最新版本。凡是不注日期的引用文件,其最新版本适用于本标准。  

YY03 —200 无菌医疗器具生产管理规范  

# 3 术语和定义  

下列术语和定义适用于本标准。  

3.1  

# 洁净室(区) cleanrom (zone)  

对尘粒及微生物污染规定需进行环境控制的房间或区域。其建筑结构,装备及其使用均具有减少对该区域内污染源的介入、产生和滞留的功能。其他相关参数诸如:温度、湿度、压力也有必要控制。  

# 3.2  

# 局部空气净化 localizedairpurification  

仅使室内工作区域或特定的局部空间的空气中含悬浮粒子浓度达到规定的空气洁净度级别的方式。  

# 3.3  

# 单向流 unidirectionalairflow  

沿单一方向呈平行流线并且与气流方向垂直的断面上风速均匀的气流。与水平面垂直的叫垂直单向流 ( ),与 水 平 面 平 行 的 叫 水 平 单 向 流 (airflow)。  

3.4  

非单向流 non-unidirectionalairflow具有多个通路循环特性或气流方向不平行的气流。  

3.5  

# 悬浮粒子 airborneparticle  

用于空气洁净度分级的空气悬浮粒子尺寸范围在 $0.\mathrm{~1~}\mu\mathrm{m}{\sim}1\ 000\ \mu\mathrm{m}$ 的固体和液体粒子。对于悬浮粒子计数测量仪,一个微粒球的面积或体积产生一个响应值,不同的响应值等价于不同的微粒直径。  

3.6  

洁净度 cleanlines洁净环境内单位体积空气中含大于或等于某一粒径悬浮粒子的统计数量来区分的洁净程度。  

3.7  

置信上限 $(95\%\mathbf{UCL}$ ) uperconfidencelimit  

从正态分布抽样得到的实际均值按给定的置信度(此处为 $95\%$ )计算得到的估计上限将大于此实际均值,则称计算得到的这一均值估计上限为置信上限。  

# 3.8  

# 空态 as-bulit  

洁净室(区)在净化空气调节系统已安装完毕且功能完备的情况下,但是没有生产设备、原材料或人员的状态。  

# 3.9  

![](output\images\16292-2010-gbt-e-悬浮粒子/24394e5183176ececd8d239e51779491af3e88d7698d34903e0eec316218b371.jpg)  

# 静态 at-rest  

静态 :洁净室(区)在净化空气调节系统已安装完毕且功能完备的情况下,生产工艺设备已安装、洁净室(区)内没有生产人员的状态。  

静态b:洁净室(区)在生产操作全部结束,生产操作人员撤离现场并经过 $20\ \mathrm{min}$ 自净后。  

3.10  

# 动态 operational  

洁净室(区)已处于正常生产状态,设备在指定的方式下进行,并且有指定的人员按照规范操作。3.1  

# 洁净工作台 cleanbench  

一种工作台或者与之类似的一个封闭围挡工作区。其特点是自身能够供给经过过滤的空气或气体,按气流形式分为垂直单向流工作台、水平单向流工作台等。  

# 4 测试方法  

# 4.1 方法提要  

本方法采用计数浓度法,即通过测试洁净环境内单位体积空气中含大于或等于某粒径的悬浮粒子数,来评定洁净室(区)的悬浮粒子洁净度级别。  

# 4.2 人员的职责及培训  

洁净室(区)的测试人员应进行本专业的培训并获得相应资格后才能履行对洁净室(区)测试的职责,其中包含涉及的卫生知识和基本微生物知识。  

洁净室(区)的测试人员应选择与生产操作的空气洁净度级别要求相适应的穿戴方式,外面的衣服不能带进10 00级以上的区域。  

# 4.3 仪器  

仪器应采用以下任意一种:  

a) 光散射粒子计数器(用于粒径大于或等于 $0.5\ \mu\mathrm{m}$ 的悬浮粒子计数);  
b) 激光粒子计数器(用于粒径大于或等于 $0.1\ \mu\mathrm{m}$ 的悬浮粒子计数)。  

# 4.3.1 光散射粒子计数器原理  

空气中的悬浮粒子在光的照射下产生光散射现象,散射光的强度与悬浮粒子的表面积成正比。  

# 4.3.2 激光粒子计数器原理  

空气中的悬浮粒子在激光束的照射下产生衍射现象,衍射光的强度与悬浮粒子的体积成正比。  

# 44 测试要点  

4.4.1 必须按照测试仪器的检定周期,定期对测试仪器作检定。应使用检定合格,且在使用有效期内2  

的仪器。  
4.4.2 测试仪器在未进入被测区域时,若必需,则先清洁表面,或在相应的洁净室内准备和存放(用保护罩或其他适当地外罩保护仪器)。  
4.4.3 在10级洁净室内用纸时,上面应蒙上一张透明不沾尘的覆盖物,在10 级洁净室内不能用铅笔和橡皮。  
4.4.4 使用测试仪器时应严格按照仪器说明书操作。  
4.4.4.1 仪器开机,预热至稳定后,方可按测试仪器说明书的规定对仪器进行校正,同时检查采样流量和等动力采样头。  
4.4.4.2 采样管口置于采样点采样时,在计数趋于稳定后,开始连续读数。  
4.4.4.3 采样管必须干净,严禁渗漏。  
4.4.4.4 采样管的长度应根据仪器的允许长度。除另有规定外,长度不得大于 $1.5\mathrm{~m~}$ 。  
4.4.4.5 粒子计数器采样口和仪器工作位置宜处在同一气压和温度下,以免产生测量偏差。  

# 5 测试规则  

# 5.1 测试条件  

在测试之前,要对洁净室(区)相关参数进行预先测试,这类测试将会提供测试悬浮粒子的环境条件,例如:这种预先测试或可包括:  

a) 温度和相对湿度的测试。洁净室(区)的温度和相对湿度应与其生产及工艺要求相适应(无特殊要求时,温度在 $18{}^{\circ}\mathrm{C}\sim26{}^{\circ}\mathrm{C}$ ,相对湿度在 $45\%\sim65\%$ 为宜),同时应满足测试仪器的使用范围;  
b) 室内送风量或风速的测试,或压差的测试;  
c) 高效过滤器的泄漏测试。  

# 5.2 测试状态  

空态,静态和动态三种状态均可进行测试。  
空态或静态测试时,室内测试人员不得多于 人。  
测试报告中应标明测试时所采用的状态和室内的测试人员数。  

# 5.3 测试时间  

5.3.1 在空态或静态a测试时,对单向流洁净室(区)而言,测试宜在净化空气调节系统正常运行时间不少于 $10\ \mathrm{min}$ 后开始。对非单向流洁净室(区),测试宜在净化空气调节系统正常运行时间不少于$30~\mathrm{min}$ 后开始。在静态 测试时,对单向流洁净室(区),测试宜在生产操作人员撤离现场并经过$10\ \mathrm{min}$ 自净后开始;对非单向流洁净室(区),测试宜在生产操作人员撤离现场并经过 $20\ \mathrm{min}$ 自净后开始。  

5.3.2 在动态测试时,则须记录生产开始的时间以及测试时间。  

# 5.4 悬浮粒子计数  

# 5.4.1 采样点数目及其布置  

在空态或静态测试时,悬浮粒子采样点数目及其布置应力求均匀,并不得少于最少采样点数目,采样点布置规则见附录 A。在动态测试时,悬浮粒子采样点数目及其布置应根据产品的生产及工艺关键操作区设置。  

# 5411 最少采样点数目  

悬浮粒子测试最少采样点数目可在以下两种方法中任选一种:  

a) $N_{\mathrm{L}}{=}\sqrt{A}$ 式中:  

$N_{\mathrm{L}}$ — 最少采样点;  

$A$ ——洁净室或被控洁净区的面积,单位为平方米 $(\mathbf{m}^{2}$ )。  
注:在单向流情况下,面积 $A$ 可以认为是垂直于气流方向上的横截面积。  
b) 最少采样点数目可从表1查到。  

表1 最少采样点数目  


<html><body><table><tr><td rowspan="2">面积 m²</td><td colspan="4">洁净度级别</td></tr><tr><td>100</td><td>10 000</td><td>100 000</td><td>300 000</td></tr><tr><td><10</td><td>2~3</td><td>2</td><td>２</td><td>２</td></tr><tr><td>≥10~<20</td><td>4</td><td>2</td><td>2</td><td>2</td></tr><tr><td>≥20~<40 ≥40～<100</td><td>8 16</td><td>2 ４</td><td>2 2</td><td>2 ２</td></tr><tr><td>≥100～<200</td><td>40</td><td>10</td><td>3</td><td>3</td></tr><tr><td>≥200~<400</td><td>80</td><td>20</td><td>６</td><td>6</td></tr><tr><td>≥400～<1000</td><td>160</td><td>40</td><td>13</td><td>13</td></tr><tr><td>≥1000～<2000</td><td>400</td><td>100</td><td>32</td><td>32</td></tr><tr><td>≥2 000</td><td>800</td><td>200</td><td>63</td><td>63</td></tr><tr><td colspan="5">注：对于100级的单向流洁净室(区)，包括100级洁净工作台（bench)，面积指的是送风口表面积;对于10000级 以上的非单向流洁净室(区)，面积指的是房间面积。 SAC</td></tr></table></body></html>  

# 5412 采样点的位置  

采样点的位置应满足以下要求:  

a) 采样点一般在离地面 $0.8\mathrm{~m~}$ 高度的水平面上均匀布置。  
b) 采样点多于5点时,也可以在离地面 $0.8~\mathrm{m}{\sim}1.5~\mathrm{m}$ 高度的区域内分层布置,但每层不少于5点。  

# 5.4.2 采样次数的限定  

对任何小洁净室(区)或局部空气净化区域,采样点的数目不得少于2 个,总采样次数不得少于5次。每个采样点的采样次数可以多于1次,且不同采样点的采样次数可以不同。  

# 5.4.3 采样量  

不同洁净度级别每次最小的采样量见表2。  

表2 最小采样量  


<html><body><table><tr><td rowspan="2">最小采样量 L/次</td><td colspan="4">洁净度级别</td></tr><tr><td>100</td><td>10000</td><td>100 000</td><td>300 000</td></tr><tr><td>≥0.5 μm</td><td>5.66</td><td>2.83</td><td>2.83</td><td>2.83</td></tr><tr><td>≥5μm</td><td>8.5</td><td>8.5</td><td>8.5</td><td>8.5</td></tr></table></body></html>  

# 544 采样注意事项  

5.4.4.1 对于单向流洁净室(区),粒子计数器的采样管口应正对气流方向;对于非单向流洁净室(区),粒子计数器的采样管口宜向上。  

5442 布置采样点时,应尽量避开回风口。  

5443 采样时,测试人员应在采样口的下风侧,并尽量少活动。  

5444 采样完毕后,宜对粒子计数器进行自净。  

5445 应采取一切措施防止采样过程的污染。  

# 6 结果计算  

# 6.1 采样点的平均悬浮粒子浓度 $A$  

采样点的平均悬浮粒子浓度 $A$ 按式()计算:  

![](output\images\16292-2010-gbt-e-悬浮粒子/d63d26c536dd3cd63e93199a21a45436c3fd4be38eaab1223db5a9adbd3882fd.jpg)  

$$
A={\frac{\displaystyle\sum_{i=1}^{n}C_{i}}{n}}
$$  

2  

式中:  

$A$ ——某一采样点的平均粒子浓度,粒每立方米(粒/ $\mathrm{m^{3}}$ );  
$C_{i}$ ——某一采样点的粒子浓度 $(i=1,2,\cdots,n)$ ),粒每立方米(粒/ $\mathrm{^{'}m^{3}}$ );  
$n$ — 某一采样点上的采样次数,次。  

# 6.2 平均值的均值 $M$  

平均值的均值 $M$ 按式(3)计算:  

$$
\quad M={\frac{\displaystyle\sum_{i=1}^{L}A_{i}}{L}}
$$  

式中:  

$M_{\sun}$ ——平均值的均值,即洁净室(区)的平均粒子浓度,粒每立方米(粒/ $\mathrm{{\dot{m}}^{3}}$ );  
$A_{i}$ ——某一采样点的平均粒子浓度 $(i=1,2,\cdots,L)$ ),粒每立方米(粒/ $\mathrm{{\dot{m}}^{3}}$ );  
$L$ ——某一洁净室(区)内的总采样点数,个。  

# 63 标准差 $s E$  

标准差 $S E$ 按式()计算:  

$$
S E={\sqrt{\frac{(A_{1}-M)^{2}+(A_{2}-M)^{2}+\cdots+(A_{\mathrm{L}}-M)^{2}}{L(L-1)}}}
$$  

式中:$S E$ ——平均值均值的标准误差,粒每立方米(粒/ $\mathrm{{\dot{m}}^{3}}$ )。  

# 64 $95\%$ 置信上限 $(U C L$ )  

$95\%$ 置信上限 $(U C L$ )按式(5)计算:  

$$
\boldsymbol{U}C L=\boldsymbol{M}+\boldsymbol{t}\times\boldsymbol{S}E
$$  

5  

式中:  

UCL— —平均值均值的 $95\%$ 置信上限,粒每立方米(粒/ $\mathrm{{'m}^{3}}$ );t— $95\%$ 置性上限的 $\mathbf{\Psi}_{t}$ 分布系数,见表3。  

表3 $95\%$ 置信上限的 $\textbf{\em t}$ 分布系数  


<html><body><table><tr><td>采样点数L</td><td>２</td><td>3</td><td>４</td><td>５</td><td>６</td><td>７</td><td>8</td><td>9</td><td>>9</td></tr><tr><td>t</td><td>6.31</td><td>2.92</td><td>2.35</td><td>2.13</td><td>2.02</td><td>1.94</td><td>1.90</td><td>1.86</td><td>一</td></tr></table></body></html>

注:当采样点数多于9点时,不需要计算UCL。  

# 7 结果评定  

判断悬浮粒子的洁净度级别应同时满足以下两个条件:  

a) 每个采样点的平均悬浮粒子浓度必须不大于规定的级别界限,即 $A_{i}\leqslant$ 级别界限;b) 全部采样点的悬浮粒子浓度平均值均值的 $95\%$ 置信上限必须不大于规定的级别界限,即UCL≤级别界限。  

# 8 测试报告  

从每一个洁净室(区)得来的测试结果应当被记录,计相一致或不一致的报告也要提交。测试报告应包括以下内容:  

) 测试者的名称和地址,测试日期;  

) 测试依据;  

c) 被测洁净室(区)的平面位置(必要时标注相邻区域的平面位置);  

d) 悬浮粒子的粒径;  

) 有关测试仪器及其方法的描述:包括测试环境条件,采样点数目以及布置图,测试次数,采样流量,或可能存在的测试方法的变更,测试仪器的检定证书等;若为动态测试,则还应记录现场操作人员数量及位置,现场运转设备数量及位置;  

) 测试结果;包括所有统计计算资料。  

# 附 录 A(规范性附录)洁净室(区)采样点布置  

A1 洁净室(区)采样点布置宜力求均匀,避免采样点在局部区域过于稀疏。下列多点采样的采样点布置图示可作参考(见图A.1)。  

![](output\images\16292-2010-gbt-e-悬浮粒子/9205c57b23e5dc11212aa864c94dbbb26d8d8d64004f221b2941ca5fcb0871b9.jpg)  
图 A.1 平面采样点布置图  

A.2 10 级单向流区域,洁净工作台或局部空气净化设施的采样点宜布置在正对气流方向的工作面上,气流形式可参考图 A.2、图A.3。  

![](output\images\16292-2010-gbt-e-悬浮粒子/598f89dda2bbefc1cf1c5d743a3b3a50dbd1bdd6373b2ce15fba66b79be1cda7.jpg)  
图 A.2 水平单向流气流形式  

![](output\images\16292-2010-gbt-e-悬浮粒子/13f4ce9c77fba75dbdcb8960a2b0b37ece50c9456ced2cf7fb7fa3c8982be235.jpg)  
图 A.3 垂直单向流气流形式  

最少采样点数目参见5.4.1.1,采样点一般在工作面上 $0.2{\mathrm{~m~}}$ 高度的平面上均匀布置。  

典进 个 四 球 要 !!!!!"#\$%&'()\*+,-./0123456789 "!##   
  
  
  


<html><body><table><tr><td colspan="3">美国药典USP 32 NF</td><td colspan="5">澳大利亚 TGA CGMP (2002年8月16日）</td><td colspan="5">欧盟 EU CGMP 附录I (2008年3月）</td><td colspan="3">美国FDA CGMP (2004年9月)</td><td colspan="3">ISO 14644.1 (1996年9月)</td></tr><tr><td rowspan="2">洁净度级别</td><td colspan="2">未注明测试状态 最大允许数 个/m3</td><td colspan="3">洁净度级别 最大允许数 别</td><td colspan="3">动态测试 最大允许数 个/m3</td><td colspan="3">静态测试 最大允许数 个/m</td><td colspan="3">动态测试 最大允许数 个/m3</td><td>动态测试 最大允许数 个/m²</td><td>洁净度级刷 别</td><td colspan="3">空态、静态或 动态测试 最大允许数 个/m3</td></tr><tr><td colspan="3">≥0.5μm ≥5μm</td><td>≥0.5μm</td><td>≥5μm</td><td>洁净度级别</td><td>≥0.5μm</td><td>≥5μm</td><td>洁净度级别</td><td>≥0.5μm</td><td>≥5μm</td><td>洁净度级别</td><td>≥0.5μm</td><td>≥5μm</td><td>洁净度级别</td><td>≥0.5μm ≥5μm</td><td></td><td>≥0.5μm</td><td>≥5μm</td></tr><tr><td>M3.5</td><td>3530</td><td>28.3</td><td>A</td><td>3500</td><td>0</td><td>A</td><td>3500</td><td></td><td></td><td>3520</td><td>20</td><td>A</td><td>3520</td><td>20</td><td>100 3520</td><td></td><td></td><td>3520</td><td>29</td></tr><tr><td>M4.5</td><td>35 300</td><td>283</td><td>B</td><td>3500</td><td>0</td><td>B</td><td>350 000</td><td>2000</td><td>B</td><td>3520</td><td>29</td><td>B</td><td>352000</td><td>2 900</td><td>1000</td><td>35 200</td><td></td><td>35 200</td><td>293</td></tr><tr><td>M5.5353 000</td><td></td><td>2830</td><td></td><td>350000</td><td>2000</td><td>C</td><td>3500000</td><td>20000</td><td>C</td><td>352000</td><td>2 900</td><td>C</td><td>352000</td><td>29000</td><td>10 000 352000</td><td>一</td><td></td><td>352000</td><td>2 930</td></tr><tr><td colspan="3">M6.53 530 000</td><td>D</td><td>3500000</td><td>20000</td><td>D</td><td>不作 规定</td><td>不作 规定</td><td>D</td><td>3520000</td><td>29000</td><td>D</td><td>不作 规定</td><td>不作 规定</td><td>100 000|3 520 000</td><td></td><td></td><td></td><td>3 520 00029 300</td></tr></table></body></html>  

# B.2 我国洁净室(间)对悬浮粒子的技术要求(五个洁净度等级),见表B.2。  

# 表 B.2 洁净室(间)对悬浮粒子的技术要求(五个洁净度等级)  

<html><body><table><tr><td colspan="3">药品生产质量管理规范 (1998年修订)</td><td colspan="3">YY 0033—2000</td></tr><tr><td rowspan="2">洁净度级别</td><td colspan="2">静态测试最大允许数 个/m3</td><td rowspan="2">洁净度级别</td><td colspan="2">静态测试最大允许数 个/m3</td></tr><tr><td>≥0.5μm</td><td>≥5μm</td><td>≥0.5μm</td><td>≥5μm</td></tr><tr><td>100</td><td>3500</td><td>Ｏ</td><td>100</td><td>3500</td><td>0</td></tr><tr><td>1000</td><td>一</td><td>一</td><td>1000</td><td>一</td><td>一</td></tr><tr><td>10 000</td><td>350000</td><td>2000</td><td>10000</td><td>350000</td><td>2000</td></tr><tr><td>100 000</td><td>3 500 000</td><td>20000</td><td>100 000</td><td>3 500 000</td><td>20000</td></tr><tr><td>300 000</td><td>10 500 000</td><td>60000</td><td>300000</td><td>10 500000</td><td>60000</td></tr></table></body></html>  

中 华 人 民 共 和 国  
国 家 标 准  
医药工业洁净室(区)  
悬浮粒子的测试方法  
GB/T16292—2010  
中 国 标 准 出 版 社 出 版 发 行  
北京复兴门外三里河北街 号  
邮政编码:10045  
网址 www.spc.net.cn  
电话:68523946 68517548  
中国标准出版社秦皇岛印刷厂印刷  
各地新华书店经销  

开本 $880\times1230$ 1/16 印张 1 字数 18 千字年 月第一版 年 月第一次印刷\*书号：155066·1-41345  

如有印装差错 由本社发行中心调换版权专有 侵权必究举报电话:(010)685353  