# 一文了解医药工业洁净厂房（医药洁净室）设计标准  

首先，药品工业洁净厂房有关工序和环境区域的空气洁净度级别，应符合现行《药品生产质量管理规范》和本标准附录 A 的规定。德信致远无尘室  

表3.2.1医药洁净室空气洁净度级别  


<html><body><table><tr><td rowspan="3">洁净度 级别</td><td colspan="4">悬浮粒子最大允许数（个/m）</td></tr><tr><td colspan="2">静态</td><td colspan="2">动态</td></tr><tr><td>≥0.5μm</td><td>≥5.0μm</td><td>≥0.5μm</td><td>≥5.0μm</td></tr><tr><td>A级</td><td>3520</td><td>20</td><td>3520</td><td>20</td></tr><tr><td>B级</td><td>3520</td><td>29</td><td>352000</td><td>2900</td></tr><tr><td>C级</td><td>352000</td><td>2900</td><td>3520000</td><td>29000</td></tr><tr><td>D级</td><td>3520000</td><td>29000</td><td>不做规定</td><td>@无尘不做规定</td></tr></table></body></html>  

表3.2.2医药洁净室环境微生物监测的动态标准  


<html><body><table><tr><td rowspan="2">洁净度 级别</td><td rowspan="2">浮游菌 cfu/m</td><td rowspan="2">沉降菌 (90mm) cfu/4h</td><td colspan="2">表面微生物</td></tr><tr><td>接触（55mm） cfu/碟</td><td>5指手套 cfu/手套</td></tr><tr><td>A级</td><td><1</td><td><1</td><td><1</td><td><</td></tr><tr><td>B级</td><td>10</td><td>5</td><td>5</td><td>5</td></tr><tr><td>C级</td><td>100</td><td>50</td><td>25</td><td>一</td></tr><tr><td>D级</td><td>200</td><td>100</td><td>50</td><td>无尘室德信致远</td></tr></table></body></html>  

其次，医药洁净室的温度和湿度设计参数应符合下列规定:  

1、药品生产工艺和产品如果对温度和湿度有特殊的要求，应该根据工艺和产品的具体要求来确定;  
2、药品的生产工艺和产品如果对温度和湿度无特殊要求，那么一般情况下，空气洁净度 A级、B 级、C 级的医药洁净室温度应该分别为 $20^{\circ}\mathsf{C}\sim24^{\circ}\mathsf{C}$ ，相对湿度应控制在 $45\%-60\%$ ；而空气洁净度D 级的医药洁净室温度应控制在 $18^{\circ}C-26^{\circ}C$ ，相对湿度应控制在 $45\%-65\%$ ；3、人员净化及生活用室（如更衣室、风货淋室等）的温度，冬季应控制在 $16^{\circ}\mathsf{C}-20^{\circ}\mathsf{C}$ 之间，夏季应控制在 $26^{\circ}\mathsf{C}{\sim}30^{\circ}\mathsf{C}$ 。  
第三，不同空气洁净度级别的医药洁净室之间以及洁净室与非洁净室之间的空气静压差应该  

在10Pa 以上，医药洁净室与室外大气的静压差应该控制在 10Pa 以上。第四，医药洁净室的照明应该根据不同产品、不同环节具体的生产要求来设置，并且应符合下列规定：  

1、主要工作室一般照明的照度值宜为 $300|\times;$ ；  
2、辅助工作室、医药洁净室的走廊、气锁、人员及物料净化用室（风货淋室）的照度值可适当下调，宜为 $200|x|$ ；  
3、此外，对照度如果有特殊要求的生产岗位，还可以根据需要来进行局部调整。  

![](output\images\新闻报道/c6b9a734af11e466e448f96a51e7c6444f2cbc3a4f7fb03aead5249c0a9ec339.jpg)  

第五，非单向流医药洁净室的噪声级(空态)不应大于 60dB(A)，单向流和混合流医药洁净室的噪声级(空态)不应大于 65dB(A)。  

第六，仓储区的温度、湿度和照明应符合下列规定：  

1、常温保存的环境，它的温度范围应控制在 $10^{\circ}\mathsf C-30^{\circ}\mathsf C^{\circ}\mathsf C$ ；  
2、阴凉保存的环境，它的温度范围应该控制在 $20^{\circ}\mathsf{C}$ 及以下；  
3、凉暗保存的环境，它的温度范围应该控制在 $20^{\circ}\mathsf{C}$ 及以下，并且应该尽量避免直射光照；  
4、低温保存的环境，它的温度范围应控制在 $2^{\cdot\circ}\mathsf{C}\sim10^{\cdot\circ}\mathsf{C}$ ；  
5、储存环境的相对湿度宜控制在 $35\%\sim75\%$ 之间；  
6、贮存物品如果有特殊要求，这时应该按照物品的性质来确定环境的温度、湿度参数。德  
信致远无尘室  

合景净化工程公司解读医疗厂洁净车间装修设计的规范要点在医疗器械生产领域，无尘的生产环境异常重要。为确保洁净车间能够满足生产需求并达到相关标准，以下是合景净化工程公司整理的医疗厂洁净车间装修设计的注意事项。根据医疗产品的生产工艺流程，科学划分功能区域，确保人流和物流通道的顺畅，避免交叉污染。人员进入洁净车间前，应经过更衣、洗手、消毒等环节，设置独立的更衣室、缓冲间和风淋室，将不同洁净级别的区域有效分隔。物流通道也应根据产品的特点和要求，设计合理的传递方式，防止外界污染物进入车间。  

洁净度等级根据生产工艺的要求确定，常见的有百级、千级、万级等。为达到相应的洁净度标准，需要选择合适的空气净化设备。保证车间的密封性，防止外界污染物的侵入。墙面、地面和天花板应采用不易积尘、易于清洁的材料。门窗的密封性能也要良好，避免缝隙处漏风。  

医疗产品的生产对温湿度有严格的要求，一般来说，温度应控制在 $20^{\circ}C-26^{\circ}C$ 之间，相对湿度应控制在 $40\%-60\%$ 之间。通过安装精密的温湿度控制系统，实时监测和调节车间内的温湿度，确保生产环境的稳定。在一些特殊的生产环节，对温湿度的要求更为严格，需要更加精准的控制。  

医疗厂洁净车间的照明应采用无眩光、无阴影的灯具。根据不同的工作区域和操作要求，合理设置照明强度。一般来说，生产加工区域的照明强度应不低于 $300|x$ ，检验区域的照明强度应不低于 $500|\times$ 。还要考虑应急照明的设置，以应对突发停电等情况。  

洁净车间给排水系统的设计应符合洁净车间的卫生要求，避免水的污染和渗漏。给水管道应采用无毒、耐腐蚀的材料，排水管道应设置水封装置，防止异味和有害气体的倒灌。在一些需要用水的生产环节，合理设计排水坡度，确保排水顺畅。定期对给排水系统进行维护和清洁，防止管道堵塞和细菌滋生。  

关于厂房净化工程建设，欢迎您持续关注我们合景净化工程公司的网站，我们会为您持续讲解新能源电池洁净车间、电子光学洁净车间、生物制药洁净车间、医疗器械洁净车间以及食品日化洁净车间等施工流程、各项要求以及解读各类工业洁净厂房标准。  

关于医疗器械生产用洁净厂房建设的要求  

医疗器械生产用洁净厂房建设是保证医疗器械产品质量和符合医疗行业标准的重要环节。医疗器械生产用洁净厂房的建设要求如下:  
1.建筑设计:洁净厂房应根据医疗器械生产的具体需要，合理布局，确保生产流程的合理性和高效性。建筑材料选择应符合洁净要求，并具备良好的耐磨、耐腐蚀和耐高温性能。2.空气净化系统:洁净厂房应配备高效过滤器，以保证空气中的微粒、细菌和其他污染物的有效过滤。空调系统应具备良好的温度和湿度控制能力，并能保证洁净厂房内部的正压状态，防止外界污染物的侵入。  
3.防静电措施:医疗器械生产对静电敏感度较高，因此洁净厂房应采取有效的防静电措施，如铺设导电地板、设置接地装置以及使用防静电设备和工具等，以保证工作过程中不会产生静电引起的损坏或事故。  
4.洁净区域划分:洁净厂房应明确划分成不同的洁净区域，分为洁净度不同的几个等级。不同洁净区域之间应有严格的隔离控制措施，避免污染物的交叉污染。  
5.灭菌与清洁设备:洁净厂房内应配备灭菌和清洁设备，以保证产品的无菌和清洁。灭菌设备可以采用高温蒸汽灭菌器或紫外线灭菌器等，清洁设备可以采用洗涤机、喷淋设备等。6.环境监测:洁净厂房建成后应配备环境监测设备，实时监测洁净度、温湿度等参数，确保洁净厂房内环境符合要求，并及时发现和处理异常情况。  
7.废弃物处理:洁净厂房内产生的废弃物应采取合适的处理方式，如焚烧、高温蒸汽灭菌等，以确保废弃物对环境和产品的污染达到最低。  
8.人员培训与管理:洁净厂房内操作人员应经过相关培训，掌握洁净操作技能和知识，严格遵守操作规程，确保工作过程不产生污染。  

# 2025 版《医疗器械生产质量管理规范》全新修订版  

2025-01-21 16:30  

发布于：上海市  

为规范医疗器械生产质量管理，保障医疗器械安全、有效，国家药监局制定《医疗器械生产质量管理规范》作为医疗器械生产企业质量管理体系的基本准则。  

现行的《医疗器械生产质量管理规范》为2014 年发布的版本，至今已使用10 余年，此次发布的《医疗器械生产质量管理规范（修订草案征求意见稿）》与现行版本相比有较大的变化：  

1. 篇幅上现行 2014 版共 13 章 84 条共 5900 余字，而本次征求意见稿共 15 章 131 条足足  
16000 余字。  

2. 内容上新增“质量保证与风险管理”、“验证与确认”、“委托生产与外协加工”等 3 个章节，具体解读如下↘  

# $\rightarrow$ 新增“质量保证与风险管理”章节  

突出了质量目标在质量管理中的重要性，明确了质量保证系统应当确保的多个方面，使质量保证工作更具针对性和可操作性。质量风险回顾有助于企业及时发现潜在风险并采取措施加以改进。  

# $\rightarrow$ 新增“验证与确认”章节  

体现了对医疗器械验证与确认工作的更高标准和更严格要求，也为企业带来了更规范、更详细的法规指导。  

# $\rightarrow$ 新增“委托生产与外协加工”章节  

使注册人的主题责任更加明确，委托研发、委托生产的要求更加细化。其余章节的内容与现行版本相比要求得也更加充实和具体。  

“为便于监管部门和企业理解修订草案征求意见稿和 2014 年版《医疗器械生产质量管理规范》的主要变化，核查中心组织对新旧版本《医疗器械生产质量管理规范》进行了对比，现全文刊登如下，供广大监管人员和业界从业人员研究参考。”  

附件 2  

# 医疗器械生产质量管理规范  

# （修订草案征求意见稿全文）  

[内容较多建议竖向拨动观看]  

第一章 总 则  

第一条【目的和依据】 为规范医疗器械生产质量管理，保障医疗器械安全、有效，根据《医疗器械监督管理条例》《医疗器械注册与备案管理办法》《体外诊断试剂注册与备案管理办法》《医疗器械生产监督管理办法》，制定本规范。  

第二条【适用范围】 医疗器械注册人、备案人、受托生产企业（以下简称企业）在医疗器械设计开发、生产、销售和售后服务等全生命周期活动过程中应当遵守本规范的要求。  

第三条【体系要求】 企业应当按照本规范的要求，结合产品特点，建立健全与所生产医疗器械相适应的质量管理体系，包括委托生产、外协加工及委托检验等，并保证其有效运行。  

第四条【风险管理】 企业应当将风险管理贯穿于设计开发、生产、销售和售后服务等全过程，所采取的控制措施应当与产品存在的风险相适应。  

第五条【诚实守信】 企业应当诚实守信，禁止任何虚假、欺骗行为。  

第二章 质量保证与风险管理  

第六条【质量目标】 企业应当履行医疗器械质量安全主体责任，建立符合医疗器械质量管理要求的质量目标，将医疗器械产品安全、有效和质量可控的所有要求，系统地贯彻到产品设计开发、生产、质量控制及产品放行、贮存运输、使用等全过程，确保质量目标得到理解和实现。  

第七条【资源保障】 企业应当为实现质量目标配备足够并符合要求的人员、厂房设施和设备等资源。企业各级人员应当共同参与实现质量目标的各项活动并承担相应责任。第八条【质量保证】 质量保证是质量管理体系的一部分。应当建立质量保证系统并有完整的质量管理体系文件，以保证质量管理体系有效运行。质量保证系统应当确保：  

（一） 医疗器械的设计开发、生产管理和质量控制活动符合本规范的要求；  
（二） 管理职责明确；  
（三 ）采购和使用的原材料正确无误；  
（四）中间产品得到有效控制；  
（五）确认、验证的实施；  
（六）严格按照规程进行生产和检验；  
（七）每批（台）产品经审核批准后方可放行；  
（八）在贮存、运输和随后的各种操作过程中有保证质量的适当措施；  
（九）对委托生产、外协加工和采购服务等行为进行监控与评估。  

第九条【变更控制】 企业应当建立变更控制程序，根据变更可能对医疗器械安全性、有效性和质量可控性影响的风险程度，确定变更管理类型，对变更进行相应的评审，并在实施前得到批准。必要时，应当对变更进行验证和确认，确保变更不对产品的安全性、有效性和质量可控性产生不良影响。  

第十条【持续改进】 企业应当通过质量数据监控、纠正和预防措施、变更管理、不良事件监测、质量风险管理回顾及管理评审等方式，保证质量管理体系、产品工艺性能和产品质量的持续改进。  

第十一条【质量风险管理】 企业应当建立质量风险管理制度，基于法律、法规、标准、科学知识和经验等，评估产品实现全过程的质量风险，验证和实施质量风险控制措施，确保产品质量风险得到有效控制。  

第十二条【质量风险回顾】 企业应当收集产品全生命周期质量风险信息，定期实施质量风险管理回顾，确保质量风险管理措施持续有效。  

第三章 机构与人员  

第十三条【总体要求】 企业应当建立与医疗器械生产相适应的组织机构，明确各部门的职责和权限，明确质量管理职能。生产管理部门和质量管理部门负责人不得互相兼任。  

第十四条【质量管理部门】 企业应当设立与产品生产要求相适应的质量管理部门，参与和产品质量相关的各项活动，负责审核与本规范有关的文件。  

质量管理部门应当独立履行质量保证和质量控制职责，并对产品质量有否决权。  

第十五条【人员配备和岗位职责】 企业应当配备足够数量并具有相应资质（含学历、培训和实践经验）的专业技术人员、管理人员、生产操作人员和专职检验人员。应当明确规定每个岗位的职责，岗位职责不得遗漏，交叉的职责应当有明确规定。每个人所承担的职责不应当过多。  

第十六条【关键岗位人员】 企业应当配备与生产产品相适应的关键岗位人员。关键岗位人员应当为企业的全职人员，至少应当包括企业负责人、管理者代表、生产管理负责人、质量管理负责人和产品放行审核人员等。关键岗位人员应当熟悉医疗器械相关法律法规，具有质量管理的实践经验，有能力对生产管理和质量管理中的实际问题做出正确的判断和处理。  

第十七条【企业负责人】 企业负责人是医疗器械产品质量安全的主要责任人，应当履行以下职责：  

（一）组织制定企业的质量方针和质量目标；  
（二）确保质量管理体系有效运行所需的人力资源、基础设施和工作环境等；  
（三）组织实施管理评审，定期对质量管理体系运行情况进行评估，并持续改进；  

（四）确保管理者代表、质量管理负责人和产品放行审核人独立履行职责，不受企业内部因素干扰；（五）按照相关法律、法规、规章、强制性标准以及产品技术要求组织生产。第十八条【管理者代表】 企业负责人应当在企业高级管理人员中任命一名管理者代表。第二类、第三类医疗器械生产企业管理者代表应当具有医疗器械相关专业大学本科以上学历；第一类医疗器械生产企业管理者代表应当具有医疗器械相关专业大学专科以上学历，管理者代表原则上应当具有三年及以上医疗器械质量管理或者生产、技术管理工作经验（或者中级以上技术职称），熟悉产品生产和质量管理情况，具有良好履职能力。  

管理者代表应当履行包括但不限于以下职责:  

（一）组织落实相关法律、法规、规章、强制性标准以及经注册或者备案的产品技术要求；（二）建立健全与所生产产品相适应的质量管理体系并保持其有效运行；（三）确保产品符合放行要求，并组织开展上市后产品质量的信息收集工作；（四）组织开展质量管理体系自查、不良事件监测及报告、医疗器械召回等工作。定期向企  
业负责人报告质量管理体系的运行情况和改进需求；（五）配合药品监督管理部门开展监督检查。针对发现的问题，组织企业相关部门按照要求  
及时整改。  
第十九条【质量管理负责人】 质量管理负责人应当具有医疗器械相关专业本科及以上学历  
或者中级专业技术职称，同时具备三年以上医疗器械生产或者质量管理经验。质量管理负责  
人应当至少履行以下职责：（一）确保物料和产品的生产、检验均符合相关法律、法规、规章、强制性标准以及经注册  
或者备案的产品技术要求；（二）组织产品放行审核；（三）确保生产过程中所有重大偏差和不合格情况已经过调查并得到及时处理；（四）组织上市后产品质量管理活动，确保所有与产品质量有关的退货、投诉、不良事件已  
经过调查，并得到及时、正确的处理；（五）确保完成产品质量年度回顾分析；（六）确保本部门人员经过相关培训，掌握相关法规、理论知识和实际操作技能；（七）负责其他与产品质量有关的活动。  
第二十条【生产管理负责人】 生产管理负责人应当具有医疗器械相关专业大专及以上学历，  
具备三年以上医疗器械生产或者质量管理经验。生产管理负责人应当履行包括但不限于以下  
职责：（一）确保按照生产工艺规程、作业指导书等组织产品生产；（二）确保生产记录真实、准确、完整、及时和可追溯；（三）组织实施厂房设施、设备的维护保养，确保其保持良好的运行状态；（四）确保本部门的员工经过培训，具备与其岗位要求相适应的知识和实际操作技能；（五）负责其他与产品生产有关的活动。  
第二十一条【放行审核人】 放行审核人应当是质量管理部门人员或者其他更高管理人员，  

应当经过与产品放行有关的培训，具备产品放行审核能力，能独立承担产品放行审核职责。第二十二条【培训管理】 企业应当指定部门或者专人负责培训管理工作，建立培训制度，制定培训计划，保存培训记录。从事影响产品质量的所有人员，应当经过与其岗位要求相适应的法规、岗位职责、实际操作技能的培训，以确保相应人员明确并理解自己的职责，熟悉与其职责相关的要求，具有相关理论知识和实际操作技能。应当对培训实际效果进行评估。第二十三条【健康管理】 对从事影响产品质量工作的人员，企业应当根据生产产品特性对其健康进行管理，并建立健康档案。  

第四章 厂房与设施  

第二十四条【总体要求】 厂房的选址、设计、布局、建造、改造和维护应当符合医疗器械生产要求，并能够最大限度地避免污染、交叉污染、混淆和差错，便于清洁、操作和维护。第二十五条【设计要求】 企业应当根据所生产产品的特性、工艺流程及相应的洁净级别要求合理设计、布局和使用厂房与设施。应当有整洁的生产环境，有适当的照明、温度、湿度和通风控制条件，符合产品质量及相关技术标准的要求。  

第二十六条【防护设施】 厂房与设施的设计和安装应当能够有效防止昆虫或者其他动物进入，并根据产品特性采取必要的防护措施。厂房与设施的维护和维修活动不得影响产品质量。第二十七条【生产区】 生产区应当有足够的空间，并与其产品生产规模、品种相适应。同一区域内有多条生产线的，应当采取有效的隔离措施。  

第二十八条【仓储区】 仓储区应当能够满足原材料、包装材料、中间产品、成品等的贮存条件要求，按照待验、合格、不合格、退货或者召回等情形进行合理存放，以避免混淆和差错，便于检查和监控。有毒、易燃、易爆和其他危险品的验收、贮存、管理等应当执行国家有关规定。  

第二十九条【检验场所】 企业应当配备与产品生产规模、品种、检验要求相适应的检验场所和设施。  

第三十条【设施配备】 企业应当根据产品特性、生产操作要求及外部环境等配置相应的设施，如空调净化系统、工艺用水系统、工艺用气系统及防静电设施等。应当对相关设施进行验证并开展日常监测和维护，确保符合预期用途。  

第三十一条【洁净生产环境】 对生产环境有洁净级别要求的，洁净区与非洁净区之间的静压差应当大于10 帕斯卡，不同级别洁净区之间的压差应当大于 5 帕斯卡。必要时，相同洁净度级别的不同功能区域（操作间）之间也应当保持适当的压差梯度。生产过程中产生大量粉尘、烟雾、毒害物等的操作区域应当保持相对负压，排至室外的废气应当经过净化处理并符合要求。  

第三十二条【信息化系统】 生产、检验、贮存过程中使用的信息化系统，企业应当配备满足预期用途的硬件设施和软件运行环境，并采取适宜防护措施以防止外来因素干扰。  

第三十三条【区域权限】 生产、贮存和质量控制区不应作为非本区工作人员的直接通道。  
企业应当采取适当措施，防止未经批准人员的进入。  

第三十四条【厂房设施文档】 企业应当保存厂房和设施相关的文档，包括但不限于竣工图纸、使用说明、维护保养规定等。  

第五章 设 备  

第三十五条【总体要求】 企业应当配备与所生产产品和规模相匹配的生产设备、检验仪器和设备及工装夹具等，并确保有效运行。设备和仪器的设计、选型、安装、维护和维修应当符合预定用途，便于操作、清洁和维护。  

第三十六条【设备档案】 企业应当建立设备和仪器档案，包括但不限于设备和仪器的采购、安装、确认等文件和记录。  

第三十七条【操作规程和记录】 企业应当建立主要设备和仪器的使用、维护和维修操作规程，并保存相关记录，确保相关活动可追溯。  

第三十八条【设备标识】 企业主要设备和仪器应当标明编号与名称。出现异常情况时，应当配备异常状态标识，防止非预期使用。  

第三十九条【校准和检定】 企业应当按照操作规程和校准或者检定计划，定期对主要设备和仪器进行校准或者检定，校准的量程范围应当涵盖实际使用范围。  

企业应当配备适当的计量器具，计量器具的量程和精度应当满足使用要求，并标明校准或者检定有效期。应当保存校准和检定相应记录。  

第四十条【设备仪器再确认】 企业应当对经过改造或者重大维修的设备和仪器进行再确认，符合要求后方可使用。  

第六章 文件和数据管理  

第四十一条【总体要求】 企业应当建立健全质量管理体系文件，包括质量方针和质量目标、质量手册、程序文件、技术文件和记录，以及法规要求的其他文件。  

质量手册应当对质量管理体系作出规定。程序文件应当根据产品设计开发、生产和质量管理实际需要制定，包含本规范所规定的各项程序。技术文件应当包括产品技术要求及相关标准、生产工艺规程、作业指导书、检验和试验操作规程、安装和服务操作规程等相关文件。  

第四十二条【文件管理】 企业应当建立文件控制程序，系统地设计、制定、审核、批准、发放和保存质量管理体系文件，至少应当符合以下要求：  

（一）文件的起草、修订、审核、批准、替换或者撤销、保管和销毁等应当按照控制程序管理，并有相应的文件分发、替换或者撤销、销毁记录；应当根据文件的不同用途与类型，明确适宜的受控方法；  

（二）修订或者更新文件时，应当经过评审和批准，并确保能够识别出文件的修订或者更新状态；（三）分发和使用的文件应当为适宜的文本，已撤销或者作废的文件应当进行标识，防止误用；（四）应当明确必要的质量管理体系文件如技术文件等作废后的保存期限，以满足产品维修和产品质量责任追溯等需要。  

第四十三条【法规识别】 企业应当指定部门或者人员负责识别医疗器械相关法律、法规、规范、标准等外部文件的变化情况，并及时更新质量管理体系文件。  

第四十四条【记录管理】 企业应当建立记录控制程序，包括记录的标识、保管、检索、保存期限和处置要求等，并满足以下要求：  

（一）记录应当保证产品设计开发、生产、质量控制和放行等活动的可追溯性；（二）记录应当清晰、完整，易于识别和检索，防止破损和丢失；（三）记录不得随意涂改或者销毁。更改记录应当签注姓名和日期，并使原有信息仍清晰可辨，必要时应当说明更改的理由；（四）记录的保存期限至少应当与医疗器械的寿命期保持一致或者符合相关法规要求，且自产品放行之日起不少于 2 年。第四十五条【电子记录及数据管理】 采用信息化系统生成电子记录或者数据的，企业应当确保电子记录或者数据的真实、准确、完整、及时和可追溯，并符合以下要求：  

（一）建立用户权限管理，确保对于电子记录或者数据真实准确产生影响的权限得到有效控制；（二）电子记录或者数据的更改及删除应当由经授权的人员操作，并且保留更改及删除的记录；（三）电子记录或者数据应当进行备份，其保存期限应当不低于本章定义的记录保存期限，且在保存期内应当便于查阅。  

第七章 设计开发  

第四十六条【总体要求】 企业应当建立设计开发控制程序，对设计开发的阶段进行划分，规定设计开发的策划、输入、输出、验证、确认、转换、变更和评审等活动及相关文档控制要求，对医疗器械的设计开发全过程实施策划和控制。  

第四十七条【设计开发风险管理要求】 企业应当将风险管理贯穿到设计开发至产品实现全过程，制定相关要求并形成文件，使用风险管理方法和工具开展风险管理活动并保留相关记录。  

第四十八条【设计开发计划】 企业应当根据产品特性对设计开发进行策划，明确设计输入、设计输出、设计转换、设计验证与确认等阶段需要开展的具体活动。应当制定设计开发计划，明确各阶段适用的验证、确认、转换、变更和评审等活动及输出要求，确定各部门在不同阶段的活动和接口，明确职责和分工。设计开发计划应当经过评审和批准，并在实施过程中定期回顾。  

第四十九条【设计开发输入】 设计开发输入至少应当包括根据用户需求及预期用途所确定的功能、性能、安全以及法规、标准、风险控制措施等要求。设计开发输入要求应当清晰、完整，并经过评审和批准。  

第五十条【设计开发输出】 设计开发输出应当满足各阶段的输入要求。设计开发输出至少应当包括采购、生产、检验、使用和服务所需的相关信息以及产品技术要求等。设计开发输出应当经过验证并得到批准。  

第五十一条【设计开发转换】 企业应当结合产品特点，开展设计开发到生产的转换活动，确保设计输出的生产环境、原材料控制、生产工艺和质量控制等相关规程得到验证并适用于商业化生产。设计开发转换应当重点关注关键工序和特殊过程的识别及验证和确认等。  

第五十二条【设计开发评审】 企业应当在设计开发的适宜阶段进行评审，持续评价设计开发输出满足输入要求的能力、识别问题并提出必要的改进措施。  

第五十三条【设计开发验证】 企业应当对设计开发进行验证，以确保设计开发输出满足输入的要求。应当保留验证相关文件，至少包括验证方案、验证报告、验证结果和结论以及验证过程记录等。  

第五十四条【设计开发确认】 企业应当对设计开发进行确认，以确保产品满足规定的使用要求或者预期用途要求。确认可以采用临床评价或者性能评价。进行临床试验时应当符合医疗器械临床试验法规的要求。  

第五十五条【设计开发变更】 企业应当对设计开发变更进行识别并评估变更的影响。必要时，应当对设计开发变更进行验证和确认，并在实施前得到批准。  

第五十六条【设计开发文档】 企业应当建立产品设计开发文档，包括设计开发过程中建立或者引用的记录，以证实符合设计开发要求，确保历次设计开发最终输出过程及其相关活动可追溯。  

第八章 采购与物料管理  

第五十七条【采购总体要求】 企业应当建立采购管理程序，确保采购的原材料或者服务符合规定要求，且不低于法律法规和强制性标准的相关要求。  

第五十八条【供应商分类管理】 企业应当根据采购原材料或者服务对产品的影响程度，对采购原材料或者服务以及供应商进行分类管理。供应商管理应当考虑采购原材料或者服务生产工艺的复杂程度、对产品质量安全的影响程度、首次供应或是持续供应等因素。  

第五十九条【供应商准入审核】 企业应当建立供应商审核制度，明确供应商的选择、评价和再评价的准则和方法，并根据审核评价的结果建立合格供应商名单。应当结合产品质量风险、原材料用量及对产品质量的影响程度，必要时对原材料和服务供应商进行现场审核。  

第六十条【供应商定期评价】 企业应当对供应商定期进行综合评价，回顾分析其供应物料或者服务的质量、技术水平、交付能力等。经评估认为供应商存在重大缺陷的，应当中止采购，及时分析相关缺陷对产品带来的风险，必要时采取相应措施。  

第六十一条【采购质量协议及质量档案】 企业应当与主要原材料和服务供应商签订质量协议，明确采购原材料或者服务的技术要求、验收标准和双方的质量责任。  

企业应当建立主要原材料或者服务供应商的质量档案。档案内容应当包括：采购合同或者质量协议、采购物品清单、供应商资质证明文件、产品技术要求或者质量标准、验收准则、供应商定期审核报告，以及对供应商能力或者绩效的评价、选择、监视和再评价的结果及由这  

些活动所引起的任何必要措施的记录等。  

第六十二条【采购信息】 企业应当明确采购信息和采购要求，包括采购原材料或者服务的类别、验收准则、规格型号、规程、图样等内容。应当保留采购记录，包括采购合同、物料或者服务清单、检验报告等，采购记录应当真实、准确、完整和可追溯。  

第六十三条【采购验收】 企业应当建立原材料进货验收制度，对采购原材料进行检查、检验或者验证，确保满足要求。原材料进货验收应当在相应的环境下遵循抽样规则，并符合验收准则要求。  

第六十四条【物料和成品管理】 企业应当建立相应的管理制度，确保原材料、中间产品及成品等能够正确贮存、发放、使用和发运，防止污染、交叉污染、混淆和差错。相关活动应当有记录。  

第六十五条【物料复验】 企业原材料的发放和使用一般应当遵循先进先出原则。超过贮存期的原材料应当进行复验，经评估符合规定后方可使用。  

第六十六条【供应商体系变更管理】 主要原材料的生产条件、规格型号、图样、生产工艺、质量标准和检验方法等发生变更可能影响产品质量时，企业应当要求供应商提前告知上述更改，评估变更对产品质量影响的范围和程度，必要时采取相应的措施以避免更改造成的产品质量风险，并对供应商进行现场审核。  

第九章 验证与确认  

第六十七条【总体要求】 企业应当基于风险评估确定验证或者确认的范围和程度，以证明相关设施设备、操作以及产品实现过程中的关键要素能够得到有效控制。  

第六十八条【范围和原则】 厂房、设施及主要设备应当经过确认。应当采用经过验证的生产工艺、操作规程和检验方法进行生产和检验，确保在验证过的状态下开展相关活动。  

第六十九条【设施设备确认】 企业应当形成确认的文件和记录，并能以文件和记录证明厂房、设施、设备的设计、安装、运行符合预定用途、设计标准及本规范要求，其性能在正常操作方法和工艺条件下能够持续符合要求。  

第七十条【工艺验证】 工艺验证应当证明生产过程按照规定的工艺参数能够持续生产出符合预定用途和产品技术要求的产品。关键工序、特殊过程应当经过验证或者确认。  

第七十一条【清洁方法验证】 企业应当结合产品特性、工艺特点以及设备设施的使用情况等对清洁方法实施验证，证实其清洁的效果，以有效防止污染和交叉污染。  

第七十二条【变更验证】 主要原材料、生产环境、生产工艺、主要生产设备、检验方法等影响产品质量的主要因素发生变更时，企业应当进行验证或者确认。需要进行注册变更批准、备案或者生产事项变更报告的，应当按相关要求完成。  

第七十三条【再验证及再确认】 首次验证或者确认后，企业应当根据产品质量回顾分析情况对设备设施、生产工艺等进行再验证或者再确认，确保其能够达到预期结果。如使用历史数据开展回顾性验证或者确认，应当确保所使用数据适当且充分。  

连续停产一年以上且无同类产品在产的，重新生产时应当进行必要的验证和确认。  

第七十四条【验证实施流程】 企业应当制定验证总计划，并根据验证的对象制定验证或者确认方案。验证或者确认方案应当经过审核和批准，方案至少包括：验证或者确认的对象、部门和人员职责、实施环境、方法、取样要求、接收准则等。应当按照方案实施验证或者确认并形成报告。  

第七十五条【软件确认】 生产、检验过程中采用的计算机软件对产品质量有影响的，企业应当进行确认并有记录和结论。确认至少包括软件首次使用前的确认、软件更改后必要的再确认等。确认或者再确认的方法和活动应当与软件使用的有关风险相适应。  

第十章 生产管理  

第七十六条【总体要求】 企业应当建立生产过程控制程序，明确操作人员、生产设备、原材料和中间产品、生产工艺和操作规程、生产环境、过程检验或者监控等要求，并按照要求组织生产。  

第七十七条【原材料管理】 企业应当在生产过程中对原材料、包装材料、中间产品等进行有效管控。需要清洁处理的，企业应当明确清洁方法和要求，并对清洁效果进行验证。  

第七十八条【环境监测与控制】 企业应当根据生产工艺特点对环境进行监测和控制，并保存记录。  

第七十九条【批生产记录】 每批（台）产品均应当有生产记录，并满足可追溯的要求。生产记录至少包括产品名称、规格型号、原材料批号、生产批号或者产品编号、生产日期、数量、主要设备、工艺参数、操作人员等内容，并体现物料平衡或者记录物料使用情况。  

第八十条【物料平衡】 企业应当根据产品特点检查产量和关键物料的物料平衡，确保物料平衡符合设定的限度要求。如有差异，企业应当查明原因，确认无潜在质量风险后，方可按照正常产品处理。  

第八十一条【标识控制】 企业应当建立产品标识控制程序，用适宜的方法对产品进行标识，以防止混淆、差错以及不合格中间产品流入下道工序。  

第八十二条【说明书与标签】 产品的说明书、标签应当符合相关法律法规及标准要求并进行有效管控。  

第八十三条【产品防护】 企业应当建立产品防护程序，规定产品及其组成部分的防护要求，包括污染防护、静电防护、网络安全防护、粉尘防护、腐蚀防护和运输防护等。防护措施应当包括标识、搬运、包装、贮存和保护等。  

第八十四条【清场管理】 企业应当结合产品特性和生产实际建立清场管理制度，防止生产涉及的物料和产品的污染与混用、相关文件差错使用。下次生产开始前，企业应当对前次清场情况进行确认。清场记录和确认应当纳入批生产记录。  

第八十五条【偏差管理】 企业应当结合产品生产工艺特点建立偏差处理程序，规定偏差的识别、报告、记录、评估调查、处理以及所采取的纠正预防措施等，并保持相应的记录。偏差处理应当涵盖医疗器械生产、检验全过程。  

第八十六条【不合格品控制】 企业应当建立不合格品控制程序，对生产过程中的不合格物料、中间产品、成品等进行及时有效的标识、记录、隔离并开展评审。涉及返工、降级使用等处置情形的，企业应当符合相关法规规定及顾客要求。  

第八十七条【返工管理】 不合格产品进行返工的，企业应当建立返工控制程序，包括操作指导书、重新检验和重新验证等内容。应当对返工带来的风险进行充分评估。  

第八十八条【产品追溯】 企业应当建立产品的可追溯程序，规定产品追溯范围、程度、标识和必要的记录，包括物料编号、批号或者序列号管理、医疗器械唯一标识（如有）等。  

第八十九条【医疗器械唯一标识】 企业应当根据产品类型建立医疗器械唯一标识创建、赋码和数据载体要求，唯一标识数据库应当按相关法规要求完成数据上传。  

第九十条【共线生产】 共用生产车间、生产线或者生产设备的，企业应当基于产品质量风险管理原则，建立相应管理制度，以防止可能产生的物料或者产品混淆、交叉污染、工艺参数误用等风险。  

第九十一条【连续生产】 开展连续生产的，企业应当规定最大批次数量或者最长生产时间，并验证连续生产对环境和设备等影响。达到最大批次数量或者最长生产时间后，应当进行相应的清洁、维护。  

第九十二条【恢复生产】 停产后恢复生产的，企业应当制定相应的规程，明确对生产环境、生产设备、供应商、原材料、中间产品、工艺用水和空调系统等的评估要求，必要时开展验证或者确认。  

第十一章 质量控制与产品放行  

第九十三条【质量控制总要求】 企业应当建立质量控制程序，规定产品质量管理组织机构、检验人员、检验操作规程及取样、检验设备、产品放行及留样等要求，确保物料或者产品在放行前完成必要的检验，质量符合要求。  

第九十四条【检验人员】 检验人员的教育背景、技术能力和数量应当与产品检验检测工作相匹配，并经过与所从事检验检测操作相关的实践培训和考核合格后上岗。  

第九十五条【检验操作规程】 企业应当依据法规、产品技术要求，基于风险管理原则和产品质量保证能力等制定进货检验规程、过程检验规程和成品检验规程等文件。检验规程应当覆盖注册或者备案的产品技术要求的性能指标，不能覆盖的应当予以说明，必要时给出经确认的替代解决方案。  

第九十六条【检验方法】 检验方法的制定应当与相应产品的性能指标相适应，必要时开展验证或者确认。  

对开展检验工作所需的标准品（参考品）、菌种、培养基及其它辅助用品等，应当根据其控制特点建立管理文件，确保满足检验要求。  

第九十七条【检验样品管理】 企业应当建立检验样品管理规程，根据产品特点规定取样方法、样本量、标识、储存条件等要求，确保样品在取样、分发、接收、储存、返回或者报废过程中受控。  

第九十八条【检验活动与记录】 企业应当按照检验规程开展检验检测活动。每批（台）产品均应当有检验记录，并满足可追溯的要求。检验记录应当包括进货检验、过程检验和成品检验的检验记录、检验报告或者证书，其内容至少包括产品或者物料信息、检验项目、检验设备、检验结果、检验日期、检验人员、复核人员等。  

第九十九条【检验设备】 检验设备的管理使用应当符合以下要求：  

（一）定期对检验设备进行校准或者检定并对结果进行确认；  
（二）规定检验设备在搬运、维护、贮存期间的防护要求，防止检验结果失准；  
（三）发现检验设备不符合要求时，应当对以往检验结果进行评价，必要时采取相应措施。  

第一百条【环境监测与控制】 企业应当结合产品检验要求对检验环境进行规定、监测和控制，并有相应记录。开展特殊专业检验的实验室，其环境设施条件应当符合其特定的专业要求。  

第一百零一条【不合格处理】 企业应当根据产品特点制定检验结果不合格调查处理规程。任何检验检测不合格都必须按照规程进行调查处理，并保留记录。对于因检验过程偏差造成的不合格，可以进行复检。  

第一百零二条【放行要求】 企业应当建立产品放行工作程序，明确产品放行条件、审核和批准要求等，产品放行前至少应当符合以下条件：  

（一）完成所有规定的工艺流程；  
（二）规定的批生产记录完整齐全；  
（三）所有规定的质量控制记录完整齐全，结果符合规定要求，已按规定签发记录；  
（四）产品实现全过程已按规定处理完毕；  
（五）产品说明书、标签及其版本符合规定要求；  
（六）经授权的放行人员已按规定签发产品放行单。  

第一百零三条【产品留样】 企业应当根据产品和工艺特点制定留样管理规程，按规定进行留样并保持留样观察记录。  

第一百零四条【委托检验】 需要常规控制的进货检验、过程检验和成品检验项目不得进行委托检验。对于检验条件和设备要求较高，确需委托检验的项目，可以委托具有资质的机构进行检验。  

委托检验的，企业应当签订质量协议，明确规定双方责任和委托检验要求。委托方应当对受托检验机构的检验能力开展评价，确保委托检验结果准确、可靠。  

第十二章 委托生产与外协加工  

第一百零五条【委托生产体系总体要求】 委托生产医疗器械的，委托方的质量管理体系应当覆盖医疗器械全生命周期。受托生产企业质量管理体系应当包括与受托生产活动相关的内容。委托双方应当建立有效的沟通机制，确保双方质量管理体系有效衔接与运行。  

第一百零六条【委托协议】 委托双方应当签订质量协议，明确双方在产品生产全过程中各自的权利、义务和责任。委托方不得通过协议转移依法应当由其履行的义务和责任。受托生产企业不得将受托生产的产品再次委托生产。  

第一百零七条【受托能力评估和监督】 委托生产前，委托方应当对受托方的生产能力、质量保证能力和风险管理能力进行现场评估，确认其具有完成委托生产的能力，并能保证符合本规范的要求；委托生产后，应当定期对受托方质量管理体系进行现场审核和评估。受托方应当接受委托方的审核和监督，并及时采取措施落实整改要求。  

第一百零八条【委托双方机构与人员要求】 委托方应当设置相适应的管理机构，配备足够数量和能力的专职质量管理人员，以及熟悉产品、具有相应专业知识的技术人员，对委托生产活动进行有效的指导和监督。受托方的管理者代表、生产管理负责人、质量管理负责人、生产放行审核人等关键岗位人员应当熟悉受托生产产品的生产和质量管理情况。  

第一百零九条【生产转换要求】 委托方应当与受托方共同策划并完成生产转换活动，确保产品技术要求、生产工艺、原材料要求及说明书和标签等能有效转移到受托方。应当开展试生产及工艺验证与确认活动，试生产应当包括所转移的全部生产过程及质量控制过程。  

第一百一十条【变更控制要求】 委托方的设计变更、采购变更等应当及时通知受托方，并监督其变更执行情况；应当确保能及时获知受托方发生的可能影响产品质量的质量管理体系变更，并开展联合评估。受托方应当落实委托方的变更要求，并结合生产质量管理情况向委托方反馈变更的需求。  

第一百一十一条【生产、上市放行】 委托方应当建立产品上市放行规程，明确放行标准、条件，对医疗器械生产过程记录、质量检验结果和受托生产企业生产放行文件进行审核，符合标准和条件的，经授权的放行人员签字后方可上市。产品上市放行由注册人自行完成，不得委托其他企业进行。  

受托生产企业应当建立生产放行规程，明确生产放行的标准、条件，对医疗器械生产过程进行审核，对产品进行检验，确认符合标准、条件的，方可出厂。  

第一百一十二条【异常情况处理】 受托方对于受托生产过程中出现可能影响产品质量的偏差、变更、异常情况应当及时向委托方报告，保留处理记录。  

第一百一十三条【委托研发】 委托设计开发医疗器械的，委托方应当对受托方研发与持续技术支持的能力进行评估；应当与受托方签订协议，明确委托设计开发活动的范围、责任及设计开发文档转移的要求；应当对委托设计开发的过程和结果进行管理并承担相应责任，确保设计开发过程满足法规和协议要求。  

第一百一十四条【外协加工文件要求】 产品实现过程中涉及外协加工的，企业应当建立外协加工控制程序，对外协过程实施控制，并满足相关法规要求。  

第一百一十五条【外协加工能力评估】 企业至少应当按照供应商对外协加工方进行管理，并保持相关记录。企业应当对外协加工方的加工能力、质量保证能力、风险管理能力等进行评估；双方应当签订外协加工质量协议，明确外协加工的内容、质量标准或者技术要求、验收准则及双方责任等，协议内容中应当明确相关工艺、验证与确认、放行条件、变更及沟通机制等要求。  

# 第十三章 销售与售后服务  

第一百一十六条【总体要求】 产品销售活动应当符合医疗器械相关法律、法规、规章和规范要求。企业应当保留产品销售记录，并满足可追溯的要求。销售记录至少包括医疗器械的名称、规格、型号、数量、生产批号或者产品编号（序列号）、医疗器械唯一标识（如有）、有效期、销售日期、购货单位名称、地址、联系方式等内容。  

第一百一十七条【售后服务】 企业应当具备与所生产产品相适应的售后服务能力，建立健全售后服务制度。企业应当规定售后服务的要求并保留售后服务记录，并满足可追溯的要求。第一百一十八条【安装维护】 需要由企业安装的医疗器械，企业应当确定安装要求和安装验证的接收标准，保留安装和验收记录。  

由使用单位或者其他企业进行安装、维修的，企业应当提供安装要求、标准和维修零部件、资料、密码等，并进行指导。  

# 第十四章 分析与改进  

第一百一十九条【总体要求】 企业应当开展产品和质量管理体系监测、分析和改进活动，确保产品质量安全有效、质量管理体系持续有效运行。  

第一百二十条【顾客反馈和投诉】 企业应当建立产品质量投诉和顾客反馈处理程序，明确相关部门的职责，及时调查、评价和处理投诉与反馈意见，并保持相关记录。  

第一百二十一条【不良事件】 企业应当按照有关法规、规章的要求建立医疗器械不良事件监测制度，对发生的不良事件及时开展调查、分析、评价并采取措施控制风险，及时发布风险信息。委托方不得通过质量协议向受托生产企业转移不良事件监测责任。  

第一百二十二条【数据分析和定期评价】 企业应当建立数据分析程序，确定适宜的数据收集方法、控制标准、分析方法和统计技术，收集分析与产品质量、不良事件、顾客反馈和质量管理体系运行有关的数据，评价产品安全性和有效性，按要求形成风险评价报告，并将数据分析结果作为改进输入的内容。  

第一百二十三条【纠正预防措施】 企业应当建立纠正措施程序，确定并消除产生问题的原因，防止相关问题再次发生。  

企业应当建立预防措施程序，消除潜在问题的原因，防止不合格发生。采取的措施应当与问题的影响程度相适应，且经验证无不良影响。措施有效性应当进行确认。  

第一百二十四条【召回】 企业应当建立医疗器械召回管理制度，对监测与分析过程中发现存在质量缺陷的医疗器械，应当采取暂停销售、召回、销毁等相应风险控制措施，并按规定报告有关部门。  

第一百二十五条【信息告知】 企业应当建立产品信息告知程序，及时将与产品安全有关的变化信息通知相关企业、使用单位或者消费者。  

第一百二十六条【内审】 企业应当建立质量管理体系内部审核程序，确定审核的准则、范围、频次、参加人员、方法、记录要求、纠正预防措施有效性的评定等内容，以确保质量管理体系持续符合本规范的要求。企业应当制定内部审核计划，按计划实施内审，对审核发现的不合格内容采取纠正预防措施并形成审核报告。  

第一百二十七条【管理评审】 企业应当建立管理评审程序，定期对质量管理体系进行评价和审核。管理评审内容应当包括产品质量评价以及质量管理体系变更需求、法规符合性和改进的机会等。应当形成管理评审报告并有相应的改进措施，以确保质量管理体系的持续适宜性、充分性和有效性。  

第十五章 附 则  

第一百二十八条 本规范是针对医疗器械生产的基本要求，不同类别医疗器械的特殊要求参考国家药品监督管理局发布的具体规定。企业可以根据所生产医疗器械的特点，确定不适用本规范的条款，并说明不适用的合理性。  

第一百二十九条 本规范下列术语的含义是：  

1.成品：完成全部生产工序和最终包装且附有标签的产品。  

2.中间产品：指完成部分加工工序，尚需进一步加工的产品。  

3.不合格产品：不符合要求的物料、中间产品、待包装产品和成品。  

4.产品特性：指产品在设计开发和生产过程中所具备的独特属性和特点，包括产品的预期使用功能、性能、结构组成、有效期限等方面。  

5.管理者代表：是指由企业负责人在高级管理人员中确定的一名成员，负责建立、实施并保持质量管理体系，报告质量管理体系的运行情况和改进需求，提高员工满足法律、法规、规章和顾客要求的意识。  

6.物料：产品生产使用到的全部材料和工具，包括原材料、中间品、辅助材料、说明书和标签、包装材料、试剂、耗材以及信息化系统等。  

7.原材料：组成产品的原料、外购零部件和软件等。  

8.关键物料：对关键工序或者产品质量有重要影响的物料。  

9.供应商：指物料、设备、仪器、试剂、软件、服务等的提供方，如生产商、经销商等。  

10.质量保证：为确保产品符合要求，企业在其质量管理体系中实施的有组织、有计划的活动的总和。  

11.质量风险管理：是指在整个产品生命周期中采用前瞻或者回顾的方式，对质量风险进行识别、评估、控制、沟通和审核的活动。  

12.医疗器械生产：指进行设计、加工、制造、组装等活动，并提供最终医疗器械产品的行为。为医疗器械注册人、备案人或者受托生产企业开展灭菌、安装、表面喷涂、阳极氧化等生产服务活动的供方，应当符合本规范相关要求。  

13.委托生产：指医疗器械注册人、备案人将医疗器械成品全部工序委托给具有相应条件的企业进行生产的情形。  

14.外协加工：医疗器械生产企业由于生产能力、设备或者技术上的不足，将部分工序委托给其他企业进行生产的情形。  

15.外协加工方：外协加工的接受方。  

16.确认：通过提供客观证据对特定的预期用途或者应用要求是否得到满足的认定过程，如证明厂房、设施、设备能正确运行并可以到预期结果的一系列活动。  

17.验证：通过提供客观证据对规定要求已得到满足的认定，如证明任何操作规程或者方法、生产工艺或者系统能够达到预期结果的一系列活动。  

18.关键工序：指对产品质量起决定性作用的工序。  

19.特殊过程：指通过检验和试验难以准确评定其质量的过程。  

20.批：经过一个或者若干个加工过程生产的、具有预期均一质量和特性的一定数量的原辅料、包装材料或者成品。为完成某些生产操作步骤，可能有必要将一批产品分成若干亚批，最终合并成为一个均一的批。在连续生产情况下，批必须与生产中具有预期均一特性的确定数量的产品相对应，批量可以是固定数量或者固定时间段内生产的产品量。  

21.批号：用于识别一个特定批的具有唯一性的数字和（或者）字母的组合。  

22.偏差：指偏离已批准的程序（指导文件）或者既定标准的任何情况，比如任何偏离生产工艺、物料平衡限度、质量标准、检验方法、操作规程等，都属于偏差范畴。  

23.纠正措施：为消除已发生的不合格而采取的措施。预防措施：为消除潜在不合格或者其它潜在不期望情况的原因所采取的措施。  

24.管理评审：是指企业负责人为确保质量管理体系的适宜性、充分性和有效性所开展的评价活动。  

25.记录：是指医疗器械设计开发、生产、销售和售后服务等活动中通过一个或者多个数据记载形成的，阐明所取得的结果或者提供所完成活动的证据的文件。  

26.电子记录：指一种数字格式的文件/记录，由文本、图表、数据、声音、图示或者其它数字信息构成。其创建、修改、维护、归档、读取、发放和使用均由信息化系统实现。  

27.信息化系统：用于报告或者自动控制的集成系统，包括数据输入、电子处理和信息输出。  

28.数据：指在医疗器械设计开发、生产、销售和售后服务等活动中产生的反映活动执行情况的信息，包括：文字、数值、符号、影像、音频、图片、图谱、条码等。  

29.洁净区：需要对环境中尘粒及微生物数量进行控制的区域（房间），其建筑结构、装备及使用应当能够减少该区域内污染物的引入、产生和滞留。  

30.污染：在生产、取样、包装或者储存运输过程中，原材料、内包装材料、中间产品及待包装产品等受到化学、微生物、微粒、异物等外来不利因素影响的过程。  

31.清场：为防止医疗器械生产过程中不同品种、规格、批次间发生混淆和差错，防止物料、文件、记录等混淆，更换生产批次或者产品时对工作场所和生产设备进行清理的一系列活动。  

32.返工：为使放行前的不合格产品符合要求，部分或者全部产品返回到之前的工序进行再次加工的活动。  

33.生产放行：委托生产活动中，受托方通过审核医疗器械生产批次的生产过程记录及质量检验记录，证实已按照双方确定的文件要求完成所有规定的活动和安排，可以将医疗器械交付给医疗器械注册人、备案人的放行活动。  

34.上市放行：委托生产活动中，注册人、备案人通过审核医疗器械生产批次的生产过程记录及质量检验记录，证实已按照法规和体系要求完成所有规定的活动和安排，且符合放行标准要求，可以将医疗器械放行上市的活动。  

35.产品放行：注册人、备案人通过审核医疗器械生产批次的生产过程记录及质量检验记录，证实已按照法规和体系要求完成所有规定的活动和安排，且符合放行标准要求，可以将医疗器械交付给顾客的放行活动。部分企业在产品放行时提供的合格证明文件是指证明医疗器械在出厂前经检验合格的有关文件或者标识，可以是医疗器械的检验报告、合格证等。  

第一百三十条 本规范由国家药品监督管理局负责解释。  

第一百三十一条 本规范自 2025 年X 月X 日起施行。原国家食品药品监督管理总局于 2014年12 月 29 日发布的《医疗器械生产质量管理规范（2014 年第 64 号）》同时废止。  

# 北京市植入性医疗器械生产质量管理规范检查指南（2022 版）  

发布时间：2022 年 04 月 22 日分享：  

为加强植入性医疗器械生产质量管理体系的管理及相关监督检查，进一步贯彻国家药品监督管理局关于《医疗器械生产质量管理规范》实施的具体要求，依据《医疗器械生产质量管理规范》、《医疗器械生产质量管理规范附录植入性医疗器械》，本指南针对《医疗器械生产质量管理规范附录植入性医疗器械》中重点检查条款进行解释和说明，并归纳明确了植入性医疗器械生产质量管理体系中重点环节的审查要求，作为《医疗器械生产质量管理规范植入性医疗器械现场检查指导原则》的补充，旨在帮助北京市医疗器械监管人员对植入性医疗器械生产质量管理体系的认知和掌握，指导全市医疗器械监管人员对植入性医疗器械生产企业开展监督检查工作。同时，为医疗器械生产企业开展植入性医疗器械生产管理活动提供参考。  

本指南主要针对的植入性医疗器械包括有源植入性和无源植入性医疗器械（包括无菌和非无菌状态），但不包括组织工程植入物中生物技术组成部分和除齿科种植体外的其他齿科植入物。骨科植入类医疗器械的生产质量管理规范检查可参考《骨科植入类医疗器械生产质量管理规范检查要点指南》。  

对于委托生产医疗器械的，医疗器械注册人应当对所委托生产的医疗器械质量负责，并加强对受托生产企业生产行为的管理，保证其按照法定要求进行生产。医疗器械注册人应当与受托生产企业签订委托协议，明确双方权利、义务和责任。受托生产企业应当依照法律法规、医疗器械生产质量管理规范、强制性标准、产品技术要求和委托协议组织生产，对生产行为负责，并接受委托方的监督。  

本指南中引用的国家相关法规、规章、标准、检查指南等版本发生变化时，要以执行的最新版为准。必要时，北京市药品监督管理局应重新研究修订，以确保本指南持续符合要求。  

# 一、机构与人员  

生产企业应当明确与质量管理体系运行相关的管理职责，对管理职责进行文件和制度上的规定，目的是评价具有行政责任的管理者（决策层）能否确保企业建立一个充分和有效的质量管理体系。在生产企业开展植入性医疗器械生产管理活动中，应当建立相应的组织机构，明确生产负责人的相应职责，确定管理者代表在建立、实施并保持质量管理体系中的作用。  

# （一）组织机构  

1.企业应当建立与医疗器械生产相适应的管理机构，明确各部门的职责和权限，明确质量管理职能以及相互沟通的关系，并形成文件，确保企业建立充分的、有效的、适宜的质量管理体系。  

2.企业一般应设置生产、质量、技术、采购、销售等管理部门，且生产和检验应由不同部门负责，生产和质量部门负责人不得互相兼任；应指定负责不良事件监测工作的部门，明确相关职责和权限。  

3.质量管理部门应具有独立性，应能独立行使保持企业质量管理体系正常运行和保证产品质量符合性的职能。其中，企业形成产品的过程中所包含的进货检验、过程检验、出厂检验等过程均须由质量管理部门的人员进行签字确认，并经质量管理部门负责人或经企业任命的有能力对公司的质量管理体系有足够的识别和判断能力的人员行使生产放行和上市放行权。  

# （二）企业负责人  

1.企业负责人应负责组织制定本企业的质量方针，质量方针要表明企业关于质量方面的  

全部意图和方向。企业应提出执行质量方针的具体措施意见及内涵解释，以便让全体员工充分理解。  

2.企业负责人应负责组织制定企业的质量目标，质量目标应具有可操作性，可测量性，并要有具体的实施措施、计算方法、考核方法、改进措施。此外，企业不宜以法律、法规、规章、标准等要求作为质量目标，质量目标内容应在质量方针框架下制定。  

3.企业负责人应负责配备与质量方针、质量目标相适应，能满足质量管理体系运行和生产管理的需要的人力资源、基础设施和工作环境。  

4.企业负责人应负责组织进行管理评审，制定定期进行管理评审的工作计划，规定一定的时间间隔由企业负责人开展管理评审。管理评审作为一个过程，应该明确过程的输入、输出，并应该保持评审的记录。  

5.企业负责人应在高级管理人员中确定一名管理者代表，明确管理者代表的职责，规范管理者代表的管理，确保质量管理体系科学、合理与有效运行。  

# （三）其他人员  

1.管理者代表负责建立、实施并保持质量管理体系，报告质量管理体系的运行情况和改进需求，提高员工满足法律、法规、规章和顾客要求的意识，相关要求应符合《医疗器械生产企业管理者代表管理指南》有关要求。  

2.生产、技术和质量管理部门负责人应具备相应的专业知识水平、工作技能、实践经验。企业应制定对其进行考核、评价和再评价的制度，并保存相关评价记录。  

3.企业应确定影响医疗器械质量的岗位，规定岗位人员所必须具备的专业知识水平、工作技能、实践经验，保持人员相应的培训和评价记录。这些岗位人员包括产品设计开发人员、从事关键工序和特殊过程的生产人员、检验人员等。植入性医疗器械生产的关键工序和特殊过程一般包括铸造、锻造、注塑、清洗、喷涂、烘干、冻干、聚合、抛光、钝化、灭菌、切削、焊接、初包装、病毒灭活等。  

4.企业对从事影响产品质量的工作人员，特别是产品设计开发人员、从事关键工序和特殊过程的生产人员、检验人员等，应制定包含相关法律法规、基础理论知识、专业操作技能、过程质量控制技能及质量检验技能培训的制度，并保存相应记录。  

5.企业对生产操作和质量检验岗位的操作人员，特别是关键工序、特殊岗位操作人员和质量检验人员，应制定评价和再评价制度，并应保存相关记录。  

6.企业对进入洁净室（区）的人员应进行卫生和微生物学基础知识、洁净技术方面的培训及考核。应保持年度培训计划及进入洁净室（区）人员的培训和考核记录，培训记录应能体现对卫生和微生物基础知识、洁净技术方面的内容。临时进入洁净室（区）的人员，企业应当对其进行指导和监督。  

7.生产动物源性医疗器械和同种异体医疗器械的企业，其生产、技术和质量管理部门负责人应具有相应的专业知识（生物学、生物化学、微生物学、医学、免疫学等）。生产和质量管理部门负责人应具有三年以上该类医疗器械生产和质量管理实践经验。并应对从事动物源性医疗器械和同种异体医疗器械制造的全体人员（包括清洁、维修等人员），根据其生产的产品和所从事的生产操作工作进行专业（卫生学、微生物学等）和安全防护培训。  

# （四）人员健康、卫生管理  

# 1.人员健康要求  

企业应明确生产人员健康、定期体检的要求，制定人员卫生管理文件及进入洁净间工作守则，并建立健康档案，对人员健康进行管理，最大限度地降低人员对医疗器械生产造成污染的风险。  

企业应当采取适当措施，避免体表有伤口、患有传染病或其他可能污染产品疾病的人员从事直接接触产品的生产。直接接触物料和产品的人员上岗前应当接受体检，以后每年至少  

进行一次体检，对其他相关人员的体检项目及频次应满足企业实际需要，并与产品风险相匹配。  

# 2.人员净化要求  

企业应明确洁净环境工作人员清洁的要求，一般应经常理发、洗澡、剪指甲、不准化妆、不准佩戴饰物、严禁将个人物品带入洁净室等，并应明确检查人员。  

企业应明确人员进入洁净室的净化程序，一般应包含以下内容：  

（1）人流走向应科学合理，避免交叉往复，应严格遵守从低洁净度区域向高洁净度区域方向流动。  

（2）人员净化室应包括一更（存外衣室）、盥洗室、二更（换洁净或无菌工作服、鞋）室、手消毒室、气闸室或空气风淋室等，气闸室的出入门应有防止同时打开的措施，并标明警示标识。如非裸手操作，应佩戴无粉医用手套，以避免对过程、环境及产品造成不良影响。  

（3）设置单人空气风淋室时，应按最大班人数每 30 人设一台，洁净室（区）工作人员超过5 人，空气风淋室一侧应设单向旁通门。  

（4）穿戴洁净工作服顺序为从上至下，一般顺序为工作帽、口罩、上衣、下衣、工作鞋。  

（5）净化区域的换鞋处，不同洁净级别的鞋不应交叉污染，宜采用双侧鞋柜进行有效隔离或地面标识，在洁净室内不宜穿着不便于清洁或易产生脱落碎屑的洁净工作鞋。  

（6）盥洗室水龙头按最大班人数每 10 人设 1 个，龙头开闭不宜采用手动式。洁净室（区）内裸手接触产品的操作人员应每隔一定时间对手进行消毒，并应规定员工手消毒的方法和频次。  

# 3.人员服装要求  

企业应明确所有与产品质量有关的人员服装要求，制定洁净工作服和无菌工作服的管理文件。  

（1）洁净工作服和无菌工作服应选择质地光滑、不产生静电、不脱落纤维和颗粒性物质的材料制作。洁净工作服和工作帽应有效遮盖内衣、毛发，对于无菌工作服还应能包盖脚部，并能阻留人体脱落物。  

（2）不同洁净度级别洁净室（区）使用的洁净工作服应定期在相应级别洁净环境中分别清洗、干燥和整理，并区别使用。无菌工作服可在 10 万级洁净室（区）内清洗，但应在万级洁净室（区）内整理，洁净工作服和一般的无菌工作服应按规定进行消毒处理，但在万级下的局部百级洁净室（区）内使用的无菌工作服应进行灭菌处理。洁净工作服和一般无菌工作服的末道清洗用水至少为纯化水；有热原要求并在万级下的局部百级洁净室（区）内进行无菌加工使用的无菌工作服的末道清洗用水应为注射用水。  

（3）洁净室（区）工作鞋的清洗，应与洁净工作服的清洗分开，防止交叉污染。  

# 二、厂房与设施  

企业的资源管理包括对工作环境和基础设施的管理，应满足质量管理体系运行的需要。植入性医疗器械生产企业应具有与所生产的医疗器械相适应的工作环境和基础设施，并应满足与产品的生产规模和质量管理要求相符合的生产能力。  

# （一）环境控制总体要求  

1.企业所具有的生产环境应做到卫生条件好、空气清新、大气含尘、含菌浓度低、无有害气体、自然环境好。生产厂房周围应达到四无(无积水、无杂草、无垃圾、无蚊蝇孳生地)，宜无裸露土地。厂区周围应绿化，不应种植易发散花粉的植物。厂区主要道路的设置，应符合人流与物流分流的要求。周围道路面层，应采用整体性好，发尘少的材料。生产区、生活区、行政区及辅助区布局应合理，不应对净化厂房造成污染，应避免有空气或水等的污染源，并应远离交通干道、货场等。灭菌车间位置应合理设置，并应有相应的安全、通风等设施，其设计、建造和使用应符合国家安全生产及其他有关规定。  

2.企业应根据所生产的植入性医疗器械的质量要求，确定在相应级别洁净室（区）内进行生产的过程，避免生产中的污染。空气洁净级别不同的相邻房间之间的静压差应大于 5 帕，洁净室（区）与非洁净室（区）的静压差应大于 10 帕，阳性间与周围区域应保持相对负压。必要时，相同洁净级别的不同功能区域（操作间）之间也应当保持适当的压差梯度。不同洁净度级别洁净室（区）之间应有指示压差的装置，洁净室（区）空气洁净度应从高到低、由内向外布置，洁净间内门的开启方向不应对洁净度高的区域造成污染，相邻房间的静压差不宜过高，以免产生乱流。洁净室的压差设置应合理，压差监测装置应处于正常的工作状态，便于观测，并具有检定或校准标识。  

3.企业应明确洁净环境内的温湿度要求、监测频次和记录的要求。无特殊规定的，洁净室内的温度应控制在 $18^{\circ}\mathrm{C}\sim28^{\circ}\mathrm{C}$ ，相对湿度应控制在 $45\%\sim65\%$ ，干燥间湿度一般应小于$30\%$ ，并按班次监测。如有特殊要求的，温湿度应与产品及生产工艺相适应，温湿度监测装置应处于正常的工作状态，且具有检定或校准标识。监测点应布局合理，并应对安装方式、监测灵敏度及布局合理性进行确认，空气净化送回风系统应有温湿度控制设施。  

4.洁净室（区）内人流、物流应合理，尽量减少交叉往复现象。物流通道应设置净化设施，对生产过程中容易造成污染的物料应设置专用出入口，可采用酒精擦拭、设置带风淋的双层传递窗等措施，以降低物料的微粒污染和微生物负载水平。  

不同级别洁净室之间相互联系应有防止污染的措施，如气闸室或双层传递窗；洁净室（区）与非洁净室（区）之间应设置双层传递窗；传递窗或（和）气闸室应有防止同时打开的措施，措施一般采用联锁结构，或标注两边不可同时开启的警示性标识；不同空气洁净度区域之间的物料传递如采用传送带时,为防止交叉污染，传送带不宜穿越隔墙，宜在隔墙两侧分段传送；物料传递路线尽量要短，以利于操作和过程控制；传递窗、气闸室等物流通道应有如紫外灯等对产品消毒的要求和措施。  

5.企业的原料库、中间产品存放区（或库）和成品库等库房应与生产产品及规模相适应，应能满足产品生产规模和质量控制的要求。企业应制定库房管理的相关文件，明确储存条件的要求，并做好记录。企业应对库房保持一定的环境监控措施，必要时应有环境控制的措施或设施。对于不同储存要求的物料应配备不同储存条件的区域或设施进行储存。  

6.企业的检验室和产品留样室（区）应与生产的产品及规范的要求相适应，留样产品的储存环境应与成品储存环境一致。企业所具备的检验和试验仪器设备及过程监视设备应能满足产品生产质量控制和质量管理体系运行以及质量控制的需要。  

7.企业应制定生产设施维护保养规定，包括维护频次、维护方法等内容，保存基础设施维护保养记录和测试记录。若基础设施的维护保养工作外包（如净化厂房维护、制水系统维护），应保存基础设施外包维护的协议或技术要求，并保存相应记录。  

# （二）环境污染控制要求  

1.在生产过程中，对于活性物质、灭活物质的污染（包括热原）对植入性医疗器械产生重要影响时，企业应当根据产品特性和设备、设施情况，采取相应的预防控制措施防止生产过程中产生的活性物质、灭活物质扩散，企业对灭活的方法应予验证并保存记录。此类产品的生产和包装应在有规范要求的、可控的环境下进行。  

2.对非无菌植入性医疗器械或使用前预期灭菌的医疗器械，如果通过确认的产品清洁、包装过程，能将污染降低并保持一致的控制水平，应建立一个受控的环境来开展上述经确认的清洁和包装过程。生产企业可参考《无菌医疗器具生产管理规范》（YY/T 0033）标准或自行验证并确定产品的生产洁净级别。  

3.应对受污染或易于污染的产品进行控制。应对受污染或易于污染的产品、工装器具、工作台面或人员建立搬运、清洁和除污染的文件。  

# （三）洁净室（区）控制要求  

1.材料  

洁净室（区）地面一般采用自流平或 PVC 等耐酸耐磨的材料；墙面一般采用彩钢板，应平整光滑，接口应严密，无裂缝；门窗不应采用木制材料。  

工艺用水管路的材料应无毒、 耐腐蚀、易消毒，可根据需要选择不锈钢管、聚丙烯、ABS 工程塑料等材料。  

# 2.密闭性  

洁净室内门窗、墙壁、顶棚、地面的构造和施工缝隙应采取密闭措施，不宜设置门槛；洁净室窗户与室外环境相连时应采用双层结构设计。空调机组进风口应设置如止回阀等防倒灌装置。  

# 3.安全门  

安全门应有明显标识，应向安全疏散方向开启；安全门可采用落地玻璃封闭，并配备安全锤等开启工具；安全通道应无障碍。  

4.防异物设施  

生产厂房应配有如灭蝇灯、门帘、纱窗、粘鼠板、挡鼠板等防尘、防虫和其他动物、异物进入的设施。企业还应对空调机组进风口采取防止异物进入的相应措施。  

洁净环境的管理可参考原北京市食品药品监督管理局印发的《医疗器械洁净室（区）检查要点指南（2013 版）》。  

# 三、设备  

# （一）生产设备  

企业应结合自身产品的生产工艺等实际情况配备满足生产要求的相关设备，并建立生产设备台帐。企业生产产品的生产规模应当和质量管理的要求相符合。工艺装备常包括机械切削加工中的夹具、注塑工艺的模具、电子设备调试时的调试台、零件运输过程中的容器或保护装置等。  

1.安装在洁净室（区）内的设备，除满足产品品种、生产规模及其生产工艺参数要求外，还应布局合理，便于操作、维修和保养，不应有漏油、漏气、漏水等现象，应符合洁净环境控制的要求。对容易产生尘埃的生产材料或设备应有相应的防尘和防扩散措施。结构简单、噪音低、运转不发尘。对于不平整的表面，或传动结构，或暴露在外的部件，宜采用不锈钢或其他符合净化车间要求的材料进行装饰性处理，以防设备在运行中影响环境的洁净度。  

2.与物料或产品直接接触的设备、工艺装备及管道表面应无毒、耐腐蚀，不与物料或产品发生化学反应和粘连，应无死角并易于清洗、消毒或灭菌。  

3.企业在生产过程中应保障产品或零配件运送、传递和储存时免受污染和损害，应使用工位器具，如采用周转箱、托盘等。企业应制定工位器具的管理文件并保存记录，明确使用、标识、清洗和消毒等要求。工位器具应能满足生产使用需要，满足产品防护要求，其表面应光洁、平整、不得有物质脱落，易于清洗和消毒。从原料开始到产品包装前，所有的物料、零配件和半成品都应放置在清洁的专用工位器具中。工位器具应有明显标识，按区域存放，宜固定岗位避免交叉污染。工位器具应按规定清洗消毒，避免污染和损伤产品。  

# （二）空气净化系统  

企业应有对环境进行监测的要求及方法并有满足环境监测的相关设备，保存了环境监测记录并评估了检测设备失效后环境不合格可能导致的产品在使用中的风险。若工作环境对产品质量可能产生不利影响，应具有监视和保持工作环境所需的设施、设备、资源和文件，且便于监测。应评价每一个重要参数、指示项或控制项，以确定其失控可能增加的风险，并应在需要时确保产品所处环境的可追溯性。企业应对环境控制系统进行确认，进行定期检查以验证该环境系统的正确运行，并在一定周期后进行再确认。若停机后再次开启空气净化系统，应当进行必要的测试或验证，以确认仍能达到规定的洁净度级别要求。  

# （三）制水设备  

企业应根据其所生产的产品工艺及特性确定所使用的工艺用水的种类、用量及要求，并经过有效验证。  

1.企业应明确工艺用水的制备、使用、存贮、管理等要求，并保存相关记录。  

2.企业应明确工艺用水制水设备使用管理的相关要求。工艺用水的输送或传递应能防止污染。若产品的加工过程需要工艺用水时，应配备了工艺用水的制备设备，并按规定对工艺用水进行检测；当用量较大时，应通过管道输送到用水点。应明确工艺用水的储罐和输送管道定期清洗、消毒的要求和方法，工艺用水的管道应采用不锈钢或其他无毒材料制成，产品生产工艺过程中需要用水的车间都应有出水口（如初洗、末道清洗、产品配制等）。  

3.若水是最终产品的组成成分时，应使用符合《中国药典》要求的注射用水；对于直接或间接接触心血管系统、淋巴系统或脑脊髓液或药液的无菌植入性医疗器械，末道清洗应使用符合《中国药典》要求的注射用水或用超滤等其它方法产生的无菌、无热原的同等要求的注射用水；与人体组织、骨腔或自然腔体接触的无菌植入性医疗器械，末道清洗用水应使用符合《中国药典》要求的纯化水；其它植入性医疗器械末道清洗用水应使用符合《中国药典》要求的纯化水。  

4.生产企业使用纯化水的，应自行制备；注射用水（灭菌注射用水）如用量较少时可以外购。  

5.以非无菌状态提供的植入性医疗器械，应当在确认过的清洁条件或净化条件下进行末道清洗，清洗水质至少为纯化水，同时采取适当的措施，避免或降低微生物污染。  

工艺用水管理可参考原北京市食品药品监督管理局印发的《医疗器械工艺用水系统确认检查要点指南（2014 版）》，北京市药品监督管理局印发的《医疗器械工艺用水检查要点指南（2020 版）》和原国家食品药品监督管理总局印发的《医疗器械工艺用水质量管理指南》。  

# （四）制气设备  

企业应对工艺用气的制备、使用、检验、管理制定相应要求。洁净室（区）内使用的压缩空气等工艺用气应有气体净化处理装置，其原理和结构应满足所生产无菌植入性医疗器械的质量要求。  

对于与产品使用表面直接接触的工艺用气，应控制和验证工艺用气中所含微生物和微粒（包括液体微粒），并保存相关记录。  

对于不与产品使用表面直接接触，但是使用后排放到洁净室内的工艺用气，应控制和验证对环境的影响，可进行动态检测，并保存相关记录。  

工艺用气管理可参考原北京市食品药品监督管理局印发的《医疗器械工艺用气检查要点指南（2017 版）》  

# （五）检验设备  

企业应建立检验设备的控制程序并形成文件，应具有检验设备台账，检验设备应满足企业规定的出厂检测项目、检验规程、环境监测和工艺用水监测的要求，企业应根据产品的实际情况进行配备。应当根据确定的产品初始污染菌和微粒污染控制水平，定期对检测记录进行汇总和趋势分析。  

检测设备的控制程序中应对检测设备的搬运、维护和贮存过程中防护要求作出规定，以防止检验和试验结果失效。  

# 四、文件管理  

企业质量管理体系的运行所需要的文件和记录，应满足《医疗器械生产质量管理规范》及《医疗器械生产质量管理规范附录植入性医疗器械》的相关要求。  

# 五、设计开发  

企业产品的设计开发的相关控制要求，应满足《医疗器械生产质量管理规范》及《医疗器械生产质量管理规范附录植入性医疗器械》的相关内容。  

（一）设计开发控制程序文件中一般应明确设计策划、设计输入、设计输出、设计评审、设计验证、设计确认、设计更改、设计转换等方面的内容。  

（二）风险管理的要求可以作为设计开发程序的一部分，也可以制定单独的文件。应制定风险的可接受水平准则，并将医疗器械产品的风险控制在可接受水平，风险管理可参考《医疗器械 风险管理对医疗器械的应用》（YY/T0316）；动物源性医疗器械的风险管理参考《医疗器械生产用动物组织及其衍生物》（ISO 22442）。  

（三）设计开发的输入应明确设计开发新产品的预期用途、安全性能、使用性能和法律法规要求及针对风险应采取的控制措施。  

（四）应明确设计转换相关要求，并通过设计转换活动确定最终的生产工艺指导书、检验规程、原材料详细技术要求、生产设备清单。设计转换活动的有效性应进行评审。  

（五）应按照设计策划的要求进行设计验证。验证的方法可采用：产品检测、型式试验、变换方法计算、文件评审、与已经证实的类似设计比较。  

（六）对于有源植入性医疗器械，其设计与制造应当将与能源使用有关的风险，特别是与绝缘、漏电及过热有关的风险，降至最低。  

（七）对于含有同种异体材料、动物源性材料或生物活性物质等具有生物安全风险类的植入性医疗器械，在研制开发过程中应当对相关材料及生物活性物质的生物安全性进行验证并形成文件。  

（八）研制加工工艺应当对各种助剂的使用及对杂质（如残留单体、小分子残留物等）的控制情况进行验证并形成文件。  

# 六、采购  

# （一）采购流程  

企业应编制采购程序文件，主要内容应包含企业采购作业流程。应重点明确以下几个方面的规定：  

1.对不同的采购产品应规定不同的控制方式，并对采购文件的制定、评审、批准作出明确的规定。  

2.对合格供方的选择、评价和再评价应予以明确规定。  

3.对采购产品的符合性的验证方法进行规定。  

4.对采购过程的记录应进行保持的规定。  

5.实施采购和采购管理应进行规定。  

6.采购属于医疗器械的产品，应保存医疗器械产品注册证，并应遵守相应的规定。  

7.对原材料有相关强制性国行标的，采购产品的要求应不低于国家强制性标准的要求。需要进行生物学评价的材料，采购物品应当与经生物学评价的材料相同。  

# （二）物料分类  

1.企业应具有物资分类明细表或物料清单，应至少包含产品名称、规格型号、技术指标或质量要求、分类等级等内容。应涵盖企业产品所涉及的全部原材料及辅料、耗材。应根据产品分类情况，对供方提出相应的控制要求。  

2.企业采购的原材料应能满足设计输出的要求，采购属于医疗器械（药品）的原材料，应保存有效的医疗器械产品注册证（药品注册证书），并应遵守相应的规定。对采购的产品有相关强制性国家、行业标准的，如输注器具组件、高分子材料（如医用软聚氯乙烯、硅橡胶、透明质酸钠等）、金属材料（如不锈钢、钴铬钼合金等）等，采购产品的要求应不低于标准要求。对于来源于动物的原、辅材料应对去除病毒进行控制要求。  

# （三）供方管理  

企业应制定对供方进行选择、评价和再评价的准则，评价范围一般包括：质量、服务、人员能力、供货能力、企业资信等。应保存供方评价的结果和评价过程的记录，对于首次选择的供方应关注其资质及其样品试用情况的评价，对于非首次供方应关注生产、检验和采购部门对其产品使用情况的评价。  

企业应与合格供方签订供需合同或技术协议，以确保物料的质量和稳定性。对于涉及最终产品的安全性能的采购产品（如原材料、包装材料等），应保存对供方实施控制记录。采购文件中（可以在与供方的协议中形成）的表述应符合采购信息的要求，并应对采购信息可追溯性要求作出明确规定。  

企业可参考原国家食品药品监督管理总局印发的《医疗器械生产企业供应商审核指南》，当产品委托生产时，应符合《医疗器械生产监督管理办法》的相关要求。  

# （四）采购记录  

企业应保存采购过程活动记录，如采购计划、采购合同、质量协议、入库单等信息等，应保证关键物料正向及逆向可追溯。  

# （五）采购验证和确认  

1.企业应按规定的程序和方法实施采购验证。应制定采购产品的进货检验规范，明确检验项目、抽样方法、判定准则等。采购验证方式一般包括审查供方的第三方认证情况、符合性证明材料、检验报告等。企业应保存采购验证记录。  

2.企业对所用的初包装材料应进行选择和/或确认，所用初包装材料应不会在医疗器械的包装、运输、贮存和使用时对产品造成污染。  

3.初包装材料应符合《最终灭菌医疗器械包装》（GB/T19633）的要求，其生产环境应与产品的生产环境相适应。与无菌植入性医疗器械的使用表面直接接触、不清洗即使用的初包装材料，其生产环境洁净度级别的设置宜遵循与产品生产环境的洁净度级别相同的原则，使初包装材料的质量满足所包装植入性医疗器械的要求，若初包装材料不与无菌植入性医疗器械使用表面直接接触，应在不低于 30 万级洁净室（区）内生产。  

4.应对初包装材料进行验证，验证方案一般应包括如下内容：密封抗拉强度、封口剥离特性、渗漏试验、封口参数试验、灭菌抵抗力试验、加速老化试验等，可参考《无菌医疗器械包装试验方法第1 部分加速老化试验指南》（YY/T0681.1）。包装封口确认可参考原北京市药品监督管理局印发的《无菌包装封口过程确认检查要点指南（2013 版）》。  

（六）动物源性医疗器械和同种异体医疗器械采购特殊要求  

对于动物源性医疗器械和同种异体医疗器械的相关采购，应满足《医疗器械生产质量管理规范》及《医疗器械生产质量管理规范附录植入性医疗器械》的相关内容，并应满足以下要求：  

1.企业应制定用于医疗器械的动物源性和同种异体材料控制文件，如灭活或去除病毒和其他传染性病原体的工艺文件、供体筛查技术要求。  

2.与供方签订的采购协议书中应保证供体（材料）来源的伦理、检疫的完整性和可追溯性，明确供体是用来生产医疗器械的产品。应当保存供者志愿捐献书。在志愿捐献书中，应当明确供者所捐献组织的实际用途，并经供者本人或其法定代理人或其直系亲属签名确认。  

3.对供方资质的评价报告应包括：供方合法性、质量保证能力评价，并保存供应单位相关资格证明、动物检疫合格证、动物防疫合格证，执行的检疫标准、供体病原体及必要的血清学检验报告等资料。  

4.对供方控制的证据至少应包括:动物的来源、动物的繁殖和饲养条件、动物的健康情况等。  

5.使用方监控的措施至少包括：明确动物种群来源并可溯源、使用无特定病原体的动物、定期进行有无相关病毒抗体的检查等。  

# 七、生产管理  

# （一）生产工艺识别  

1.企业应识别产品的全部特性和相应工艺流程，并依据产品特性要求进行实现过程的质量策划，还应明确产品实现各阶段控制要求和必要的资源条件。企业应评价产品实现过程的质量形成因素，识别对质量有影响的相关过程，识别关键工序和特殊过程等内容。应制定形成文件的程序、要求、作业指导书以及引用资料和引用的测量程序。  

2.企业应制定关键工序、特殊过程验证的规定，实施关键工序、特殊过程验证确认工作计划。应依据确认的结果制定关键工序和特殊过程工艺规范和作业指导书；并应按文件要求，保存活动记录。  

3.对于在生产过程中因突发停电等不可抗力导致生产中断的，企业应当评估中断生产对相关产品质量造成的影响并采取妥善措施进行控制，同时如实对相关情况进行记录，确保产品质量安全。  

# （二）产品防护  

1.企业应制定产品防护的程序文件。产品防护的程序文件应包括产品标识、搬运、包装、贮存和保护，以及对产品的组成部分防护的内容。应根据对产品质量影响的程度规定所生产的无菌植入性医疗器械及材料的贮存条件，应控制和记录这些条件，并在产品技术文件、标签和使用说明书中注明。贮存场所应配备环境监控设施，并应对贮存条件进行记录。  

2.生产过程中产生粉尘、烟雾、毒害物、射线和紫外线的厂房、设备，应安装除尘、排烟雾、除毒害物和射线防护装置（如喷砂、电解、钝化、荧光探伤、激光打标、涂层、EO 气体排放、洁净室内焊接、注塑等过程）。企业应安装相应的防护和去除装置，若有害气体需排到大气中应进行适当的处理；必要时，企业应在文件中对有害物质限量做出规定。  

3.生产设备所用的润滑剂、冷却剂、清洗剂不应对产品造成污染。应制定所用润滑剂、冷却剂、清洗剂的清单并规定选用要求；如有污染风险应采取相应防污染措施，并做好相应的验证。如果所用助剂会对产品造成污染，即使在洁净室（区）内加工的零配件也应使用合适的方式末道清洁。在洁净室（区）内通过模具成型后不清洗的零配件所用的脱模剂应无毒、无腐蚀，不会影响最终产品的质量。企业应通过验证的方式证实脱模剂不会影响产品质量，一般应评价脱模剂的生物和化学性能。脱模剂应耐高温，不会被注塑件吸附。  

4.企业在生产过程中必须进行清洁处理，或者从产品上去除处理物时，应编制产品清洁要求的文件，并加以实施。企业应在工艺文件中应明确对产品的清洁方法（包括清洁工艺的相关参数、清洁所需的介质等）的相关要求，并保存产品清洁过程记录。产品清洁要求，一般指在临床使用前常规的清洁手段不能去除污染物，只有工厂采用专门方法和清洗剂才能有效去除。企业应根据产品的预期用途和生产工艺，明确产品微生物污染和微粒污染监视的要求，保存相关记录，进行趋势分析，必要时采取相应措施。  

5.企业应根据产品质量要求和生产过程中的主要污染情况，采取适当的措施对进入到洁净室（区）的零配件、物料或产品进行清洁处理。应规定零配件、物料或产品进入洁净室（区）的净化程序并具备设施，净化程序和设施应能有效去除生产过程中的零配件或产品、外购物料或产品上的污染物。对于需清洁处理的无菌植入性医疗器械的零配件，末道清洁处理应在相应级别的洁净室（区）内进行，所用的处理介质应能满足产品的质量要求。应有末道清洁工艺验证，保存验证记录。末道清洁处理室的洁净度应和进一步加工产品区域的洁净度级别相同，使用的处理介质包括液体溶剂、气体或工艺用水等应满足产品质量的要求，所用介质的化学残留物不能对产品造成污染从而影响产品性能。  

产品清洗过程确认可参考原北京市食品药品监督管理局发布的《医疗器械产品清洗过程确认检查要点指南（2016 版）》。  

# （三）洁净室（区）卫生管理  

1.企业应明确洁净室（区）定期清洁、消毒的要求，对操作台面、墙面、地面、顶棚表面定期进行清洁。操作台应确保光滑、平整、无缝隙、不脱落尘粒和纤维，不易积尘并便于清洗消毒。与物料或产品直接接触的设备、工艺装备及管道表面应无毒、耐腐蚀，不与物料或产品发生化学反应和粘连，应无死角并易于清洗、消毒或灭菌。百级的洁净室（区）内不得设置地漏。在其他洁净室（区）内，水池或地漏应当有适当的设计和维护，并安装易于清洁且带有空气阻断功能的装置以防倒灌，同外部排水系统的连接方式应当能够防止微生物的侵入。一般应包括以下内容：  

（1）明确清洁消毒的项目、方法、频次的要求。（2）应明确如紫外灯、臭氧等空气消毒的方法、消毒时机、消毒频次、消毒时间、消毒记录等要求。紫外消毒应具有平面布置图和位置标识，应注意传递窗和气闸室内的消毒装置，保存使用记录。应对紫外和臭氧消毒的效果进行验证。（3）应明确洁具清洗、存放的要求，洁具不应存放在洁净室生产区域内，清洁工具的洗涤、干燥及洁具存放宜设于独立、卫生，且通风良好的洁具间。洁具间中清洁区、污染区标识应明显，卫生工具应无脱落物、易清洗、易消毒。（4）应明确洁净室（区）内洗衣机的清洁要求，并保存相关记录。（5）应明确消毒剂的使用管理的要求，结合消毒剂的有效成分，定期更换消毒剂，保存配制和使用记录，并对消毒效果进行评价或验证。（6）应当制定洁净室（区）的卫生管理文件，按照规定对洁净室（区）进行清洁处理和消毒，并保存记录。所用的消毒剂或消毒方法不得对设备、工艺装备、物料和产品造成污染。消毒剂品种应当定期更换，防止产生耐药菌株。2.企业应根据生产工艺制定清场的管理规定并保存清场记录。产品清场过程应能有效防止产品交叉污染。清场后可采用标识来确认已清场，生产前也应确定无上次生产遗留物。应注意空调机组停止工作时，为了防止污染应将所有的产品进行清理；生产产品或过程更换时，为了防止交叉污染，应进行彻底的清场。清场记录可单独记录或与生产记录合并，如单独记录应可追溯到需清场的产品。  

# （四）批号管理  

企业应建立批号管理文件，需明确原材料批、生产批、灭菌批、中间品批等批号的编写方法，规定生产批和灭菌批组批方法，并明确生产批号和灭菌批号的关系，生产批的划分应符合企业相关文件的规定。应注意大批号分解成多个小批号的接口管理问题，并应规定每批应形成的记录。对于植入类的产品，应根据法规的要求和产品的风险，设置单一产品的唯一性编码，以满足产品追溯的要求。  

# （五）灭菌及委托灭菌  

1.企业应依据产品相关要求，选择适宜的灭菌方法和无菌加工技术，执行国家相关法律、法规、规章和标准的规定，并对灭菌方法或无菌加工技术适宜性进行验证确认或评价。还应考虑再灭菌对产品性能的影响。  

使用非标准规定的灭菌方法，应分析和提供该灭菌方法是否有科学依据，灭菌设备有无医疗器械注册证或相关允许上市的证明，并对灭菌过程进行确认，可参考《医疗器械的灭菌微生物学方法 第2 部分：确认灭菌过程的无菌试验》（GB/T 19973.2）。  

2.无菌植入性医疗器械生产企业应制定灭菌过程控制文件，包括：灭菌工艺文件；灭菌设备操作规程；灭菌设备的维护、保养规定；灭菌过程的确认和再确认；采用环氧乙烷灭菌时，环氧乙烷气体的进货及存放控制。  

3.在以下情形应进行灭菌确认：首次使用灭菌设备；新产品第一次使用该灭菌设备；经过一定的时间或灭菌条件：包括产品设计、产品包装、灭菌物品摆放方式、灭菌器、工艺参数发生变化等。  

4.采用环氧乙烷灭菌时，灭菌工艺文件应包括《医疗保健产品灭菌 环氧乙烷》（GB 18279）或其它灭菌控制标准中规定的各项确认的要求，例如：设备调试、保养、维修、报废处理等规定；EO 进货和存放规定，记录 EO 供货商、浓度、供应量等内容；确认规定，包括方法、频次、时机等。  

5.灭菌过程应与灭菌工艺文件保持一致，灭菌实施过程的记录应与确认的工艺文件内容一致。其中，环氧乙烷灭菌过程记录至少应包括灭菌产品名称、灭菌产品批号、灭菌器的编号、操作人员、灭菌全过程工艺参数（如灭菌开始时间、投药量、灭菌结束时间、压力、湿度、温度）、环氧乙烷解析等信息；辐射灭菌记录应至少包含灭菌产品名称、灭菌产品批号、辐射源的编号、辐射剂量及剂量计溯源证明、辐射开始时间、辐射结束时间、操作人员姓名等；湿热灭菌记录应至少包含湿热灭菌方法、灭菌产品名称、灭菌产品批号、灭菌器编号、操作人员、灭菌全过程工艺参数（如灭菌开始时间、灭菌结束时间、有效灭菌持续时间及对应的压力、湿度、温度）等。  

6.工作人员应严格执行灭菌设备操作规程。应按规定对灭菌设备进行维护和保养。灭菌设备应有自动监测及记录装置，灭菌过程和参数记录应真实、完整，可追溯。设备记录输出参数项目应满足《医疗保健产品灭菌 环氧乙烷》（GB 18279）或其它灭菌控制标准规定的监控内容和要求，如温度、湿度、压力、EO 浓度和灭菌时间等，应可追溯。  

灭菌管理可参考原北京市药品监督管理局印发的《医疗器械灭菌工艺检查要点指南（2010 版）》。  

7.委托方与受托方应签订具有法律效力的委托灭菌协议。企业应在充分考虑产品本身、产品包装物等因素的情况下，选择适宜的灭菌方法，并应制定对受托灭菌企业资质和能力进行评审的文件，并保存相关记录。  

企业应与受托方共同对委托灭菌产品的灭菌过程进行确认，并保存相关记录。应适时对灭菌过程进行再确认，并保存相关记录。  

受托方应具备所承担的灭菌能力，并能够对灭菌过程进行记录。企业还应与受托方确定适宜的方法，保存每一灭菌批的灭菌过程记录，灭菌记录应可追溯到产品的每一生产批。委托方应明确产品灭菌批与生产批之间的关系。  

委托灭菌管理可参考原北京市药品监督管理局印发的《医疗器械产品委托灭菌方式检查要点指南（2010 版）》。  

# （六）特殊过程确认  

1.企业应明确并充分识别关键工序、特殊过程等需要进行验证的生产工艺，形成文件，并明确特殊过程的工艺参数的验证范围、工艺验证的方案、记录以及报告的要求。特殊过程一般可包括铸造、锻造、热处理、钝化、电解、灭菌、无菌加工、制水、制气、焊接、冻干、末道清洗、初包装封口等；关键工序指对产品质量起决定性作用的工序，如通过加工形成关键、重要特性的工序，加工难度大、质量不稳定的工序等。  

2.过程确认方案和报告应包含每一重要参数过程验证记录。工艺规程或作业指导书中规定的参数应和验证结果一致。验证报告应由授权人签字批准。  

3.需确认的过程应按程序实施，关键工序、特殊过程的重要工艺参数应经过验证，并经审批后实施。过程确认活动一般包括四个阶段：  

（1）设备规范的评审与批准；（2）所使用设备和必要服务的提供的初始确认—安装确认（IQ）；（3）证明过程将生产出可接受的结果及所建立的过程参数的限度（最不利的情况）—操作确认（OQ）；（4）过程长期稳定性的建立—性能确认（PQ）。  

4.过程的确认方案和报告中应包括评价的计划、实施、记录和结论，应对过程确认的人员资格进行确认。如生产和服务提供过程中采用的计算机软件对产品质量有影响，应编制确认的程序，在初次应用以及软件的任何更改应用前予以确认并保存记录。  

5.企业应对生产过程中用到的对产品质量有影响的嵌入式或电脑用软件予以确认。软件的确认可以与设备确认共同完成，但应单独评价。  

6.企业应编制产品灭菌过程确认的程序文件（灭菌包括湿热灭菌、环氧乙烷灭菌、辐照灭菌、过滤灭菌等方式）。灭菌过程或无菌加工过程的确认应符合相关标准的规定，如《医疗保健产品灭菌 确认和常规控制要求》（ $(\mathsf{G B18278}\sim\mathsf{G B18280})$ ）系列标准，记录或报告应经过评审和批准。  

7.在初次对产品进行灭菌前应对灭菌过程进行确认，其中，EO 灭菌确认包括试运行、物理确认和微生物确认，辐照灭菌确认包括辐照装置的安装确认、在已进行安装确认的辐照装置中进行产品运行确认、在已确认合格的设备中，用指定的产品或模拟产品进行性能确认、建立灭菌剂量、建立最大耐受剂量等。当相关的灭菌条件（如产品、灭菌器、工艺参数、包装等）发生变化时，企业应进行再确认。  

8.若采用无菌加工技术保证产品无菌，企业应按有关标准规定，如《医疗保健产品的无菌加工》（YY/T 0567 系列标准），进行过程模拟试验。  

9.灭菌过程确认的记录应满足标准的要求。EO 灭菌确认报告至少应包括：灭菌产品的详细说明（包括包装、灭菌器内被灭菌物品的放置形式）；灭菌器的技术规格；试运行数据；物理性能确认和生物学性能确认的全部记录；进行性能确认时所有仪表、记录仪等经过校准的证明；复审和重新确认的规定；确认方案；所用程序的文件资料；所有人员的培训手册和记录；文件化操作规程，包括过程控制范围；维护与校准程序；确认结论。  

# （七）生产记录  

企业应建立从原料投入到产品出厂过程的批生产记录，并按批保存归档。应规定每批应形成的记录，内容应真实、完整、可追溯。生产记录的更改应受控，不得随意更改内容或涂改。  

# （八）标识及可追溯性  

1.在产品实现的全过程中应按规定方法对产品进行标识。标识应明显、牢固、唯一，便于区分和识别，能够防止混用并能实现追溯。应制定产品检验和试验状态进行标识的程序文件，并确保只有所要求的检验和试验合格的产品才能被放行。  

2.可追溯性程序文件应符合要求，批记录应证实可实现追溯过程记录，内容应能满足原料采购、生产数量、入库数量、销售数量的追溯要求。可追溯要求记录应当包括可能导致最终产品不满足其规定要求的所用的原材料、生产设备、操作人员和生产环境等记录。  

3.植入性医疗器械应标记生产企业名称、批号，以保证其可追溯性。如果标记会影响产品的预期性能，或因产品体积或物理特性难以清晰标记，上述信息应使用标签或其它方法标示。  

4.每一个最小包装单元都应有唯一的标识符（如：序列号、日期、批代码、批号等）可以追溯到生产过程中使用的组件、原材料、设备、工作环境、操作人员和顾客等。  

（九）动物源性及同种异体医疗器械生产管理特殊要求  

动物源性医疗器械和同种异体医疗器械生产企业在生产过程中应满足《医疗器械生产质量管理规范》及《医疗器械生产质量管理规范附录植入性医疗器械》的相关内容，应注意以下方面：企业应当对供体的控制、防护、试验及处理提供有效保障措施，确认灭活、去除病毒和其他传染性病原体工艺过程有效的方法；应当建立废弃的动物和人体组织的处理程序和记录，在受控条件下进行处理；操作区和设备应当便于清洁；洁净室（区）和需要消毒的区域，应当选择使用一种以上的消毒方式并进行检测等。  

# 八、质量控制  

# （一）设备校验  

企业应特别注意定期对检测设备进行校准或检定，并应予以标识和保存记录。企业应对计量器具的管理和控制形成文件，并根据文件的要求制定计量器具的台帐和计量校准计划，保存检定或校准的记录及检定证书等。对于企业自校的检测设备，程序中应对校准方法作出规定并保持记录。对于校准的计量器具，企业应对该计量器具的测量公差及不确定度是否满足检测要求进行评价，并保持记录。  

当检验和试验装置不符合要求时，应对以往检验和试验结果的有效性进行评价，对该设备和任何受影响的产品采取适当的措施，并保持对设备进行校准和验证的记录。  

# （二）软件确认  

对产品检验中使用的对检测结果有影响的计算机软件，企业应在使用前进行确认，并备注软件版本信息。当软件更改、受计算机病毒侵害等情况发生时，企业应进行再确认。检测过程中用到的对检测结果有影响的软件都应在确认范围内，包括嵌入式软件或电脑用软件等，如气相色谱仪、三坐标测量仪等设备的使用软件。检测数据或测试数据应满足可复现，不可复写及防篡改的要求，由专人管理使用，配备账号密码等访问使用权限。  

# （三）实验室管理  

企业应具有与生产的产品和生产能力相适应的无菌检测室。对于新建实验室的，企业应分别建立万级下局部百级的无菌检验室、微生物限度室和阳性对照室，并应确保人流、物流的相对独立。阳性对照室应配备生物安全柜。  

企业应建立有满足出厂检测能力的试验室，并应对产品按批进行出厂检验。特殊检验项目可验证原材料检验报告，但必须通过论证，例如人工关节产品出厂检验要求中的材料可验证原材料检验报告，金属材料铸造可提供每炉质保书或委托检测的报告，锻造件应提供材质报告，铸造件内部的质量应逐件进行X 射线检查等。  

应特别注意，对产品按批进行出厂检验时，企业应记录所有检验和试验人员的姓名、职务和检验日期。  

# （四）检验和试验  

企业应建立产品检验和试验的程序文件，并制定进货检验、过程检验、出厂检验等检验和试验规范。检验规范应明确检验依据、检验项目、抽样原则、检验方法及接收准则等内容，并应特别注意以下内容：  

1. 产品检验规程应明确覆盖产品技术要求的全部技术参数要求。对于不进行出厂检验的项目，可通过原材料检验或过程检验等方式进行，也可通过一定周期的检验或委托第三方检验机构进行检验。  

企业应注意无菌检验、环氧乙烷残留量检验及细菌内毒素检验应作为出厂检测项目且不允许委托检测。  

2. 环氧乙烷残留量的检测方法应符合经注册的产品技术要求规定。如使用分光光度计检测，应与气相色谱法建立方法学对比。  

3.企业如规定无菌检测是对产品本身进行检测则应该按照要求执行。对于自行具备产品灭菌能力的无菌医疗器械生产企业，企业规定的出厂检验项目中无菌检验如对产品进行检验，应按照要求执行；如规定检测生物指示剂，企业除对灭菌过程进行验证外，可采取检测菌片方式进行产品放行。  

无菌检查法可参考《医用输液、输血、注射器具检验方法 第 2 部分：生物学试验方法》（GB/T 14233.2）或《中国药典》中的相关内容。  

4.企业应按照检验和试验的程序文件及规范的规定，对产品进行检验和试验。其企业一般应保存检测的原始记录值，不应只记录平均值和经过计算所得的结果。采用环氧乙烷进行灭菌的，环氧乙烷残留量检测记录应包含标准曲线的绘制记录。  

5.无菌检查、微生物限度检查和产品初始污染菌检查常用设备器具包括超净工作台、培养箱（细菌培养箱和真菌培养箱）、压力蒸汽灭菌器、薄膜过滤设备等。环氧乙烷残留量检测常用设备包括紫外分光光度计或气相色谱仪。工艺用水检验常用设备一般包括电导率仪、水浴锅、超净工作台、培养箱、总有机碳测试仪等。环境监测设备器具包括尘埃粒子计数器、风速仪、风量罩、温湿度计、压差计、超净工作台、培养箱、培养皿等。  

6.企业应明确对不同洁净级别压差、监测频次的要求，规定洁净室（区）的监测项目、标准和频次等要求，保存监测记录。  

企业应制定沉降菌或浮游菌、尘埃粒子、换气次数（风速）的操作规程及采样点图，且符合医药工业洁净室(区)悬浮粒子的测试方法（GB/T16292）、医药工业洁净室(区)浮游菌的测试方法（GB/T16293）、医药工业洁净室(区)沉降菌的测试方法（GB/T16294）、洁净室施工及验收规范（GB50591）等相关标准要求。  

企业应明确洁净室（区）不连续使用的时间范围，并应在相应生产间隔后进行洁净室（区）全项目检测。洁净室不连续使用的时间范围依据企业的确认结果确定。  

# （五）产品放行  

企业生产所需的外购、外协零配件、原辅材料和过程产品应在检验或验证合格后才投入使用或转入下道工序。最终产品的出厂检验报告应与企业规定的出厂检验项目及要求一致，并在其全部出厂检验项目合格后由经授权的检验人员及生产放行或产品放行人员签字。  

企业应保持产品符合要求的证据（如检验或验证记录）。产品放行应经有权放行产品的人员的批准，应对有权进行生产放行和产品放行的人员进行书面任命。最终产品的自测检验报告所代表的产品应与生产记录的产品批号相符。  

生产放行或产品放行可参考原国家食品药品监督管理总局《医疗器械生产企业质量控制与成品放行指南》，涉及无菌试验项目的可参考原北京市药品监督管理局印发的《医疗器械无菌试验检查要点指南（2010 版）》。  

# （六）留样要求  

1. 企业应根据产品留样目的确定留样数量和留样方式（按生产批或灭菌批等留样），根据产品及生产工艺特点制定留样管理办法，明确留样的数量、时间、观察方法等内容，并保持留样观察记录。  

2.企业应根据制定的留样管理办法建立留样室，并按规定进行留样。企业应建立与留样需求相适应的独立留样空间，留样室的环境应满足产品质量特性的要求，产品的留样数量及方式应与企业相关要求一致，并与留样台账一致。  

3.企业留样的产品一般作为产品稳定性试验或仲裁使用。留样可分为一般留样及重点留样。企业应根据留样目的选择留样方式及留样数量，但应确保无菌植入性医疗器械每个灭菌批均应留样。  

# 九、销售和售后服务  

（一）产品销售或投标前，企业应对与产品有关的要求（包括顾客、法规和附加的其他要求）进行评审，应保存评审记录。与产品有关的要求应形成文件，如合同、标书、订单或产品信息等。电话订货时，应保存包含产品要求的电话订货记录。产品要求发生变更时，应进行再评审，保存评审记录，将变更后的信息通知相关人员。  

（二）涉及安装活动的，应编制医疗器械安装的作业指导书和安装验证的接收准则。涉及服务要求时，企业应规定服务活动的内容和对服务活动的验证要求，并保存记录。企业对顾客产品使用的培训属于服务活动。  

（三）企业产品销售记录的数量与生产记录应一致，并满足追查每批产品的销售情况的要求。  

（四）企业应制定顾客投诉接收和处理程序文件。一般应包括以下内容：接收和处理的职责；评价并确定投诉的主要原因；采取纠正及纠正措施；识别、处置顾客返回的产品；转入纠正措施路径。企业应执行顾客投诉接收和处理程序，保持顾客抱怨处理的记录。  

（五）企业应当要求其代理商或经销商保存医疗器械分销记录以便追溯，并保存货运包装收件人的名字和地址的记录。  

# 十、不合格品控制要求  

（一）企业应建立不合格品控制程序并形成文件。程序文件应明确不合格品的种类和产生不合格品的情形，并规定对不合格品的控制要求，包括不合格品的标识、隔离、评审、处置和记录的控制，以及不合格品处置的相关人员的职责和权限。  

（二）企业应按照不合格品控制程序文件的规定对不合格品进行标识、隔离和记录，并对不合格品进行评审和处置。交付或使用后发现的不合格品，应根据调查分析的结果采取相应的措施。  

（三）若产品需要返工，企业应编制返工文件，包括作业指导书及不合格品返工后的重新检验和重新评价等内容，并经过批准。在批准返工文件前应确定返工对产品的不利影响。企业对返工后的产品应进行重新检验或重新评价。  

对灭菌不合格需予返工的，企业应考虑重新灭菌对产品性能的影响，如环氧乙烷残留量、大剂量辐照后产品及包装材料的变性等。企业应对产品是否适宜采用重新灭菌进行评价和确认。  

# 十一、不良事件监测、分析和改进  

# （一）不良事件监测  

企业应规定可疑不良事件管理人员的职责、报告原则、上报程序、上报时限，制定启动实施医疗器械再评价的程序和文件等，并符合《医疗器械不良事件监测和再评价管理办法》、《医疗器械注册人开展不良事件监测工作指南》和《医疗器械注册人备案人开展不良事件监测工作检查要点》。  

企业应按照程序文件和相关法规、规章的规定，开展不良事件监测和再评价工作，并保持不良事件监测和再评价工作记录和相关档案。  

# （二）反馈和数据统计分析  

企业应建立反馈系统程序并形成文件，规定监视的方法、反馈的途径、处理的程序、职责、频次等。通常获取顾客的要求是否得到满足的渠道包括：顾客和使用者调查结果、产品实物质量的反馈、顾客抱怨、顾客要求、合同信息、有关法规符合性、相关领域的刊物等。  

企业应保持产品符合性趋势、顾客反馈信息、供方业绩信息等记录，应保证数据来源的真实性、统计方法的科学性、结果输出的正确性。分析的输出可作为纠正措施和预防措施的输入，例如设备的改进、工艺的改进、材料及供方的重新选择、技能的培训、程序的修改等。  

企业应采用适宜的统计方法分析产品质量性能趋势并保存记录，当用数据分析的方法发现产品性能偏离时，应按照程序反馈到相应的部门。  

# （三）内部审核  

企业应建立质量管理体系内部审核程序，规定内部审核的职责、范围、频次、方法和记录的要求。  

内审记录通常包括内审计划、检查表、不合格报告、针对不合格项的原因分析记录、纠正措施、实施记录和验证记录、内审报告等。内审发现的不符合项应形成不合格项报告，应描述不合格的详细信息。应对内审提出的不符合项，应在相关人员批准后采取纠正预防措施并评价其有效性。  

# （四）纠正预防措施  

# 1.纠正措施  

企业应建立纠正措施程序，形成文件，并保存记录。一般应包括以下内容：评审不合格  

条件；确定不合格的原因；评价确保不合格不再发生的措施的需求；确定和实施所需的措施，包括更新文件（适当时）；保存采取措施的记录；评审所采取措施的有效性。  

# 2.预防措施  

企业应建立预防措施程序，形成文件，并保存记录。一般包括以下内容：潜在不合格的原因分析；预防措施的有效性验证。  

企业若对顾客投诉没有采取纠正和（或）预防措施，应按企业文件要求经批准并记录理由。  

# 3.取出产品的分析  

企业应制定对取出的植入性医疗器械进行分析研究的规定并形成文件，在获得取出的植入性医疗器械时，应对其分析研究，了解植入产品有效性和安全性方面的信息，用于提高产品质量和改进产品的安全性。外科植入物的取出和分析可参考《外科植入物的取出和分析》（GB/T 25440 系列标准）。  

4.产品召回及忠告性通知  

企业应编制发布忠告性通知和产品召回的程序文件，并符合相关标准和法规。一般应明确以下内容：即使关键人员缺席，也能保证程序得以实施的管理安排；被授权采取纠正措施和确定受影响产品处理方法的管理者职位；确定退回产品处置方案，如返工、重新包装、报废的制度；沟通制度，应包括向地方或国家监管部门报告，组织沟通的方式和联络地点。  

召回通知至少应包括以下内容：召回医疗器械名称、批次等基本信息；召回的原因；召回的要求：如立即暂停销售和使用该产品、将召回通知转发到相关经营企业或者使用单位等；召回医疗器械的处理方式。产品召回程序应符合《医疗器械召回管理办法》（原国家食品药品监督管理总局令第 29 号）的有关规定。  

20 多年的旧厂房，“变身”生物医疗“创新田”  

![](output\images\新闻报道/b1e17cc13c72411a397a7823d61feac13a8b40c86e6091e33593e03df2301d43.jpg)  

# 上海嘉定中国共产党上海市嘉定区官方澎湃号  

2020-09-26 11:48  

上海  

日前，上海安亭国际医疗产业园（二期）设计方案正式敲定，预计年内启动建设。该项目拟拆除众联纸业厂区内现有建筑后，进行专业厂房定建。作为产业园（二期）的主要承载空间，该项目预计亩均产值将增长 10 倍，亩均税收将增长 5 倍。  

今年以来，嘉定坚持贯彻落实“四个论英雄”（“以亩产论英雄”“以效益论英雄”“以能耗论英雄”“以环境论英雄”）发展导向，持续开展资源利用效率评价，引导资源高效配置，积极盘活存量资源，提高土地利用效率，以高品质、专业化园区建设推动产业高质量发展。  

![](output\images\新闻报道/00d42e52195db1d09752f245b6b39249aea1aa1255e2a8e766d05dcb7db174ac.jpg)  

在宝安公路附近的一处旧厂房前，大众经济城物业部经理赵柳红告诉记者，这里原先是众联纸业的厂房，从建造到现在已近 30 年，原有建筑面积约 19000 平方米。“拆除后，准备改建医疗产业园配套的二期项目，建筑面积约34000 平方米。”  

![](output\images\新闻报道/beaac525f08115a616c4b8eade78c7d9bbdf48cbc5cd9b97deafa9469ec36088.jpg)  

未来，这片破旧的裙房，将迎来华丽 “转身”。“特殊的设计，就是生物污水处理池。我们已经把位置都预留出来，等企业进驻后，根据企业的工艺流程，再确定污水池的大小和位置。”赵柳红透露，该园区还将在二期项目中推进“π科林”技术空间和产业转化平台的功能建设，拟建智能化、标准化研发空间 1500 平方米，包含精装研发实验办公空间、10 万级洁净实验室、共享仪器设备室等。  

在上海安亭国际医疗产业园常务副总经理陈萍看来，产业园（二期）的定位要能够满足企业需求，完善嘉定落户企业规模化发展的“最后一公里”，“我们在此建设了 9 个公共技术服务平台，并且有相应的可供拎包入住的共享实验室空间。在二期的规划中，我们会有更丰富的资源匹配到企业，包括定制厂房、共享会议中心、共享公共技术服务平台等。”  

![](output\images\新闻报道/2b83989d349adb108c8f04a849343daba7c07f697fc6e829f39702719ef6421a.jpg)  

据介绍，园区一期招商已接近饱和，50 余家企业均处于合规报证阶段，达产后可实现年产值约9000 万元，税收 543 万元。对于这些初创企业而言，从项目孵化到产品研发，再到规模化生产，产业园区提供的共享技术服务平台和后续产业空间，为创业团队节省了大量的时间和资金成本。  

![](output\images\新闻报道/9b9fd583cd43e06ee65e52fc7c3ae8b38de48361e10f1c6e8a3c0bd26d31a2b1.jpg)  

![](output\images\新闻报道/7707dceb59fc4f5bd89f40617eb85581dffdf7cf4478ec63738751b622b11952.jpg)  

上海赛图默飞医疗科技有限公司，将是二期项目的首批受益者。企业总经理赵明透露，该企业目前正在进行医疗器械证的审批，预计明年下半年可实现生产销售。据介绍，由赛图默飞公司研发的血液细胞形态学 AI 辅助诊断设备，每三分钟，就能自动读完一份血液样本，每天可完成 150 份，准确率在 $98.5\%$ ，达到了国际领先水平。而传统人工检测方式下，100 份血液样本监测，一般需要10 个人连续工作8 小时才能完成。  

让赵明觉得特别“省心”的是，在上海安亭国际医疗产业园内，给到企业的支持可以让其专心于技术的研发。“特别是对初创企业还是比较合适的。企业从小到大，从研发到生产再到扩大，在这里能有比较好的空间支持，研发、设计、生产在一个区域内就能完成。”赵明说。  

据介绍，依托上海安亭国际医疗产业园一期产业集群，通过与交大、同济等高校密切形成产学研合作平台，形成具有创新产品研发、系统科技服务、高层次人才服务能力的产业集群。该园将在一期基础上逐步拓展二期，形成10 万平方米的定制化健康医疗创新产业园，形成围绕高端医疗器械、医疗耗材、诊断试剂等精准医疗领域发展的产业链集群，打造西上海健康医疗产业创新港。  

![](output\images\新闻报道/19fe18e1353117d9d37e2aa522f9d9cea482d326b106f68c27341a4d8ac57867.jpg)  

“我们相信，创新的能量是无限大的。”上海安亭健康医疗产业发展有限公司总经理黄诚超表示，“我们未来的规划是在宝安公路沿线建设 10 万平米的医疗园区。未来在‘十四五’阶段，我们准备达到年产值 50 亿元的规模。  

# 深圳市生物与工业洁净行业协会成功召开《医疗器械洁净室（区）空气净化&工艺用水系统确认指南》（送审  

发布人：深圳市生物与工业洁净行业协会 发布时间：2025-03-17  

2025 年 2 月28 日下午，《医疗器械洁净室（区）空气净化系统确认指南》《医疗器械洁净室（区）工艺用水系统确认指南》（送审稿）团体标准审查会在深圳市生物与工业洁净行业协会理事单位深圳新科特种装饰工程有限公司会议室圆满召开。经专家组审议，标准技术内容确认通过审查。  

本部标准由沈阳药科大学与深圳新科特种装饰工程有限公司联合主编，旨在细化医疗器械法规要求，结合洁净厂房设计技术与企业需求，提供可操作的技术指标和科学的确认验证指南，以确保洁净厂房建设的合规性和产品质量。项目自启动以来，已召开立项会议及多次专题研讨会，形成阶段性成果，并于 2025 年 1 月 31 日完成公开征求意见。审查会上，由监管部门、科研机构及知名企业专家组成的审查组对标准文本展开全面的专业论证。专家代表表示，标准技术内容已通过审核，认为其体系完整、结构合理，技术指标科学且可操作，符合行业实际需求，建议根据意见修改完善后按程序报批。  

![](output\images\新闻报道/c12bfa2f233864823dcb7f656164a31cf4e748dcc9a944e5484a033f18f55b29.jpg)  

此次审查会汇聚了监管部门、科研机构及知名企业的众多专家与代表。深圳市生物与工业洁净行业协会会长林正刚，深圳市市场局标准处科长苏李亮，深圳市疾病预防控制中心微生物检验中心主任何建凡，江苏省疾病预防控制中心原党委书记、研究员谢景欣，中国建筑科学研究院有限公司空气净化研究中心主任、博导曹国庆，中国电子系统工程第四建设有限公司副总经理、ISO/TC209 国际标准专家刘培源，中国中元国际工程有限公司总工张亦静，深圳新科特种装饰工程有限公司净化设计院院长余全华，深圳市生物与工业洁净行业协会秘书长、ISO/TC209 国际标准专家王惠芳博士，深圳市生物与工业洁净行业协会法规顾问秦文晶，以及来自中明科技、亿锦航环境科技、恒晟建设、中科冠净、华优净化、中建二局第三建筑、洁峰环保、雅顿空调、万德建设、望华建设、广旗装饰、众大建设、特区建工能源建设、明  

远生物、康正检测、中能湿科、麦克维尔等企业的专家与代表参加了此次会议。本次会议由深洁协副秘书长肖辉、标准部部长王珏主持。  
深洁协会长林正刚等多位重量级嘉宾发表致辞，对本次审查会的召开表示了高度肯定与期待，并预祝此次会议圆满成功。  

![](output\images\新闻报道/95ffaeb63211ea759386bd506f75e54f26b5463edb5bd8efd196e1dd83804aaa.jpg)  

会议核心环节聚焦团体标准的审查。本部标准的主笔人深洁协法规顾问秦文晶系统地阐述了标准编制背景、技术框架及征求意见稿修订情况。与会专家积极发言，针对审查稿的内容展开了深入的讨论和交流。经综合评估，专家组确认标准技术内容通过审查，建议编制组结合现场意见完善稿件后提交报批。  

![](output\images\新闻报道/aa443ddb243c4147e6f7ed45cf8c169fa1cf3172bf78ef8974de77cf3670e246.jpg)  

《医疗器械洁净室（区）空气净化系统确认指南》与《医疗器械洁净室（区）工艺用水系统确认指南》标准技术内容通过审查，表明其技术框架和指标要求得到专家组认可，可为医疗器械洁净室建设提供操作性指导。下一步，深圳市生物与工业洁净行业协会将协同编制单位，根据审查意见完善标准文本，并按规定程序提交报批。协会亦将继续与各方合作，继续推动洁净领域行业标准的制定和实施，促进行业进步，为医疗器械产业的稳健发展提供坚实保障，助力健康中国建设。  

# 医疗器械行业洁净室的压差控制  

发布时间：2023-10-18 09:40:12 浏览 757 次  
作者：张佳伟 ，李婧 ，刘丽星 ，冯群  
单位：1 北检润和（北京）技术服务有限公司 （北京 101111）；2 弘润同创（北京）资产  
管理有限公司 （北京 100010）〔关键词〕医疗器械；洁净室；压差中图分类号〕R194  〔文献标识码〕A〔文章编号〕1002-2376（2022）11-0045-04  

洁净室是指将一定空间范围内空气中的微粒子、有害空气、细菌等污染物排除，并将室内温度、湿度、洁净度、压差、风量、气流速度与气流分布、噪声、振动、照度及静电控制在相关标准需求范围内而特别设计的房间 。自洁净室被发明以来，洁净室的压差控制一直是洁净室质量控制的重点内容之一。我们通过调研北京市 30 家无菌医疗器械生产企业的洁净室，发现由于法规标准的迭代更新，加之企业自身对洁净室压差控制存在误区，导致很多企业对洁净室的压差控制未形成清晰可行的方案，仍然存在很多问题。通过对存在的问题进行整理分析，结合对相关理论资料的汇总解读，我们对洁净室的压差控制问题提出了相应的解决思路，希望能够帮助企业完善洁净室质量控制、优化洁净室压差控制方法。  

# 1 压差形成的原因  

洁净室的压力是由房间的送风量与回风量决定的，而压差则是不同房间的压力差。通常情况下，对于不同气流系统的洁净室，新风量 $\mathbf{\Sigma}=\mathbf{\Sigma}$ 排风量 $\pm$ 压差风量。根据此公式基本可以判断相邻两个房间的相对压差，如相邻两个房间 A 和 B，房间 A 的新风量为 $1600{\mathrm{m}}^{3}/{\mathrm{h}}$ 、排风量为 $1400\mathrm{m}^{3}/\mathrm{h}$ ，房间 B 的新风量为 $2000{\mathrm{m}}^{3}/{\mathrm{h}}$ 、排风量为 $1600\mathrm{{m}^{3}/h}$ ，根据上述公式，房间 A 的压差风量为 $200{\mathsf{m}}^{3}$ /h，房间 B 的压差风量为 $400{\mathsf{m}}^{3}$ /h，房间 B 的压差风量大于房间A 的压差风量，因此房间 B 相对于房间 A 为正压。  

# 2 影响压差的因素  

# 2.1 空调系统  

由于压差的形成取决于新风量和排风量，因此空调系统的运行状态成了影响洁净室压差的最主要原因。随着空调系统使用时间的增加，过滤器（此处的过滤器不仅包括高效过滤器，还包括初、中效过滤器）阻力会逐渐增大，进而对洁净室的新风量和排风量产生影响，从而影响压差。对于空调机组的要求，不仅应满足各个房间的送风量能够达到相应级别的要求，还应为压差调节留有余量，即压差风量。  

# 2.2 洁净室的密封性  

密封性是调节洁净室压差的前提条件，房间的密封性越高，越容易控制相对压差。对于洁净室的密封性，应符合洁净室的设计和验收规范，满足相应的国家及行业标准；此外，我们亦应重视由于洁净室的运行使用、人员的流动等造成的洁净室密封性下降问题。  

# 2.3 室外温度  

不同温度下的气体质量不同，室外温度的变化会影响新风量的变化，从而影响洁净室的压差。  

# 2.4 室外风压  

室外风压会对洁净室的压差造成影响，因此，在不同地区、不同季节，均应进行室外风压复核，使洁净室对大气至少保持 $\geqslant\ 10\mathsf{P a}$ 的正压。室外风压的计算方法： $\mathsf{P}\mathsf{=}\mathsf{C p}\mathsf{V}^{2}$ ·ρ/2（Cp 为风压系数，平均取 $0.9~;~\forall$ 为迎风面计算风速，单位为 m/s ；ρ 为空气密度，常温下取 1.2$\mathsf{k g}/\mathsf{m}^{3}$ ；P 为迎风面压力，单位为 $\mathsf{k N/m}^{2}$ ，即 kPa）。  

# 3 压差控制的目的  

在无菌医疗器械的生产中，一般通过洁净室间的压差形成的压差梯度来确定较为稳定的气流流型，使洁净室的气流只能由洁净区流向非洁净区，由高级别洁净区流向低级别洁净区，由  

核心生产功能区流向辅助生产功能区，以达到保证洁净区洁净度及减少交叉污染的目的。  

# 4 压差控制的法规要求  

本研究中所提到的压差均为洁净室系统中的静压差。关于洁净室静压差的要求，国内外的标准、规范不尽相同，医药行业采用的主要是以下几个标准的要求作为控制参考。在国内标准中，以 GB 50457-2019《医药工业洁净厂房设计标准》、GB 50073-2013《洁净厂房设计规范》、GB 50591-2010《洁净室施工及验收规范》和《药品生产质量管理规范》（2010 年修订）为例，其中的压差要求为洁净室（区）与非洁净室（区）、不同级别洁净室（区）之间的压差应 ${>}5\mathsf{P a}$ ，个别规定压差应 $>10\mathsf{P a}^{[2]}$ ；对于医疗器械行业，YY 0033-2000《无菌医疗器具生产管理规范》中规定不同级别洁净室（区）及洁净室（区）与非洁净室（区）之间的压差应$\geqslant5\mathsf{P a}$ ，洁净室（区）与室外大气之间的压差应 $\mathtt{\geqslant10}\mathsf{P a}^{[3]}$ 。欧盟药品生产质量管理规范推荐医药工业洁净室不同级别的相邻房间之间需保持 $10{-}15\mathsf{P a}$ 的压差。世界卫生组织在《非无菌空调系统指南》-2018 中指出，为防止洁净室相邻区域之间发生交叉污染，建议压差最小值为 $5{\sim}15~\mathsf{P a}$ ，这一推荐值符合中国 2010 年修订版药品生产质量管理规范、欧盟药品生产质量管理规范等的要求，已经越来越广泛地被采用[4]。  

除了上述法规要求的压差外，针对一些产品环境的要求，也涉及负压控制相关要求，如《体外诊断试剂生产实施细则》规定阴、阳性血清、质粒或血液制品的处理操作区域应与相邻区域（房间）保持相对负压。对于无菌医疗器械，同级别洁净室（区）内，针对不同生产工序也应区别对待，如注塑间与相邻同级别功能间应有压差梯度，以防止污染。  

# 5 调研中发现的压差控制的问题及注意事项  

在针对北京市 30 家无菌医疗器械生产企业的调研中，发现许多洁净室的压差控制出现了混乱甚至是偏差。调研结果显示，所有的企业对洁净区与非洁净区、不同级别洁净区之间的压差控制均满足了 YY 0033-2000《无菌医疗器具生产管理规范》要求，但是针对内部质控的压差梯度，只有 $70\%$ 的企业能够满足要求。针对这一现象，现对一些洁净室压差控制的注意事项作出讨论分析。  

# 5.1 压差表的选择  

针对洁净室压差的监测，绝大多数无菌医疗器械生产企业选用的是机械指针式压差表和电子压差监测系统，且以前者居多。以机械指针式压差表为例，其量程应能包含洁净室房间的压差范围，对于有不同压差范围要求的洁净室应安装不同量程的压差表，负压洁净室应安装相应负压量程的压差表，且压差表量程不宜过大。  

# 5.2 压差表的计量  

所有压差表均应经过第三方计量机构计量校准，否则不能将其作为洁净室压差监测设备使用；计量周期应根据压差表的产品说明和企业的内部管理制度确定。  

5.3 数字压力计与预留采样口  

数字压力计作为压差监测的辅助设备使用，方便调节压差。调研中发现，由于部分企业未预留压差采样口，导致部分房间的压差监测困难，因此，应为压差监测预留采样口，并将数字压力计作为压差监测的备用比对设备。  

# 5.4 压差表的安装  

调研中发现，部分企业压差表示数为正值，而使用数字压力计监测到的实际数值为负值，出现此种状况的原因可能是由于压差表反接，应重新安装并与数字压力计进行对比。  

# 5.5 压差表的调零  

调研中发现，部分企业未对安装后的压差表进行调零并使用未调零的压差表进行了监测。正确的做法为，在安装压差表后，应对其进行调零处理，该调零为相对调零，必须在洁净室各房间都关闭的状态下对压差表进行调零。以机械指针式压差表为例，可通过调节压差表下方的调零螺钉进行调零，调零螺钉位置见图 1。  

![](output\images\新闻报道/db37904581710b10579e58bf4689aa7b2789b2dc51210b7a8328288aefa89b22.jpg)  
图1 压差表调零螺钉示意图  

# 6 压差控制的基本方法  

探讨压差控制方法的前提是洁净室正常运行且密封性良好，本研究只讨论压差控制的基本方法，并以定风量控制法作为主要讨论对象（实际调节中可能涉及多个步骤重复叠加）。  

# 6.1 定风量控制法  

基于定风量控制法调节压差的流程见图 2，应先确定整个空调系统风机的基准运行频率[ 先利用风速仪测量总送风管中的平均截面风速，然后通过公式（总送风量 $\mathbf{\Psi}=\mathbf{\Psi}$ 平均截面风速 $\times$ 截面面积）算得总送风量，并反复测试调节，直至总送风量与设计风量一致，可将此时的空调风机频率作为基准频率 ]，并维持这一基准频率进行压差调节；待基准频率确定后，应确定新风比例，同样可以通过利用风速仪测量新风管中的平均截面风速来确定，除了新风调节依靠新风电动阀外，其他基本与送风量的测量一致，可参考送风量的测试方法，调节至新风量与设计的新风量一致时即可；在上述状态下，对洁净走廊的压差进行调节，调节过程主要为调整洁净走廊的回风阀，并使回风阀角度为 $40^{\circ}\sim80^{\circ}$ ，如不在此范围内，应重新调整新风电动阀至合适并记录此时新风电动阀的位置，然后进行后续压差调节。优先调节洁净走廊的原因是无菌医疗器械生产企业的洁净走廊一般相邻房间较多，且洁净走廊是一个相对较大的区域，只有先将走廊的压差调整至合适状态，其他房间的压差调节才有比较的基准（其他房间的调节方法与洁净走廊一致）。  

![](output\images\新闻报道/a088797ad759ef3972f3a1cf1181bd9cde60824c1c94712c80fbf193145cf1e3.jpg)  
图2 基于定风量控制法调节压差的流程图  

需要注意的是，压差调节时各房间的门均应处于关闭状态，确保密封措施到位，防止从缝隙中损失或灌入大量的空气而影响调节；压差调节后的数值建议高出设计值 $3{\sim}5\ \mathsf{P a}$ ，压差不宜过大，以免资源浪费；走廊、各房间的压差调节是一个反复的过程，需要多次调节，且每次调节完成均应与压差梯度图进行对比，并对不合理的压差进行调整；对于有直排风机的房间，应先确定直排风机的种类，如直排风机的排风量一定，则需要在直排风机排风量满足设计要求的情况下，通过调整房间的送风阀、回风阀来调节压差，使压差达到设计要求，如排风是根据工艺变化的，则需要送风量恒定，排风与回风以等风量相互切换，即需要启动直排风机时，直排风机与排风阀自动打开，回风阀自动关闭，需要停止直排风机时，直排风机与排风阀自动关闭，回风阀自动打开，而对于排风量不一定的系统，在进行压差调节时，应先在不排风的状态下将房间的送风阀、回风阀调节至合适位置，维持房间压差稳定，然后再调节直排风机，利用新风电动阀的开度调整，使排风量等于回风量 [5] 。  

总之，由于医疗器械行业的洁净室相对面积较小，风量的细小变化即会引起压差波动，而压差调节又是一个多次、逐渐接近设定值的过程，因此，我们需要不断地摸索，反复试验才能将压差调节到设计值。  

# 6.2 变风量控制法  

此种方法的前提与定风量控制法一致。压差调节流程为：在确保洁净室空调系统在设计频率下运行的前提下，直接调节洁净室的送风、回风和排风管道的风阀，将洁净室的压差调节至设计值附近，然后对各个房间的风量进行校核，整理分析风量不符合设计值的房间并对其进行系统微调，使风量和压差均能达到设计要求。相较于定风量控制法，变风量控制法更为复杂烦琐，需要多次调节校核才能逐步满足要求，一般对于较少房间的压差调节可以采用此种方法，对于较多房间的压差调节不建议采用此种方法。  

# 6.3 死循环控制法  

此种方法同样是优先将各个房间的压差调节至设计值附近，然后通过余压阀控制、余风量控制、混合控制等方式进行房间风量的修正校核。需要注意的是，此种方法对空调机组的设备要求较高，需要能够实时监测到余风量的变化，从而方便调节，维持压差恒定，自动化程度及控制系统精度高的空调机组较为适用。  

# 7 小结  

洁净室作为医疗器械行业生产的必要生产环境及设施，承担着保证产品质量的重要责任。洁净室压差调节是厂房质量控制的重要环节之一，但调节过程相对复杂烦琐，不建议频繁进行，对于已经确定符合要求的房间，应遵循可不调节就不轻易调节的原则，对于需要调节的洁净室，要求调节人员具有一定的经验，并能够在反复调节过程中获得适用于本厂房的调节思路，以便提升日后的调节维护工作效率；同时，每次进行压差调节时均应做好相应的文件记录，且记录应尽量细致精确，并总结经验，以便为日后的压差控制工作提供参考；此外，在进行压差调节时，应根据洁净室空调系统的实际运行状况选择压差控制法，其中，定风量控制法相对简单、高效，但并非对所有的洁净室均适用。  

# 一、二、三类医疗器械GMP 车间建设要求【收藏版】  

2019-06-28 18:00  

新版GMP（2010）显著提高了无菌医疗器械生产的相关法规要求，与欧盟 Euro GMP 接轨，提出了洁净车间 A、B、C、D 分级以及相应更为严格的环境悬浮粒子与微生物的控制要求。GMP 全面提升了无菌医疗器械生产洁净环境的洁净度等级，对无菌医疗器械生产洁净环境的监管、日常控制与监测都提出更为严格的具体要求，更强调生产过程的无菌及净化要求，包括无菌药品和无菌医疗器械生产过程进行动态监测的要求等。  

# 无菌医疗器械生产所需的洁净区分为以下四个级别：  

A 级：高风险操作区，如：灌装区、放置胶塞桶、敞口安瓿瓶、敞口西林瓶的区域及无菌装配或连接操作和无菌医疗器械的区域。通常用层流操作台（罩）来维持该区的环境状态。层流系统在其工作区域必须均匀送风，风速为 $0.36{-}0.54\mathrm{m/s}$ （指导值）。应有数据证明层流的状态并须验证。在密闭的隔离操作器或手套箱内，可使用单向流或较低的风速。  

B 级：指无菌配制和灌装等高风险操作A 级区所处的背景区域。  

C 级和D 级：指生产无菌药品过程中重要程度较低的洁净操作区。  

洁净区：需要对尘粒及微生物含量进行控制的房间（区域），其建筑结构、装备及其作用均具有减少该房间（区域）内污染源的介入、产生和滞留的功能。  

洁净度：洁净环境内单位体积空气中含大于或等于某一粒径的悬浮粒子和微生物最大允许统计数。  

<html><body><table><tr><td rowspan="3">洁净度 级别</td><td colspan="4">悬浮粒子最大允许数/立方米</td><td colspan="2">微生物最大允许数</td></tr><tr><td colspan="2">≥0.5um</td><td colspan="2">≥5um</td><td rowspan="2">浮游菌 cfu/立方米</td><td rowspan="2">沉降菌 cfu/4h</td></tr><tr><td>静态</td><td>动态</td><td>静态</td><td>动态</td></tr><tr><td>A级</td><td>3520</td><td>3520</td><td>20</td><td>20</td><td><1</td><td><1</td></tr><tr><td>B级</td><td>3520</td><td>352000</td><td>29</td><td>2900</td><td>10</td><td>５</td></tr><tr><td>C级</td><td>352000</td><td>3520000</td><td>2900</td><td>29000</td><td>100</td><td>50</td></tr><tr><td>D级</td><td>3520000</td><td>不作规 定</td><td>29000</td><td>不作规定</td><td>200</td><td>100</td></tr></table></body></html>  

# 无菌医疗器械洁净生产环境参数要求  

无菌医疗器械是直接或间接与人体血液或肌体相接触的特殊产品。对其生产的各个环节，特别是生产环境必须严格要求和控制，才能保证产品质量,防止生产环境对产品的污染。所以,无菌医疗器械必须在洁净区内生产，并根据产品与人体接触情况设置洁净度级别,达到规定的生产环境要求。  

一．植入和介入到血管内及需要在万级下的局部百级洁净区内进行后续加工(如灌装封等)的  

无菌医疗器械或单包装出厂的配件，其(不清洗)零部件的加工，末道清洗、组装、初包装及其封口等生产区域应不低于 10000 级洁净度级别。  
1. 植入血管：如，血管支架、心脏瓣膜、人工血管等。  
2. 介入血管：各种血管内导管等。如中心静脉导管、支架输送系统等。  

二．植入到人体组织、与血液、骨髓腔或非自然腔道直接或间接接入的无菌医疗器械或单包装出厂的配件，其(不清洗)零部件的加工、末道清洗、组装、初包装及其封口等生产区域应不低于100000 级洁净度级别。  

1. 植入人体组织器械：起博器、皮下植入给药器、人工乳房等。  

2. 与血液直接接触：血浆分离器、血液过虑器、外科手套等。  

3. 与血液间接接触器械：输液器、输血器、静脉针、真空采血管等。  

4. 骨接触器械：骨内器械、人工骨等。  

三．与人体损伤表面和粘膜接触的无菌医疗器械或单包装出厂的(不清洗)零部件的加工、末道精洗、组装、初包装及其封口均应在不低于300000 级洁净室(区)内进行。  

1. 与损伤表面接触：烧伤或创伤敷料、医用脱脂棉、脱脂纱布，一次性使用无菌手术用品如手术垫单、手术衣、医用口罩等。  

2. 与粘膜接触：无菌导尿管、气管插管、宫内节育器、人体润滑剂等。  

四．与无菌医疗器械的使用表面直接接触、不清洗即使用的初包装材料，其生产环境洁净度级别的设置宜遵循与产品生产环境的洁净度级别相同的原则，使初包装材料的质量满足所包装无菌医疗器械的要求，若初包装材料不与无菌医疗器械使用表面直接接触，应在不低于300,000 洁净室(区)内生产。  

1. 直接接触：如给药器、人工乳房、导尿管等的初包装材料。  

2. 不直接接触：如输液器、输血器、注射器等的初包装材料。  

五．对于有要求或采用无菌操作技术加工的无菌医疗器械(包括医用材料)，应在 10000 级下的局部100 级洁净室(区)内进行生产。  

1．如血袋生产中的抗凝剂、保养液的灌装，液体产品的无菌制备及灌装。  

2．血管支架的压握、涂药。  

3．诊断试剂：酶联免疫吸附试验试剂、免疫荧光试剂、免疫发光试剂、聚合酶链反应（PCR）试剂、金标试剂、干化学法试剂、细胞培养基、校准品与质控品、酶类、抗原、抗体和其他活性类组分的配制及分装等产品的配液、包被、分装、点膜、干燥、切割、贴膜、以及内包装等工艺环节，至少应在100，000 级净化环境中进行操作。无菌物料的分装必须在局部百级。  

# 洁净区的消毒灭菌方法  

浸泡法: 浸泡法是将物品洗净、擦干后，用诺福高效灭菌剂将所有物品泡 15 分钟后，浸泡在消毒液中进行消毒灭菌的方法。  

擦拭法：擦拭法是用诺福高效灭菌剂直接擦拭人体或物体表面，如皮肤、桌椅、设备、台面等，达到消毒灭菌的方法。  

喷雾法：喷雾法是利用诺福高效灭菌剂配合欧菲姆的干雾灭法将灭菌剂变成纳米气雾弥散在  

空气中，对空气和物品表面进行消毒灭菌的方法。  

熏蒸法：熏蒸法是将诺福高效灭菌剂加热，使其产生气体来进行消毒灭菌的方法。  

# 清洁消毒灭菌顺序  

1.由高级向低级（百级 $\rightarrow$ 万级 $\rightarrow$ 十万级 $\rightarrow$ 三十万级）  
2.由上到下（天花 $\rightarrow$ 墙面 $\rightarrow$ 地面）  
3.由里到外（注塑间 $\rightarrow$ 包装间 $\rightarrow$ 其他房间）  

# 备注：  

无菌医疗器械包括通过最终灭菌的方法或通过无菌加工技术使产品无任何存活微生物的医疗器械。无菌医疗器械生产中应当采用使污染降至最低限的生产技术，以保证医疗器械不受污染或能有效排除污染。  

无菌:产品上无存活微生物的状态。  

无菌加工:在受控的环境中进行产品的无菌制备及产品的无菌灌装。该环境的空气供应、材料、设备和人员都得到控制，使微生物和微粒污染控制到可接受水平。  
无菌医疗器具:是指任何标明了“无菌”的医疗器械。  
清洁:是指用物理的方法除去物体表面的污垢、尘埃和有机物，其目的是去除和减少微生物。抑菌:抑制体内或体外细菌的生长繁殖。  
防腐:防止或抑制体外细菌生长繁殖的方法。  
消毒:是指用物理或化学的方法消除或杀灭芽孢以外的所有病原微生物。  
灭菌：是指用物理或化学的方法杀灭全部微生物，包括致病和非致病微生物，也包括细菌芽孢和真菌抱子  

![](output\images\新闻报道/ddefae3684e994c28a9dd607e507448d176fe77c2b505e825e30e76ef960d737.jpg)  

# 上海达亨环境  

# 上海达亨环境  

净化工程一站式解决方案提供商！关注她  

为了加强医疗器械生产监督管理，规范医疗器械生产质量管理体系，根据《医疗器械监督管理条例》和相关法规规定，于 2011 年 1 月 1 日起正式实行，2011 年 7 月 1 日后达不到规范的企业将不允许注册。  

![](output\images\新闻报道/69381469a18532de4bb101f92aa4da4906e8e8a36f5f6e87a6ed0a11142c97b5.jpg)  

医疗器械生产质量管理规范及其附录规定并要求医疗器械生产企业应当按照相关规定建立、健全质量管理体系，内容包括机构与人员、厂房与设施、设备、文件管理、设计开发、采购、生产管理、质量控制、销售和售后服务、不合格品控制、不良事件监测、分析和改进等。  

![](output\images\新闻报道/925a1d0f8a661a8b154303670186e35a3235995a167467b173b62e7179243baa.jpg)  

# 以下分类，须按照GMP 规范生产的医疗器械产品目录要求进行：  

1、 植入和介入到血管内及需要在万级下的局部百级洁净区内进行后续加工（如灌装封等）的无菌医疗器械或单包装出厂的配件，其（不清洗）零部件的加工，末道清洗、组装、初包装及其封口等生产区域应不低于 10000 级洁净度级别。  

# 举例：  

1.植入血管：如，血管支架、心脏瓣膜、人工血管等。  
2.介入血管：各种血管内导管等。如中心静脉导管、支架输送系统等。  

2、植入到人体组织、与血液、骨髓腔或非自然腔道直接或间接接入的无菌医疗器械或单包装出厂的配件，其(不清洗)零部件的加工、末道清洗、组装、初包装及其封口等生产区域应不低于100000 级洁净度级别。  

# 举例：  

1.植入人体组织器械：起搏器、皮下植入给药器、人工乳房等。  
2.与血液直接接触：血浆分离器、血液过滤器、外科手套等。  
3.与血液间接接触器械：输液器、输血器、静脉针、真空采血管等。  
4.骨接触器械：骨内器械、人工骨等。  
3、与人体损伤表面和粘膜接触的无菌医疗器械或单包装出厂的(不清洗)零部件的加工、末道  
精洗、组装、初包装及其封口均应在不低于300000 级洁净室（区）内进行。  

# 举例：  

1.与损伤表面接触：烧伤或创伤敷料、医用脱脂棉、脱脂纱布，一次性使用无菌手术用品如手术垫单、手术衣、医用口罩等。  
2.与粘膜接触：无菌导尿管、气管插管、宫内节育器、人体润滑剂等。  
4、与无菌医疗器械的使用表面直接接触、不清洗即使用的初包装材料，其生产环境洁净度级别的设置宜遵循与产品生产环境的洁净度级别相同的原则，使初包装材料的质量满足所包装无菌医疗器械的要求，若初包装材料不与无菌医疗器械使用表面直接接触，应在不低于300,000 洁净室（区）内生产。  

# 举例：  

1.直接接触：如给药器、人工乳房、导尿管等的初包装材料。  
2. 不直接接触：如输液器、输血器、注射器等的初包装材料。  

5、对于有要求或采用无菌操作技术加工的无菌医疗器械（包括医用材料），应在 10000 级下的局部100 级洁净室（区）内进行生产。  

# 举例：  

1.如血袋生产中的抗凝剂、保养液的灌装，液体产品的无菌制备及灌装。  
2.血管支架的压握、涂药。  
动物实验是指通过漫长的对动物研究的过程，实验动物的研究价值不仅在促进生物科学方面的发展，而且广泛地与许多领域科学实验研究紧紧地联系在一起，成为保证现代科学实验研究的一个必不可少的条件。动物实验室也叫实验动物房，它是指适宜于饲养、繁育实验动物的建筑物。这类建筑应具有特定的环境要求和实验手段，以保证动物的品质和实验研究的准确可靠性。  

![](output\images\新闻报道/3031fc4b4a3c699a46e9d67e59c7b76e1baf709595d5ff5f8a905450c3613ec2.jpg)  

实验室根据实验动物微生物控制标准，可将实验动物分为四级，分别是普通动物、清洁动物、无特殊病原体动物、无菌或栖生动物。相应的设施分类是开放系统、亚屏障系统、屏障系统、隔离系统。  

![](output\images\新闻报道/1d96c7e3daf5cd0c465c280e861df4077665c760e6454b8253a554fa7bb0c449.jpg)  

<html><body><table><tr><td>动物实验室等 级</td><td>对应等级要求</td></tr><tr><td>一级普通动物 (CV)</td><td>系指微生物不受特殊控制的一般动物。要求排除人兽共患病的病原体和极少数的实 验动物烈性传染病的病原体。为防止传染病，在实验动物饲养和繁殖时，要采取一定 的措施，应保证其用于测试的结果具有反应的重现性（即无论不同的操作人员，在不 同的时间，用同一品系的动物按规定的实验规程所做的实验，都能获得几乎相同的结 果</td></tr><tr><td>二级清洁动物 (CL)</td><td>要求排除人兽共患病及动物主要传染病的病原体</td></tr><tr><td>三级无特殊病 原体动物 (SPF)</td><td>要求到二级外，还要排除一些规定的病原体。其除菌与灭菌的方法，可使用高效空气 过滤器除菌法、紫外线灭菌法、三甘醇蒸气喷雾法及氯化锂水溶液喷雾法</td></tr><tr><td>四级无菌动物 (GF)或栖生动 物 (GN)</td><td>无菌动物要求不带有任何用现有方法可检出的微生物。栖生动物要求在无菌动物体 上植入一种或数种已知微生物。</td></tr></table></body></html>

对应上述系统的洁净室净化级别分别为 300000 级、100000 级、10000 级和 100 级（或 10000级区的局部100 级处理）。  

目前SPF 级和GF级动物主要用于科研、药理动物实验等，对于一个制药企业仅以药品生产质量检测为目的的动物实验室常用动物以普通级、清洁级和 SPF 级为主。  

![](output\images\新闻报道/2186fff25eaf6594ad383a38cabb45bc037dbf43791a6d68be8c982e8824c6f4.jpg)  

# 动物实验室空气系统建设的重要性  

1．空气净化系统：因为动物房是实验动物较长时间活动的场所，室内不可能在饲养条件下经常用熏蒸冲洗的方式灭菌，一般只能用药力较弱的消毒液擦洗，在这种情况下为了避免微生物侵染，保证空气净化则是首要条件。  

2. 除味：不仅是设施对外部环境和工作人员所需，也是实验动物本身所需，因为室内除外界  

微生物污染外，动物本身排泄物和微生物二次转化成的氨、硫化氢、醇等气体，也是重要的污染物质，这些气体臭味愈浓烈，说明动物房本身的洁净度愈低，一般有增加新风和活性炭吸附两种方法，近年来比较常见的还有增加化学过滤装置，除臭除味。  

3. 动物房产生的恶臭、异味、VOC 等有害污染气体极大地影响人体及动物的健康：  

• 对机体可造成不同程度的危害，也干扰动物实验；  

• 氨气浓度增高时，可刺激动物眼角膜、鼻腔粘膜和呼吸道粘膜而引起流泪、咳嗽等现象，严重者甚至产生急性肺水肿而致动物死亡。  

<html><body><table><tr><td>污染物</td><td>来源</td><td>危害</td></tr><tr><td>氨气、硫化氢、粪臭素等</td><td>实验动物排泄</td><td>刺激嗅觉/视觉器官</td></tr><tr><td>硫化物、氮氧化物等</td><td>实验动物设施废水</td><td>致炎</td></tr><tr><td>恶臭气体</td><td>排泄物、垫料、饲料分解</td><td>刺激呼吸道粘膜</td></tr><tr><td>vOCs</td><td>形态学实验室</td><td>致癌、制畸</td></tr><tr><td>生化试剂</td><td>分生实验室</td><td>致癌、神经毒性</td></tr><tr><td>异味气体</td><td>微生物实验室</td><td>降低机体免疫力</td></tr></table></body></html>  

![](output\images\新闻报道/25a583ee236967d6b0cc6d04d02246e9822ccc5641433f829e966bf012c40dca.jpg)  

# 动物实验室空气异味解决方案  

处理 VOC、恶臭从源头开始控制，为了给工作人员提供良好的工作环境、延伸至室外环境达标管控及节约投资综合运营成本。华净科技对于实验室环境中 VOC、恶臭采用集中与分布式控制处理，中和、氧化污染气体中的有机、无机化学成分，使污染成分变成无害的盐类，达到消除VOC、恶臭等环境污染气体的目的。  

![](output\images\新闻报道/0fea1ae0e67d9a6b21abd13d26de066e628d414ff6594cfb4e10b3d28cb2480d.jpg)  

<html><body><table><tr><td>应用</td><td>功能</td></tr><tr><td>车间系统排风 处理</td><td>无害化处理异味/恶臭/有毒/有害污染空气，达到排放标准。</td></tr><tr><td>车间系统送风 处理</td><td>无害化去除外部进入空气中有害物质。去除回风中异味及有害物质，保证室内动物等 不受污染病变，以及室内空气舒适。</td></tr><tr><td>笼盒排风处理</td><td>无害化处理异味/恶臭/有毒/有害污染空气，达到排气标准。</td></tr><tr><td>笼盒空调箱送 风处理</td><td>无害化去除外部进入的有害物质，保证笼盒内动物不受污染而发生病变</td></tr><tr><td>自循环式处理</td><td>无害化去除循环回风中异味及有害物质，保证室内动物不受污染而发生病变，以及室 内空气舒适，</td></tr><tr><td>室内循环式处 理</td><td>无害化循环式去除室内异味及有害物质，保证室内动物等不受污染病变，以及室内空 气舒适。</td></tr></table></body></html>  

# 医疗器械生产洁净车间相关要求  

2019-10-16 17:50医疗器械生产洁净车间相关要求  

《体外诊断试剂生产实施细则（试行）（国食药监械[2007]239 号）自2007 年开始实施，2011年开始实施《无菌和植入医疗器械生产质量管理规范》，2014 年 64 号公告，国家总局修订了《医疗器械生产质量管理规范》，2015 年 7 月，国家总局连续下发《关于发布医疗器械生产质量管理规范附录体外诊断试剂的公告》，《关于发布医疗器械生产质量管理规范附录无菌医疗器械的公告》、《关于发布医疗器械生产质量管理规范附录植入性医疗器械的公告》，进一步加强无菌、植入及体外诊断试剂的生产质量要求，在日常监管过程中，发现目前部分企业洁净产房建设不够规范。为此，现提出洁净厂房的建设要求如下：  

# 一、目前涉及的标准和工作文件  

1、YY 0033-2000 无菌医疗器具生产管理规范；  
2、YY/T 0567.1-2013 医疗产品的无菌加工 第 1 部分：通用要求；  
3、YY/T 0567.2-2005 医疗产品的无菌加工 第 2 部分 过滤；  
4、GB 50457-2008 医药工业洁净厂房设计规范；  
5、《体外诊断试剂生产实施细则（试行）》中附录A；  
6、关于发布医疗器械生产质量管理规范附录无菌医疗器械的公告（2015 年第 101 号）；  
7、关于发布医疗器械生产质量管理规范附录植入性医疗器械的公告（2015 年第 102 号）；  
8、关于发布医疗器械生产质量管理规范附录体外诊断试剂的公告（2015 年第 103 号）。  

# 二、选址的要求  

1、厂址选择时应考虑：所在地周围的自然环境和卫生条件良好，至少没有空气或水的污染源，还宜远离交通干道、货场等。  

2、厂区的环境要求：厂区的地面、道路应平整不起尘。宜通过绿化等减少露土面积或有控制扬尘的措施。垃圾、闲置物品等不应露天存放等，总之厂区的环境不应对无菌医疗器械的生产造成污染。  

3、厂区的总体布局要合理：不得对无菌医疗器械的生产区，特别是洁净区有不良影响。  

# 三、洁净室（区）的布局要求  

按照YY 0033-2000《无菌医疗器具生产管理规范》附录 B 中无菌医疗器械器具生产环境洁净度级别设置指南来设置洁净度的级别。洁净室（区）设计中要注意以下方面的内容：  

1、按生产工艺流程布置。流程尽可能短，减少交叉往复，人流、物流走向合理。必须配备人员净化室（存外衣室、盥洗室、穿洁净工作服室及缓冲室）、物料净化室（脱外包间、缓冲室和双层传递窗），除配备产品工序要求的用室外，还应配备洁具室、洗衣间、暂存室、工位器具清洗间等，每间用室相互独立，洁净车间的面积应在保证基本要求前提下，与生产规模相适应。  

2、按空气洁净度级别，可以写成按人流方向，从低到高；车间是从内向外，由高到低。  

3、同一洁净室（区）内或相邻洁净室（区）间不产生交\*污染  

1）生产过程和原材料不会对产品质量产生相互影响；  

2）不同级别的洁净室（区）之间有气闸室或防污染措施，物料的传送通过双层传递窗。  

4、空气净化应符合GB 50457-2008《医药工业洁净厂房设计规范》第九章的要求。洁净室里的新鲜空气量，应取下列最大值：1）补偿室内排风量和保持室内正压所需新鲜空气量；  

2）室内没人新鲜空气不应小于 40 立方米/h。  

5、洁净室人均面积应不少于 $4m^{2}$ （除走廊、设备等物品外），保证有安全的操作区域。  

6、如属体外诊断试剂的应符合《体外诊断试剂生产实施细则（试行）》的要求。其中阴性、阳性血清、质粒或血液制品的处理操作应当在至少万级环境下进行，与相邻区或保持相对负  

# 压，并符合防护要求。  

7、应标明回风、送风及制水管道的走向。  

# 四、温、湿度的要求  

1、与生产工艺要求相适应。  

2、生产工艺无特殊要求时，空气洁净度百、万级的洁净室（区）温度应为 $20^{\circ}\mathsf{C}\sim24^{\circ}\mathsf{C}$ ,相对湿度应为 $45\%\sim65\%$ ；空气洁净度十万级、 三十万级的洁净室（区）温度应为 $18^{\circ}C\sim26^{\circ}C$ ，相对湿度应为 $45\%\sim65\%$ 。有特殊要求时，应根据工艺要求确定。  

3、人员净化用室的温度，冬季应为 $16^{\circ}\mathsf{C}\sim20^{\circ}\mathsf{C}$ ，夏季应为 $26^{\circ}C\sim30^{\circ}C$ 。  

# 五、常用的监测设备  

风速仪、尘埃粒子计数器、温湿度计、压差计等  

# 六、无菌检测室的要求  

洁净厂房必须配备独立净化空调系统的无菌检测室（与生产区分开），要求为万级条件下的局部百级。无菌检测室应包括：人员净化室（存外衣室、盥洗室、穿洁净工作服室及缓冲室）、物料净化室（缓冲室或双层传递窗）、无菌检查间、阳性对照间。  

# 七、第三方检测机构的环境检测报告  

提供一年内有资质的第三方检测机构环境检测报告，检测报告须附平面图，标明各房间面积。1、检测的项目暂为六项：温度、湿度、压差、换气次数、尘埃数、沉降菌。2、检测的部位有：（1）生产车间：人员净化室；物料净化室；缓冲区；产品工序要求的用室；工位器具清洗间、洁具室、洗衣间、暂存室等。（2）、无菌检测室。  

# 八、需洁净厂房生产的医疗器械产品目录要求  

a)植入和介入到血管内及需要在万级下的局部百级洁净区内进行后续加工（如灌装封等）的无菌医疗器械或单包装出厂的配件，其（不清洗）零部件的加工，末道清洗、组装、初包装及其封口等生产区域应不低于10000 级洁净度级别。  

# 举例  

1.植入血管：如，血管支架、心脏瓣膜、人工血管等。  
2.介入血管：各种血管内导管等。如中心静脉导管、支架输送系统等。  
b)植入到人体组织、与血液、骨髓腔或非自然腔道直接或间接接入的无菌医疗器械或单包装出厂的配件，其(不清洗)零部件的加工、末道清洗、组装、初包装及其封口等生产区域应不低于100000 级洁净度级别。  

# 举例  

1.植入人体组织器械：起博器、皮下植入给药器、人工乳房等。  
2.与血液直接接触：血浆分离器、血液过虑器、外科手套等。  
3.与血液间接接触器械：输液器、输血器、静脉针、真空采血管等。  
4.骨接触器械：骨内器械、人工骨等。  

c)与人体损伤表面和粘膜接触的无菌医疗器械或单包装出厂的(不清洗)零部件的加工、末道精洗、组装、初包装及其封口均应在不低于300000 级洁净室（区）内进行。举例  

1.与损伤表面接触：烧伤或创伤敷料、医用脱脂棉、脱脂纱布，一次性使用无菌手术用品如手术垫单、手术衣、医用口罩等。  
2.与粘膜接触：无菌导尿管、气管插管、宫内节育器、人体润滑剂等。  
d)与无菌医疗器械的使用表面直接接触、不清洗即使用的初包装材料，其生产环境洁净度级别的设置宜遵循与产品生产环境的洁净度级别相同的原则，使初包装材料的质量满足所包装无菌医疗器械的要求，若初包装材料不与无菌医疗器械使用表面直接接触，应在不低于300,000 洁净室（区）内生产。  

# 举例  

1.直接接触：如给药器、人工乳房、导尿管等的初包装材料。  
2.不直接接触：如输液器、输血器、注射器等的初包装材料。  

e)对于有要求或采用无菌操作技术加工的无菌医疗器械（包括医用材料），应在 10000 级下的局部100 级洁净室（区）内进行生产。  

# 举例  

1.如血袋生产中的抗凝剂、保养液的灌装，液体产品的无菌制备及灌装。  
2.血管支架的压握、涂药。  

# 附录：  

无菌医疗器械包括通过最终灭菌的方法或通过无菌加工技术使产品无任何存活微生物的医疗器械。  

无菌医疗器械生产中应当采用使污染降至最低限的生产技术，以保证医疗器械不受污染或能有效排除污染。  

无菌：产品上无存活微生物的状态。  

灭菌：用以使产品无任何形式的存活微生物的确认过的过程。  

无菌加工：在受控的环境中进行产品的无菌制备及产品的无菌灌装。该环境的空气供应、材料、设备和人员都得到控制，使微生物和微粒污染控制到可接受水平。  

无菌医疗器具：是指任何标明了“无菌”的医疗器械。  

注：洁净车间内必须包含洁具室、洗衣间、暂存室、工位器具清洗间等。  

需净化条件下生产的产品：是指最终使用时要求无菌或灭菌的产品  

# 北京市医疗器械洁净室（区）检查要点指南（2023 版）  

发布时间：2023 年 12 月 08 日分享：  

洁净室（区）是无菌和植入性医疗器械、体外诊断试剂等产品生产过程中不可缺少的生产环境，洁净室（区）的环境控制水平直接或间接的影响着医疗器械产品的质量。为深入贯彻医疗器械生产监管相关法规，进一步落实《医疗器械生产质量管理规范》和相关配套文件要求，加强医疗器械生产质量监督管理，依据医疗器械相关法律、法规、规章、标准，以及《医疗器械生产质量管理规范》和相关配套文件等，制定本指南。  

本指南旨在帮助北京市医疗器械生产监管人员增强对医疗器械洁净室（区）相关知识的认知和把握，指导和规范全市医疗器械生产监管人员对医疗器械注册人、备案人、受托生产企业（以下简称“生产企业”）对医疗器械洁净室（区）控制水平的监督检查工作。同时，为生产企业在医疗器械洁净室（区）的管理提供参考和依据。  

本指南主要以现行医疗器械法规、标准中对于洁净室（区）的规定为基础，尤其是以《无菌医疗器具生产管理规范》（YY/T 0033-2000）的相关要求为主，部分借鉴了《医药工业洁净厂房设计标准》（GB50457-2019）、《洁净室及相关受控环境 第 3 部分：检测方法》（GB/T25915.3-2010）等国家标准的相关要求。本指南中涉及和引用的国家相关法律、法规、规章、标准、检查指南等发生内容和效力变化时，要以当时执行的最新版为准。必要时，北京市药品监督管理局应重新研究修订，以确保本指南持续符合要求。  

# 一、适用范围  

本检查指南可作为北京市药品监督管理局组织、实施医疗器械注册质量管理体系现场核查、医疗器械生产许可现场核查、医疗器械生产监督检查等涉及医疗器械洁净室（区）检查的参考资料。  

# 二、检查要点及流程  

以下检查要点的表述主要分为对现场情况和文件资料的检查两部分，但在实际检查过程中应特别注意现场查看、询问、记录的情况与生产企业的规定、文件、记录的符合性。  

# （一）现场观察企业生产、检验洁净室（区）环境  

1.洁净室（区）内人流、物流走向应合理。  

2.进入一更应设置门挡和防昆虫设施，应进行换鞋、脱外衣、洗手，应设置感应龙头、长把龙头、脚踏开关龙头或其它有效的洗手后防污染措施，应设置手烘干器。  

3.进入二更应进行穿洁净工作服（鞋）或无菌工作服（鞋）、口罩、帽子、手消毒。手消毒剂应定期更换，以防止产生耐药菌株。  

4.二更应设置整衣镜、方便穿洁净工作服或无菌工作服设施，应张贴更衣流程。应设置存衣、挂衣设施。二更中暂存的洁净工作服和工作帽应有防污染措施。洁净工作服和工作帽应有效遮盖内衣、毛发；对于无菌工作服应能包盖脚部，并能阻留人体脱落物。一更使用的鞋应与洁净室（区）使用的鞋有效分隔。  

5.应设置缓冲间或风淋室，洁净室（区）工作人员超过 5 人的，风淋室旁应设置旁通门。缓冲间或风淋室应有防止门同时开启的措施。  

6.洁净室（区）内工作人员不应穿拖鞋，不应化妆或佩戴饰物等，不应将个人物品带入洁净室（区）。  

7.用于生产的洁净室（区）内应设置洁具间、洗衣间、工位器具间以及中间库等辅助功能间。洗衣间应设置整衣晾衣区域，应具备洁净工作服或无菌工作服消毒灭菌措施，应确定洁净工作服或无菌工作服存放方式，以确保有效防止微生物、微粒的污染。洗衣间洗衣设施配备应合理，以满足洗衣、洗鞋需求。衣服和鞋应分别清洗。不同洁净度级别洁净室（区）使用的洁净工作服或无菌工作服应定期在规定级别洁净环境中分别清洗、干燥、整理和保存，并区别使用。洁净工作服和无菌工作服清洗应按要求使用工艺用水。  

8.洁具间、洗衣间、工位器具间以及需要使用工艺用水的功能间应设置必要的水路管道、水池，标识工艺用水的种类和流向，设置具有防倒灌功能的地漏[100 级的洁净室（区）不应设置地漏]并及时清洁消毒，应采取有效措施防止微生物等的污染。  

9.应设置与产品生产工艺相对应的专用功能间或区域，如注塑间、干燥间等，其送回风管理和配置的设备应符合法规、标准规定和工艺的要求，必要时应设置缓冲间或气闸室。注塑间内应设置模具存放区域，并采取有效的防护措施。产生粉尘或烟雾的工艺，应设置防尘除烟设施，如排风设施。  

10.应设置风淋、传递窗、缓冲间等满足物料传递需要的物料入口，物料传入洁净室（区）应进行净化处理，有防止门窗同时开启的措施，门窗应密封良好。  

11.洁净室（区）内应设置独立的成品出口。  

12.生产无菌和植入性医疗器械生产企业，应分别建立 10,000 级下局部100 级的无菌检验室、微生物限度室和阳性对照室。对于无菌检验室和微生物限度室由于条件所限无法设置相互独立的人流物流通道的，应采取有效控制措施避免交叉污染，阳性对照室应配备生物安全柜。生产体外诊断试剂的生产企业应建立微生物限度室，用于环境和水质监测。  

13.洁净室（区）的墙面、地面、顶棚表面应平整、光滑、无裂缝，无霉迹，各接口处应严密，无颗粒物脱落，不易积尘，便于清洁，耐受清洗和消毒。洁净室（区）内的管道、墙上设施与墙壁或顶棚接触部位应密封。  

14.洁净室（区）内应使用无脱落物、易清洗、消毒的清洁卫生工具。  

15.洁净室（区）内不同洁净度功能间之间，门的开启应向着洁净度级别高的方向，密封良好。洁净室（区）内回风口不应被遮挡。  

16.洁净室（区）内应设置紧急逃生设施。  

17.洁净室（区）内不应使用漆面或木质材质物品。操作台应光滑、平整、无缝隙、不脱落尘粒和纤维、不易积尘并便于清洗消毒。  

18.相邻不同洁净级别功能间之间应设置压差表，并按规定进行计量校准。压差表零点与精度应符合要求。相同洁净度级别洁净室（区）间的压差梯度应合理。  

19.洁净室（区）内应合理设置温湿度计，并按规定进行计量校准。  

20.洁净室（区）内应采取有效措施进行空气消毒，应采取相应防护措施避免对人员健康造成伤害。  

21.产品生产工艺需要使用工艺用气的，应设置工艺用气通道，工艺用气通道应设置净化处理装置并明确更换要求，空气压缩机应能有效防护。  

22.洁净室（区）内特殊生产工序需要 100 级洁净环境的，应配备层流罩、洁净工作台等设备。体外诊断试剂阳性物质处理应在10,000 级环境下阳性间进行，并配备生物安全柜。阳性间应具备灭活设施、原位消毒设施，生物安全柜的级别或功能应符合其风险控制目标，不得对洁净环境造成污染，对于进行危险度二级及以上的病原体操作的，空气应经除菌过滤后排出。  

23.应配置洁净室（区）环境监测设备及配套用实验用设备，如尘埃粒子计数器、风量罩、风速仪、以及用于沉降菌或浮游菌检测的培养箱（培养细菌或真菌）设备和培养皿、配制所用试剂等。  

24.空气净化系统设置应合理，压差表应进行计量校准，标明初、中效位置、气流走向及初始压差值。使用臭氧方式进行环境消毒的，应配置臭氧发生器。对于有干燥要求的，应配置除湿设备。  

25.不同空气洁净级别区域之间物料传递应考虑相互间交叉污染的风险。如采用传送带时应分段传送。  

（二）查阅生产企业洁净室（区）有关的管理文件、记录1.应提供洁净室（区）平面图，与实际情况一致。2.应制定人员卫生管理规定。3.应保持工作人员进出洁净室（区）的记录。4.应当制定人员健康要求，建立人员健康档案。直接接触物料和产品的人员每年至少体  
检一次。患有传染性和感染性疾病的人员不得从事直接接触产品的工作。5.应提供洁净室（区）工作人员裸手操作时的手消毒记录，消毒频次应符合相关文件中  
的规定。6.应提供洁净室（区）工作人员裸手操作时手细菌总数的检测记录，检测频次应符合相  
关文件中的规定。7.应定期对进行洁净室（区）内工作人员进行卫生和微生物学基础知识等方面的培训，  
并保留培训记录。8.应制定物料净化管理规定。9.应制定洁净（无菌）工作服管理规定。10.应保持洁净（无菌）工作服清洗、消毒（灭菌）记录。11.应制定洁净室（区）卫生管理规定，包括设备、工装模具及工位器具清洁存放规定；  
操作台、场地、墙壁、顶棚清洁规定以及清洁工具的清洁及存放规定；消毒剂选择、使用、  
更换的管理规定；空气消毒规定；清场管理规定以及洁净环境日常监测管理规定等。12.应保持工位器具清洗、消毒（灭菌）记录。13.应保持洁净室（区）卫生清洁记录。14.应保持洁净室（区）空气消毒记录。15.使用紫外线灯进行洁净环境消毒的，应保持紫外线灯使用记录。16.应保持洁净环境清场记录。17.应保持洁净室（区）沉降菌（或浮游菌）监测布点图。18.应保持洁净环境日常监测记录。19.如果空气净化系统不是连续开启，应保持空气净化系统开关时间和洁净室（区）使  
用时间的记录。20.应保持工艺用气检测记录。21.应提供有资质的检测机构出具的环境检测报告，开展日常监测并保持记录。22.应保持空气净化系统初效、中效清洗/更换、高效更换、压差监测等维护记录。附件：1.参考资料  

# 2.参考依据  

# 附件 1  

参考资料  

第一部分 洁净室（区）基本知识  
一、洁净室 （区）的定义  
二、洁净室 （区） 的预期用途  
三、洁净室 （区）适用的产品  
四、洁净室 （区） 的构成  
五、洁净室 （区） 的洁净度级别和设置原则  
六、洁净室 （区）的日常监测项目  

七、影响洁净室（区）洁净度的主要因素  

第二部分 洁净室 （区）管理要求  
一、洁净室 （区） 总体要求  
二、洁净室 （区） 设计和装修要求  
三、洁净室 （区） 环境控制要求  
四、洁净室 （区） 验证要求  
五、洁净室 （区）运行管理和日常维护要求  

# 第一部分 洁净室（区）基本知识  

# 一、洁净室（区）的定义  

洁净室（区）是指将一定空间范围内的空气中的尘粒、微粒子、有害空气、细菌、微生物等污染物排除，并将室内温度、洁净度、室内压力、气流速度与气流分布、噪音振动及照明、静电控制在某一需求范围内，而所给予特别设计的房间。其建筑结构、装备及其作用均具有减少该房间（区域）内污染源的介入、产生和滞留的功能。不论外在空气条件如何变化，其室内均能具有维持原先所设定要求的洁净度、温湿度及压力等性能的特性。对于医疗器械而言，洁净室（区）包括洁净生产区域和洁净检验区域。  

《无菌医疗器具生产管理规范》（YY/T 0033-2000）标准中对洁净室（区）定义有了明确的规定，即需要对尘埃及微生物含量进行控制的房间（区域），其建筑结构、装备及其作用具有减少对该房间（区域）内污染源的介入、产生和滞留的功能。  

《洁净室及相关受控环境 第 1 部分：按粒子浓度划分空气洁净度等级》（GB/T 25915.1-2021）中规定，洁净室是指空气悬浮粒子浓度受控并分级的房间,其设计、建造到运行均使进入、产生、滞留于房间的粒子受控。洁净区是指空气悬浮粒子计数浓度受控并分级的限定空间。其建造和运行使进入、产生和滞留于空间的粒子受控。洁净区可以是限定于洁净室内的空间，也可用隔离装置实现。隔离装置既可设在洁净室内也可在洁净室外。  

# 二、洁净室（区）的预期用途  

洁净室（区）最主要的作用在于控制产品所接触大气的洁净度及温湿度，使产品能在一个良好的环境空间中生产、制造和微生物检验，此空间我们称之为洁净室（区）。  

# 三、洁净室（区）适用的产品  

（一）适用于通过最终灭菌的方法、通过无菌加工技术使产品无任何存活微生物的医疗器械以及体外诊断试剂产品的生产，如血管内支架、骨科植入物、体外诊断试剂、介入手术器具等。  

（二）需要控制初始污染菌的医疗器械品种，如透析粉（液）等。  

# （三）与产品直接接触的单包装。  

# 四、洁净室（区）的构成  

一般情况下，洁净室（区）是指医疗器械生产和检验所需的工作环境，对于生产环节，应包括与生产产品工艺流程相对应的功能间，如注塑间、干燥间等；对于检验环节，应包括与检验有关的功能间，如阳性对照室、无菌检验室和微生物限度室等；为生产服务的辅助功能间，如洗衣间、洁具间等以及连接各功能间的缓冲过渡通道。  

# 五、洁净室（区）的洁净度级别和设置原则  

# （一）洁净度级别  

洁净度：洁净环境内单位体积空气中含大于或等于某一粒径悬浮粒子的允许统计数。  

依据《无菌医疗器具生产管理规范》（YY/T 0033-2000）标准，洁净室（区）的环境级别分为 300,000 级、100,000 级、10,000 级和 100 级。  

表 1 《无菌医疗器具生产管理规范》（YY/T 0033-2000）中  

# 空气洁净度等级  

沉降菌 浮游菌 ${\geqslant}0.5{\upmu}{\mathsf{m}}$ ≥5μm （个/皿） （个/m3） 100 级 3,500 0 1 5 10,000 级 350,000 2， 000 3 100 100,000 级 3,500,000 20， 000 10 500 300,000 级 10,500,000 $\leqslant60$ ， 000 15  

《医药工业洁净厂房设计标准》（GB 50457-2019）中对洁净度等级也作出了相关的规定。  

表 2 《医药工业洁净厂房设计标准》（GB 50457-2019）中医药洁净室（区）空气洁净度等级  

洁净度级别 悬浮粒子最大允许值（个 $/\mathsf{m}3$ ）  

洁净度级别 尘埃最大允许数（个 $/\mathsf{m}3\bar{}$ ） 微生物最大允许数  


<html><body><table><tr><td>洁净度 级别</td><td>浮游菌 (cfu/m3)</td><td>沉降菌 (90mm) 表面微生物 cfu/4小时</td></tr><tr><td>接触(55mm)5指手套</td><td></td><td></td></tr><tr><td>cfu/碟</td><td>cfu/手套</td><td></td></tr><tr><td>A级 <1</td><td><1</td><td><1 <1</td></tr><tr><td>B级 10</td><td>5</td><td>5 5</td></tr><tr><td>C级 100</td><td>50</td><td>25</td></tr><tr><td>D级 200</td><td>100</td><td>50 -</td></tr></table></body></html>  

静态 动态${\geqslant}0.5{\upmu}{\mathsf{m}}$ $\geqslant5.0upmu\mathrm{m}\geqslant0.5\upmu\mathrm{m}\geqslant5.0\upmu\mathrm{m}$ A 级 3,520 20 3,520 20B 级 3,520 29 352,000 2,900C 级 352,000 2,900 3,520,000 29,000D 级 3,520,000 29,000 不作规定 不作规定  

表 3 《医药工业洁净厂房设计标准》（GB 50457-2019）中医药洁净室环境微生物监测的动态标准  

# （二）设置原则  

除了上述标准之外，原国家食品药品监督管理局 2015 年发布的《医疗器械生产质量管理规范附录无菌医疗器械》、《医疗器械生产质量管理规范附录植入性医疗器械》中分别规定了无菌医疗器械洁净室（区）设置原则和植入性医疗器械洁净室（区）设置原则，《医疗器械生产质量管理规范附录体外诊断试剂》中也规定了相应产品生产环境级别要求，生产企业应结合相应法规要求和技术标准要求识别并确定本企业洁净环境级别，并验证后执行。医疗器械法规和标准没有规定的，生产企业可参照上述要求确定产品生产洁净级别，或自行验证并确定产品的生产洁净级别。  

洁净室（区）洁净度级别设置原则：  

1.采用使污染降至最低限的生产技术，以保证医疗器械不受污染或能有效排除污染。倡导技术进步，建议用先进的生产技术。包括先进的生产工艺、先进的设备、工装和设施等。在生产过程中尽量减少人为因素，最大程度地使产品不暴露在操作环境中，尽可能避免人与产品的直接接触。  

2.植入和介入到血管内器械，不清洗零部件的加工，末道清洗、组装、初包装及其封口，不低于10,000 级。植入到人体组织、与血液、骨腔或非自然腔道直接或间接接触器械，（不清洗）零部件的加工、末道清洗、组装、初包装及其封口等，不低于 100,000 级。与人体损伤表面和粘膜接触器械，（不清洗）零部件的加工、末道精洗、组装、初包装及其封口，不低于 300,000 级。  

与无菌医疗器械的使用表面直接接触、不清洗即使用的初包装材料，宜遵循与产品生产环境的洁净度级别相同的原则，使初包装材料的质量满足所包装无菌医疗器械的要求。若初包装材料不与无菌医疗器械使用表面直接接触，不低于 300,000 级。对于有要求或无菌操作技术加工的，在 10,000 级下的局部 100 级洁净室（区）内。洁净工作服清洗、干燥和穿洁净工作服室、专用工位器具的末道清洗与消毒的区域的空气洁净度级别可低于生产区一个级别。  

医疗器械法规规定，高风险生物活性物料（如强毒微生物、芽胞菌制品、激素类试剂组分、放射性物质）的操作应使用单独的空气净化系统，与相邻区域应保持负压，排出的空气不应循环使用；阴性、阳性血清、质粒或血液制品的处理操作应当在至少 10,000 级环境下进行，与相邻区域保持相对负压，并符合防护规定；生产激素类试剂组分的洁净环境应当采用独立的专用的空气净化系统，且净化空气不得循环使用；强毒微生物操作区、芽胞菌制品操作区应与相邻区域保持相对负压，配备独立的空气净化系统，排出的空气不得循环使用。酶联免疫吸附试验试剂、免疫荧光试剂、免疫发光试剂、聚合酶链反应（PCR）试剂、金标试剂、干化学法试剂、细胞培养基、校准品与质控品、酶类、抗原、抗体和其他活性类组分的配制及分装等产品的配液、包被、分装、点膜、干燥、切割、贴膜、以及内包装等工艺环节，现场核实，至少应在 100,000 级洁净环境中进行操作，无菌物料的分装必须在局部 100级洁净环境下进行。  

无菌实验室原则上应设三间 10,000 级下的局部 100 级洁净室（区），用作无菌检验室、阳性对照室和微生物限度室。无菌检验室应当和洁净生产区分开设置，有独立的区域、单独的空气净化系统和专用的人流物流通道及实验准备区等。阳性对照室应配备不低于《生物安全柜》（GB 41918-2022）、《Ⅱ级生物安全柜》（YY 0569-2011）要求的生物安全柜。  

生产企业可在启用的洁净室（区）入口处张贴洁净室（区）平面图，标识洁净室（区）布局、环境控制级别以及人流物流走向等。  

六、洁净室（区）的日常监测项目  

依据《无菌医疗器具生产管理规范》（YY/T 0033-2000）标准，洁净室（区）的监测项目包括温湿度、静压差、风速、换气次数、尘埃粒子数、沉降菌或浮游菌。  

表 4 《无菌医疗器具生产管理规范》（YY/T 0033-2000）中  

环境监测项目  

<html><body><table><tr><td>监测项目</td><td>技术指标</td><td>监测</td><td></td><td>监测 频次</td></tr><tr><td>10,000</td><td rowspan="3">100,000级</td><td></td><td>方法</td><td></td></tr><tr><td>100级</td><td>300,000</td><td></td><td></td></tr><tr><td>级</td><td>级</td><td></td><td></td></tr></table></body></html>  

1 次 /  
温度, $^\circ\mathsf{C}$ （无特殊要求时） $18\sim28$ JGJ 71-1990班  
相对湿度, $\%$ $45\sim65$ 1 次/班水平层流≥0.4  
风速, $\mathsf{m}/\mathsf{s}$ 1 次/月垂直层流≥0.3  
换气次数,次/ h ≥20 ≥15 ≥12 1 次/月  
静压差,Pa 不同级别洁净室 $(\bigstar)$ 之间 $\geqslant5$ 1 次/月  
洁净室 $(\bigstar)$ 与室外大气 $\geqslant10$   
尘埃 $z=0.5\upmu\mathrm{m}\leqslant3,500$ ≤ GB/T 16292- 1 次 /≤350,000 ≤3,500，000  
个/m3 10,500 ,000 1996 季  
$\sum\limits_{\mathfrak{m}}^{\geqslant\mathfrak{s}\mu_{0}}\$ $\leqslant2,000$ ≤20,000 ≤60,000  
浮 游 菌 数 , 个 GB/T 16293- 1 次 /≤5 ≤ 100 ≤ 500  
/m3 1996 季GB/T 16294- 1 次 /  
沉降菌数,个/皿 $\leqslant1$ ≤ 3 ≤ 10 ≤ 151996 周  

# 七、影响洁净室（区）洁净度的主要因素  

（一）医疗器械产品自身特性（二）医疗器械生产工艺（三）人员、设施卫生要求由于患者或工作人员自身带菌而污染或由于和非完全无菌的用具，器械和人的接触而污染。（四）大气环境由于空气中所含细菌的沉降、附着或被吸入而污染。（五）其他由于昆虫等其他因素而污染细菌还可能产生毒性物质、色素等代谢产物。  

污染类型 示例 来源：（举例） 处理方法：（举例）－ 浮 游 粒 子 通 过－设备HEPA 过滤  
非活性（粒金属斑点 －员工服装－接触地方清洗和灭  
子） －服装纤维 －外界空气菌－水供应－水纯化系统－ 浮 游 粒 子 通 过－人员 HEPA 过滤  
活性（微生－细菌 －水 － 液 体 无 菌 过 滤  
物） －发酵菌 －外界空气 （0.2um）－设备，工具 －组分蒸汽灭菌或辐射灭菌  
内（毒通素常 和浮－来自某种生物（通常－暴露一段时候之后的湿设备 －热苛性钠溶液－高温（ $(>200^{\circ}\mathsf C)$ ）根为水生）的细胞壁残渣 更换零部件或者容器/密封装置  
游菌有关） 据时间决定  

# 第二部分 洁净室（区）管理要求  

# 一、洁净室（区）总体要求  

无菌、植入性医疗器械和体外诊断试剂产品生产在条件可能的情况下，厂区应尽量的选择在空气清新、含尘含菌量低、无有害性气体等周围环境较为清洁和绿化较好的地区，不宜选在多风沙的地区和有严重灰尘、烟气、腐蚀性气体污染的工业区。若条件不允许，必须位于工业污染或其它人为污染、灰尘较严重的地区时，宜在其全年主导风向的上风侧。厂区内的主要路面、消防车道等应平整宽畅，尽量选用坚固、不易起尘以及防火的材料建造。洁净室（区）应尽量远离铁路、公路、机场等交通干道，且与交通主干道之间的距离不宜小于 $50\mathsf{m}$ 。不论是新建或改建的洁净车间周围都要进行绿化，四周应无积水、无垃圾、无杂草等。对于洁净室（区）的总体布局应遵循以下原则：洁净室（区）位置要尽量设在人流物流较少的地方。洁净室（区）内布局人流方向要由低洁净度级别的洁净间向高一级别的洁净间过渡。在不影响生产工艺流程的情况下，要按照产品实现过程的顺向布置，并尽可能将洁净度要求相同的洁净室（区）安排在一起。为了减少交叉污染和便于系统布置，在同一洁净室（区）内，应尽量将洁净度要求高的工序布置在洁净气流首先到达的区域，容易产生污染的工序布置在靠近回、排风口的位置。在相关设备布局方面，洁净室（区）内只布置必要的生产工艺设备，容易产生灰尘和有害气体的工艺设备应尽量布置在洁净室（区）的外部。  

生产企业为了控制污染，或将这种污染的可能性降至最低，必须要有整洁的生产环境及与所生产的产品相适应的洁净室（区）设施，包括洁净室（区）以及相配套的空气净化系统、电力照明、工艺用水、工艺用气、卫生清洗、安全设施等，如洁净室（区）内使用的设备，其结构型式与材料不应对洁净环境产生污染，应有防止尘埃产生和扩散的措施。设备、工艺装备与管道表面应光洁、平整、无颗粒物质脱落，并易于清洗和消毒或灭菌。生产设备所用的润滑剂、冷却剂、清洗剂及在洁净室（区）区内通过模具成型后不清洗的零配件所用的脱模剂，不应对产品造成污染。洁净室（区）内所用的消毒剂或消毒方法不应对设备、工艺装备、物料和产品造成污染。消毒剂品种应定期更换，防止产生耐药菌株等。这些都是无菌、植入性医疗器械和体外诊断试剂产品生产所必需的环境保证条件。《无菌医疗器具生产管理规范》（YY/T 0033-2000）标准对洁净室（区）与设施条件做了具体要求。生产企业为了防止来自各种渠道的污染，应采取多方面降低污染的控制措施，以形成综合性的洁净技术系统来作为无菌、植入性医疗器械和体外诊断试剂产品生产控制污染的重要组成部分。  

# 二、洁净室（区）的设计和装修要求  

此部分不作为本指南介绍重点，生产企业应选择有洁净室（区）设计资质的单位和合法的施工单位进行洁净室（区）的建设，具体可参照《洁净厂房设计规范》（GB 50073-2013）、《洁净室施工及验收规范》（GB 50591-2010）、《医药工艺洁净厂房设计标准》（GB 50457-2019）以及《无菌医疗器具生产管理规范》（YY/T 0033-2000）执行，注意识别法规对洁净室（区）设计和装修的要求。  

# 三、洁净室（区）环境控制要求  

我们首先介绍一下空气净化过程主要涉及的几方面内容：  

一是利用过滤器有效地控制送入室内的全部空气的洁净度，由于细菌都会依附在微粒上，微粒过滤同时也滤掉了细菌。  

二是利用合理的气流组织排除已经发生的污染，由送风送入洁净空气，使室内产生的微粒和细菌被洁净空气稀释后强迫其由回风口进入系统的回风管路，在空气净化系统的混合段和从室外引入的经过过滤的新风混合，再经过进一步过滤后又进入室内，通过反复的循环就可以把污染控制在一个稳定的水平上，这个水平就应该低于相应的洁净度级别。  

三是通过调整，使不同级别洁净室（区）室内的空气静压大于 5Pa（包括与非洁净室（区），与室外大气大于10Pa，防止外界污染或交叉污染从门或各种缝隙部位侵入室内。  

下面将着重介绍洁净室（区）环境的控制要求：  

# （一）洁净室（区）的微生物控制  

《无菌医疗器具生产管理规范》（YY/T 0033-2000）标准规定了无菌医疗器械的生产和与产品接触的包装材料的生产均应在相应的洁净室（区）域内进行。为了对尘埃及微生物的污染进行控制，要求其洁净室（区）的建筑结构、设备及其使用的工位器具应有减少对该区域污染源的介入、产生和滞留的功能，因此在医疗器械生产过程中控制环境中的尘埃，对产品的实现过程是至关重要的。特别是尘埃的存在可以导致热原反应、动脉炎、微血栓或异物肉芽肿等，严重的会致人死亡，直接危及人们的生命安全。在设计医疗器械洁净室（区）时，必须对可能产生微粒、尘埃的环节，如室内装修、环境空气、设备、设施、容器、工具等做出必要的规定，此外还必须对进入洁净室（区）的人员和物料分为人流通道和物流通道并进行净化处理。 然而，无菌医疗器械和体外诊断试剂产品生产企业对生产环境洁净度的控制还不仅限于尘埃，鉴于产品的特殊作用，在生产环境中除了对尘埃要加以限制外，还必须对活性微生物做出必要的控制规定。因为它们对产品的污染要比尘埃更甚，不加以控制则对人体造成危害的更为严重。由于微生物在温度、湿度等条件适宜的情况下会不断的生长和繁殖，所以不同环境中微生物数量也不相同，因此，它是“活的粒子”。因而对这些“活的粒子”微生物的控制尤为重要，也更为棘手。 正是这些问题和原因的存在，洁净室（区）必须要同时对生产环境中的尘埃和微生物加以控制。对尘埃、微生物污染的控制，从洁净技术要求的角度而言，有四个原则：  

一是对进入洁净室（区）的空气必须进行充分地除菌或灭菌。  
二是使室内微生物颗粒迅速而有效地吸收并被排出室外。  
三是不让室内的微生物粒子积聚和繁殖。  
四是防止进入室内的人员或物品散发细菌，如不能防止，则应尽量限制其扩散。  

举例来说，人眼可见最小颗粒为 $30\upmu\mathrm{m}$ ，坐着不动能产生 100,000 个颗粒，行走能产生5,000,000 个颗粒，跑动能产生 15,000,000 个颗粒；一个字母“D”的发音可产生 30 个颗粒，说话1 分钟可产生 $15,000\sim20,000$ 个颗粒。  

对于洁净室（区）微生物污染的控制，是与严格的科学管理和限制人员并采取有效的除尘、除菌技术有着密切关联的。良好的除尘、除菌措施，控制人流、物流及生产过程中带来的各种交叉污染等均是洁净技术中十分重要的内容。  

# （二）洁净室（区）的压差控制  

为防止外界污染物随空气从围护结构的门窗或其它缝隙渗入洁净室（区）内，以及防止当门开启后空气从低洁净室（区）倒流向高洁净室（区），必须使洁净室（区）内的空气保持高于邻区的静压值，这是空气净化中的又一项重要措施。  

洁净室（区）正压是通过使净化系统的送风量大于回风量和排风量的方法来达到。维持洁净室（区）正压所需的风量，要根据洁净室（区）密封性能的好坏来确定。当洁净室（区）正压为5Pa 时，已经能满足洁净度对正压的要求，但这是最低限度的正压值。  

表 6 洁净室（区）正压装置及特点  

名称 特点 备注回风口装空气阻尼过1.结构简单，经济适用。 1．适用于走廊或套间回风方式。  

<html><body><table><tr><td rowspan="7">滤层 余压阀</td><td colspan="3">2.室内正压有些变化，随2.阻尼层一般用厚5-8mm泡沫塑料或无</td></tr><tr><td rowspan="6"></td><td colspan="2">着阻尼层阻力逐渐增加而纺布制作。一般1-2个月清洗一次，以维</td></tr><tr><td colspan="2">有引起上升。 持室内正压不致过高</td></tr><tr><td colspan="2">1.当余压阀全关时，室内正压仍低于预定 1.灵敏度较高。</td></tr><tr><td colspan="2">值，则无法控制。 2.安装简单。</td></tr><tr><td colspan="2" rowspan="2">3.长期使用后，关闭不严。上</td></tr><tr><td colspan="2">2.位置一般设在洁净室（区）下风侧的墙</td></tr><tr><td colspan="2">1.灵敏度高，可靠性强。 压差式电动风量调节2.设备较复杂。</td></tr><tr><td colspan="2">器 排风阀。 可开式单层百叶回风 1.结构简单、安装简单。位置一般设在洁净室（区）下风侧的墙上，</td><td colspan="2">3.主要用于控制回风阀和回风阀或排负阀，使室内正压保持稳定。</td></tr></table></body></html>  

针对洁净室（区）内不同洁净级别和洁净室（区）对非洁净级别洁净室（区）的房间而言，《无菌医疗器具生产管理规范》（YY/T 0033-2000）标准规定其静压差应 $\geqslant5mathsf{P a}$ （0.5mmH2O），以及洁净室（区）与室外之间应 $\geqslant10\mathsf{P a}$ （1.0mmH2O）。  

对于体外诊断试剂产品而言，《医疗器械生产质量管理规范附录体外诊断试剂》规定，阴性或阳性血清、质粒或血液制品等的处理操作，生产区域应当不低于 10,000 级洁净度级别，并应当与相邻区域保持相对负压。对于植入性医疗器械、无菌医疗器械而言，同级别洁净室（区）内，针对不同生产工序也应区别对待，如注塑间与相邻同级别功能间应有压差梯度，以防止污染。  

# （三）洁净室（区）的气流组织形式与换气要求  

为了特定目的而在室内造成一定的空气流动状态与分布，通常叫做气流组织。一般来说，空气自送风口进入房间后首先形成射入气流，流向房间回风口的是回流气流，在房间内局部空间回旋的则是涡流气流。为了使工作区获得低而均匀的含尘浓度，洁净室（区）内组织气流的基本原则是：要最大限度地减少涡流；使射入气流经过最短流程尽快覆盖工作区，希望气流方向能与尘埃的沉降方向一致；使回流气流有效地将室内灰尘排出室外。可见洁净车间与一般的空调车间相比是完全不同的。洁净室（区）的气流组织形式和换气次数的确定，应根据热平衡、风量平衡以及净化要求计算而得到，并取最大值。  

洁净室（区）的气流组织形式是实现洁净环境的重要保证措施。一般气流组织形式有非层流方式或层流方式两种。用高度净化的空气把车间内产生的粉尘稀释，叫做非层流方式（乱流方式）。用高度净化的气流作为载体，把粉尘排出，叫做层流方式。层流方式有垂直层流和水平层流两种。从房顶方向吹入清洁空气通过地平面排出叫垂直层流式，从侧壁方向刮入清洁空气，从对面侧壁排出叫水平层流式。乱流方式由于换气次数的变化洁净度也随之变化。  

洁净室（区）的气流应满足洁净度和人体健康的要求，如关键工作操作点应位于洁净空气流的上风侧，对散发有害物质的工作点，人的头部应避免在其空气流正对的下风侧。应使洁净室（区）气流流向单一。非单向流洁净室（区）内设置操作台时，其位置应远离回风口。产品也不应摆放在回风口附近，因为回风口处的洁净度比较差。回风口应均匀布置在洁净室（区）的下部，高度应低于工作台面。洁净室（区）内有局部排风装置时，其位置应设在工作室气流的下风侧，以免气流短路。  

下面简单介绍一下不同气流组织形式的优缺点。  

1.非单向流方式（1）优点：  

1）过滤器以及空气处理简便；  

2）设备投资费用较低；  

3）扩大生产规模比较容易；  

4）与洁净工作台联合使用时，可以保持较高的洁净度。  

（2）缺点：  

1）室内洁净度易受作业人员的影响；  
2）易产生涡流有污染微粒在室内循环的可能；  
3）换气次数低，因而进入正常运转的时间长、动力费用增加；  

2.垂直单向流方式（1）优点：  

1）不受室内作业人数作业状态的影响，能保持较高的洁净度；  

2）换气次数高，几乎在运转的同时就能达到稳定状态；  

3）尘埃堆积或再飘浮非常少，室内产生的尘埃随气流运行被除去，迅速从污染状态恢复到洁净状态。  

（2）缺点：  

1）安装终滤器以及交换板麻烦，易导致过滤器密封胶垫破损；  

2）设备投资费用较高；  

3）扩大生产规模困难。  

3.水平单向流方式（1）优点：  

1）因涡流、死角等原因，使尘埃堆积或再飘浮的机会相对减少；  

2）换气次数高，因而自身净化时间短；  

3）洁净室（区）内洁净度不大受作业人数和作业状态的干扰。  

（2）缺点：  

1）受风面近能保持高洁净度，但接近吸风面，洁净度则随之降低；对人员环境易造成污染；2）扩大生产规模困难；3）设备投资费用较高；4）需要完善的衣帽间、工作服清洗间、更衣室、风淋室等缓冲系统。  

从上述分析可以看出：若把操作室全部净化系统设计成上述层流的方式，则设备和附加工程投入费用较高，因此，在这种情况下可以考虑采用局部层流净化方式。这样对洁净车间大面积的环境洁净级别就可以不需要那么高，而且实际上要使一个洁净车间的全部洁净度均都达到100 级是很困难的。  

控制微粒污染的途径主要为三个方面：  

一是有效地阻止室外的污染侵入室内（或防止室内污染逸出室外），最主要途径是控制室内的压力等；在门窗关闭的情况下，防止洁净室（区）外的污染由缝隙掺入洁净室（区）内；在门开启时，保证有足够的气流向外流动，尽量削减由开门动作和人的进入瞬时带进来的气流量，并在以后门开启状态下，保证气流方向是向外的，以便把带入的污染减小到最低程度。  

二是迅速有效地排除室内已经发生的污染，最主要途径是控制气流组织形式。  

三是控制污染源，减少污染发生量。在较好的气流组织下，足够的净化送风量不仅能保证洁净室（区）的正压，同时对洁净系统的自净时间影响很大。而自净时间将直接影响洁净室（区）的动态性能－“恢复能力”。最主要途径是涉及发生污染的设备和装置的管理和进入洁净室（区）的人与物的净化。一般来说 $\geqslant100$ 级：人员/面积的比例不大于0.1（即 1 个操作者/10m2）；若不大于 100 级，则应人员/面积的比例不大于 0.25（即2.5 个操作者/10m2）。  

表 7  气流组织形式  

![](output\images\新闻报道/f68c8fe4094ccfdff5d9f568301e68a1fe5e3c0fdb60bfd2c676b7ee289a7783.jpg)  

在洁净室（区）内一般采用上送下回的送回风方式。上送上回的送回风方式虽然在某些空态测定中可能达到设计的洁净度级别的要求，但是在动态时很不利于排除污染，所以是不宜推荐的方式，主要有以下几个原因：  

一是上送上回容易形成某一高度上某一区域气流趋向停滞，当使微粒的上升力和重力相抵时，易使大微粒（主要是 $5\upmu\mathrm{m}$ 微粒）停留在某一空间区域，所以对于局部 100 级情况下不利于排除尘粒和保证工作区的工作风速。  

二是容易造成气流短路，使部分洁净气流和新风不能参与室内的全部循环，因而降低了洁净效果和卫生效果。  

三是容易使污染微粒在上升排出过程中污染其经过的操作点。导致给产品带来交叉污染。  

但是在洁净室（区）走廊中由于没有操作点，如用上送上回则一般不存在这种危险。另外在洁净室（区）其两边房间之间没有特别的交叉污染的条件下，或在 300,000 级的低要求洁净室（区）采用上送上回方式也是可以允许的。  

# （四）洁净室（区）的空气净化处理  

洁净室（区）的头等重要任务就是要控制室内空气中浮游的微粒及细菌对生产的污染，使室内生产环境的空气洁净度符合工艺要求。一般采取的空气净化措施主要有三个：首先，是空气过滤，利用过滤器有效地控制从室外引入室内全部空气的洁净度，由于细菌都依附在悬浮颗粒上，在微粒过滤掉的同时也过滤掉了细菌；其次，是组织气流排污，在室内组织特定形式和强度的气流，利用洁净空气把生产环境中产生的尘埃污染物不断稀释并排除出去；再次，是形成室内空气静压，防止外界污染空气从门及各种缝隙部位侵入室内。  

进入洁净室（区）的洁净空气不仅要有洁净度的要求，还应要有温湿度的要求，洁净室（区）温度一般控制在 $18\sim28^{\circ}\mathsf{C}$ （无特殊要求时），相对湿度为 $45\%\sim65\%$ 之间。为了保证人员的生理要求，洁净室（区）的新风比不应小于 $15\%$ ，但针对不同地区的独特气候特点或排风要求较高的空气净化系统中可适当提高新风比。在空气净化系统中从吸入新风开始，一般分为三级过滤。第一级使用初效过滤器，第二级使用中效或亚高效过滤器，第三级使用高效过滤器。特殊情况下也可能分为四级，即在第三级之后再增加一级高效过滤器，通常情况下是把不同效率的过滤器配合使用。洁净度为 100,000 级或高于100,000 级的空气处理应采取初效、中效、高效空气过滤器三级过滤。等于或低于 100,000 级（300,000 级）空气净化处理，也可采用亚高效空气过滤器代替高效空气过滤器。一般设计初、中效两级过滤器于中央空调机组中，高效过滤器位于洁净室（区）内，送风口把进行高效过滤后的洁净风送入洁净室（区）内。  

下面介绍过滤器的各自作用：  

初效过滤器：主要是滤除大于 $10\upmu\mathrm{m}$ 的尘粒，用于新风过滤和对空调机组作保护，滤料为WY-CP-200 涤沦无纺布，初效过滤器用过的滤材可以水洗再生重复使用。  

中效过滤器：主要是滤除 $1\sim10\upmu\mathrm{m}$ 的尘埃颗粒，一般置于高效滤器前，风机之后，用于保护高效滤器。一般为袋式中效滤器，滤材为WZ-CP-2 涤纶无纺布。  

亚高效过滤器：可滤除小于 $5\upmu\mathrm{m}$ 的尘埃颗粒，滤材一般为玻璃纤维制品。（一般不选用）  

高效过滤器：主要用于滤除小于 $1\upmu\mathrm{m}$ 的尘埃颗粒，一般装于  

空气净化系统通风系统末端，即高效送风口上，滤材为超细玻璃纤维纸，滤尘效率为99.97%以上，高效滤器的特点是效力高、阻力大。  

表 8 空气过滤器的名称和性能  

过滤器名称 材质 过滤粒径 额定风量下的过滤效率 $.\boldsymbol{\upeta\%}$   
粗效过滤器 玻璃纤维、无纺布等 $\geqslant5\upmu\upmu\upmu$ $\mathsf{n}\geqslant20$   
$\eta<80$   
中效过滤器 玻璃纤维、无纺布等 ${\geqslant}1\upmu\mathrm{m}$ η≥20  
$\mathsf{n}{<}70$   
高中效过滤器 玻璃纤维、无纺布、滤纸等 ${\geqslant}1\upmu\mathrm{m}$ $\mathsf{\Pi}_{\mathsf{n}}\geqslant70$   
η< 99  
亚高效过滤器 滤纸 ${\geqslant}0.5{\upmu}{\sf m}{\ \upeta}{\geqslant}95$   
$\mathsf{\Pi}\mathfrak{\eta}<99.5$   
高效过滤器 滤纸 ≥0.5μm η≥99.99  

表 9 各种过滤器性能类别 过 滤 对滤材  

象 和安装位置  
初效 $>10$ 涤纶无纺布 ＜20% ＜3 0.4-1.2 新风过滤  
中效 1-10 涤纶无纺布 20-50% ＜10 0.2-0.4 风机后  
亚 高 90-$<5$ 玻璃纤维、短纤维滤纸 ＜15 0.01-0.03 洁净室（区）送风口  
效 99.9%＞  
高效 $\mathit{\Omega}<1$ 玻璃纤维、合成纤维 ＜25 0.01-0.03 洁净室（区）送风口99.91%  

因空气过滤器是当前空气净化中最重要的手段，正确选用初中高效过滤器是洁净度达标的重要因素，据国外最新研究资料显示，高效滤器对细菌（ $1\upmu\mathrm{m}$ 以上的生物体）的穿透率为$0.0001\%$ ，对病毒（ $.0.3\upmu\mathrm{m}$ 以上的生物体）的穿透率为 $0.0036\%$ ，因此对细菌的滤除率基本上是 $100\%$ ，即通过合格高效过滤器的空气可视为无菌。空气过滤器的性能主要有风量、过滤效率、空气阻力和容尘量，它们是评价空气过滤器的四项主要指标：  

1.风量：通过过滤器的风量 $\c=$ 过滤器截面风速（m/s） $\times$ 过滤器截面积（ $m2)\times3600m3/\mathsf{h}$ 。  

2.过滤效率：在额定风量下，过滤器前后空气含尘浓度 N1、N2 之差与过滤器前空气含尘浓度的百分比称为过滤功率 a。用公式表示为：  

用穿透率来评价过滤器的最终效果往往更为直观。穿透率 K 是指过滤器后与过滤器前空气含尘浓度的百分比。用公式表示为：  

K 值比较明确地反映了过滤后的空气含尘量，又同时表达了过滤的效果。例如：两台高效过滤器（HEPA）的过滤效率分别是 $99.99\%$ 和 $99.98\%$ ，看起来性能很接近，实则其穿透率相差一倍。  

3.阻力：空气流经过滤器所遇的阻力是HVAC 系统总阻力的组成部分。阻力随滤速的增高而增大。评价过滤器的阻力须以额定风量为前提，过滤器的阻力又随容尘的增加而升高；新过滤器使用时的阻力叫初阻力，容尘量达到规定最大值时的阻力叫终阻力。一般中效与高效过滤器的终阻力大约为初阻力的 2 倍。  

4.容尘量：是在额定风量下达到终阻力时过滤器内部的积尘量。  

因为尘埃粒子常作为细菌的载体，就这个意义来说，空气中尘粒愈多，细菌与之接触的机会也愈多，附着于其上的机会当然也就多了，所以洁净室（区）中除菌的措施主要靠空气过滤。控制减少洁净室（区）的微生物提高洁净度应尽量减少涡流，避免将工作区以外的污染带入工作区，防止灰尘的二次飞扬，以减少灰尘对工作环境的污染机会，为了稀释空气中的含尘浓度，要有足够的通风换气量；工作区的气流要尽量均匀，风速必须满足工艺和卫生要求，当气流向回风口流动时，要使空气中的灰尘能有效地带走。总的来说，洁净室（区）的灰尘主要来源于人员，约占 $80\%\sim90\%$ 来源于建筑物是次要的仅占 $10\%\sim15\%$ ，来源于净化送风系统的就更少了。  

除了上述影响空气过滤器的主要指标之外，这里还要介绍 2 个概念，一是送风量，二是滤网寿命。  

1.送风量及FFU 数量计算:  

（1）洁净室(区)的新鲜送风量应取以下两项中的最大值1)补偿室内排风量和保证室内正压值所需空气量之和 Qi;2)保证洁净室(区)工作人员所需足够的新鲜空气量Q(依据《洁净厂房设计规范》每人每小时新风量不小于 $40m3)$ ;$\scriptstyle\mathrm{Q=Ma\times}(\mathrm{Q}1\&\mathrm{Q}2)$ 或 $\scriptstyle{\mathrm{Q=Ma\times}}({\mathrm{Q1}}\&{\mathrm{Q2}})+{\mathrm{Q}}$ 泄漏量)$\mathsf{Q}$ 泄漏量 $=\upmu\mathsf{A}(\triangle\mathsf{P})0.5$  

$\upmu{\cdot}$ -泄漏系数，A-泄漏面积，△P-压差（2）FFU 数量 $=\mathsf{Q}\mathsf{s}/\mathsf{Q}\mathsf{F}\mathsf{F}\mathsf{U}$ 额定风量  
$\mathsf{Q}\mathsf{s}=\mathsf{V}\star\mathsf{A}\mathsf{C}\mathsf{H}$ （V-房间体积；ACH-换气次数)  
2.滤网的使用寿命:  
当过滤网达到额定容尘量的时候即需要更换。  
$\mathsf{T}{=}\mathsf{P}/\mathsf{N}\mathtt{1}{\star}\mathtt{1}0{-}3\mathsf{Q}\mathtt{t}\mathtt{i}$ η  
T-过滤器使用寿命；(d)  
P-过滤器容尘量；(g)  
N1-过滤器前空气含尘浓度；(mg/m3)  
$\mathsf{Q}$ -过滤器的风量；(m3/h)  
t-过滤器天的工作时间；(h)  
$\boldsymbol{\mathsf{\Pi}}\mathfrak{n}$ -计算过滤器的计重效率  
此外、在下列任何一种情况下，应更换高效空气过滤器:气流速度降到最低限度。即使更换初效、中效空气过滤器后，气流速度仍不能增大。高效空气过滤器的阻力达到初阻力的 $1.5\sim2$ 倍。高效空气过滤器出现无法修补的渗漏。  

# （五）洁净室（区）的消毒控制要求  

医疗器械生产洁净室（区）与其他工业洁净室（区）有所不同，应按照不同产品的工艺流程和对产品的风险控制要求来确定洁净室（区）的消毒方法，特别是在无菌操作生产过程中，不仅要控制空气中的悬浮状态粒子，还要控制活性微生物数，即提供所谓的“无菌操作”环境，当然“无菌”只是相对的，它可以用无菌保证水平来表示。  

在医疗器械实际生产过程中，因洁净室（区）的地面、墙面、顶棚、机器、人体衣服表面等都可能有活性微生物粒子存在，当温湿度适宜时，细菌即在这些表面进行繁殖，并不停的被气流吹散到室内。另外由于机器的运行、人员的进出，建筑物的表面均会产生尘粒，从而滋生细菌并极易被再吹落，特别是人员的污染几乎是唯一的细菌来源，因此要定期的对洁净室（区）进行消毒灭菌。洁净室（区）的室内建筑材料、洁净工作服的洗涤、晾干、包装等必须在相应地洁净环境中进行。无菌操作工作服要经过高温消毒灭菌；人员、设备、仪器等其他物资进入洁净室（区）应进行严格的清洁、消毒和灭菌处理。  

常见的表面消毒方法有紫外线消毒、臭氧消毒、消毒剂喷洒等方法。消毒是杀灭或清除传播媒介上病原微生物，使其达到无害化的处理，因此生产企业必须制定消毒规程，并要定期对其效果进行验证。  

# 1.紫外线消毒  

紫外线消毒灯为生产企业普遍采用，主要用在洁净工作台、层流罩、物料传递窗、风淋室乃至整个洁净房间的消毒，当紫外线波长为 $136\sim390\mathrm{nm}$ 时,以 $253\mathsf{n m}$ 的杀菌力最强，但紫外线穿透力极弱且存在照射死角，因此消毒时必须使消毒部位充分暴露于紫外线。一般情况下，生产企业应参照紫外线消毒灯说明书中的寿命要求使用。  

# 2.臭氧消毒  

臭氧广泛存在于自然界中，臭氧的消毒原理是：臭氧在常温、常压下分子结构不稳定，很快自行分解成氧（O2）和单个氧原子（O），后者具有很强的活性，对细菌具有极强的氧化作用，臭氧氧化分解了细菌内部氧化葡萄糖所必须的酶，从而破坏其细胞膜将它杀死。臭氧不但对各种细菌（包括肝炎病毒、大肠杆菌、绿脓杆菌及杂菌等）有极强的杀灭能力，而且对杀死霉菌也很有效。采用 $20\mathrm{mg}/\mathrm{m}3$ 浓度的臭氧，作用 30min，对自然菌的杀灭率达到$90\%$ 以上。用臭氧消毒空气，必须是在封闭空间，且室内无人条件下进行，消毒后至少过 30min才能进入。  

对臭氧消毒效果的验证中需确认和校正的臭氧发生器技术指标，主要有：臭氧产量、臭氧浓度和时间定时器，并通过验证检查细菌数来确定消毒时间。  

# 3.消毒剂喷洒  

洁净室（区）的墙面、天花板、门、窗、机器设备、仪器、操作台、车、桌、椅等表面以及人体双手在日常生产时，应定期进行清洁并用消毒剂喷洒。常见的消毒剂有异丙醇$(75\%)$ ）、乙醇（ $(75\%)$ ）、戊二醛、新洁尔灭等。在喷洒期间空气净化系统应停止工作。无菌实验室用的消毒剂必须用 $0.22\upmu\mathrm{m}$ 的滤膜过滤后方能使用。消毒剂应定期轮换使用。  

# （六）洁净室（区）的排水控制要求  

洁净室（区）排水系统系指室内排水系统。室内排水系统的任务是把零件清洗与卫生器具和生产设备排除的污水迅速排到室外排水管道中去，同时需防止室外排水管道中的污染气体、液体和动物等进入室内，产生污染。因此洁净室（区）的排水系统也是极其重要的。无菌医疗器械生产企业所产生的污水一般有两大类：  

一是生活污水，包括卫生洁具、洗手设施、淋浴设施及其他日常生活等排出的污水；  

二是生产废水，是指生产过程中所产生的污水和废水，包括产品零件清洗，工装设备及工位器具和容器的清洗用水、工艺冷却用水等。  

无菌医疗器械生产洁净室（区）内排水必须遵守有关规定，采取的措施主要有：  

1.100 级的洁净室（区）内不应设置水斗和地漏，10,000 级的洁净室（区）应避免安装水斗和地漏，在其它级别的洁净室（区）中应把水斗及地漏的数量减少到最低程度；  

2.洁净室（区）内与下水管道连接的设备、清洁器具和排水设备的排出口以下部位应设计水弯或水封装置，以有效防止微生物等的污染；  

3.洁净室（区）内的地漏，要求材质内表面光洁不易腐蚀，不易结垢，有密封盖，开启方便，能防止废水、废气倒灌，必要时还应根据产品工艺要求，灌以消毒剂进行消毒灭菌，从而可以较好地防止污染；  

4.生产中产生的酸碱清洗废水亦应设置专用管道，应采用耐腐蚀的不锈钢管道、PVC 塑料管或ABS 工程塑料管引至酸、碱处理装置。  

总之，洁净室（区）应尽量避免安装水斗和下水道，而无菌操作区则应绝对避免。如确实需要安装，则应在工程设计时要充分考虑其安装位置并便于维护、清洗，使微生物的污染降低到最小的程度。  

# （七）洁净室（区）环境监测项目及指标要求  

本部分中关于洁净室（区）环境监测应按照《无菌医疗器具生产管理规范》（YY/T 0033-2000）标准出具洁净室（区）环境检测报告。  

体外诊断试剂产品应参照表 4《无菌医疗器具生产管理规范》（YY/T 0033-2000）中环境监测项目执行。  

# 1.温湿度和静压差  

一般情况下，温湿度和静压差是日常监测项目，在产品生产过程中应随时检查温湿度、静压差应在规定的范围内。  

值得注意的是，温湿度的要求应当与产品生产工艺要求相适应，无特殊要求时，温度应当控制在 $18\sim28^{\circ}C$ ，相对湿度控制在 $45\%\sim65\%$ 。主要考虑医疗器械产品的种类繁多，生产工艺过程中可能存在有在不同温度或湿度环境要求下进行生产的情况，如胶体金试剂、酶联免疫试剂的工序中可能存在的干燥环境。生产企业应充分考虑产品生产工艺的需要，具体规定洁净间里的温湿度要求。  

《无菌医疗器具生产管理规范》（YY/T 0033-2000）中规定：空气洁净级别不同的相邻房间之间的静压差应大于5Pa，洁净室(区)与室外大气的静压差应大于 10Pa。但要注意，对于同级别洁净室（区）内，针对不同生产工序也应区别对待，如注塑间与相邻同级别功能间  

应有压差梯度，以防止污染。  

2.风速或换气次数  

一般来说，洁净室(区)的换气次数越高，室内的空气质量就越好。不同的洁净等级要求，空气循环次数要求不同，洁净等级越高，需要的单位时间内循环次数越多。在空气净化系统设计时，应当依据规范拟定合理的换气次数，计算出需要的循环风量、排风量、新风量等参数进行设备选型。换气次数无法通过仪器直接测量得到，需要使用风量计或风速仪对进入洁净区域的洁净空气进行测量，并与该洁净区域的房间容积计算后得到。而对100 级洁净区域需要测量洁净空气单向流的风速。  

表 10 《无菌医疗器具生产管理规范》（YY/T 0033-2000）  

中有关风速、换气次数的规定  
监测项目 技术指标  
100 级 10,000 级 100,000 级 300,000 级  
换气次数,次/ h - $\geqslant20\qquad\geqslant15\qquad\geqslant12$ 水平层流 $\geqslant0.4$   
风速, $\mathsf{m}/\mathsf{s}$ 垂直层流 $\geqslant0.3$  

3.尘埃颗粒数、沉降菌和浮游菌  

《洁净厂房设计规范》（GB50073-2013）标准对洁净室（区）的尘埃颗粒数及微生物菌落数的检测都规定了相关的要求，正常情况下洁净室（区）状态一般分为空态、静态和动态三种：  

空态：已经建造完成并可以投入使用的洁净室（区）。它具备所有有关的服务和功能。但是，在设施内没有操作人员操作的设备。  

静态：各种功能完备、设定安装妥当，可以按照设定使用或正在使用的洁净室（区），但是设施内没有操作人员。  

动态：处于正常使用的洁净室（区），服务功能完善，有设备和人员从事正常的生产工作。  

洁净室（区）建设完工后应对整体工程项目进行验证，以确认是否达到规定的设计要求。无菌医疗器械生产洁净室（区）的验证通常是由安装确认、运行确认、性能确认组成的，其中设备安装、仪器仪表的校正属于安装确认，性能确认是作最后的判断。在生产环境验证中性能确认是对净化系统是否能达到规定的洁净级别做出判断；医疗器械工业洁净室（区）的洁净度主要包括尘埃和微生物两个方面，因此洁净度的测定主要是对尘埃粒子和微生物菌落数的测定。  

# （1）悬浮粒子的测定  

悬浮粒子的测定可参见《医药工业洁净室（区）悬浮粒子的测试方法》（GB/T16292-2010）标准，主要采用自动粒子计数法。  

自动粒子计数法是把洁净室（区）中粒径大于等于 $0.5\upmu\mathrm{m}$ 的粒子，按悬浮状态连续计数的方法测定。  

# （2）微生物菌落数的测定  

由于微生物均是附着在悬浮粒子上，故判断洁净室（区）是否达到规定的洁净度需要测量环境中的微生物数量。微生物菌落数的测定有浮游菌和沉降菌两种测定方法。两种方法所用检测设备、工具不同，判定标准也不同。应根据实际需要选择测定方法。  

# （八）检测设备  

生产无菌、植入性医疗器械和体外诊断试剂生产企业应当具备环境监测能力，具有相适  

应的检测设备，检测设备一般包括尘埃粒子计数器、风速仪、温湿度计、压差表等。日常环境监测应由本企业独立完成，不得委托检测。  

# （九）检测状态  

一般情况下，生产企业可在静态环境下进行环境监测，必要时进行动态监测。  

# （十）检测周期  

一般情况下，生产企业宜定期委托有资质的检测机构进行环境监测，当影响产品的主要因素，如工艺、工装、质量控制方法、主要原辅料、主要生产设备发生改变时，生产一定周期后，以及进行了洁净室（区）改扩建，均应进行重新验证或确认。  

# （十一）检测方法  

检测前洁净室（区）的空气净化系统宜至少运行 30min，如开紫外消毒灯等消毒设备应在检测前15min 关闭。  

1.温度、相对湿度的检测  

设备：温度的检测可采用玻璃温度计、数字式温湿度计；湿度的检测可采用干湿球温度计、数字式温湿度计、电容式湿度检测仪等；  

方法：《洁净室施工及验收规范》（GB 50591-2010）；  

检测点：可在送回风口处或在工作区具有代表性的地方布置。测点一般应布置在距墙面大于 $0.5\mathsf{m}$ 、距地面 $0.8\mathsf{m}$ 的同一高度上；也可根据检测区的大小，分别布置在距地面不同高度的几个平面上。  

2.风速和换气次数的检测设备：风速仪、风量罩；  

方法：《洁净室施工及验收规范》（GB 50591-2010）；  

检测点：对于单向流洁净室，可采用送风面的截面平均风速和截面积乘积的方法确定送风量。垂直单向流洁净室的测定截面取距地面 $0.8\mathsf{m}$ 的无阻隔面的水平截面；水平单向流洁净室的测定截面取距送风面 $0.5\mathsf{m}$ 的垂直于地面的截面。测点数应不少于20 个，均匀布置。  

对于非单向流洁净室，可采用风量罩直接测量得出风量值，测量时应将风量罩口完全罩住过滤器或出风口，风量罩面积应与风口面积对中，风量罩边与接触面应严密无泄漏。当选用套管法时，将辅助风管连接于过滤器风口外部，在套管出口平面上均匀划分小方格，方格边长不大于200mm，在方格中心设测点，最少测点数不少于 6 点，测量截面平均风速，乘以测量截面面积得出风量。  

其中换气次数与风速的转换关系如下：  

3.静压差的检测设备：压差计；  

方法：《洁净室施工及验收规范》（GB 50591-2010）；  

检测点：宜从平面上最里面的房间依次向外测定相邻想通房间的压差，直至测出洁净区与非洁净区、室外环境之间的压差。  

4.尘埃数的检测设备：粒子计数器；  

方法：《医药工业洁净室（区）悬浮粒子的测试方法》（GB/T16292-2010）  

检测点：在静态时，悬浮粒子采样点数及其分布应力求均匀；在动态时，悬浮粒子采样点数目及其布置应根据产品的生产及关键工序设置。采样点一般在离地面 $0.8\mathsf{m}$ 高度的水平面上均匀布置，也可在离地面 $0.8\mathsf{m}\sim1.5\mathsf{m}$ 高度的区域内分层布置，但每层不少于 5 点。最少采样点数目可符合表 11 的要求  

表 11 最少采样点数目面积 m2 洁净度级别  

<html><body><table><tr><td colspan="3">100级 10,000级100,000级300,000 级</td></tr><tr><td><10</td><td>2~3 2</td><td>2 2</td></tr><tr><td>≥10~<20 4</td><td>2 2</td><td>2</td></tr><tr><td>≥20 ～ <40 8</td><td>2 2</td><td>2</td></tr><tr><td>≥40 ～ <100 16</td><td>4 2</td><td>2</td></tr><tr><td>≥100～<200 40</td><td>10 3</td><td>3</td></tr><tr><td>≥ 200 ～ <400 80</td><td>20 6</td><td>6</td></tr><tr><td>≥400～<1000 160</td><td>40 13</td><td>13</td></tr><tr><td>≥1000～ <2000400</td><td>100 32</td><td>32</td></tr><tr><td>≥2000 800</td><td>200 63</td><td>63</td></tr></table></body></html>  

注：表中的面积，对于单向流洁净室（区），是指送风口表面积 ；对于乱流洁净实是指房间的面积。  

# 5.微生物的检测  

# 1） 浮游菌的测定  

a．浮游菌的测定是通过收集悬浮在空气中的生物性微粒子，通过专门的培养基，在适  
应的生长条件下，让其繁殖到可见的菌落进行计数，从而判定洁净环境中单位体积空气中菌  
落数的多少。浮游菌的测定可参见《医药工业洁净室（区）浮游菌的测试方法》（GB/T 16293-  
2010）。b．浮游菌测定需有专门的采样器、真空抽气泵等设备，浮游菌采样器常用撞击法中的  
狭缝式采样器。c．采用的浮游菌采样器必须要有流量计和定时器，并严格按仪器说明书的要求定期进  
行校验和操作。d．浮游菌测定的采样点及数目与悬浮粒子测定相同，即在同悬浮粒子相同的测定点采  
样。e．浮游菌测定的最少采样点数同时还应符合表 12 的要求，最小采样量的要求符合表  

13，浮游菌结果评定参见相关标准的规定。  

表 12 最少培养皿数洁 净 度 级 别 最少培养皿数（ $(\varphi90\mathsf{m m})$ 100 1410,000 2100,000 2300,000 2  

表 13 最小采样量洁净度级别 采样量L/次100 1,00010,000 500100,000 100300,000 100  

2）沉降菌的测定  

a．沉降菌测定主要用 $\varphi90$ 培养皿和各种培养基，可根据培养目的使用大豆酪蛋白琼脂培养基（TSA）或沙氏培养基（SDA）或经验证的培养基。b．沉降菌测定其培养皿应布置在具有代表性的地方和气流扰动最小的地方，沉降菌的测定可参见《医药工业洁净室（区）沉降菌的测试方法》（GB/T 16294-2010）。c．采样方法及培养：将培养皿按要求放置后，打开平皿盖，使培养基表面暴露 30 分钟后，将平皿盖盖上，然后在 $30\sim35^{\circ}\mathsf{C}$ 的条件下（可用恒温培养箱）培养48 小时后计数。d．沉降菌测定的采样点及数目在符合悬浮粒子采样点要求的同时，还应符合表 13 的要求。不论面积大小，作为一个被测对象，都应该满足以上要求。  

# （十二）检测注意事项  

在进行测试之前，应先确定待测区域、测试状态、仪器设备、测试规程、采样点位置、评价标准以及相关注意事项；建立环境监测程序，这样才能证实设备以及产品的接触环境是洁净和卫生的，并可以确定潜在的污染物是否能被控制到适当水平；所有仪器设备在未进入被测区域时，应保证其符合性、有效性和已完成清洁，或在相应的洁净室（区）内准备和存放（用保护罩或其它适当地外罩保护仪器）；测试人员在测试时必须穿戴符合被测环境级别的洁净工作服或无菌工作服；在测试时应避免肤屑、微生物或人体皮肤上的油造成潜在的污染。  

# 四、洁净室（区）验证要求  

洁净室（区）的验证应包括室内系统及设施，如净化空气、工艺用水等系统及设施的设计确认、安装确认，运行确认和性能确认。系统及设施的安装确认包括各分部工程的外观检查和单机试运转，系统及设施的运行确认应在安装确认合格后进行，内容包括带冷（热）源的系统联合试运转，并不应少于 8 小时，洁净室（区）的综合性能确认要求见下表。  

表 14 洁净室（区）综合性能评定检测项目序号 检测项目 单向流 非单向流1 系统送风、新风、排风量 检测  

# 室内送风、回风、排风量 检测  

2 悬浮粒子 检测  
3 浮游菌、沉降菌、表面微生物 检测  
4 室内静压值 不测 检测  
5 气流组织 不测 必要时检测  
6 单向流平均风速 检测 不测  
7 单向流流线平行性 检测 不测  
8 单向流气流均匀性 检测 不测  
9 室内温度、相对湿度 检测  
10 恢复时间 必要时检测  
11 HEPA（高效空气过滤器）完整性 检测  
12 室内噪声级 检测  
13 室内照度和均匀度 检测  

具体验证要求可参考《医药工业洁净厂房设计标准》（GB 50457-2019）标准附录C。  

# 五、洁净室（区）运行管理和日常维护要求  

总体要求：空气净化系统向洁净室（区）输送洁净空气，以控制和调节洁净室（区）内的温度、湿度、新鲜空气量、静压差、尘埃数、菌落数等环境参数。各级别洁净度的空气净化处理一般应采取初效、中效、高效过滤器三级过滤。空气净化系统设计时应合理布置送风口和回风口。凡工艺过程中产生大量有害物质或气体的生产工序不应利用回风，还应设局部排风装置，排风装置应有防倒灌措施。送风、回风和排风的启闭应联锁，系统的开启程序为先开送风，再开回风和排风机，关闭时联锁程序应相反。回风口必须有初效过滤器，以防止在关闭风机时，外界空气中的尘埃倒灌入洁净室（区）。空气净化系统新风口处应无障碍物、粉尘及有害气体，保证空气清新，流通。初、中效过滤器的滤材应视情况定期清洗，晾干后可重复使用；高效过滤器如发现风速降至最低限，经清洗或更换初、中效过滤器后风速仍不能提高，或出现无法修补的渗漏应予以更换。  

# （一）洁净室（区）运行管理  

1.空气净化系统的使用规定：应包括工作前的开机时间、中断一定时间的再使用的自净时间的规定—必要时具备验证报告。  

2.确定环境检测的项目、指标、频次、方法：内容参见《无菌医疗器具生产质量管理规范》（YY/T 0033-2000）。  

3.洁净室（区）的卫生（清洗、消毒）管理规定：应包括车间里的空气、墙、台面、工位器具、周转箱等的清洗或消毒方法和频次以及洁具的管理。  

4、洁净室（区）的物流管理规定：应包括物料进出洁净室（区）的规定。  

5、净化车间里的人员卫生管理规定：应包括人员进出以及在净化车间中的卫生管理规定以及服装清洗消毒的管理。  

# （二）洁净室（区）日常维护  

1.定期进行空气净化系统设备的维护和保养：包括空气净化系统的检修、以及相关部件的维护管理，如可能的电机、传感器等。  

2.定期对空气净化系统的功能进行检测和保养：对初、中、高效过滤器的保养，包括清洗、更换。  

3.空气净化系统功效的维护：可通过送风量的大小（换气次数）进行监测。  

4.配套空气净化系统使用的其他设备的管理：如空气净化器、臭氧消毒器等的管理。  

5.洁净室（区）的排水：具体验证要求可参考《医药工业洁净厂房设计标准》（GB 50457-2019）中第 10.3 条。  

注：采用无菌加工技术生产医疗器械的企业，在洁净室（区）管理方面除符合上述要求外，还应满足《医疗保健产品的无菌加工 第 1 部分：通用要求》（YY/T0567.1-2013）标准的相关要求。  