doi：10．3963／ji．sn．1674－606 ．2018．02．028  

# 洁净厂房的分类与设计  

吕清欣  

（汇智工程科技股份有限公司，青岛2610 ）  

摘　要：　该文介绍了洁净厂房的分类，指出了制药行业、电子工业、医院洁净手术部等洁净室的特点。分析了空气洁净度不同之处，论述了洁净厂房的工艺设计。  
关键词：　洁净厂房；　洁净室；　空气洁净度  

# Clasification　and　Design　of　Clean　Workshop  

LV　Qing－xin（HUIZHI　Enginering　Science　＆ Technology　Co，Ltd，Qingdao　2610 ，China）  

Abstract：　This　article　introduces　the　clasification　of　clean　plant，and　points　out　the　characteristics　of　clean　rom　in domains　of　pharmaceutical　industry，electronic　industry　and　hospital　clean　operation　department．In　adition，this　article analyzes　the　diference　of　air　cleanlines　and　discuses　the　proces　design　of　clean　workshop  

Key　words：　clean　workshop；　clean　rom； air　cleanlines  

随着科学技术发展，各类工业产品的加工生产过程趋向精密化、微型化，特别是微电子技术、生物技术、药品生产技术、精密机械加工技术、精细化工生产技术、食品加工技术等的快速发展，使洁净技术得到日益广泛的应用。洁净厂房的设计是洁净技术的重要组成部分，洁净室及相关受控环境保证空气中悬浮粒子被控制在合适的级别，并将室内温度、湿度、空气洁净度、压差、噪声、照度及气流分布等其他有关参数控制在规定的范围内，以确保完成对污染敏感的有关活动。  

# 1　洁净室分类  

洁净室按用途分类可以分为工业洁净室、生物洁净室。按气流流型分类可以分为单向流洁净室、非单向流洁净室、辐射流洁净室、混合流洁净室［1］。该文按照用途分类对洁净室进行分析。  

# 1．1 工业洁净室  

工业洁净室以无生命微粒为控制对象，其内部一般保持正压。适用于精密工业（如精密轴承等）、电子工业（如大规模集成电路等）、航天工业、电子产品组装、照相工业（如胶片制版等）、精密仪器仪表生产等行业。电子产品种类繁多，现代电子产品要求微型化、精密化、高纯度、高质量和高可靠性。以人们熟悉的手机、笔记本电脑、薄膜晶体管液晶显示器（简称 TFT－LCD）为例，他们所使用的集成电路、电子元器件以及其组装的生产过程都要求在受控的环境条件下进行操作，其中集成电路生产过程对环境的要求尤为严苛，当今线宽为 $45\ \mathrm{nm}$ 的超大规模集成电路产品的生产环境——洁净室的受控粒子尺寸要求小于 $0.02\ \mu\mathrm{m}$ 甚至更小。各类产品的品种不同、生产工艺不同，所要求的空气洁净度等级也不相同。因此在进行洁净厂房设计时，洁净室的空气洁净度等级应根据生产工艺的要求来确定。洁净室及洁净区空气洁净度整数等级见表 $1^{[2]}$ 。TFT－LCD制造用洁净厂房的空气洁净度等级、温度、湿度见表 $2^{[3]}$ 。  

表1　洁净室及洁净区空气洁净度整数等级  


<html><body><table><tr><td rowspan="2">空气洁净 度等级N</td><td colspan="6">大于或等于要求粒径的最大浓度限值/（pc·m-3）</td></tr><tr><td>0.1 μm</td><td>0.2μm</td><td>0.3 μm</td><td>0.5μm</td><td>1μm</td><td>5μm</td></tr><tr><td>１</td><td>10</td><td>２</td><td>一</td><td>一</td><td>一</td><td>一</td></tr><tr><td>２</td><td>100</td><td>24</td><td>10</td><td>4</td><td>一</td><td>一</td></tr><tr><td>3</td><td>1000</td><td>237</td><td>102</td><td>35</td><td>8</td><td>一</td></tr><tr><td>4</td><td>10000</td><td>2 370</td><td>1020</td><td>352</td><td>83</td><td>一</td></tr><tr><td>５</td><td>100 000</td><td>23700</td><td>10 200</td><td>3520</td><td>832</td><td>29</td></tr><tr><td>6</td><td>1000 000</td><td>237000</td><td>102000</td><td>35200</td><td>8320</td><td>293</td></tr><tr><td>7</td><td></td><td></td><td></td><td>352000</td><td>83200</td><td>2930</td></tr><tr><td>8</td><td></td><td></td><td>一</td><td>3520 000</td><td>832000</td><td>29 300</td></tr><tr><td>9</td><td></td><td></td><td></td><td>35 200 000</td><td>8320000</td><td>293000</td></tr></table></body></html>  

表2　TFT－LCD制造用洁净厂房的空气洁净度等级、温度、湿度  


<html><body><table><tr><td>名称</td><td>A厂</td><td>B厂</td><td>典型5代生产线</td></tr><tr><td>阵列(薄膜、光刻、刻蚀)</td><td></td><td></td><td></td></tr><tr><td>空气洁净度</td><td>5级</td><td>5级、4级</td><td>4级</td></tr><tr><td>温度/℃</td><td>23±2</td><td>23±1</td><td>23±1</td></tr><tr><td>湿度/%</td><td>60±5</td><td>55±5</td><td>55±5</td></tr><tr><td>成盒(液晶注入、装配、切割)</td><td></td><td></td><td></td></tr><tr><td>空气洁净度</td><td>7级</td><td>6级、5级</td><td>6级</td></tr><tr><td>温度/℃</td><td>23±2</td><td>23±2</td><td>23±2</td></tr><tr><td>湿度/%</td><td>60±5</td><td>55±10</td><td>55±10</td></tr><tr><td>模块</td><td></td><td></td><td></td></tr><tr><td>空气洁净度</td><td>8级</td><td>7级</td><td>7级、局部5级</td></tr><tr><td>温度/℃</td><td>23±2</td><td>23±2</td><td>23±2</td></tr><tr><td>湿度/%</td><td>60±5</td><td>60±10</td><td>60±5</td></tr><tr><td>彩膜</td><td></td><td></td><td></td></tr><tr><td>空气洁净度</td><td>7级、5级</td><td>5级</td><td></td></tr><tr><td>温度/℃</td><td>一</td><td>23±2</td><td>23±1</td></tr><tr><td>湿度/%</td><td></td><td>55±10</td><td>55±5</td></tr></table></body></html>  

# 1．2 生物洁净室  

生物洁净室以无生命悬浮微粒和微生物为主要控制对象，生物洁净室又可分为一般生物洁净室和生物安全学洁净室。一般生物洁净室主要用于大部分药品和生物制品生产、部分食品、化妆品、保健品工业、医疗设施（如医院洁净手术部）等，内部通常保持正压。生物学安全洁净室主要用于有生物学安全要求的实验室或部分药品和生物制品（如重组基因、疫苗制备等）的生产，内部通常保持负压。  

以医药洁净室为例，空气中影响药品质量的污染物质不只是悬浮微粒，另一个重要的污染物质是微生物。微生物多指细菌和真菌，也可分为浮游菌和沉降菌，在空气中常黏附于悬浮微粒或以菌团形式存在。虽然大多数微生物对人无害，致病菌只是其中少数，但微生物的生存特点使得它对药品的危害性比微粒更甚。药品受悬浮微粒和微生物污染后会变质，一旦进入人体将直接影响人体健康，甚至危及人的生命安全。因此与其他工业洁净厂房不同，医药洁净室必须以悬浮微粒和微生物为环境控制的主要对象。医药洁净室的空气洁净度等级引用我国GMP（药品生产质量管理规范（2010年修订），GMP（2010）洁净室（区）空气洁净度等级规定见表3、表 $4^{[4]}$ 。在药品生产环境中，A级、B级多用于无菌药品生产的主要工序或对环境要求比较高的场所，C级、D级则常用于非无菌药品生产或与无菌药品生产配套的辅助生产工序。  

表3　GMP（2010）洁净室（区）空气洁净度等级  


<html><body><table><tr><td rowspan="2">洁净度 级别</td><td colspan="4">悬浮粒子最大允许数/m3</td></tr><tr><td colspan="2">静态</td><td colspan="2">动态</td></tr><tr><td></td><td>≥0.5 μm</td><td>≥5.0μm</td><td>≥0.5μm</td><td>≥5.0 μm</td></tr><tr><td>A级</td><td>3520</td><td>20</td><td>3520</td><td>20</td></tr><tr><td>B级</td><td>3520</td><td>29</td><td>352000</td><td>2900</td></tr><tr><td>C级</td><td>352000</td><td>2900</td><td>3520000</td><td>29000</td></tr><tr><td>D级</td><td>3520000</td><td>29000</td><td>不作规定</td><td>不作规定</td></tr></table></body></html>  

表4　GMP（2010）洁净室（区）微生物监测的动态标准  


<html><body><table><tr><td rowspan="2">洁净度 级别</td><td rowspan="2">浮游菌 /(cfu/m3)</td><td rowspan="2">沉降菌（90mm) /(cfu/4 h)</td><td colspan="2">表面微生物</td></tr><tr><td>接触（55mm）/ (cfu/碟）</td><td>5指手套/ (cfu/手套）</td></tr><tr><td>A级</td><td><1</td><td><1</td><td><1</td><td><1</td></tr><tr><td>B级</td><td>10</td><td>5</td><td>５</td><td>５</td></tr><tr><td>C级</td><td>100</td><td>50</td><td>25</td><td>一</td></tr><tr><td>D级</td><td>200</td><td>100</td><td>50</td><td>一</td></tr></table></body></html>  

以医院洁净手术部为例，为控制医院洁净手术部不同用房的室内环境卫生质量，降低手术外源性感染风险，洁净手术部用房应按环境空气中的细菌浓度分级，并以空气洁净度级别作为必要保障条件。洁净手术室用房的分级标准见表 $5^{[5]}$ 。控制手术部位感染主要包括两种，感染源为病人自身的内源性感染和感染源来自医护人员、器械及室内空气环境的外源性感染。医院洁净手术部平面组合的重要原则是功能流程合理，洁污流线分明并便于疏散，这样做既有利于减少交叉污染，有效地组织净化空调系统，又比较经济。但对于负压手术室则要求洁污分流不仅仅是分明，而且不能交叉，以防万一。  

表5　洁净手术室用房的分级标准  


<html><body><table><tr><td rowspan="2">洁净用 房等级</td><td colspan="2">沉降法（浮游法）细菌最大平均浓度</td><td colspan="2">空气洁净度级别</td><td rowspan="2">参考手术</td></tr><tr><td>手术区</td><td>周边区</td><td>手术区</td><td>周边区</td></tr><tr><td>I</td><td>0.2 cfu/30 min·p90皿 (5 cfu/m3)</td><td>0.2 cfu/30 min·p90 皿(5 cfu/m3)</td><td>5</td><td>6</td><td>假体植入、某些大型器官移 植、手术部位感染可直接危</td></tr><tr><td>Ⅱ</td><td>0.75 cfu/30 min·p90 皿 (25 cfu/m)</td><td>1.5 cfu/30 min·p90皿 (50 cfu/m3)</td><td>6</td><td>7</td><td>及生命及生活质量等手术 涉及深部组织及生命主要器 官的大型手术</td></tr><tr><td>Ⅲ</td><td>2 cfu/30 min·p90皿 (75 cfu/m3)</td><td>4 cfu/30 min· p90 皿</td><td>7</td><td>8</td><td>其他外科手术</td></tr><tr><td>IV</td><td>6 cfu/30 min·p90皿</td><td>(150 cfu/m3)</td><td>8.5</td><td></td><td>感染和重度污染手术</td></tr></table></body></html>  

# 2　洁净厂房工艺设计  

# 2．1 洁净厂房的总体设计  

洁净厂房的设计首先要了解所设计的洁净厂房的用途、生产工艺的特点、使用情况等，确定洁净厂房各功能区的区划，安排好生产区、生产辅助区、动力等公用工程区的合理布局，充分考虑人流、物流的安排，尽量  

做到便捷、流畅。尽可能地遵循合理平面布置、严格划分区域、防止交叉污染、方便生产操作的原则。  

# 2．2 洁净厂房的建筑设计  

洁净厂房的建筑平面和空间布局应具有适当的灵活性，主体结构宜采用大空间及大跨度柱网，维护结构的材料选型应符合保温、隔热、防火、防潮、少产尘等要求。暖通风管及其他工艺管线暗敷时，应设置技术夹层、技术夹道或地沟等。洁净厂房的耐火等级不应低于二级。生产工作间的火灾危险性、防火分区、疏散距离均应符合现行国家标准《建筑设计防火规范》。洁净室的内墙壁和顶棚的表面应平整、光滑、不起尘、避免炫光，便于除尘，并应减少凹凸面，踢脚不应突出墙面。目前设计中墙壁、吊顶材料常采用彩色岩棉夹心玻镁板（俗称彩钢板）。洁净室地面应符合生产工艺要求，平整、耐磨、易清洗、不开裂、不易集聚静电。目前设计中常设计成环氧自流平地面。  

# 2．3　洁净厂房的空气净化设计  

洁净厂房的空气净化设计总的原则为严格区分独立与联合、严格区分直流与循环、严格区分正压与负压，防止污染，有利于整洁。洁净厂房内各洁净室的空气洁净度等级应满足生产工艺对生产环境的洁净要求，并选用不同的气流流型。以制药行业为例，洁净室的温度和相对湿度应与药品生产工艺要求相适应。生产工艺对温度和湿度无特殊要求时，空气洁净度为 A、B级的洁净室温度为 $20{\sim}24^{\ \circ}\mathrm{C}$ ，相对湿度为 $45\%\sim$ $60\%$ ；空气洁净度为C、D级的洁净室温度为 $18{\sim}26~^{\circ}\mathrm{C}$ ，相对湿度为 $45\%\sim65\%$ ；A级洁净区通常采用单向流流型，工作区截面风速设置为 $0.45~\mathrm{m/s}\pm20\%$ 。B、C、D级洁净区采用非单向流，设置合适的换气次数来满足规定的空气洁净度。不同等级的洁净室之间的压差不宜小于 $5\ \mathrm{Pa}$ ，洁净区与非洁净区之间的压差不小于 $5\ \mathrm{Pa}$ ，洁净区与室外的压差不小于 $10\ \mathrm{Pa}$ 。当生产 $\beta$ －内酰胺结构类药物、青霉素等强致敏性药物、激素类、细胞毒素类如抗肿瘤类药品、高活性化学药品等产品时，其净化空调系统应独立设置，需要特别注意的是，生产青霉素类高致敏性药品，不仅要有独立的空调系统，还要有独立的厂房与设施。  

# 2．4　洁净厂房的电气设计  

以制药行业洁净厂房的电气设计为例，其是高能耗的生产厂房，净化空调系统的正常运行与药品生产密切相关，F U等用电设备的可靠供电是保证生产的前提，洁净室需要高照度、高质量的照明。洁净生产区照明的照度值宜为 $300\ \mathrm{lx}$ ；生产辅助区、走廊、人员及物料净化用室的照度值不宜低于 $\mathrm{150~lx}$ ；对照度有特殊要求的生产部位可设置局部照明［6］。洁净室内的电气管线宜暗敷，穿线导管应采用不燃材料，穿越不同区域的线管应做好隔离密封。洁净区的电气管线管口及安装于墙上的电器设备与墙体接缝处应采用防火封堵材料将缝隙紧密填实，严密堵塞［7］。因为制药行业洁净厂房工作人员进入洁净室需要多道更衣程序，进出迂回曲折，人员疏散比较困难，一旦着火不易被外部发现，因此需要设置疏散指示灯、火灾自动报警装置及消防联动控制系统。除此之外还需要设置可靠的防静电、防雷接地系统。  

# 3　结　语  

紧跟科技发展潮流，大胆创新，将设计工作与生产实际紧密联系起来，让设计为生产服务，解决实际生产中存在的困难，避免设计高高在上不接地气，在设计中多考虑人性化因素的应用，提高生产操作人员的用户体验舒适度。  

# 参考文献  

［1］　许钟麟．药厂洁净室设计、运行与GMP认证（第二版）［M］．上海：同济大学出版社，201 ：13－15  

［2］ GB　5073—2013，洁净厂房设计规范［S］  
［3］ GB　50472—208，电子工业洁净厂房设计规范［S］  
［4］ 中华人民共和国卫生部第79号令，药品生产质量管理规范（2010年修订）及附录［S］．201  
［5］ GB　5033—2013，医院洁净手术部建筑技术规范［S］  
［6］ GB　50457—208，医药工业洁净厂房设计规范［S］  
［7］ GB　50687—201 ，食品工业洁净用房建筑技术规范［S］  