# 中华人民共和国国家标准  

洁净厂房设计规范 Code for design of clean room  

# 中华人民共和国住房和城乡建设部中华人民共和国国家质量监督检验检疫总局  

# 联合发布  

# 中华人民共和国国家标准  

# 洁净厂房设计规范  

Code for design of clean room  

GB 50073 - 2013  

主编部门：中华人民共和国工业和信息化部批准部门：中华人民共和国住房和城乡建设部施行日期：2013年9月1日  

# 中国计划出版社  

# 2013年北京  

# 中华人民共和国住房和城乡建设部公告  

第1627号  

# 住房城乡建设部关于发布国家标准《洁净厂房设计规范》的公告  

现批准《洁净厂房设计规范》为国家标准，编号为GB50073—2013，自2013年9月1日起实施。其中，第3.0.1（1、2、3）、4.2.3（1）、4.4.1、5.2.1、5.2.4、5.2.5、5.2.6、5.2.7、5.2.8、5.2.9、5.2.10、5.2.11、5.3.5、5.3.10、6.1.5、6.2.1、6.3.2、6.5.1、6.5.3、6.5.4、6.5.6、6.5.7(1)、6.6.2、6.6.6、7.3.2、7.3.3（1、4）、7.4.1、7.4.3、7.4.4、7.4.5（2）、8.1.1（4)、8.1.5、8.1.8、8.4.1、8.4.2(2、3）、8.4.3、9.2.2、9.2.5（1）、9.2.6、9.3.3、9.3.4、9.3.5、9.3.6、9.4.3、9.5.2、9.5.4、9.5.7条（款）为强制性条文，必须严格执行。原国家标准《洁净厂房设计规范》GB50073—2001同时废止。  

本规范由我部标准定额研究所组织中国计划出版社出版发行。  

中华人民共和国住房和城乡建设部2013年1月28日  

# 前言  

本规范是根据原建设部《关于印发<2002—2003年度工程建设国家标准规范制订、修订计划>的通知》（建标函〔2003]102号)的要求，由中国电子工程设计院会同有关单位共同对《洁净厂房设计规范》GB50073—2001修订而成。  

本规范在修订过程中，修订组结合我国洁净厂房设计建造和运行的实际情况，进行了广泛的调查研究和测试，认真总结了《洁净厂房设计规范》GB50073—2001多年来实施的经验，广泛征求了全国有关单位的意见，最后经审查定稿。  

本规范共9章和3个附录，主要内容包括：总则、术语、空气洁净度等级、总体设计、建筑、空气净化、给水排水、工业管道、电气等。  

本规范主要的修订技术内容是：修改了第2章术语;对第3章空气洁净度等级的相关内容作了修改和补充；修改了第8章，更名为"工业管道”;修改了部分“强制性条文"为"非强制性条文”。  

本规范中以黑体字标志的条文为强制性条文，必须严格执行。  

本规范由住房和城乡建设部负责管理和对强制性条文的解释，由工业和信息化部负责日常管理，由中国电子工程设计院负责具体技术内容的解释。在本规范执行过程中如有意见或建议，请寄送中国电子工程设计院（地址：北京市海淀区万寿路27号，邮政编码：100840，传真： $010-68217842)$ ，以便今后修订时参考。  

本规范主编单位、参编单位、主要起草人和主要审查人：  

主编单位：中国电子工程设计院参编单位：信息产业部第十一设计研究院科技工程股份有限公司  

中国石油化工集团上海医药工业设计院中国建筑科学研究院  

主要起草人：陈霖新 张利群 王唯国 缪德 显阳赵海 俞渭雄 周春海 秦学礼 谭易和贺继行 肖红梅 樊昌 张彦国 黄德明牛光宏 冷捷敏 冯佩明  
主要审查人：涂光备 薛长立 王宗存 张洪雁 施红平李兆坚 叶鸣 孙志华 万桐良  

# 目次  

1总则 （1）  
2 术语 （ 2)  
3 空气洁净度等级 一 7)  
4 总体设计 C 9)  
4.1 洁净厂房位置选择和总平面布置 (9)  
4.2 工艺平面布置和设计综合协调 一 9)  
4.3 人员净化和物料净化 (10)  
4.4 噪声控制 (12)  
4.5 微振控制 (13)  
5建 筑 (15)  
5.1 一般规定 (15)  
5.2 防火和疏散 (15)  
5.3 室内装修 (17)  
6空气净化 (19)  
6.1 一般规定 (19)  
6.2 洁净室压差控制 (20)  
6.3 气流流型和送风量 (20)  
6.4 空气净化处理· (21)  
6.5 采暖通风、防排烟 (22)  
6.6 风管和附件 (23)  
7 给水排水 (25)  
7.1 一般规定 (25)  
7.2 给水 (25)  
7.3排水 (96）  

7.4消防给水和灭火设备 (26)  
8 工业管道 (28)8.1 一般规定 (28)8.2 管道材料和阀门 (29)8.3 管道连接 (29)8.4 安全技术 (30)  
9 电 气 (32)9.1 配电 (32)9.2 照明 (32)9.3 通信 (33)9.4 自动控制 (34)9.5 静电防护及接地 (34)  
附录A 洁净室或洁净区性能测试和认证 (36)  
附录B 洁净厂房生产工作间的火灾危险性分类举例… （42)  
附录C 净化空调系统设计对维护管理的要求 (43)  
本规范用词说明 （44)  
引用标准名录 (45)  
附：条文说明 (47)  

# Contents  

1 General provisions 1)   
2 Terms 2)   
3 Classification of air cleanliness 7)   
4 Overall design （9）   
4.1 Location selection and general layout of clean plant (9)   
4.2 Process layout and design coordination （9)   
4.3 Personnel and material purification (10)   
4.4 Noise control · (12)   
4.5 Microvibration control (13)   
5 Architecture (15)   
5.1 General requirement (15)   
5.2 Fire protection and evacuation · (15)   
5.3 Interior decoration (17)   
6Air purification (19)   
6.1 General requirement (19)   
6.2 Pressure control of clean room (20)   
6.3 Air flow pattern and supply airflow rate (20)   
6.4 Air purification (21)   
6.5 Heating and ventilation,smoke control (22)   
6.6 Duct and accessories (23)   
7 Water supply and drainage (25)   
7.1 General requirement (25)   
7.2 Water supply (25)  

7.3 Drainage (26)  

7.4 Fire water supply and fire fighting equipment (26)   
8 Industrial pipe · (28) 8.1 General requirement (28) 8.2 Pipeline materials and valves (29) 8.3 Pipe connections “ (29) 8.4 Security technology (30)   
9 Electric (32) 9.1 Power distribution (32) 9.2 Illumination (32) 9.3 Communication (33) 9.4 Automatic control (34) 9.5 Electrostatic protection and grounding (34)   
Appendix A Performance testing and certification of the clean room or clean zone (36)   
Appendix B Examples of fire hazard classification for production workshop of clean plant (42)   
Appendix C Requirements for maintenance and management of design of purify air conditioning system· (43)   
Explanation of wording in this code (44)   
List of quoted standrds -. (45)   
Addition:Explanation of provisions (47)  

# 1总则  

1.0.1为了使洁净厂房设计符合节约能源、劳动卫生和环境保护的要求，做到技术先进、经济适用、安全可靠，确保洁净厂房设计质量，制定本规范。  

1.0.2本规范适用于新建、扩建和改建洁净厂房的设计。  

1.0.3洁净厂房设计应是施工安装、维护管理、检修测试和安全运行的基础。  

1.0.4洁净厂房设计除应符合本规范外，尚应符合国家现行有关标准的规定。  

# 2术语  

2.0.1 洁净室 clean room  

空气悬浮粒子浓度受控的房间。它的建造和使用应减少室内诱入、产生及滞留的粒子。室内其他有关参数如温度、湿度、压力等按要求进行控制。  

# 2.0.2洁净区 clean zone  

空气悬浮粒子浓度受控的限定空间。它的建造和使用应减少空间内诱入、产生及滞留粒子。空间内其他有关参数如温度、湿度、压力等按要求进行控制。洁净区可以是开放式或封闭式。  

2.0.3 移动式洁净小室 mobile clean booth  

可整体移动位置的小型洁净室。有刚性和柔性材料围挡两类。  

2.0.4人身净化用室 room for cleaning human body人员在进入洁净区之前按一定程序进行净化的房间。  

2.0.5物料净化用室 room for cleaning material物料在进入洁净区之前按一定程序进行净化的房间。  

# 2.0.6 粒径 particle size  

给定的粒径测定仪所显示的、与被测粒子的响应量相当的球形体直径。  

2.0.7 悬浮粒子 airborne particle  

用于空气洁净度分级的空气中悬浮粒子尺寸范围在 $0.1\mu\mathrm{m}\sim$ $5\mu\mathrm{m}$ 的固体和液体粒子，但不适用于表征悬浮粒子的物理性、化学性、放射性及生命性。  

# 2.0.8 超微粒子 ultrafine particle  

具有当量直径小于 $0.1\mu\mathrm{m}$ 的粒子。  

2.0.9 微粒子 microparticle  

具有当量直径大于 $5\mu\mathrm{m}$ 的粒子。  

2.0.10 粒径分布 particle size distribution  

粒子粒径频率分布和累积分布，是粒径的函数。  

2.0.11 含尘浓度 particle concentration  

单位体积空气中悬浮粒子的颗数。  

2.0.12 洁净度 cleanliness  

以单位体积空气中大于或等于某粒径粒子的数量来区分的洁净程度。  

2.0.13 气流流型 air flow pattern  

对室内空气的流动形态和分布进行合理设计。  

2.0.14 单向流 unidirectional airflow.  

通过洁净室(区)整个断面的风速稳定、大致平行的受控气流。  

2.0.15 垂直单向流 vertical unidirectional flow 与水平面垂直的单向流。  

2.0.16 水平单向流 horizontal unidirectional flow  

与水平面平行的单向流。  

2.0.17 非单向流 non-unidirectional flow  

送人洁净室(区)的送风以诱导方式与室(区)内空气混合的气流分布类型。  

2.0.18 混合流 mixed airflow  

单向流和非单向流组合的气流。  

2.0.19 洁净工作区 clean working area  

除工艺特殊要求外，指洁净室内离地面高度 $0.8\mathrm{m}{\sim}1.5\mathrm{m}$ 的区域。  

2.0.20 空气吹淋室 air shower  

利用高速洁净气流吹落并清除进入洁净室人员表面附着粒子的小室。  

2.0.21 气闸室 air lock  

设置在洁净室出入口，阻隔室外或邻室污染气流和压差控制而设置的缓冲间。  

2.0.22 传递窗 pass box  

在洁净室隔墙上设置的传递物料和工器具的窗口。两侧装有不能同时开启的窗扇。  

2.0.23 洁净工作台 clean bench  

能够保持操作空间所需洁净度的工作台。  

2.0.24 洁净工作服 clean working garment  

为把工作人员产生的粒子限制在最小程度所使用的发尘量少的洁净服装。  

2.0.25 空态 as-built  

设施已经建成，其服务动力公用设施区接通并运行，但无生产设备、材料及人员的状态。  

# 2.0.26 静态 at-rest  

设施已经建成，生产设备已经安装好，并按供需双方商定的状态运行，但无生产人员的状态。  

2.0.27 动态 operational  

设施以规定的方式运行，有规定的人员在场，并在商定的状态下进行工作。  

2.0.28 已装过滤器检漏 installed filter system leakage test  

为确认过滤器安装良好、没有向洁净室(区)的旁路渗漏，过滤器及其框架均无缺陷和渗漏所做的检测。  

2.0.29 高效空气过滤器 high efficiency particulate air filter (HEPA)  

在额定风量下，对粒径大于或等于 $0.3\mu\mathrm{m}$ 粒子的捕集效率在$99.9\%$ 以上的空气过滤器。  

2.0.30 超高效空气过滤器 ultra low penetration air filter (ULPA)  

在额定风量下，对粒径 $0.1\mu\mathrm{m}\sim0.2\mu\mathrm{m}$ 粒子的捕集效率在  

$99.999\%$ 以上的空气过滤器。  

2.0.31 纯水 purity water  

对电解质杂质含量和非电解质杂质含量均有要求的水。  

2.0.32 防静电环境 antistatic environment  

能防止静电危害的特定环境，在这一环境中不易产生静电，静电产生后易于消散或消除，静电噪声难以传播。  

2.0.33 表面电阻 surface resistance  

在材料的表面上两电极间所加直流电压与流过两极间的稳态电流之商。  

2.0.34 体积电阻 volume resistance  

在材料的相对两表面上放置的两电极间所加直流电压与流过两电极间的稳态电流之商。该电流不包括沿材料表面的电流。  

2.0.35 表面电阻率 surface resistivity  

在材料表面层的直流电场强度与稳态电流线密度之商。  

2.0.36 体积电阻率 volume resistivity  

在材料内层的直流电场强度与稳态电流密度之商。  

2.0.37 专用消防口 fire-fight access  

消防人员为灭火而进入建筑物的专用入口，平时封闭，使用时由消防人员从室外打开。  

2.0.38 自净时间 recovery time of cleanliness  

洁净室被污染后，净化空调系统开始运行至恢复到稳定的规定室内洁净度等级所需的时间。  

2.0.39 生物洁净室 biological clean room  

洁净室空气中悬浮微生物控制在规定值内的限定空间。  

2.0.40 浮游菌 airborne viable bacteria  

悬浮在空气中的带菌微粒。  

2.0.41 沉降菌 settlemen bacteria  

降落在培养皿上的带菌微粒。  

2.0.42 U描述符 U descriptor  

每立方米空气中包括超微粒子的实测或规定浓度。U描述符不能规定悬浮粒子洁净度等级，但它可与悬浮粒子洁净度等级同时引述，也可以单独引述。  

2.0.43 M 描述符 M descriptor  

每立方米空气中实测的或规定的微粒子。M描述符不能规定悬浮粒子洁净度等级，但它可与悬浮粒子洁净度等级同时引述，也可以单独引述。  

2.0.44 工业管道 industrial pipe  

洁净厂房内，除给水排水管道和净化空调、采暖通风管道外的气体、液体管道，统称为工业管道。  

# 3空气洁净度等级  

3.0.1洁净室及洁净区内空气中悬浮粒子空气洁净度等级应符合下列规定：  

1洁净室及洁净区空气洁净度整数等级应按表3.0.1确定。 表3.0.1洁净室及洁净区空气洁净度整数等级   


<html><body><table><tr><td rowspan="2">空气洁净度 等级(N)</td><td colspan="6">大于或等于要求粒径的最大浓度限值(pc/m）</td></tr><tr><td>0.1μm</td><td>0. 2μm</td><td>0.3μm</td><td>0. 5μm</td><td>1μm</td><td>5μm</td></tr><tr><td>1</td><td>10</td><td>２</td><td>一</td><td>一</td><td>一</td><td>一</td></tr><tr><td>２</td><td>100</td><td>24</td><td>10</td><td>4</td><td>一</td><td>一</td></tr><tr><td>3</td><td>1000</td><td>237</td><td>102</td><td>35</td><td>8</td><td>二</td></tr><tr><td>4</td><td>10000</td><td>2370</td><td>1020</td><td>352</td><td>83</td><td>一</td></tr><tr><td>5</td><td>100000</td><td>23700</td><td>10200</td><td>3520</td><td>832</td><td>29</td></tr><tr><td>6</td><td>1000000</td><td>237000</td><td>102000</td><td>35200</td><td>8320</td><td>293</td></tr><tr><td>7</td><td>一</td><td>一</td><td>一</td><td>352000</td><td>83200</td><td>2930</td></tr><tr><td>8</td><td>一</td><td>一</td><td>ii</td><td>3520000</td><td>832000</td><td>29300</td></tr><tr><td>9</td><td>一</td><td></td><td>一</td><td>35200000</td><td>8320000</td><td>293000</td></tr></table></body></html>

注：按不同的测量方法，各等级水平的浓度数据的有效数字不应超过3位。2各种要求粒径 $\textbf{\_}$ 的最大浓度限值 $\pmb{C_{\bullet}}$ 应按下式计算：  

$$
C_{\mathrm{{s}}}=10^{\mathrm{{s}}}\times\left(\frac{0.1}{D}\right)^{2.08}
$$  

式中： $\pmb{C_{\mathrm{{s}}}}$ -—大于或等于要求粒径的最大浓度限值 $\mathrm{\Omega}({\bf p c}/{\bf m^{3}}$ )。 $\pmb{C}_{\mathbf{\overline{{\alpha}}}}$ 是四舍五入至相近的整数，有效位数不超过三位数；$\pmb{N}$ 一空气洁净度等级，数字不超过9，洁净度等级整数之间的中间数可以按0.1为最小允许递增量；  

D- 一要求的粒径 $(\mu\mathbf{m})$ ！  

0.1——常数，其量纲为 $\mathbf{\upmu}\mathbf{m}_{\circ}$  

3当工艺要求粒径不止一个时，相邻两粒径中的大者与小者之比不得小于1.5倍。  

4空气洁净度等级的粒径范围应为 $0.1\mu\mathrm{m}{\sim}0.5\mu\mathrm{m}$ ，超出粒径范围时可采用U描述符或M描述符补充说明。3.0.2．空气洁净度等级所处状态包括空态、静态、动态，空气洁净度等级所处状态应与业主协商确定。3.0.3空气洁净度的测试方法应按本规范附录A的要求进行。3.0.4当洁净室(区)内的产品生产工艺要求控制微生物、化学污染物时，应根据工艺特点对各空气洁净度等级规定相应的微生物、化学污染物浓度限值。  

# 4总体设计  

# 4.1洁净厂房位置选择和总平面布置  

4.1.1洁净厂房位置选择应符合下列规定，并经技术经济方案比较后确定：  

1应在大气含尘和有害气体浓度较低、自然环境较好的区域。  

2应远离铁路、码头、飞机场、交通要道以及散发大量粉尘和有害气体的工厂、贮仓、堆场等有严重空气污染、振动或噪声干扰的区域。当不能远离严重空气污染源时，应位于最大频率风向上风侧，或全年最小频率风向下风侧。  

3应布置在厂区内环境清洁，人流、物流不穿越或少穿越的地段。  

4.1.2对于兼有微振控制要求的洁净厂房的位置选择，应实际测定周围现有振源的振动影响，并应与精密设备、精密仪器仪表容许振动值分析比较后确定。  

4.1.3洁净厂房新风口与交通干道边沿的最近距离宜大于 $50\mathrm{m}$ 。  

4.1.4洁净厂房周围宜设置环形消防车道，也可沿厂房的两个长边设置消防车道。  

4.1.5 洁净厂房周围的道路面层应选用整体性能好、发尘少的材料。  

4.1.6洁净厂房周围应进行绿化。可铺植草坪，不应种植对生产有害的植物，并不得妨碍消防作业。  

# 4.2工艺平面布置和设计综合协调  

# 4.2.1工艺平面布置应符合下列规定：  

1工艺平面布置应合理、紧凑。洁净室或洁净区内应只布置必要的工艺设备，以及有空气洁净度等级要求的工序和工作室。  

2在满足生产工艺和噪声要求的前提下，对空气洁净度要求严格的洁净室或洁净区宜靠近空气调节机房，空气洁净度等级相同的工序和工作室宜集中布置。  

3洁净室内对空气洁净度要求严格的工序应布置在上风侧，易产生污染的工艺设备应布置在靠近回风口位置。  

4应考虑大型设备安装和维修的运输路线，并预留设备安装口和检修口。  

5不同空气洁净度等级房间之间联系频繁时，宜设有防止污染的措施，如气闸室、传递窗等。  

6应设置单独的物料人口，物料传递路线应最短，物料进人洁净室(区)之前应进行清洁处理。  

4.2.2洁净厂房的平面和空间设计应满足生产工艺和空气洁净度等级要求。洁净区、人员净化、物料净化和其他辅助用房应分区布置，并应与生产操作、工艺设备安装和维修、管线布置、气流流型以及净化空调系统等各种技术设施进行综合协调。  

4.2.3洁净厂房内应少设隔间，但在下列情况下应进行分隔：  

1按生产的火灾危险性分类，甲、乙类与非甲、乙类相邻的生产区段之间，或有防火分隔要求者。  

2按产品生产工艺需要有分隔要求时。  
3生产联系少，并经常不同时使用的两个生产区段之间。  

4.2.4在满足生产工艺和空气洁净度等级要求的条件下，洁净厂房内各种固定技术设施的布置，应优先考虑净化空调系统的要求。固定技术设施包括送风口、照明器、回风口、各种管线等。  

# 4.3人员净化和物料净化  

4.3.1洁净厂房内应设置人员净化、物料净化用室和设施，并应根据需要设置生活用室和其他用室。  

4.3.2人员净化用室和生活用室的设置应符合下列规定：  

1应设置存放雨具、换鞋、存外衣、更换洁净工作服等人员净化用室。  

2厕所、盟洗室、淋浴室、休息室等生活用室以及空气吹淋室、气闸室、工作服洗涤间和干燥间等可根据需要设置。  

4.3.3人员净化用室和生活用室的设计应符合下列规定：  

1人员净化用室的人口处应设净鞋措施。  

2存外衣、更换洁净工作服的房间应分别设置。  

3外衣存衣柜应按设计人数每人设一柜，洁净工作服宜集中挂入带有空气吹淋的洁净柜内。  

4盟洗室应设洗手和烘干设施。  

5空气吹淋室应设在洁净区人员人口处，并与洁净工作服更衣室相邻。单人空气吹淋室按最大班人数每30人设一台。洁净区工作人员超过5人时，空气吹淋室一侧应设旁通门。  

6严于5级的垂直单向流洁净室宜设气闸室。  
7洁净区内不得设厕所。人员净化用室内的厕所应设前室。  

4.3.4人流路线应符合下列规定：  

1人流路线应避免往复交叉。  

2人员净化用室和生活用室的布置应按人员净化程序（图4.3.4)进行布置。  

![](output\images\洁净厂房设计规范（GB 50073-2013）/473e3aa30185bf9cc16b351f66256c88a8be924ef30c8d26d47e74960aff07a2.jpg)  
图4.3.4人员净化程序  

4.3.5根据不同的空气洁净度等级和工作人员数量，洁净厂房内人员净化用室和生活用室的建筑面积应合理确定，并宜按洁净区设计人数平均每人 $2\ensuremath{\mathrm{m}}^{2}\ensuremath{\sim}4\ensuremath{\mathrm{m}}^{2}$ 计算。  

4.3.6洁净工作服更衣室、洗涤室的空气净化要求宜根据产品工艺要求和相邻洁净室(区)的空气洁净度等级确定。  

4.3.7洁净室内设备和物料出入口应根据设备和物料的性质、形状等特征设置物料净化用室及其设施。物料净化用室的布置应防止净化后物料在传递过程中被污染。  

# 4.4噪声控制  

4.4.1洁净室内的空态噪声级，非单向流洁净室不应大于60dB(A)，单向流、混合流洁净室不应大于65dB(A)。  

4.4.2洁净室的噪声频谱限制应采用倍频程声压级，空态噪声频 谱的限制值不宜大于表4.4.2中的规定。  

表4.4.2空态噪声频谱的限制值  


<html><body><table><tr><td>中心频率(Hz) 倍频程声 压级[dB(A)]</td><td>63</td><td>125</td><td>250</td><td>500</td><td>1000</td><td>2000</td><td>4000</td><td>8000</td></tr><tr><td>洁净室分类 非单向流</td><td>79</td><td>70</td><td>63</td><td>58</td><td>55</td><td>52</td><td>50</td><td>40</td></tr><tr><td>单向流、混合流</td><td>83</td><td>74</td><td>68</td><td>63</td><td>60</td><td>57</td><td>55</td><td>54</td></tr></table></body></html>  

4.4.3洁净厂房的平面和空间设计应考虑噪声控制要求。洁净室的围护结构应有良好的隔声性能，并宜使其各部分隔声量相接近。  

4.4.4洁净室内的各种设备均应选用低噪声产品。对于辐射噪声值超过洁净室允许值的设备，宜设置专用隔声或消声设施。  

4.4.5净化空调系统噪声超过允许值时，应采取隔声、消声、隔振等控制措施。除事故排风外，洁净室内的排风系统应进行减噪设计。  

4.4.6根据室内容许噪声级要求，净化空调系统风管内风速宜符  

# 合下列规定：  

1总风管风速宜为 $6\mathrm{{m}/\mathrm{{s}\sim10\mathrm{{m}/\mathrm{{s}},}}}$ 。  
2 无送、回风口的支风管风速宜为 $4\mathrm{m}/\mathrm{s}{\sim}6\mathrm{m}/\mathrm{s}$ 。  
3 有送、回风口的支风管风速宜为 $2\mathrm{m}/\mathrm{s}{\sim}5\mathrm{m}/\mathrm{s}$ 。  

# 4.5微振控制  

4.5.1有微振控制要求的洁净厂房设计应符合下列规定：  

1在结构选型、隔振缝设置、壁板与地面、壁板与顶棚连接处，应按微振控制要求设计。  

2洁净室与周围辅助性站房内有强烈振动的设备及连接管 道应采取主动隔振措施。  

3应测定洁净厂房内、外各类振源对洁净厂房精密设备、精密仪器仪表位置处的综合振动影响，以决定是否采取被动隔振措施。  

4.5.2精密设备、精密仪器仪表的容许振动值应由生产工艺和设备制造部门提供。当生产工艺和设备制造部门难以提供容许振动值时，可按现行国家标准《隔振设计规范》GB50463的有关规定执行。  

4.5.3精密设备、精密仪器仪表的被动隔振设计应具备下列条件：  

1周围振源对其综合影响的振动数据。  

2设备、仪器仪表的型号、规格及轮廓尺寸图。  

3设备、仪器仪表的质量、质心位置及质量惯性矩。  

4设备、仪器仪表的底座外轮廓图，附属装置，管道位置及坑、沟、孔洞尺寸，地脚螺栓及预埋件位置等。  

5设备、仪器仪表的调平要求。  

6设备、仪器仪表的容许振动值。  

7所选用或设计的隔振器或隔振装置的技术参数、外形尺寸及安装条件。  

4.5.4精密设备、精密仪器仪表的被动隔振设计应符合下列规定：  

1 隔振台座应具有足够的刚度。  
2 隔振台座应采取倾斜校正措施。  
3 隔振系统各向阻尼比不应小于0.15。  
4 隔振措施不应影响洁净室内的气流流型。  

4.5.5精密设备、精密仪器仪表的被动隔振措施宜采用能自动校正倾斜的空气弹簧隔振装置。对供应空气弹簧用的气源应进行净化处理。  

# 5建筑  

# 5.1一般规定  

5.1.1洁净厂房的建筑平面和空间布局应具有适当的灵活性。  
主体结构宜采用大空间及大跨度柱网，不宜采用内墙承重体系。  

5.1.2洁净厂房围护结构的材料选型应符合保温、隔热、防火、防潮、少产尘等要求。  

5.1.3洁净厂房主体结构的耐久性应与室内装备和装修水平相协调，并应具有防火、控制温度变形和不均匀沉陷性能。厂房变形缝不宜穿越洁净区。  

5.1.4送、回风管和其他管线暗敷时，应设置技术夹层、技术夹道或地沟等。穿越楼层的竖向管线需暗敷时，宜设置技术竖井，其形式、尺寸和构造应符合风道、管线的安装、检修和防火要求。  

5.1.5对兼有一般生产和洁净生产的综合性厂房的平面布局和构造处理，应避免人流、物流运输及防火方面对洁净生产带来不利的影响。  

# 5.2 防火和疏散  

5.2.1洁净厂房的耐火等级不应低于二级。  

5.2.2洁净厂房内生产工作间的火灾危险性，应符合现行国家标准《建筑设计防火规范》GB50016的有关规定。洁净厂房生产工作间的火灾危险性分类举例应符合本规范附录B的规定。  

5.2.3生产类别为甲、乙类生产的洁净厂房宜为单层厂房，其防火分区最大允许建筑面积，单层厂房宜为 $3000{\mathrm{m}}^{2}$ ，多层厂房宜为$2000\mathbf{m}^{2}$ 。丙、丁、戊类生产的洁净厂房的防火分区最大允许建筑面积应符合现行国家标准《建筑设计防火规范》GB50016的有关  

规定。  

5.2.4洁净室的顶棚、壁板及夹芯材料应为不燃烧体，且不得采用有机复合材料。顶棚和壁板的耐火极限不应低于0.4h，疏散走道顶棚的耐火极限不应低于1.0h。  

5.2.5在一个防火分区内的综合性厂房，洁净生产区与一般生产区域之间应设置不燃烧体隔断措施。隔墙及其相应顶棚的耐火极限不应低于1h，隔墙上的门窗耐火极限不应低于0.6h。穿隔墙或顶板的管线周围空隙应采用防火或耐火材料紧密填堵。  

5.2.6技术竖井井壁应为不燃烧体，其耐火极限不应低于1h。井壁上检查门的耐火极限不应低于0.6h；竖井内在各层或间隔一层楼板处，应采用相当于楼板耐火极限的不燃烧体作水平防火分隔；穿过水平防火分隔的管线周围空隙应采用防火或耐火材料紧密填堵。  

5.2.7洁净厂房每一生产层，每一防火分区或每一洁净区的安全出口数量不应少于2个。当符合下列要求时可设1个：  

1对甲、乙类生产厂房每层的洁净生产区总建筑面积不超过$\mathbf{100m^{2}}$ ，且同一时间内的生产人员总数不超过5人。  

2对丙、丁、戊类生产厂房，应按现行国家标准《建筑设计防火规范》GB50016的有关规定设置。  

5.2.8安全出入口应分散布置，从生产地点至安全出口不应经过曲折的人员净化路线，并应设有明显的疏散标志，安全疏散距离应符合现行国家标准《建筑设计防火规范》GB50016的有关规定。  

5.2.9洁净区与非洁净区、洁净区与室外相通的安全疏散门应向疏散方向开启，并应加闭门器。安全疏散门不应采用吊门、转门、侧拉门、卷帘门以及电控自动门。  

5.2.10洁净厂房同层洁净室(区)外墙应设可供消防人员通往厂房洁净室(区)的门窗，其门窗洞口间距大于 $\mathbf{80m}$ 时，应在该段外墙的适当部位设置专用消防口。  

专用消防口的宽度不应小于 $\mathbf{750mm}$ ,高度不应小于 $\mathbf{1800mm}$ ！  

并应有明显标志。楼层的专用消防口应设置阳台，并从二层开始向上层架设钢梯。  

5.2.11洁净厂房外墙上的吊门、电控自动门以及装有栅栏的窗，均不应作为火灾发生时提供消防人员进入厂房的入口。  

# 5.3室内装修  

5.3.1洁净厂房的建筑围护结构和室内装修，应选用气密性良好，且在温度和湿度变化时变形小、污染物浓度符合现行国家有关标准规定限值的材料。洁净室装饰材料及密封材料不得采用释放对室内各种产品品质有影响物质的材料。  

5.3.2洁净室内墙壁和顶棚的装修应符合下列规定：  

1洁净室内墙壁和顶棚的表面应平整、光滑、不起尘、避免眩光，便于除尘，并应减少凹凸面。  

2踢脚不应突出墙面。  

3洁净室不宜采用砌筑墙抹灰墙面，当必须采用时宜采用干燥作业，抹灰应采用符合现行国家标准《建筑装饰装修工程质量验收规范》GB50210中高级抹灰的要求。墙面抹灰后应刷涂料面层，并应选用难燃、不开裂、耐腐蚀、耐清洗、表面光滑、不易吸水变质发霉的涂料。  

5.3.3洁净室地面设计应符合下列规定：  

1洁净室地面应符合生产工艺要求。  

2洁净室地面应平整，耐磨、易清洗、不开裂，且不易积聚 静电。  

3地面垫层宜配筋，潮湿地区垫层应有防潮措施。  

5.3.4洁净厂房技术夹层的墙壁和顶棚表面宜平整、光滑，位于地下的技术夹层应采取防水或防潮、防霉措施。  

5.3.5洁净室(区)和人员净化用室设置外窗时，应采用双层玻璃固定窗，并应有良好的气密性。  

5.3.6洁净室内的密闭门应朝空气洁净度较高的房间开启，并应  

加设闭门器，无窗洁净室的密闭门上宜设观察窗。  
5.3.7洁净室门窗、墙壁、顶棚等的设计应符合下列规定：  
1洁净室门窗、墙壁、顶棚、地(楼)面及施工缝隙均应采取可靠的密闭措施。  
2当采用轻质构造顶棚做技术夹层时，夹层内宜设检修通道。  
3 洁净室窗宜与内墙面齐平，不宜设窗台。  
5.3.8 洁净室内的色彩宜淡雅柔和。室内顶棚和墙面表面材料的光反射系数宜为 $0.6\sim0.8$ ，地面表面材料的光反射系数宜为$0.15{\sim}0.35$ o  
5.3.9洁净度等级严于8级的洁净室的墙板和顶棚宜采用轻质壁板。  
5.3.10室内装修材料的燃烧性能必须符合现行国家标准《建筑内部装修设计防火规范》GB50222的有关规定。装修材料的烟密度等级不应大于50，材料的烟密度等级试验应符合现行国家标准《建筑材料燃烧或分解的烟密度试验方法》GB/T8627的有关规定。  

# 6空气净化  

# 6.1一般规定  

6.1.1洁净厂房内各洁净室的空气洁净度等级应满足生产工艺对生产环境的洁净要求。  

6.1.2 应根据空气洁净度等级的不同要求，选用不同的气流流型。  

6.1.3下列情况之一者，其净化空调系统宜分开设置：  

1运行班次或使用时间不同。  

2生产工艺中某工序散发的物质或气体对其他工序的产品质量有影响。  

3对温、湿度控制要求差别大。  

4净化空调系统与一般空调系统。  

6.1.4洁净室的温、湿度范围应符合表6.1.4的规定。  

表6.1.4洁净室的温、湿度范围  


<html><body><table><tr><td rowspan="2">房间性质</td><td colspan="2">温度(C)</td><td colspan="2">湿度(%)</td></tr><tr><td>冬季</td><td>夏季</td><td>冬季</td><td>夏季</td></tr><tr><td>生产工艺有温、 湿度要求的洁净室</td><td colspan="4">按生产工艺要求确定</td></tr><tr><td>生产工艺无温、 湿度要求的洁净室</td><td>20～22</td><td>24～26</td><td>30～50</td><td>50～70</td></tr><tr><td>人员净化及生活用室</td><td>16～20</td><td>26～30</td><td></td><td></td></tr></table></body></html>  

6.1.5 洁净室内的新鲜空气量应取下列两项中的最大值：1 补偿室内排风量和保持室内正压值所需新鲜空气量之和。2 保证供给洁净室内每人每小时的新鲜空气量不小于 $\mathbf{40m^{3}}$ o  

6.1.6洁净区的清扫宜采用移动式高效真空吸尘器，但空气洁净度等级为1级 ${\sim}5$ 级的单向流洁净室宜设置集中式真空吸尘系统。洁净室内的吸尘系统管道应暗敷，吸尘口应加盖封堵。6.1.7净化空调系统设计对维护管理的要求应符合本规范附录C的规定。  

# 6.2洁净室压差控制  

6.2.1洁净室(区)与周围的空间必须维持一定的压差，并应按工艺要求决定维持正压差或负压差。  

6.2.2不同等级的洁净室之间的压差不宜小于5Pa，洁净区与非洁净区之间的压差不应小于5Pa，洁净区与室外的压差不应小于$10\mathsf{P a}$ 。  

6.2.3洁净室维持不同的压差值所需的压差风量，根据洁净室特点，宜采用缝隙法或换气次数法确定。  

6.2.4送风、回风和排风系统的启闭宜联锁。正压洁净室联锁程序应先启动送风机，再启动回风机和排风机；关闭时联锁程序应相反。  

负压洁净室联锁程序应与上述正压洁净室相反。  

6.2.5非连续运行的洁净室，可根据生产工艺要求设置值班送风，并应进行净化空调处理。  

# 6.3气流流型和送风量  

6.3.1气流流型的设计应符合下列规定：  

1洁净室(区)的气流流型和送风量应符合表6.3.3的要求。空气洁净度等级要求严于4级时，应采用单向流;空气洁净度等级为4级 ${\sim}5$ 级时，应采用单向流；空气洁净度等级为6级 ${\sim}9$ 级时，应采用非单向流。  

2洁净室工作区的气流分布应均匀。  
3洁净室工作区的气流流速应符合生产工艺要求。  

6.3.2洁净室的送风量应取下列三项中的最大值：  

1满足空气洁净度等级要求的送风量。2 根据热、湿负荷计算确定的送风量。3 按本规范第6.1.5条的要求向洁净室内供给的新鲜空气量。6.3.3为保证空气洁净度等级的送风量，应按表6.3.3中的有关数据进行计算或按室内发尘量进行计算。  

表6.3.3气流流型和送风量  


<html><body><table><tr><td>空气洁净度 等级</td><td>气流流型</td><td>平均风速 (m/s)</td><td>换气次数 (h-1)</td></tr><tr><td>1~3</td><td>单向流</td><td>0.3~0.5</td><td>二</td></tr><tr><td>4、5</td><td>单向流</td><td>0.2～0.4</td><td>1</td></tr><tr><td>6</td><td>非单向流</td><td>一</td><td>50~60</td></tr><tr><td></td><td>非单向流</td><td>一</td><td>15～25</td></tr><tr><td>8.9</td><td>非单向流</td><td>一</td><td>10～15</td></tr></table></body></html>

注：1换气次数适用于层高小于 $4.0\mathbf{m}$ 的洁净室；2应根据室内人员、工艺设备的布置以及物料传输等情况采用上、下限值。  

6.3.4洁净室内各种设施的布置应考虑对气流流型和空气洁净度的影响，并应符合下列规定：  

1单向流洁净室内不宜布置洁净工作台，非单向流洁净室的回风口宜远离洁净工作台。  

2需排风的工艺设备宜布置在洁净室下风侧。  

3有发热设备时，应采取措施减少热气流对气流分布的影响。  

4余压阀宜布置在洁净气流的下风侧。  

# 6.4空气净化处理  

6.4.1空气过滤器的选用、布置和安装方式应符合下列规定：  
1空气净化处理应根据空气洁净度等级合理选用空气过  

滤器。  

2空气过滤器的处理风量应小于或等于额定风量。  

3中效或高中效空气过滤器宜集中设置在空调箱的正压段。  

4亚高效过滤器和高效过滤器作为末端过滤器时宜设置在净化空调系统的末端，超高效过滤器应设置在净化空调系统的末端。  

5设置在同一洁净室内的高效(亚高效、超高效)空气过滤器 的阻力、效率应相近。  

6高效(亚高效、超高效)空气过滤器安装方式应严密、简便、可靠，易于检漏和更换。  

6.4.2对较大型的洁净厂房的净化空调系统的新风宜集中进行空气净化处理。  

6.4.3净化空调系统设计应合理利用回风。  

6.4.4净化空调系统的风机宜采取变频措施。  

6.4.5严寒及寒冷地区的新风系统应设置防冻保护措施。  

# 6.5采暖通风、防排烟  

6.5.1空气洁净度等级严于8级的洁净室不得采用散热器采暖。  

6.5.2洁净室内产生粉尘和有害气体的工艺设备，应设局部排风 装置。  

6.5.3在下列情况下，局部排风系统应单独设置：  

1排风介质混合后能产生或加剧腐蚀性、毒性、燃烧爆炸危险性和发生交叉污染。  

2排风介质中含有毒性的气体。  

3排风介质中含有易燃、易爆气体。  

6.5.4洁净室的排风系统设计应符合下列规定：  

1应防止室外气流倒灌。  

2含有易燃、易爆物质的局部排风系统应按物理化学性质采取相应的防火防爆措施。  

3排风介质中有害物浓度及排放速率超过国家或地区有害物排放浓度及排放速率规定时，应进行无害化处理。  

4对含有水蒸气和凝结性物质的排风系统，应设坡度及排放口。6.5.5换鞋、存外衣、盟洗、厕所和淋浴等生产辅助房间应采取通风措施，其室内的静压值应低于洁净区。6.5.6根据生产工艺要求应设置事故排风系统。事故排风系统应设自动和手动控制开关，手动控制开关应分别设在洁净室内、外便于操作处。  

6.5.7 洁净厂房排烟设施的设置应符合下列规定：  

1洁净厂房中的疏散走廊应设置机械排烟设施。  

2洁净厂房设置的排烟设施应符合现行国家标准《建筑设计防火规范》GB50016的有关规定。  

# 6.6 风管和附件  

6.6.1净化空调系统的新风管段应设置电动密闭阀、调节阀，送、回风管段应设置调节阀，洁净室内的排风系统应设置调节阀、止回阀或电动密闭阀。  

6.6.2下列情况之一的通风、净化空调系统的风管应设防火阀：  

1风管穿越防火分区的隔墙处，穿越变形缝的防火隔墙的两侧。  

2风管穿越通风、空气调节机房的隔墙和楼板处。  

3垂直风管与每层水平风管交接的水平管段上。  

6.6.3净化空调系统的风管和调节风阀、高效空气过滤器的保护网、孔板、扩散孔板等附件的制作材料和涂料，应符合输送空气的洁净度要求及其所处的空气环境条件的要求。  

洁净室内排风系统的风管和调节阀、止回阀、电动密闭阀等附件的制作材料和涂料，应符合排除气体的性质及其所处的空气环境条件的要求。  

6.6.4净化空调系统的送、回风总管及排风系统的吸风总管段上宜采取消声措施，满足洁净室内噪声要求。  

净化空调系统的排风管或局部排风系统的排风管段上，宜采取消声措施，满足室外环境区域噪声标准的要求。  

6.6.5在空气过滤器的前、后应设置测压孔或压差计。在新风管、送风、回风总管段上，宜设置风量测定孔。  

6.6.6风管、附件及辅助材料的耐火性能应符合下列规定：  

1．净化空调系统、排风系统的风管应采用不燃材料。  

2排除有腐蚀性气体的风管应采用耐腐蚀的难燃材料。  

3排烟系统的风管应采用不燃材料，其耐火极限应大于0.5h.  

4附件、保温材料、消声材料和粘结剂等均采用不燃材料或难燃材料。  

# 7给水排水  

# 7.1一般规定  

7.1.1洁净厂房内的给水排水干管应敷设在技术夹层或技术夹道内，也可埋地敷设。洁净室内管道宜暗装，与本房间无关的管道不宜穿过。  

7.1.2管道外表面可能结露时，应采取防护措施。防结露层外表面应光滑，易于清洗，并不得对洁净室造成污染。  

7.1.3管道穿过洁净室墙壁、楼板和顶棚时应设套管，管道和套管之间应采取可靠的密封措施。无法设置套管的部位也应采取有效的密封措施。  

# 7.2给水  

7.2.1洁净厂房内的给水系统应符合生产、生活和消防等各项用水对水质、水温、水压和水量的要求，并应分别设置。管道的设计应留有余量，以适应工艺变动。  

7.2.2水质要求较高的纯水供水管道应采用循环供水方式，并应符合下列规定：  

1 循环附加水量应为使用水量的 $30\%\sim100\%$ o2 干管流速应为 $1.5\mathrm{m/s}{\sim}3\mathrm{m/s}$ 83 不循环的支管长度应尽量短，其长度不应大于6倍管径。4 供水干管上应设有清洗口。5 管道系统各组成部分应密封，不得有渗气现象。7.2.3 管材选择应符合下列规定：1 纯水管道的管材应符合生产工艺对水质的要求，可选择不锈钢管或工程塑料管。  

2工艺设备用循环冷却给水和回水管可采用热镀锌钢管、不锈钢管或工程塑料管等。  

$\textbf{3}$ 管道配件应采用与管道相应的材料。7.2.4 循环冷却水管道应预留清洗口。7.2.5 洁净厂房周围应设置洒水设施。  

# 7.3排水  

7.3.1排水系统应符合工艺设备排出的废水性质、浓度和水量等要求。有害废水应经废水处理，达到国家排放标准后排出。  

7.3.2洁净室内的排水设备以及与重力回水管道相连接的设备，必须在其排出口以下部位设水封装置，排水系统应设有完善的透气装置。  

7.3.3洁净室内地漏等排水设施的设置应符合下列规定：  

1空气洁净度等级严于6级的洁净室内不应设地漏。  

26级洁净室内不宜设地漏，如必须设置时，应采用专用地漏。  

3空气洁净度等级等于或严于7级的洁净室内不宜设排水沟。  

4空气洁净度等级等于或严于7级的洁净室内不应穿过排水立管，其他洁净室内穿过排水立管时不应设检查口。  

7.3.4洁净厂房内应采用不易积存污物、易于清洗的卫生设备、管道、管架及其附件。  

7.3.5洁净厂房宜设置消防排水设施。  

# 7.4消防给水和灭火设备  

7.4.1洁净厂房必须设置消防给水设施，消防给水设施设置设计应根据生产的火灾危险性、建筑物耐火等级以及建筑物的体积等因素确定。  

7.4.2洁净厂房的消防给水和固定灭火设备的设置应符合现行国家标准《建筑设计防火规范》GB50016的有关规定。  

7.4.3洁净室的生产层及可通行的上、下技术夹层应设置室内消火栓。消火栓的用水量不应小于 $\mathbf{10L}/\mathbf{s}$ ，同时使用水枪数不应少于2只，水枪充实水柱长度不应小于 $\mathbf{10m}$ ，每只水枪的出水量应按不小于5L/s计算。  

7.4.4洁净厂房内各场所必须配置灭火器，配置灭火器设计应符合现行国家标准《建筑灭火器配置设计规范》GB50140的有关规定。  

7.4.5洁净厂房内设有贵重设备、仪器的房间设置固定灭火设施时，除应符合现行国家标准《建筑设计防火规范》GB50016的有关规定外，还应符合下列规定：  

1当设置自动喷水灭火系统时，宜采用预作用式自动喷水灭火系统。  

2当设置气体灭火系统时，不应采用卤代烷1211以及能导致人员室息和对保护对象产生二次损害的灭火剂。  

# 8工业管道  

# 8.1一般规定  

8.1.1 洁净室(区)工业管道的敷设应符合下列规定：  

1洁净室(区)内工业管道不应穿越无关的房间。  

2干管应敷设在上、下技术夹层或技术夹道内。  

3易燃、易爆、有毒物质管道应明敷。  

4当易燃、易爆、有毒物质管道敷设在技术夹层或技术夹道内时，必须采取可靠的浓度检测报警、通风措施。  

8.1.2洁净室(区)工业管道的设计应符合现行国家标准《工业金属管道设计规范》GB50316的有关规定。  

8.1.3工业管道设计应符合下列规定：  

1应按输送介质的物化性质，合理确定管内物料流速和管径。  

2在满足生产工艺的条件下，管道系统应尽量短。  

3应避免出现不易吹除的盲管、死角和不易清扫的部位。  

4管道系统应设必需的吹除口、放净口和取样口。  

8.1.4工业管道穿过洁净室墙壁或楼板处的管段不应有焊缝。  
管道与墙壁或楼板之间应采取可靠的密封措施。  

# 8.1.5可燃气体管道、氧气管道的末端或最高点均应设置放散管。放散管引至室外应高出屋脊1m，并应有防雨、防杂物侵入的措施。  

8.1.6气体净化装置的选择和配置应符合气源和生产工艺对气体纯度的要求。气体终端净化装置宜设在邻近用气点处。  

8.1.7气体过滤器的选择和配置应符合生产工艺对气体洁净度的要求。高纯气体终端过滤器应设在靠近用气点处。  

8.1.8洁净厂房内、生产类别为现行国家标准《建筑设计防火规范》GB50016规定的甲、乙类气体、液体入口室或分配室的设置应符合下列规定：  

1当毗连布置时，应设在单层厂房靠外墙或多层厂房的最上一层靠外墙处，并应与相邻房间采用耐火极限大于3.0h的隔墙分隔。  

2应有良好的通风。  

3泄压设施和电气防爆应按现行国家标准《建筑设计防火规范》GB50016、《爆炸和火灾危险环境电力装置设计规范》GB50058的有关规定执行。  

# 8.2管道材料和阀门  

8.2.1工业管道材料和阀门应根据所输送物料的物化性质和使用工况选用，并应满足生产工艺的要求和使用特点，经技术经济比较后确定。  

8.2.2高纯气体管道和阀门的选用应符合生产工艺的要求，并应符合下列规定：  

1当气体纯度大于或等于 $99.999\%$ ,露点低于一 $76^{\circ}\mathrm{C}$ 时，应采用内壁电抛光的低碳不锈钢管或内壁光亮抛光的不锈钢管。阀门宜采用隔膜阀或波纹管阀。  

2当气体纯度大于或等于 $99.99\%$ ,露点低于一 $60^{\circ}\mathrm{C}$ 时，应采用内壁光亮抛光的不锈钢管。除可燃气体管道宜采用波纹管阀外，其他气体管道宜采用球阀。  

8.2.3当干燥压缩空气露点低于— $70^{\circ}\mathrm{C}$ 时，应采用内壁光亮抛光的不锈钢管；当露点低于一 $40^{\circ}\mathrm{C}$ 时，宜采用不锈钢管或热镀锌无缝钢管。阀门宜采用波纹管阀或球阀。  

8.2.4阀门材质宜与相连接的管道材质相适应。  

# 8.3管道连接  

# 8.3.1工业管道的连接应符合下列规定：  

1管道连接应采用焊接，热镀锌钢管应采用螺纹连接。2不锈钢管应采用氩弧焊，以对接焊或承接焊连接;高纯气体管道宜采用内壁无斑痕的对接焊。8.3.2管道与设备的连接应符合设备的连接要求。当采用软管连接时宜采用金属软管。8.3.3管道与管道、管道与阀门连接的密封材料应符合下列规定：1螺纹或法兰连接处的密封材料应根据输送物料性质、设计工况选择，宜采用聚四氟乙烯等。2高纯气体管道与阀门连接的密封材料应按生产工艺和气体特性的要求确定，宜采用金属垫或双卡套。8.3.4洁净室(区)内的工业管道应根据管子表面温度和环境温度、湿度确定保温形式和构造。冷管道保温后的外表面温度不应低于环境的露点温度。保温层外表面应采用不产生尘粒、微生物的材料，并应平整、光洁，宜采用金属外壳保护。  

# 8.4安全技术  

8.4.1下列部位应设可燃气体报警装置和事故排风装置，报警装置应与相应的事故排风机连锁：  

1生产类别为甲类的气体、液体入口室或分配室。2管廊，上、下技术夹层，技术夹道内有可燃气体的易积聚处。3 洁净室内使用可燃气体处。8.4.2 可燃气体管道应采取下列安全技术措施：1 接至用气设备的支管宜设置阻火器。2 引至室外的放散管应设置阻火器，并应设置防雷保护设施。3 应设导除静电的接地设施。8.4.3氧气管道应采取下列安全技术措施：  

1管道及其阀门、附件应经严格脱脂处理。2 应设导除静电的接地设施。8.4.4 工业管道应按不同介质设明显的标识。8.4.5各种气瓶库应集中设置在洁净厂房外。当日用气量不超过1瓶时，气瓶可设置在洁净室内，应采取不积尘和易于清洁的措施。  

# 9电气  

# 9.1 配电  

9.1.1洁净厂房低压配电设计应采用 $220/380\mathrm{V}$ 。带电导体系统的形式宜采用单相二线制、三相三线制、三相四线制。系统接地的形式宜采用TN-S或TN-C-S系统。  

9.1.2洁净厂房的用电负荷等级和供电要求应按现行国家标准《供配电系统设计规范》GB50052的有关规定和生产工艺要求确定。主要生产工艺设备应由专用变压器或专用低压馈电线路供电，有特殊要求的工作电源宜设置不间断电源(UPS)。净化空调系统用电负荷、照明负荷应由变电所专线供电。  

9.1.3洁净厂房消防用电设备的供配电设计应按现行国家标准《建筑防火设计规范》GB50016有关规定执行。  

9.1.4电源进线应设置切断装置，并宜设在洁净区外便于管理的地点。  

9.1.5洁净室内的配电设备应选择不易积尘、便于擦拭的小型暗装设备，不宜设置大型落地安装的配电设备。  

9.1.6洁净室内的电气管线宜暗敷，穿线导管应采用不燃材料。洁净区的电气管线管口及安装于墙上的各种电器设备与墙体接缝处应有可靠的密封措施。  

# 9.2照明  

9.2.1洁净室内照明光源宜采用高效荧光灯。若工艺有特殊要求或照度值达不到设计要求时，可采用其他形式光源。  

9.2.2洁净室内一般照明灯具应为吸顶明装。当灯具嵌入顶棚 暗装时，安装缝隙应有可靠的密封措施。洁净室应采用洁净室专  

用灯具。  

9.2.3无采光窗的洁净室(区)的生产用房间一般照明的照度标准值宜为 $200\ \mathbf{lx}{\sim}500\ \mathbf{lx}$ ，辅助用房、人员净化和物料净化用室、气闸室、走廊等宜为 $150~\mathrm{lx}{\sim}300~\mathrm{lx}$ 8  

9.2.4洁净室内一般照明的照度均匀度不应小于0.7。  

9.2.5洁净厂房内备用照明的设置应符合下列规定：  

1洁净厂房内应设置备用照明。  

2备用照明宜作为正常照明的一部分。  

3备用照明应满足所需场所或部位进行必要活动和操作的最低照度。  

9.2.6洁净厂房内应设置供人员疏散用的应急照明。在安全出口、疏散口和疏散通道转角处应按现行国家标准《建筑设计防火规范》GB50016的有关规定设置疏散标志。在专用消防口处应设置疏散标志。  

9.2.7洁净厂房中有爆炸危险的房间的照明灯具和电气线路的设计，应符合现行国家标准《爆炸和火灾危险环境电力装置设计规范》GB50058的有关规定。  

# 9.3通信  

9.3.1洁净厂房内应设置与厂房内、外联系的通信装置。洁净厂房内生产区与其他工段的联系宜设生产对讲电话。  

9.3.2洁净厂房根据生产管理和生产工艺特殊需要，宜设置闭路电视监视系统。  

9.3.3洁净厂房的生产层、技术夹层、机房、站房等均应设置火灾报警探测器。洁净厂房生产区及走廊应设置手动火灾报警按钮。  

9.3.4洁净厂房应设置消防值班室或控制室，并不应设在洁净区内。消防值班室应设置消防专用电话总机。  

9.3.5洁净厂房的消防控制设备及线路连接应可靠。控制设备的控制及显示功能应符合现行国家标准《火灾自动报警系统设计规范》GB50116的有关规定。洁净区内火灾报警应进行核实，并应进行下列消防联动控制：  

1应启动室内消防水泵，接收其反馈信号。除自动控制外，还应在消防控制室设置手动直接控制装置。  

2应关闭有关部位的电动防火阀，停止相应的空调循环风机、排风机及新风机，并应接收其反馈信号。  

3应关闭有关部位的电动防火门、防火卷帘门。  

4应控制备用应急照明灯和疏散标志灯燃亮。  

5在消防控制室或低压配电室，应手动切断有关部位的非消防电源。  

6应启动火灾应急扩音机，进行人工或自动播音。  

7应控制电梯降至首层，并接收其反馈信号。  

9.3.6洁净厂房中易燃、易爆气体、液体的贮存和使用场所及入口室或分配室应设可燃气体探测器。有毒气体、液体的贮存和使用场所应设气体检测器。报警信号应联动启动或手动启动相应的事故排风机，并应将报警信号送至消防控制室。  

# 9.4自动控制  

9.4.1洁净厂房宜设置净化空调系统等的自动监控装置。  

9.4.2洁净室净化空调系统宜选用变频调速控制的风机。  

9.4.3净化空调系统的电加热器应设置无风、超温断电保护装置。当采用电加湿器时，应设置无水保护装置。  

# 9.5静电防护及接地  

9.5.1洁净厂房应根据工艺生产要求采取静电防护措施。  

9.5.2洁净室(区)内的防静电地面，其性能应符合下列规定：  

1地面的面层应具有导电性能，并应保持长时间性能稳定。  

2地面的面层应采用静电耗散性的材料，其表面电阻率应为  
1 $\bf{0}\times\bf{10^{5}}\it{\Omega}/\big{\big\Omega}\mathrm{\sim}\bf{1.0\times}\bf{10^{12}}\it{\Omega}\it{\Omega}/\big{\big\Omega}\mathrm{~\$ 或体积电阻率为 $\mathbf{1.0\times10^{4}}\Omega\cdot\mathrm{cm}\mathbf{\sim}$  

$\mathbf{l.0\times10^{11}}\Omega\cdot\mathbf{cm}_{\circ}$  

3地面应设有导电泄放措施和接地构造，其对地泄放电阻值应为 $\mathbf{1.0\times10^{5}\Omega}{\sim}\mathbf{1.0\times10^{9}}\Omega_{\circ}$  

9.5.3洁净室的净化空调系统应采取防静电接地措施。  

9.5.4洁净室内可能产生静电危害的设备、流动液体、气体或粉体管道应采取防静电接地措施，其中有爆炸和火灾危险场所的设备、管道应符合现行国家标准《爆炸和火灾危险环境电力装置设计规范》GB50058的有关规定。  

9.5.5防静电接地系统应分别按不同要求设置接地连接端子。  
在一个房间内应设置等电位的接地网格或闭合的接地铜排环。  

在防静电接地系统各个连接部位之间电阻值应小于0.1Ω。  

9.5.6洁净厂房内不同功能的接地系统的设计均应遵循等电位联结的原则，其中直流接地系统不能与交流接地系统混接。直流工作接地的接地干线应单独绝缘敷设，并应使用绝缘屏蔽电缆。  

9.5.7接地系统采用综合接地方式时接地电阻值应小于或等于1Ω；选择分散接地方式时，各种功能接地系统的接地体必须远离防雷接地系统的接地体，两者应保持 $\pmb{200}$ 以上的间距。洁净厂房的防雷接地系统设计应符合现行国家标准《建筑物防雷设计规范》GB50057的有关规定。  

# 附录A 洁净室或洁净区性能测试和认证  

# A.1通则  

A.1.1洁净室或洁净区应监测或定期进行性能测试，以认证该洁净室或洁净区始终符合本规范的要求。  
A.1.2洁净室或洁净区性能测试认证工作应由专门检测认证单位承担，并提交检测报告。  
A.1.3测试和认证工作之前，系统应达到稳定运行。测试和监测仪表应在标定证书有效使用期内。  

# A.2洁净室或洁净区性能测试要求  

A.2.1 洁净室或洁净区应进行下列三项测试：  
1 空气洁净度测试。生物洁净室应进行浮游菌、沉降菌测试。  
2 静压差测试。  
3 风速或风量测试。A.2.2 洁净室或洁净区的三项测试应符合下列规定：  
1 空气洁净度测试应符合表A.2.2-1的规定。  

表A.2.2-1空气洁净度测试  


<html><body><table><tr><td>空气洁净度等级</td><td>最长时间间隔(月)</td><td>测试方法</td></tr><tr><td>≤5</td><td>6</td><td rowspan="2">见本规范第A.3.5条</td></tr><tr><td>>5</td><td>12</td></tr></table></body></html>  

2静压差、风速或风量测试应符合表A.2.2-2的规定。  

表A.2.2-2静压差、风速或风量测试  


<html><body><table><tr><td>测试项目</td><td>最长时间间隔(月)</td><td>测试方法</td></tr><tr><td>风速或风量</td><td rowspan="2">12</td><td>见本规范第A.3.1条</td></tr><tr><td>静压差</td><td>见本规范第A.3.2条</td></tr></table></body></html>  

A.2.3当洁净室或洁净区已对粒子浓度、风速或风量、静压差执行连续监测，并且其测试值均符合本规范要求，则认证的测试时间间隔可延长。具体间隔时间可与认证单位洽商，并应符合下列规定：  

1空气洁净度等级认证可进行静态或动态检测，应洽商确定。2 风量测定采用风速计在风口或风管测定。A.2.4 洁净室或洁净区洽商选择的测试要求应符合表A.2.4的规定。  

表A.2.4洁净室或洁净区洽商选择的测试  


<html><body><table><tr><td>测试项目</td><td>空气洁净度等级</td><td>建议最长的时间间隔（月）</td><td>测试方法</td></tr><tr><td>已安装过滤器泄漏</td><td rowspan="9">所有洁净度等级</td><td rowspan="4">24</td><td>见本规范第A.3.3条</td></tr><tr><td>气流流型目测</td><td></td></tr><tr><td>自净时间</td><td></td></tr><tr><td>密闭性</td><td>见本规范第A.3.4条</td></tr><tr><td>温度</td><td rowspan="2">12</td><td></td></tr><tr><td>相对湿度</td><td></td></tr><tr><td>照度</td><td>24</td><td></td></tr><tr><td>噪声</td><td>12</td><td></td></tr></table></body></html>  

# A.3洁净室主要测试方法  

A.3.1风量或风速测试应符合下列规定：  

1对于单向流洁净室，采用室截面平均风速和截面乘积的方法确定送风量，测点位于高效过滤器出风面约 $150\mathrm{mm}\sim300\mathrm{mm}$ ，垂直气流处的截面作为采样截面，截面上测点间距不宜大于$0.6\mathrm{{m}}$ ，测点数不应少于4点，所有读数的算术平均值作为平均风速。  

2对于非单向流洁净室，采用风口或风管法确定送风量，可按现行国家标准《通风与空调工程施工质量验收规范》GB50243  

规定的方法执行。  

A.3.2静压差测试应符合下列规定：  

1静压差的测定应在洁净室(区)的风速、风量和送风均匀性检测合格后进行，并应在所有的门关闭时检测。  

2仪器宜采用各种微差压力计，仪表灵敏度应小于 $1.0\mathrm{Pa}$ α  

A.3.3已安装过滤器检漏测试应符合下列规定：  

1检漏方法有光度计法和粒子计数器法。  

2在过滤器上风侧应引人测试用气溶胶，在过滤器下风侧用光度计或粒子计数器的等动力采样头放在距离被检过滤器表面$2\mathrm{cm}\sim3\mathrm{cm}$ 处，以 $5\mathrm{mm}/\mathrm{s}{\sim}15\mathrm{mm}/\mathrm{s}$ 的扫描速度移动，并应注意安装交接处的扫描。  

A.3.4密闭性测试应用于确认有无被污染的空气从相邻洁净室(区)或非洁净室(区)通过吊顶、隔墙等表面或门、窗渗漏入洁净室(区)。一般适用于1级至5级的洁净室(区)进行测试。采用光度计法和粒子计数器法进行测试。  

A.3.5洁净度的检测应符合下列规定：  

1使用采样量大于 $1\mathrm{L}/\mathrm{min}$ 的光学粒子计数器，在仪器选用时应考虑粒径鉴别能力、粒子浓度适用范围和计数效率。仪器应有有效的标定合格证书。  

2最少采样点数应按下式计算：  

$$
N_{\mathrm{L}}=A^{0.5}
$$  

式中： $N_{\mathrm{L}}$ 最少采样点;  

$A$ -—洁净室或被控洁净区的面积 $(\mathbf{m}^{2})$ 中  

3采样点应均匀分布于洁净室或洁净区的整个面积内，并位于工作活动的高度，活动高度宜距地面 $0.8\mathbf{m}$ ;每个采样点的最小采样时间为1min。  

4每一采样点的每次采样量应至少为2L，采样量应按下式计算：  

$$
V_{\mathrm{{s}}}={\frac{20}{C_{\mathrm{{n}\cdot m}}}}\times1000
$$  

式中： $V_{\mathrm{s}}$ ——每个采样点的每次采样量，以L表示；当 $V_{\mathrm{{s}}}$ 很大时，可使用顺序采样法；$C_{\mathfrak{n}\cdot\mathfrak{m}}$ -—被测洁净室空气洁净度等级的被测粒径的限值$(\mathbf{pc}/\mathbf{m}^{3})$ ；20-——在规定被测粒径粒子的空气洁净度等级限值时，可测到的粒子颗数（pc)。  

5当洁净室或洁净区仅有一个采样点时，则在该点应至少采样3次。  

A.3.6对超出等级范围粒子的检测应符合下列规定：  

1在产品生产工艺有要求时，可按等级粒径范围之外的粒子浓度规定空气洁净度的水平。此类粒子的最大允许浓度和检测方法应由客户与建造商协商确定。  

2当需评价小于 $0.1\mu\mathrm{m}$ 的粒子造成的污染危险时，应采用符合这类粒子具体特性的采样方法和装置；可独立应用U描述符说明超微粒子浓度，也可将它作为悬浮粒子空气洁净度等级的补充说明。  

U描述符用 $^{*}U(x,y)^{*}$ 表示，其中 $x$ 为超微粒子的最大允许浓度 $(\mathrm{pc}/\mathrm{m}^{3}),y$ 为以微米计的粒径。  

例如：粒径范围等于或大于 $0.01\mu\mathrm{m}$ 的最大允许超微粒子的浓度为140000个/ $\mathbf{m}^{3}$ ，应表示为 $^{\leftrightarrow}U(140000,0.01\mu\mathbf{m})^{\prime\prime}$ 。  

3当需评价大于 $5\mu\mathrm{m}$ 的粒子造成的污染危险时，应采用符合这类粒子具体特性的采样装置和方法。可独立应用M描述符说明大于 $5\mu\mathrm{m}$ 的粒子浓度，也可将它作为悬浮粒子空气洁净度等级的补充说明。  

M描述符用 $^{*}M(a,b){\ ;c}^{*}$ 表示，其中 $a$ 为大粒子的最大允许浓度 $(\mathbf{pc}/\mathbf{m}^{3}),b$ 为与规定的大粒子测量方法相应的当量直径 ${\bf\Xi}(\mu\mathbf{m})$ ，$\boldsymbol{\mathbf{\mathit{c}}}$ 为规定的测量方法。  

例如：采用显微镜对多级撞击采样器采集的粒子进行检测，测量得到 $10\mu\mathrm{m}{\sim}20\mu\mathrm{m}$ 粒径范围的悬浮粒子浓度为1000个/ $\mathbf{\dot{m}}^{3}$ ，则用M描述符表示为 $^{\alpha}M(1000;10\mu\mathrm{m}{\sim}20\mu\mathrm{m})$ ；多级撞击采样器以显微镜测定粒径并计数”。  

# A.4监测  

A.4.1按照双方协议书的规定进行空气中悬浮粒子浓度和其他参数的监测。  

A.4.2双方协议书中应明确测量空气悬浮粒子浓度最少采样点、每次最少的空气采样量、采样时间、每个采样点的测量次数、测量时间间隔、被计数粒子的粒径，以及粒子数的限值。  

A.4.3当监测结果超过规定的限值时，则应认定设施不符合要求，应进行修正；修正后应再进行认证检测。当监测结果在规定限值内，可继续监测。  

# A.5认证  

A.5.1按双方协议书的规定及第A.2节的要求，按第A.3节的方法进行测试，当测试结果在规定的限值之内时，可认定该洁净室符合规定要求。当测试结果超过规定的限值，可认定该洁净室不符合要求，应进行改进，在完成改进工作之后，应进行再认证。  

A.5.2记录数据评价应符合下列规定：  

1在空气洁净度测试中，当测点在1点 ${\sim}10$ 点时，应计算平均中值、标准偏差、标准误差和由全部采样点的平均粒子浓度导出$95\%$ 置信上限值。  

2当采样点超过10点时，应计算算术平均值，并按算术平均值进行空气洁净度等级的评价。  

A.5.3每次性能测试或再认证测试应做记录，并应提交性能合格或不合格的综合报告。测试报告应包括下列内容：  

1测试机构的名称、地址。  
2 测试日期和测试者签名。  
3 执行标准的编号及标准出版日期。  

4被测试的洁净室或洁净区的地址、采样点的特定编号及坐标图。  

5被测洁净室或洁净区的空气洁净度等级、被测粒径、被测洁净室所处的状态、气流流型和静压差。  

6测量用的仪器编号和标定证书，测试方法细则及测试中的特殊情况。  

7测试结果包括在全部采样点坐标图上注明所测的粒子浓度或沉降菌、浮游菌的菌落数。  

8对异常测试值进行说明及数据处理。  
9 注明上次的测试日期。  
10 设施的测试文件可作为下次监测计划的依据。  

A.5.4测试机构应提交洁净室检验证书、再检验证书。  

# 附录B 洁净厂房生产工作间的火灾危险性分类举例  

表B洁净厂房生产工作间的火灾危险性分类举例  


<html><body><table><tr><td>生产类别</td><td>举例</td></tr><tr><td>甲</td><td>微型轴承装配的精研间、装配前的检查间 精密陀螺仪装配的清洗间 磁带涂布烘干工段 化工厂的丁酮、丙酮、环乙酮等易燃溶剂的物理提纯工作间、光致抗蚀 剂的配制工作间 集成电路工厂使用闪点小于28℃的易燃液体的化学清洗间、外延间</td></tr><tr><td>乙</td><td>常压化学气相沉积间和化学试剂贮存间 胶片厂的洗印车间</td></tr><tr><td>丙</td><td>计算机房记录数据的磁盘贮存间 显像管厂装配工段烧枪间 磁带装配工段 集成电路工厂的氧化、扩散间、光刻间</td></tr><tr><td>丁</td><td>液晶显示器件工厂的溅射间、彩膜检验间 光纤预制棒的MCVD、OVD沉淀间，火抛光、芯棒烧缩及拉伸间、拉 纤间 彩色荧光粉厂的蓝粉、绿粉、红粉制造间</td></tr><tr><td>戊</td><td>半导体器件、集成电路工厂的切片间、磨片间、抛光间 光纤、光缆工厂的光纤筛选、检验区</td></tr></table></body></html>  

# 附录C净化空调系统设计对维护管理的要求  

C. 0.1 洁净室的净化空气监测频数宜按表C.0.1的规定进行监测。  

表C.0.1洁净室的净化空气监测频数  


<html><body><table><tr><td rowspan="2">空气洁净度等级 监测项目</td><td rowspan="2">1~3</td><td rowspan="2">4、5</td><td rowspan="2">6</td><td rowspan="2">7</td><td rowspan="2">8.9</td></tr><tr><td></td></tr><tr><td>温度 湿度</td><td rowspan="3">循环监测</td><td colspan="4">每班2次</td></tr><tr><td>压差值</td><td rowspan="2">每周1次</td><td rowspan="2">每月1次</td><td colspan="2"></td></tr><tr><td>洁净度</td><td>每3个月1次每6个月1次</td></tr></table></body></html>  

C.0.2当出现下列任何一种情况时，应更换高效空气过滤器：  

1气流速度降到最低限度。即使更换初效、中效空气过滤器后，气流速度仍不能增大。  

2高效空气过滤器的阻力达到初阻力的1.5倍 ${\sim}2.0$ 倍。   
3高效空气过滤器出现无法修补的渗漏。  

C.0.3当洁净厂房内采用高效真空吸尘器进行清扫时，应定期检查吸尘器排气口的含尘浓度。  

# 本规范用词说明  

1为便于在执行本规范条文时区别对待，对要求严格程度不同的用词说明如下：  

1)表示很严格，非这样做不可的：正面词采用“必须”，反面词采用“严禁”；  
2)表示严格，在正常情况下均应这样做的；正面词采用“应”，反面词采用“不应"或“不得”；  
3)表示允许稍有选择，在条件许可时首先应这样做的：正面词采用“宜”，反面词采用“不宜”；  
4)表示有选择，在一定条件下可以这样做的，采用“可”。  

2条文中指明应按其他有关标准执行的写法为：“应符合.……的规定"或“应按··执行”。  

# 引用标准名录  

《建筑设计防火规范》GB50016  
《供配电系统设计规范》GB50052  
《建筑物防雷设计规范》GB50057  
《爆炸和火灾危险环境电力装置设计规范》GB50058  
《火灾自动报警系统设计规范》GB50116  
《建筑灭火器配置设计规范》GB50140  
《建筑装饰装修工程质量验收规范》GB50210  
《建筑内部装修设计防火规范》GB50222  
《工业金属管道设计规范》GB50316  
《通风与空调工程施工质量验收规范》GB50243  
《隔振设计规范》GB50463  
《建筑材料燃烧或分解的烟密度试验方法》GB/T8627  

中华人民共和国国家标准洁净厂房设计规范  

GB 50073 - 2013条文说明  

# 修订说明  

《洁净厂房设计规范》GB50073—2013，经住房和城乡建设部2013年1月28日以第1627号公告批准发布。  

本规范是在《洁净厂房设计规范》GB50073—2001的基础上修订而成，上一版的主编单位是中国电子工程设计院，参编单位是信息产业部第十一设计研究院、中国石油化工集团上海医药工业设计院、中国建筑科学研究院，主要起草人员是刘存宏、陈霖新、张利群、王唯国、缪德、郝锡泽、赵海、俞渭雄、周春海、显阳、贺继行、陆原、肖红梅、樊昌、谭易和、黄德明、郭兴周、冷捷敏、冯佩明。  

本次修订的主要内容为：修改了第2章术语;对第3章空气洁净度等级的相关内容作了修改和补充;修改了第8章，更名为“工业管道”;修改了部分“强制性条文"为“推荐性条文”。  

为便于广大设计、施工、科研、学校等单位有关人员在使用本规范时能正确理解和执行条文规定，《洁净厂房设计规范》编制组按章、节、条顺序编制了本规范的条文说明，对条文规定的目的、依据以及执行中需注意的有关事项进行了说明。但是，本条文说明不具备与规范正文同等的法律效力，仅供使用者作为理解和把握规范规定的参考。  

# 目次  

1总则 (53)  
3 空气洁净度等级 (54)  
4 总体设计 (55)  
4.1 洁净厂房位置选择和总平面布置 (55)  
4.2 工艺平面布置和设计综合协调. (58)  
4.3 人员净化和物料净化 (59)  
4.4 噪声控制 (63)  
4.5 微振控制 (67)  
；建筑 (69)  
5.1 一般规定 (69)  
5.2 防火和疏散 (69)  
5.3 室内装修 (73)  
6空气净化 (75)  
6.1 一般规定 (75)  
6.2 洁净室压差控制 (76)  
6.3 气流流型和送风量 (79)  
6.4 空气净化处理· (81)  
6.5 采暖通风、防排烟 (83)  
6.6 风管和附件 (84)  
7 给水排水 (86)  
7.1 一般规定 (86)  
7.2 给水 (87)  
7.3 排水 (88)  
7.4 消防给水和灭火设备 (89)  

8 工业管道 9  

8.1 一般规定 (92)  
8.2 管道材料和阀门 (95)  
8.3 管道连接 （96)  
8.4 安全技术 (98)  
9 电 气 (100)  
9.1 配电 (100)  
9.2 照明 (102)  
9.3 通信 (105)  
9.4 自动控制 (106)  
9.5 静电防护及接地 (107)  

附录A 洁净室或洁净区性能测试和认证·. (109)  

# 1总则  

本规范是全国通用的洁净厂房设计的国家标准，适用于各种类型工业企业新建、扩建和改建洁净厂房的设计。由于各类工业企业的洁净厂房内生产的产品及其生产工艺各不相同，它们对生产环境控制会有一些特殊要求，本规范不可能将这些要求逐一地进行规定，因此各行业可依据本规范按各自的特点制订必要的本行业的标准、规定，以利于准确、完整地执行洁净厂房设计规范的各项规定。目前已有现行国家标准《医药工业洁净厂房设计规范》GB50457、《电子工业洁净厂房设计规范》GB50472相继发布实施。  

# 3空气洁净度等级  

3.0.1本规范修订过程中，涉及洁净技术的各有关单位、科技人员和专家们都强烈希望"规范应与国际接轨”，为此，本规范修订中将空气洁净度等级等效采用国际标准《洁净室及相关被控环境——第一部分，空气洁净度的分级》ISO14644-1，在该标准中列出的空气洁净度整数等级(表3.0.1)及其关注的大于或等于要求粒径的允许浓度有争议时，可将式(3.0.1)得出的浓度 $C_{\mathfrak{n}}$ 作为标准限值。由于空气洁净度等级的分级规定是洁净厂房设计建造必须遵循的规定，所以本条的第1款～第3款为强制性条文。  

3.0.4随着科学技术的发展，目前在一些高科技产品用洁净厂房中，不仅要求控制洁净室(区)内的微粒，还要求控制各类微生物、化学污染物，为此增加了本条规定。  

# 4总体设计  

# 4.1洁净厂房位置选择和总平面布置  

4.1.1洁净厂房与其他工业厂房的区别在于洁净厂房内的生产工艺有空气洁净度要求。因此，设有洁净厂房的工厂厂址宜选在大气含尘浓度较低的地区，如农村、城市远郊、水域之滨等，不宜选择在气候干旱、多风沙地区或有严重空气污染的城市工业区。  

根据国内外测试资料，农村空气污染程度较低，其含尘浓度一般只相当于城市含尘浓度的几分之一，甚至低一个数量级。而城市工业区的含尘浓度又远高于城市市区及市郊。不同地区含尘浓度也不同，如表 $1\sim$ 表3所示。不同季节的含尘浓度也不相同，表4所列是天津市某地段不同季节室外含尘浓度的实测值。  

表1大气中含尘浓度  


<html><body><table><tr><td>场所</td><td>计重浓度（mg/m3)</td><td>≥0.5μm计数浓度（pc/m3）</td></tr><tr><td>市中心</td><td>0.10～0.35</td><td>5.3×107～2.5×108</td></tr><tr><td>市郊</td><td>0.05~0.30</td><td>3.5×107～1.1×108</td></tr><tr><td>田野</td><td>0.01～0.10</td><td>1.1×107～3.5×10?</td></tr><tr><td>大洋</td><td>一</td><td>1.1×105～2.5×10</td></tr></table></body></html>  

表2天津地区的大气含尘计重浓度  


<html><body><table><tr><td rowspan="2">场所</td><td colspan="2">大气计重浓度（mg/m3）</td></tr><tr><td>测值范围</td><td>平均值</td></tr><tr><td>校园、住宅区</td><td>0.18~0.32</td><td>0.206</td></tr><tr><td>商业街区</td><td>0.23～0.41</td><td>0.291</td></tr><tr><td>工业区</td><td>0.27~0.59</td><td>0.437</td></tr></table></body></html>  

从表1、表2中可以看出，各地区、场所大气环境质量差别较大，若在环境质量较差的地区建厂，设计中应采取有效的技术措施  

以确保洁净厂房的技术要求。  

表3大气含尘浓度平均值(大于或等于 $\mathbf{0.5\upmum})\left(\mathbf{pc/L}\right)$   


<html><body><table><tr><td>地区</td><td>年平均</td><td>月平均最大值</td><td>月平均最小值</td></tr><tr><td>北京(市区)</td><td>190956</td><td>293481</td><td>9274</td></tr><tr><td>北京(昌平农村)</td><td>35643</td><td>156620</td><td>4591</td></tr><tr><td>上海(市区)</td><td>128052</td><td>365103</td><td>34327</td></tr><tr><td>西安(市区)</td><td>131644</td><td>317561</td><td>29738</td></tr></table></body></html>  

表4不同季节室外大气含尘浓度的实测值  


<html><body><table><tr><td rowspan="2">季节</td><td rowspan="2">时间</td><td colspan="2">环境温湿度</td><td colspan="2">含尘浓度（pc/m3）</td></tr><tr><td>温度(℃)</td><td>湿度(%)</td><td>≥0.5μm</td><td>≥5.0μm</td></tr><tr><td rowspan="8">夏(阴`雨后)</td><td>9:00</td><td>26.1</td><td>89</td><td>8.20×107</td><td>3.23×105</td></tr><tr><td>10:00</td><td>27.0</td><td>86</td><td>8.35×107</td><td>3.58X105</td></tr><tr><td>11:00</td><td>27.4</td><td>82</td><td>8.35×107</td><td>4.20X105</td></tr><tr><td>12:00</td><td>28.8</td><td>79</td><td>7.25×107</td><td>2.95×105</td></tr><tr><td>13:00</td><td>29.8</td><td>73</td><td>7.21×107</td><td>2.81X105</td></tr><tr><td>14:00</td><td>29.6</td><td>73</td><td>7.42×107</td><td>3.36×105</td></tr><tr><td>15:00</td><td>30.6</td><td>70</td><td>7.60×107</td><td>4.82X105</td></tr><tr><td>16:00</td><td>30.2</td><td>70</td><td>6.81X107</td><td>4.81X105</td></tr><tr><td rowspan="7">秋(晴`无风)</td><td>17:00</td><td>30.2</td><td>76</td><td>8.30×107</td><td>5.50×105</td></tr><tr><td>8:00</td><td>14.0</td><td>64</td><td>1.21×108</td><td>2.21×106</td></tr><tr><td>9:00</td><td>16.2</td><td>54</td><td>1.32×108</td><td>2.03×106</td></tr><tr><td>10:00</td><td>19.0</td><td>42</td><td>1.31×108</td><td>1.80X106</td></tr><tr><td>11:00</td><td>21.1</td><td>39</td><td>1.23×108</td><td>2.01×106</td></tr><tr><td>12:00</td><td>22.4</td><td>34</td><td>1.43×108</td><td>1.83×106</td></tr><tr><td>13:00</td><td>23.0</td><td>29</td><td>7.94×10?</td><td>8.70X105</td></tr><tr><td>14:00 15:00</td><td>23.5</td><td>24.2</td><td>37 39</td><td>1.03×108 1.12×108</td><td>1.04X105 2.01×105</td></tr></table></body></html>  

续表4   


<html><body><table><tr><td rowspan="2">季节</td><td rowspan="2">时间</td><td colspan="2">环境温湿度</td><td colspan="2">含尘浓度（pc/m3)</td></tr><tr><td>温度(℃)</td><td>湿度(%)</td><td>≥0.5μm</td><td>≥5.0μm</td></tr><tr><td></td><td>8:00</td><td>-6.1</td><td>51</td><td>5.4×107</td><td>3.9×105</td></tr><tr><td></td><td>9:00</td><td>-4.5</td><td>44</td><td>6.6X107</td><td>4.0X105</td></tr><tr><td rowspan="7">冬 晴)</td><td>10:00</td><td>-2.8</td><td>40</td><td>7.5×107</td><td>7.7X105</td></tr><tr><td>11:00</td><td>0.8</td><td>28</td><td>5.9×107</td><td>4.1×105</td></tr><tr><td>12:00</td><td>1.2</td><td>24</td><td>3.7×107</td><td>4.1X105</td></tr><tr><td>13:00</td><td>2.3</td><td>16</td><td>2.4×107</td><td>4.3×105</td></tr><tr><td>14:00</td><td>3.6</td><td>14</td><td>2.9X107</td><td>4.6X105</td></tr><tr><td>15:00</td><td>3.6</td><td>14</td><td>2.7×107</td><td>5.1X105</td></tr><tr><td>16:00</td><td>3.5</td><td>22</td><td>3.2X107</td><td>9.3X105</td></tr><tr><td>17:00</td><td>3.0</td><td>25</td><td>5.3×107</td><td></td><td>12.4×105</td></tr></table></body></html>  

4.1.2洁净厂房内当布置有精密设备和精密仪器仪表，若它们有防微振要求时，为解决防微振问题，在厂址选择或已建工厂内的洁净厂房场地选择过程中，需要对周围振源的振动影响作出评价，以确定该厂址或场地是否适宜建设。  

周围振源对精密设备、精密仪器仪表的振动影响，是若干单个振源振动的叠加结果。这种叠加，目前还没有系统的参考数据及实用的计算方法。因此，应立足于实测。过去有的工厂，由于建厂前没有对周围各类振源的振动影响进行实测，建成后发现对精密设备、精密仪器仪表影响很大，有的甚至难以工作，给生产、试验带来很大困难，这说明实测振源振动影响是非常必要的。  

4.1.3本条规定仍以规范编制组的科研成果报告《环境尘源影响范围研究》为依据。根据上述报告，道路灰尘“严重污染区"位于道路下风侧 $50\mathrm{m}$ 范围之内， $100\mathbf{m}$ 以外为“轻污染区”。洁净厂房最好离开车辆频繁的干道 $100\mathbf{m}$ 以外，但考虑到厂区总平面布置的可能性以及厂区围墙或厂内路沿绿化的阻尘作用等因素，本条规定洁净厂房与车辆频繁的干道之间的距离宜大于 $50\mathrm{m}$ 。  

在《洁净厂房设计规范》GB50073—2001（以下简称原规范)实施中，各地区、各设计单位认为本条规定距离的界定不明确，且考虑到道路的污染物对洁净厂房的影响主要是影响净化空调系统新鲜空气的质量，而洁净室(区)围护结构气密性较好的特点，本次修改为"新风口与交通干道边沿的最近距离宜大于 $\mathsf{50m}^{\prime\prime}$ 。4.1.6绿化有良好的吸尘、阻尘作用。洁净厂房周围场地绿化应以种植草坪为主，小灌木为辅，不宜种植观赏花卉及高大乔木。因为观赏花多为季节性一年生植物，需经常翻土、播种、移植，从而破坏植被，反而使尘土飞扬；而高大乔木树冠覆盖面积大，其下部难以形成植被，也易产生扬尘。  

洁净厂房外围宜种植枝叶茂盛的常绿树种。洁净厂房周围绿化树种应选用不产生花絮、绒毛、粉尘等对大气有不良影响的树种。  

# 4.2工艺平面布置和设计综合协调  

4.2.2因生产工艺的不同，洁净厂房内常有多种气体、液体供应管道，如氢、氧、氮、氩、压缩空气和纯水、上水等管道，以及电气管线、净化空调系统的送回风管和局部排风管等，管线交叉复杂。因此，在进行管线综合布置时，必须在平面和标高上密切配合，综合考虑，才能做到安装、调试、清扫、使用和维修的方便及整齐美观。  

对国内已建成的洁净厂房调研中，了解到为布置各种管道和高效过滤器等一般均设置了技术夹层或技术夹道，大多使用效果良好，但有的新建工程把技术夹层设计得过高是不经济的。改建工程由于空间较小，管线布置比较紧凑，但如果布置合理，效果也是不错的。因此，在进行管线综合布置设计和确定技术夹层层高时，应进行技术经济比较，做到技术上可靠，经济上合理。  

通过原规范实施以来反馈的信息，虽然本条具有确保洁净厂房安全可靠的作用，但主要还是影响产品质量的提高、成品率高低和经济性问题，因此本次修订修改为推荐性条文。  

4.2.3 随着各类产品生产工艺技术的发展，生产自动化程度的提高和改进，近年来洁净厂房建设中大都采用大开间，以满足生产工艺要求。  

洁净厂房内除考虑生产安全性需增设隔断外，一般不设隔断。由于本条第2款、第3款的内容只是为了有利于运行管理作出的规定，故本次修订修改为推荐性条文。  

# 4.3人员净化和物料净化  

4.3.1、4.3.2人员与物料进人洁净室会把外部污染物带人室内，特别是人员本身就是一个重要的污染源，不同衣着、不同动作时的人体产尘量见表5。从表5中数据可见，身着普通服装的人走动时的产尘(大于或等于 $0.5\mu\mathrm{m}\mathrm{\rangle}$ 量可达近 $300\times10^{4}\mathrm{pc}/(\mathrm{min}\cdot\curlywedge)$ 。根据国外有关资料报道，洁净室中的灰尘来源分析见表6，来源于人员因素的占 $35\%$ 。对洁净室空气抽样分析也发现，主要的污染物有人的皮肤微屑、衣服织物的纤维与室外大气中同样性质的微粒。由此可见，要获得生产环境所需要的空气洁净度，人员与物料的净化是十分必要的。  

存放雨具、换鞋、存外衣、更换洁净工作服用室是人员净化用室的基本组成部分，也是人员净化用室的必要部分。生活用室应视车间所在地区的自然条件、车间规模及工艺特征等具体情况，根据实际需要设置。如车间规模较大、人员集中或工艺为暗室操作的洁净室应设必要的休息室。  

鉴于第4.3.1条、第4.3.2条仅为原则性通用规定，本次修订修改为推荐性条文。  

表5不同衣着、不同动作时的人体产尘  


<html><body><table><tr><td>产尘</td><td colspan="3">≥0.5μm颗粒数[pc/（min·人）]</td></tr><tr><td>衣着 状态</td><td>一般工作服</td><td>白色无菌工作服</td><td>全包式洁净工作服</td></tr><tr><td>静站</td><td>339×103</td><td>113×103</td><td>5.6×103</td></tr><tr><td>静坐</td><td>302X103</td><td>112×103</td><td>7.45×103</td></tr><tr><td>腕上下运动</td><td>2980X103</td><td>300X103</td><td>18.7×103</td></tr></table></body></html>  

续表5   


<html><body><table><tr><td>产尘</td><td colspan="3">≥0.5μm颗粒数[pc/(min·人）]</td></tr><tr><td>衣着 状态</td><td>一般工作服</td><td>白色无菌工作服</td><td>全包式洁净工作服</td></tr><tr><td>上身前屈</td><td>2240X103</td><td>540X103</td><td>24.2X103</td></tr><tr><td>腕自由运动</td><td>2240×103</td><td>289X103</td><td>20.5×103</td></tr><tr><td>脱帽</td><td>1310X103</td><td>一</td><td>一</td></tr><tr><td>头上下左右运动</td><td>631×103</td><td>151×103</td><td>11.2×103</td></tr><tr><td>上身扭动</td><td>850X103</td><td>267X103</td><td>14.9×103</td></tr><tr><td>屈身</td><td>3120X103</td><td>605×103</td><td>37.3X103</td></tr><tr><td>踏步</td><td>2300×103</td><td>860X103</td><td>44.8X103</td></tr><tr><td>步行</td><td>2920×103</td><td>1010×103</td><td>56X103</td></tr></table></body></html>  

表6洁净室内粒子来源分析  


<html><body><table><tr><td>发生源</td><td>百分比(%)</td><td>发生源</td><td>百分比(%)</td></tr><tr><td>从空气中漏人</td><td>7</td><td>从生产过程中产生</td><td>25</td></tr><tr><td>从原料中带入</td><td>8</td><td>由人员因素造成</td><td>35</td></tr><tr><td>从设备运转中产生</td><td>25</td><td></td><td></td></tr></table></body></html>  

4.3.3本条对人员净化用室和生活用室的设计作出规定。  

1净鞋的目的在于保护人员净化用室入口处不致受到严重污染。国内多数洁净厂房人员人口处设有擦鞋、水洗净鞋、粘鞋垫、换鞋、套鞋等净鞋措施。  

为了保护人员净化用室的清洁，最彻底的办法是在更衣前将外出鞋脱去，换上清洁鞋或鞋套。现有洁净厂房工作人员都执行更衣前换鞋的制度，其中不少洁净厂房对换鞋方式作了周密考虑，换鞋设施的布置考虑了外出鞋与清洁鞋接触的地面要有明确的区分，避免了清洁鞋被外出鞋污染，如跨越鞋柜式换鞋，清洁平台上换鞋等都有很好的效果。  

2.3外出服在家庭生活及户外活动中积有大量微尘和不洁物，服装本身也会散发纤维屑，更衣室将外出服及随身携带的其他物品存放于专用的存外衣柜内。考虑到国内洁净厂房当前的管理方式和习惯，外出服一般由个人闭锁使用，按在册人数每人一柜计算是必要的;洁净工作服柜一般也可按每人一柜设计，但也有集中将洁净工作服存放于洁净柜中的，置于洁净柜中更为理想。为避免外出服污染洁净工作服，为此本条明确规定存外衣、更换洁净工作服的房间应分别设置。  

4手是交叉污染的媒介，人员在接触工作服之前洗手十分必要。操作中直接用手接触洁净零件、材料的人员可以戴洁净手套或在洁净室内洗手。  

洗净的手不可用普通毛巾擦抹，因为普通毛巾易产生纤维尘，最好的办法是热风吹干，电热自动烘手器就是一种较好的选择。  

由于人员净化的净鞋措施、存外衣和更换洁净工作服房间的分隔以及洗手设施的设置，均为了减少甚至消除洁净室工作人员带人的污染物对产品质量的影响，所以本次修订将本条第1款、第2 款、第4款改为推荐性条文。  

5工业洁净室设置空气吹淋室的理由是：  

1)在一定风速、一定吹淋时间的条件下，空气吹淋室对清除人员身上的灰尘有明显效果。  

本规范编制组进行了“吹淋室效果的测定”的科研项目，对于经吹淋与不经吹淋两种情况的人员散尘量作了大量的测试对比。结果表明，吹淋室的吹淋效果，对大于或等于 $0.5\mu\mathrm{m}$ 的尘粒约为$10\%\sim30\%$ ,对大于或等于 $5\mu\mathrm{m}$ 的尘粒约为 $15\%\sim35\%$ 。  

2)吹淋室具有气闸的作用，能防止外部空气进人洁净室，并使洁净室维持正压状态。  

3)吹淋室除了有一定净化效果外，它作为人员进人洁净区的一个分界，还具有警示性的心理作用，有利于规范洁净室人员在洁净室内的活动。  

4)国内洁净厂房的现状是：在统计的38个洁净厂房中，约$80\%$ 设有空气吹淋室。  

关于吹淋室的使用人数，主要取决于每人吹淋所需时间和上班前人员净化的总时间。参考计算方法：假定洁净室自净时间为$30\mathrm{{min}}$ ,换鞋、更衣占去 $10\mathrm{{min}}$ ，上班人员总吹淋时间为 $20\mathrm{{min}}$ 。设每人吹淋30s，另加准备时间10s，则一台单人吹淋室可供30人使用。  

当最大班使用人数超过30人时，可将两台或多台单人吹淋室并联布置。  

垂直单向流洁净室由于自净能力强，无紊流影响，人员产尘能迅速被回风带走而不致污染产品，鉴于这种有利条件，也可不设吹淋室而改设气闸室。  

吹淋室旁设通道，可使下班人员和卫生清扫或检修人员的进出不必通过吹淋室，起到保护吹淋设备的作用，同时也方便检修期间设备、工具等进出。  

洁净室(区)是否设置空气吹淋室，各洁净厂房做法不一，但在原规范中规定：“空气吹淋室应设在洁净区人员人口处，并与洁净工作服更衣室相邻。"因为本款作为强制性条款，在实施过程中，一些单位以为“所有洁净室均应设置空气吹淋室”。实际上本款规定并不是要求所有洁净室均应设置空气吹淋室，只是要求当需设置空气吹淋室时，应如何设置。为此，本次修订将本款改为推荐性条款。  

7．洁净区内设置厕所不仅容易使洁净室受到污染，还会影响洁净区的压力控制。原规范规定洁净区内不宜设厕所，为了强调洁净区内不得设厕所的要求，本次修订将“不宜"改为“不得”，但该款条文仍为推荐性。人员净化用室内的厕所应设在盟洗室之前，厕所设前室作为缓冲，前室还应放置供人员入厕穿用的套鞋。  

4.3.4人员净化应当循序渐进，有一个合理的程序，在净化过程中，避免已清洁部分被脏的部分所污染。根据目前国内洁净厂房常用的人员净化程序，本规范提出了一次更衣（盟洗前存外衣）、一次吹淋的人员净化程序。由于本条第1款只是对洁净厂房中人流路线的原则性规定，本次修订改为推荐性条文。  

4.3.5、4.3.6关于人员净化用室建筑面积控制指标，主要参考了有关资料提出的面积指标和部分洁净厂房实际采用的指标，并进行统计后得出的。人员较多时，面积指标采用下限；人员较少时，面积指标采用上限。  

近年来，国内设计、建造的洁净厂房，一般是根据产品生产工艺要求或洁净厂房的布局情况按相邻洁净室(区)的洁净度等级确定洁净工作服更衣室的空气洁净度等级，还有一些洁净厂房虽然没有对洁净工作服更衣室、洁净工作服洗涤室提出空气洁净度等级要求，但室内采用高效空气过滤送风系统，或将洁净室内的净化空气部分地引人更衣室、洁净工作服洗涤室。为此，本次修订时对洁净工作服更衣室的空气洁净度等级宜低于相邻洁净区1级 ${\sim}2$ 级和“洁净服洗涤室的空气洁净度等级不宜低于8级”的规定取消，修改为将更衣室与洁净工作服洗涤室对空气净化要求的相关内容的规定合并在一条内：“宜根据产品生产工艺要求和相邻洁净室（区)的空气洁净度等级确定”。不再规定具体的"等级"或"等级范围”。  

4.3.7鉴于本条有关物料净化的规定主要涉及影响空气洁净度或产品生产过程的可能被污染，且在原规范实施过程中一些行业的洁净厂房设计、建造中执行本条规定难度较大，为此本次修订改为推荐性条文。  

# 4.4噪声控制  

4.4.1洁净室的噪声一般不算高，但数据差额较大，相差近10dB(A)。国内关于噪声对健康影响的研究表明，低于80dB(A)的一般工业噪声，对健康的影响不太大。因此，洁净室噪声标准的制订主要考虑噪声的烦恼效应、语言通讯干扰和对工作效率的影响。  

国外洁净室噪声标准的研究工作开始于20世纪60年代。  

1966年制定的美国联邦标准《洁净室环境控制要求》209a和1974年修订的 $209{\bf b}$ 规定：“洁净室的噪声控制在可能进行必要的通话，满足操作或产品的要求，并使人员保持在舒适和安全的范围内”。  

在《洁净室及相关受控环境—第四部分，设计、施工和启动》ISO14644-4—2001标准中规定：“应依据洁净室内人的舒适和安全要求及环境(如其他设备)的背景声压级来选择适宜的声压级。洁净室的声压级范围为 $40\mathrm{\sim}65\mathrm{dB}(\mathrm{A})^{\flat}$ a  

从收集的国内外洁净室噪声标准来看，有以下几个特点：洁净室的噪声标准一般均严于保护健康的标准。在洁净室的环境下，噪声条件主要在于保障正常操作运行，满足必要的谈话联系，提供舒适的工作环境。绝大多数标准给出的允许值在65dB（A）～70dB(A)范围，医疗行业则更低。现行的大多数标准均以A声压级作为评价指标，也有少数标准对各频带声压级提出了限制。少数标准按不同的空气洁净度等级分别给出了噪声容许值，而大多数标准对不同的空气洁净度等级洁净室提出了一个统一的容许值。  

根据“洁净厂房噪声评价与标准的研究”所得到的成果，我国59个洁净厂房平均噪声级的分布，电子工业216个洁净室的噪声分布状况和不同声级下各种效应的主观评价指标如图1所示：  

由图1可见，若以65dB(A)作为洁净室噪声允许值标准，工人感到高烦恼的百分率低于 $30\%$ ,对集中精神感到有较高影响的百分率不到 $10\%$ ，而对工作速度、动作准确性的影响则可忽略，从主观评价调查看，语言通讯干扰可以属于轻微的等级。如按这一限值来衡量现有洁净室的噪声，则有 $75\%$ 超过标准，就电子工业而言，也有 $47\%$ 的洁净室超过标准。  

近年来，我国的洁净室环境技术有了一定的发展，但对噪声的控制技术还相对滞后，从1996—-1997年对国内部分行业的部分洁净室进行的调研结果来看，还有相当一部分的洁净室噪声在65dB(A)以上，就电子工业而言，还有约 $35\%$ 的洁净室超过标准。  

![](output\images\洁净厂房设计规范（GB 50073-2013）/b1604321c4e64ccb416e17287a897fb104e9a5c6c08355a11fa3894b2da1247e.jpg)  
图1洁净厂房噪声分布与评价图  

1--59个洁净厂房超过某一声级的百分率；2一电子工业216个洁净室超过某一声级的百分率；3—高烦恼率;4一准确性高影响率;5一工作速度高影响率；6一售中精油直影响率.7一交谈及由活通讯宣于率  

同样由图1得知，若以70dB(A)为噪声允许值标准，工人感到高烦恼的百分率将达到 $39\%$ ,对于集中精神感到有较高影响的百分率为 $12.4\%$ ，对工作速度和动作准确性影响仍不显著，对语言通讯的干扰则属于较高的等级。如按70dB(A)的限值来衡量现有洁净厂房的噪声，则多数可以满足标准。  

目前国内的相当一部分洁净室的隔墙使用的是进口或国产的金属壁板，由于壁板的隔声量存在着某些薄弱环节而造成隔声不理想，且室内的噪声仍过高。如上海某公司使用的是进口壁板，其室内噪声平均值达69dB(A)；上海某公司使用的也是进口壁板光刻间，测得其室内平均噪声值为70dB(A)，其他一些洁净室的生产环境的噪声也偏高，也就是说，从噪声的效应来看，标准低于65dB(A)为好。  

对国内几个行业不同气流流型洁净室的静态和动态噪声所进行的分析表明，不同气流流型的静态噪声有较大差异。非单向流洁净室的静态噪声实测值在 $41\mathrm{dB}(\mathrm{A})\sim64\mathrm{dB}(\mathrm{A})$ 范围内，平均为54dB(A);单向流、混合流洁净室的静态噪声实测值在 $\mathsf{S1d B}(\mathbf{A})\sim$ 75dB(A)范围内，平均为65dB(A)。非单向流洁净室比单向流洁净室的静态噪声平均值约低11dB(A)。  

由于噪声控制要求是确保人员健康的重要条件，本条为强制性条文。  

4.4.3～4.4.6控制设备噪声首先要从声源上考虑，设计时应选用低噪声设备。在某些情况下，由于技术或经济上的原因而难以做到时，则应从噪声传播途径上采取降噪措施，如把高噪声工艺设备迁出洁净室或隔离布置于隔声间内。有些由于与生产联系密切，必须置于洁净区内的高噪声设备，亦可采用隔声罩隔绝噪声。  

国内现有洁净厂房中，不少洁净室将机械泵一类高噪声设备置于洁净室外套间或技术夹道内，洁净室内噪声有明显降低。  

洁净室的静态噪声主要来源于净化空调系统和局部净化设备运行噪声，静态噪声的大小与洁净室气流流型、换气次数等因素有关。但关键在于净化空调系统的布置及合理的降噪措施，不合理的设计方案必然导致较高的静态噪声。  

关于降低洁净室净化空调系统噪声的措施，国内外有关资料提出了一些有效的措施：  

如《现代洁净室概念》一文中强调“选择那种能满足气流要求的噪声最低的风机，还应该采用弹性减振基础”。关于消声器的使用，文中说：“管道消声器在中频和高频范围内降低噪声是有效的，当风管敷设长度在50ft以内时，就应考虑采用消声器”。关于风管的连接，文中又说：“通风机和送风管道与回风管道之间，应采用柔性连接管隔开”。还要求“将通风机外壳、静压箱和管道等加上衬里”。如北京某大学微电子研究所回风管道在未处理前噪声高达83.5dB(A)，经过加设衬垫处理后噪声降到66.2dB（A)，使光刻间的室内环境噪声平均下降了 $7\mathrm{dB}(\mathrm{A})\sim9\mathrm{dB}(\mathrm{A})$ 。由此可见，只要对风道系统采取消声和防止管道固体传声等措施，洁净室噪声可以大幅度降低。  

国内还有不少洁净室，由于系统设计合理，并采取了降噪措施，室内噪声得到有效控制。  

排风系统噪声对洁净室影响极大，以集成电路生产为例，在生产过程中，外延、扩散、腐蚀、清洗等多种工序都需设排风系统。近年来，洁净厂房排风系统的噪声治理日益受到重视，要注意选用低噪声风机等。  

由于洁净室内的工作环境要求比较安静，洁净室的密封性能较好，噪声不易衰减。按规定限制风管风速，既减小了净化空调系统的阻力，降低了风机压头和转速，减弱了风机的噪声，又防止了风速过大而产生附加噪声。  

如上所述，第4.4.3条～第4.4.6条的规定均为洁净厂房设计中，从平面和空间设计到各类设备、系统及其附属设备等的选择都应充分考虑噪声控制措施，以确保达到洁净厂房要求的噪声控制值。原规范中将第4.4.3条、第4.4.4条规定为强制性条文，但在实施中各单位认为规定过严，可操作性也不强，为此本次修订改为推荐性条文。  

# 4.5微振控制  

4.5.1有微振控制要求的洁净厂房，设计应考虑建筑结构的选型及地面(楼面)的构造做法，如增加基础及上部结构垂直及横向刚度，增加地面(楼面)刚度，能有效减小振动影响。此外，还应考虑隔振缝设置及其有效的构造措施，壁板与地面及顶棚采用柔性连接等，均能减小振动传递。即减小了对精密设备、仪器仪表的振动影响。  

在洁净厂房设计中，应首先考虑对强振源采取隔振措施，以减小强振源对精密设备、仪器仪表的振动影响，在此基础上，精密设备、仪器仪表再根据各自的容许振动值采取被动隔振措施，就大致能够达到预定目的。  

在原规范中，本条为强制性条文，虽然明确规定本条只用于有微振控制要求的洁净厂房，但由于没有量化的规定，容易引起执行不准确的问题，实施以来确有此种情况发生，为此本次修订将本条改为推荐性条文。  

4.5.4精密设备、仪器仪表的被动隔振措施，由隔振台座及隔振器(或隔振装置)组成。根据隔振设计计算需要，设定隔振台座为不变形刚体，为此应对隔振台座的形状、几何尺寸及材质选用等方面加以考虑，使之具有足够的刚度。  

某些精密设备、仪器仪表在运行时，由于移动部件位置变化或加工、测试件的质量及质心位置变化，使各隔振器的变形量不相等，隔振台座发生倾斜，导致精密设备、仪器仪表难以正常工作。为此，应设置校正倾斜装置，使隔振台座保持原有的水平度，以保证精密设备、仪器仪表的正常运行。  

隔振系统阻尼过小，会产生较大的自振，以及受外界突发干扰(如对隔振台座的冲击、室内气流的扰动影响等)，造成隔振台座晃动，这种振动值有时会大于精密设备、仪器仪表的容许振动值，影响其正常运行。为此应增大隔振系统阻尼值，才能减小此类振动。通过多项工程实践表明，隔振系统阻尼比不小于0.15是比较恰当的。4.5.5空气弹簧的垂直向、横向刚度很低，使隔振系统具有很低的固有振动频率，同时它具有可调节阻尼值的特性，隔振系统可获得需要的阻尼，因此，隔振系统具有良好的隔振效果。当配用高精度控制阀时，可自动校正隔振台座的倾斜。由于空气弹簧具有其他隔振材料及隔振器不可替代的优越性，已被我国及国际工程界普遍采用作为精密设备、仪器仪表的隔振元件。  

用于被动隔振措施的空气弹簧隔振装置由空气弹簧隔振器、高精度控制阀、仪表箱及气源组成。由于空气弹簧隔振装置在校正隔振台座倾斜时会排出气体(如压缩空气、氮气等)，因此对气源应进行净化处理，使其达到洁净室的空气洁净度等级，才能保证排出的气体不致对洁净室造成污染。  

# 5建筑  

# 5.1—般规定  

5.1.1洁净厂房的建筑平面和空间布局应具有适当的灵活性，为生产工艺的调整创造条件。本条规定是指在不增加面积、高度的情况下，进行局部的工艺和生产设备调整，在这种情况下，厂房内墙的可变性就是一个重要的措施，为此，本条规定不宜采用内墙承重体系。  

5.1.3主体结构要具备同建筑处理及其室内装备和装修水平相适应的等级水平。若室内装备与装修水平高，而主体结构为临时的，就会形成严重的浪费。本条规定着重于使洁净厂房在耐久性、装修与装备水平、耐火能力等几个方面相互协调，使投资长期发挥作用。此外，温度或沉陷不但可能影响安全，而且还会破坏建筑装修的完整性及围护结构的气密性，故须对主体结构采取相应措施。5.1.5对兼有一般生产和洁净生产的综合性厂房，在考虑其平面布局和构造处理时，应合理组织人流、物流运输及消防疏散线路，避免一般生产对洁净生产带来不利的影响。当防火方面与洁净生产要求有冲突时，应采取措施，在确保消防疏散的前提下，减少对洁净生产的不利影响。  

# 5.2 防火和疏散  

5.2.1洁净厂房虽不同于一般工业厂房，但在材料与构造的耐火性能以及火灾的火势形成、发展与扩散等基本特性方面，两者都基本一致。所以现行国家标准《建筑设计防火规范》GB50016中不少条文同样适用于洁净厂房。本节主要结合洁净厂房的下列特点，对于防火规范尚未包括或者不全适合的部分做必要的补充：  

(1)空间密闭，火灾发生后，烟量特大，对于疏散和扑救极为不利。同时由于热量无处泄漏，火源的热辐射经四壁反射室内迅速升温，大大缩短了全室各部位材料达到燃点的时间。  

当厂房外墙无窗时，室内发生的火灾往往不容易被外界发现，发现后也不容易选定扑救突破口。  

(2)平面布置曲折，增加了疏散路线上的障碍，延长了安全疏散的距离和时间。  

(3)若干洁净室都通过风管彼此串通，当火灾发生，特别是火势初起未被发现而又继续送风的情况下，风管成为烟、火迅速外窜，殃及其余房间的重要通道。  

(4)室内装修使用了一些高分子合成材料，这些材料在燃烧时产生浓烟，散发毒气。有的燃烧速度极快。  

(5)某些生产过程使用易燃易爆物质，火灾危险性高。如甲醇、甲苯、丙酮、丁酮、乙酸乙酯、乙醇、甲烷、二氯甲烷、硅烷、异丙醇、氢等都是甲、乙类易燃易爆物质，对洁净厂房构成潜在的火灾威胁。  

此外，洁净厂房内往往有不少极为精密、贵重的设备，建设投资十分昂贵，一旦失火，损失极大。  

鉴于以上几方面的特点，为了保障生命、财产的安全，尽量减少火灾中的损失，本规范分别从防止起火与延烧，便利疏散与抢救这两个方面补充提出若干条文，强调了建筑耐火等级与防火分隔，对于防火墙间占地面积与疏散路线提出较严格的要求。这部分规范编制工作在公安部有关部门指导下进行。本部分规定不包括防爆措施。  

分析洁净厂房火灾实例可以发现，严格控制建筑物的耐火等级十分必要。本条规定将洁净厂房耐火等级定为二级及二级以上，使建筑构配件耐火性能与申、乙类生产相适应，从而减少成灾的可能性。本条为强制性条文。  

5.2.2由于本规范附录B中仅仅是洁净厂房生产工艺间的火灾危险性类别举例，表中的实例不可能十分全面，也没有包含各行各业的各类洁净厂房的生产工艺间，即使已经列人表中的生产工艺间也会随着科学技术发展、新设备、新工艺的出现有所变化，所以本次修订将本条改为推荐性条文。  

5.2.3本条对防火分区最大允许建筑面积作出规定。  

(1)限制防火分区的面积，一是可以控制火灾蔓延，减少损失；二是便于扑救，使消防人员既容易在现场寻找火源，也容易安全撤离。防火墙间允许面积的大小应视厂房的情况与生产火灾危险性确定。  

(2)据调查统计，甲、乙类洁净厂房多数情况下，其占地面积，单层厂房在 $2500\mathrm{m}^{2}$ 以下，多层厂房不超过 $1500\mathbf{m}^{2}$ 。考虑略留余地，则将防火分区允许占地面积规定为 $3000\mathrm{m}^{2}$ (单层)和 $2000\mathbf{m}^{2}$ (多层)；与现行国家标准《建筑设计防火规范 $\Re\mathrm{GB}\ 50016$ 甲类生产的二级耐火建筑物允许占地面积相吻合。由于甲、乙类生产往往混杂一处，故本条规定不再予以严格区分。本条规定为宜为$3000\mathrm{m}^{2}$ (单层)和 $2000\mathbf{m}^{2}$ (多层)，既考虑了洁净厂房的特点作了较严格的规定，又为执行中因具体情况确有困难时，应在确保疏散距离的前提下仍可放宽，按现行国家标准《建筑设计防火规范》GB50016的规定执行。  

(3)丙、丁、戊类洁净厂房的防火分区最大允许面积，本次修订中规定应符合现行国家标准《建筑设计防火规范》GB50016，不再作较严格的规定，这是因为本规范第5.2.1条规定“洁净厂房耐火等级不应低于二级”，已作了较严格的规定，可减少成灾的可能性。近年来，随着科学技术的发展，一些生产高新技术产品的洁净厂房，为了提高生产效率、产品质量，采用了大体量、大跨度的厂房布局，一些洁净厂房的建筑面积时有接近或超过规范规定的防火分区最大允许面积的情况发生，在2008年12月发布的现行国家标准《电子工业洁净厂房设计规范》GB50472中，已规定对丙类电子工厂洁净厂房的防火分区面积限值在规定条件下可以按产品生产工艺要求确定。所以本次修订本条修改为推荐性条文。  

5.2.4本条为强制性条文。洁净室的顶棚和壁板，为避免因室内或室外一方发生火灾映及另外一方，须规定其燃烧性能，即虽不能要求它与土建式顶棚或隔墙具有同样耐火极限，至少也须要求它的燃烧性能同建筑物相一致，即采用不燃烧体，且不得采用有机复合材料，以避免燃烧时产生室息性气体、有害气体等。根据实施中的实际需要，在条文中增加了对壁板的耐火极限规定。目前国内外制造厂家生产的洁净室用金属壁板，大部分均能满足上述要求。5.2.5控制了防火分区占地面积后，还需要在一个防火分区内将洁净区与非洁净区之间设置防火分隔，本条规定防火分隔应为不燃烧体，并规定了耐火极限，主要是从保护洁净区的财产安全出发。为此，本条作为强制性条文。  

5.2.6洁净厂房的技术竖井是布置相关管线的垂直管廊，贯通各个楼层，为防止一旦发生火情后，洁净厂房的各层相应火势串通，本条对技术竖井耐火要求、分隔、管线空隙填堵作了强制性规定。5.2.7对于设置一个安全出口的条件，甲、乙类生产间同现行国家标准《建筑设计防火规范 $\gg\mathrm{GB}50016$ 中的 $100\mathbf{m}^{2}\cdot150\mathbf{m}^{2}$ 相比，本条均按 $100\mathrm{m}^{2}$ ，这是考虑即便 $100\mathbf{m}^{2}$ 的洁净室也不算小，已能容纳相当数量的贵重装置，须有良好的疏散条件，所以作了较严格的规定。本条为强制性条文。  

5.2.8人员净化程序多，连同生活用室在内包括有换鞋、更衣、盟洗、吹淋等用室。布置上要避免路线交叉，于是往往形成从人员入口到生产地点的曲折迁回路线。因此，一旦发生火灾，把这样曲折的人员净化路线当作通往安全出口的通道是不恰当的，所以作了本条的强制性规定。  

5.2.9安全疏散门是关系到人员安全疏散的重要条件之一，为此本条对洁净室(区)的安全疏散门作了强制性的规定。  

5.2.10洁净厂房空间密闭，设有人员净化和物料净化设施，火灾发生后，扑救极为不利。洁净厂房同层外墙设通往洁净区的门窗或专用消防口后，可方便消防人员的进入及扑救，为此，本条对洁净厂房设置专用消防口作了强制性规定。  

5.2.11由于洁净厂房外墙上的吊门、电动自动门以及装有栅栏的窗，一般设有手动、自动控制装置或固定栅栏，为此本条规定此类门、窗不应作为消防人员进人洁净厂房的入口，并作为强制性条文。  

# 5.3室内装修  

5.3.1材料在温度、湿度变化时易引起变形而导致缝隙泄漏或发尘，不利于确保室内洁净环境。洁净室(区)内，某些产品的生产过程中可能发生因所用材料释放至空气中的化学污染物对产品质量的影响，为此本条作了相关的补充规定。由于本条的规定均只涉及产品质量或成品率的提高，所以本次修订改为推荐性条文。  

5.3.2制订本条的目的主要在于尽量减少洁净室内积尘面（特别是水平凹凸面)，以免在室内气流作用下引起积尘的二次飞扬，污染室内洁净环境。由于本条第1、2款仅涉及洁净室的建造质量，并且近年来的工程实践表明，只要设计时十分重视和明确要求，是可以得到保证的。所以本次修订改为推荐性条文。  

5.3.3本条第1、2款由于仅涉及洁净室的建造质量，所以本次修订改为推荐性条文。  

5.3.5当洁净室(区)和人员净化用室设有外窗时，为防止作业人员随意开启直接通向室外环境的外窗而引发室外空气的严重污染，作了本条强制性的规定。  

5.3.6洁净室内门开启方向的规定是鉴于洁净区内各房间空气洁净度要求及其室内送风量与风压有所不同，高洁净度房间相对于低洁净度房间(或走廊)保持一定压差值，为使门扇能关闭紧密，门扇应朝向洁净度高的房间开启。条文中所以用“应"而不用“宜”是考虑某些洁净生产房间的生产工艺存在火灾危险，为安全疏散要求，其门扇应向外开。  

5.3.7本条中所指密闭措施包括：密封胶嵌缝、压缝条压缝，纤维布条粘贴压缝，加穿墙套管等。本条第1款与第5.3.2条相似，所  

以本次修订改为推荐性条文。  

5.3.8洁净室采光多需借助人工照明，再加上室内空气循环使用，因此从人体卫生角度分析，其环境条件是较差的。为了改善环境，减少室内员工疲劳，故应特别注意室内建筑装修的色彩。  

本条中有关室内表面材料的光反射系数的规定是根据现行国家标准《工业企业采光设计标准》GB50033以及参考国外有关室内表面推荐光反射系数的资料制订的。室内表面反射率的大小不但直接影响工作面上的照度水平，而且对整个室内亮度分布起着决定性作用。考虑到洁净厂房一般工作精度较高，为减少视疲劳，改善室内的光照环境，因而需要有一个明亮的室内空间。为此，洁净室的墙面与顶棚需采用较高的光反射系数。  

5.3.9，空气洁净度等级要求较高的洁净室，其墙板和顶棚宜采用轻质壁板构造。轻质壁板连接构造的整体性和气密性是很重要的，整体性除靠板与板之间的雌雄槽紧密组合外，还靠上下马槽和板之间的严密结合，使洁净室形成一个完整的匣体。板壁之间的接缝应以硅橡胶等密封材料嵌缝密封，它的作用是防止灰尘在停机时从此进人室内，同时使洁净室在正常工作时易于保持正压，减少能量的损耗。此外，洁净室的关键密封部位是高效过滤器之间或高效过滤器与其安装骨架之间的缝隙，一定要绝对密封。目前国内使用的密封方法很多，如液槽密封、机械压垫密封等，但必须做到涂抹或填嵌方便，操作简单，而且还要考虑更换高效过滤器时方便拆装。总之，没有经过高效过滤器过滤的空气绝对不允许直接进人洁净室内。洁净室顶棚用轻质壁板应具有一定的承重能力，以便施工、运行时人员行走。  

5.3.10洁净室(区)内所选用的装修材料除应符合现行国家标准《建筑内部装修设计防火规范》GB50222的规定外，还应符合现行国家标准《建筑材料燃烧或分解的烟密度试验方法》GB/T8627的有关规定，为此本条对洁净厂房用装修材料的燃烧性能和烟密度作了强制性规定。  

# 6空气净化  

# 6.1一般规定  

6.1.1洁净的生产环境是生产工艺的需要，是确保产品的成品率和产品质量的可靠性、长寿命所必需的。随着我国国民经济的发展，各行各业对生产环境的温度、相对湿度和洁净度的要求也越来越高。例如：大规模和超大规模集成电路的发展很快，在1980年时其集成度只有 $64\mathbf{kB}$ ，而到目前集成度已提高到1GB;64kB集成电路前工序生产所要求生产环境的洁净度等级只有4级和5级，而1GB集成电路前工序生产对生产环境洁净度等级的要求提高到1级和2级 $(0.1\mu\mathbf{m})$ 。  

不同的生产工艺、不同的生产工序对生产环境的要求也是不相同的，因此，确定洁净室的空气洁净度等级时应根据不同工艺、不同工序对环境的洁净度要求而定。  

根据不同生产工艺、不同生产工序对环境洁净度的不同要求，该高则高，该低则低，尽量缩小高洁净度等级部分的面积，以局部高等级净化和全室较低等级净化的洁净室系统代替全室高等级净化的洁净室系统。既能确保不同生产工艺对环境的要求，又能大幅度地降低初投资和运行费用。  

例如：对于生产1GB超大规模集成电路前工序的洁净室来说，在整个生产过程中只有少数工序(制版、光刻等)对环境的洁净度等级要求最高为1级或2级，而其他大部分工序只要求5级、6级，甚至只有7级。不需将全部洁净室都设计为1级或2级。6.1.4人是洁净室内主要的发尘源，作业人员进人洁净室必须穿着与洁净室的空气洁净度等级相适应的洁净工作服。由于洁净工作服的透气性较差，为了保证作业人员的工作环境，提高劳动生产率，在洁净室生产工艺对环境的温、湿度没有特殊要求时，洁净室内的温度主要是为了作业人员的舒适。因此，洁净室温度冬季为$20^{\circ}\mathrm{C}\sim22^{\circ}\mathrm{C}$ ，夏季为 $24^{\circ}\mathrm{C}\sim26^{\circ}\mathrm{C}$ ,湿度冬季为 $30\%\sim50\%$ ，夏季为$50\%\sim70\%$ ，比较适宜。由于洁净室(区)的温度、相对湿度首先应按生产工艺要求确定，只有在生产工艺无要求时，才能按本条的规定根据作业人员的舒适度确定，但在本规范实施中因洁净厂房生产的产品多种多样，作业人员多少和工作条件也不相同，所以强制执行有困难，为此本次修订改为推荐性条文。  

6.1.5本条为强制性条文。现行国家标准《采暖通风与空气调节设计规范 $\mathfrak{W G B50019}$ 中对一般工业厂房的新鲜空气量的规定为每人每小时不小于 $30\mathrm{m^{3}}$ 。由于新鲜空气量是确保洁净室(区)作业人员健康的重要条件之一，所以本次修订中对洁净室(区)的新鲜空气量规定为应取补偿室内排风量和保持室内正压值所需新鲜空气量之和，保证供给洁净室(区)内每人每小时的新鲜空气量不小于 $40\mathrm{m}^{3}$ 。两项中的最大值。  

# 6.2洁净室压差控制  

6.2.1为了保证洁净室在正常工作或空气平衡暂时受到破坏时，气流都能从空气洁净度高的区域流向空气洁净度低的区域，使洁净室的洁净度不会受到污染空气的干扰，所以洁净室必须保持一定的压差。  

在国内外洁净室标准和洁净度等级中，对洁净室内压差值的大小都作了明确规定。  

压差值的大小应选择适当。压差值选择过小，洁净室的压差很容易破坏，洁净室的洁净度就会受到影响。压差值选择过大，就会使净化空调系统的新风量增大，空调负荷增加，同时使中效、高效过滤器使用寿命缩短，故很不经济。另外，当室内压差值高于$50\mathrm{Pa}$ 时，门的开关就会受到影响。因此，洁净室压差值的大小应根据我国现有洁净室的建设经验，参照国内外有关标准和试验研  

究的结果合理确定。  

自《洁净厂房设计规范》GB』73—84在1985年颁布以来，我国按规范设计、建造了数百万平方米的各种洁净级别的洁净室，并且都经过了数年的运行考验，满足了工艺要求。实践经验证明，《洁净厂房设计规范》GB』73—84中有关洁净室内正压值的选择是正确的、可行的。  

已颁布实施的国际标准《洁净室及相关受控环境——第一部分，空气洁净度的分级》ISO14644-1和日本工业标准《洁净室悬浮粒子检测方法》JIS9920、俄罗斯国家标准《洁净室及相关受控环境》TOCTP50766等有关现行的洁净室标准中都明确规定，为了保持洁净室的洁净度等级免受外界的干扰，对于不同等级的洁净室之间、洁净室与相邻的无洁净度级别的房间之间都必须维持一定的压差。虽然各个国家规定的最小压差值不尽相同，但最小压差值都在5Pa以上。  

由于洁净室(区)与周围空间维持一定的压差是实现空气洁净度的基本条件，为此，规定本条为强制性条文。  

6.2.2试验研究的结果表明，洁净室内正压值受室外风速的影响，室内正压值要高于室外风速产生的风压力。当室外风速大于$3\mathrm{m/s}$ 时，产生的风压力接近5Pa，若洁净室内正压值为5Pa时，室外的污染空气就有可能渗漏到室内。但根据现行国家标准《采暖通风和空气调节设计规范》GB50019编制组提供的全国气象资料统计，全国203个城市中有74个城市的冬夏平均风速大于 $3\mathrm{m/s}$ 占总数的 $36.4\%$ 。这样如果洁净室与室外相邻时，其最小的正压值应该大于 ${\mathfrak{s h}}_{\mathbf{a}}$ 。因此，规定洁净室与室外的最小压差为 $10\mathsf{P a}$ 。由于各行各业的洁净厂房内产品生产工艺不同，各产品生产工序的条件差异，不同等级或洁净室(区)与非洁净室(区)之间的压差取值均有差别，所以本次修订将本条改为推荐性条文。  

6.2.3国内外洁净室压差风量的确定，多数是采用房间换气次数估算的。因为压差风量的大小是与洁净室围护结构的气密性及维持的压差值大小有关，对于相同大小的房间，由于门窗的数量及形式的不同，气密性不同，导致渗漏风量也不同，故维持同样大小的压差值所需压差风量就有所差异。因此，在选取换气次数时，对于气密性差的房间取上限，气密性较好的房间可取得小一些。  

(1)采用缝隙法来计算渗漏风量，既考虑了洁净室围护结构的气密性，又考虑了室内维持不同的压差值所需的正压风量。因此，缝隙法比按房间的换气次数估算法较为合理和精确。  

单位长度缝隙渗漏空气量用公式计算是比较困难的，一般是通过不同形式的门、窗进行多次试验的数据统计后得出的。表7是对国内洁净室的20多种常用的门、窗在实验室进行了大量的试验后取得的数据，虽然近年来洁净室门窗的材料和形式有很大的发展，但目前还有部分洁净室仍然采用钢制密封门窗，故表7中的数据仍可供设计时参考。  

表7围护结构单位长度缝隙的渗漏风量  


<html><body><table><tr><td>门窗形式 漏风量</td><td rowspan="3">非密 闭门</td><td rowspan="3"></td><td rowspan="3">单层固定 密闭钢窗</td><td rowspan="3">单层 开启式 密闭钢窗</td><td rowspan="3">传递窗</td><td rowspan="3">壁板</td></tr><tr><td>(m3/h·m)</td><td>密闭门</td></tr><tr><td>压差(Pa)</td><td>0.7</td></tr><tr><td>５</td><td>17</td><td>４</td><td></td><td>3.5</td><td>2.0</td><td>0.3</td></tr><tr><td>10</td><td>24</td><td>6</td><td>1.0</td><td>4.5</td><td>3.0</td><td>0.6</td></tr><tr><td>15</td><td>30</td><td>8</td><td>1.3</td><td>6.0</td><td>4.0</td><td>0.8</td></tr><tr><td>20</td><td>36</td><td></td><td>1.5</td><td>7.0</td><td>5.0</td><td>1.0</td></tr><tr><td>25</td><td>40</td><td>10</td><td>1.7</td><td>8.0</td><td>5.5</td><td>1.2</td></tr><tr><td>30</td><td>44</td><td>11</td><td>1.9</td><td>8.5</td><td>6.0</td><td>1.4</td></tr><tr><td>35</td><td>48</td><td>12</td><td>2.1</td><td>9.0</td><td>7.0</td><td>1.5</td></tr><tr><td>40</td><td>52</td><td>13</td><td>2.3</td><td>10.0</td><td>7.5</td><td>1.7</td></tr><tr><td>45 50</td><td>55 60</td><td>15 16</td><td>2.5 2.6</td><td>10.5 11.5</td><td>8.0 9.0</td><td>1.9 2.0</td></tr></table></body></html>  

缝隙法宜按下式计算：  

$$
Q=a\cdot\Sigma(q\cdot L)
$$  

式中： $\scriptstyle Q$ ——维持洁净室压差值所需的压差风量 $(\mathbf{m}^{3}/\mathbf{h})$ ；$a$ 根据围护结构气密性确定的安全系数，可取 $1.1\sim$ 1.2;q 一当洁净室为某一压差值时，其围护结构单位长度缝隙的渗漏风量 $\mathbf{m}^{3}/(\mathbf{h}\cdot\mathbf{m})$ ；$L$ 围护结构的缝隙长度 $(\mathbf{m})$ 。  

(2)换气次数法，宜按下列数据选用：  

压差5Pa时，取1次 $\mathbf{\zeta}^{\prime}\mathbf{h}{\sim}2$ 次/ $\mathbf{\hat{h}}$ 0压差 $10\mathbf{Pa}$ 时，取2次 $\cdot\sim4$ 次 $/\mathbf{h}$  

6.2.4洁净室(区)的正压或负压是以对室内的送风量、回风量和排风量平衡协调实现的，为确保洁净室所需的正压值或负压值，通常还应将送风、回风和排风系统顺序启停，为此作了本条规定。但实践证明，由于各行各业的洁净室(区)的产品生产工艺或使用要求不同，有些洁净室是间断、不连续运行，所以送风、回风和排风系统的启停虽然大多采用联锁控制，而有的也采用手动控制，为此本次修改将本条改为推荐性条文。  

6.2.5根据对国内洁净室的调查表明，有一部分洁净室设置了值班风机，但多数洁净室没有设置值班风机，而是采用上班前提前半小时运行净化空调系统达到洁净室自净的方法。  

非连续性运行的洁净室设置值班送风的问题，应根据生产工艺具体情况而定。如果生产工艺要求严格，在空气净化调节系统停止运行时，会污染室内放置的半成品，又不能采用局部处理时最好设置值班送风，值班送风系统应送出经过净化空调处理的空气，以避免洁净室内产品或设备结露。  

# 6.3气流流型和送风量  

6.3.1洁净室的气流流型应考虑避免或减少涡流。这样可以减少二次气流，有利于迅速有效地排除粒子。  

对于空气洁净度要求不同的洁净室(区)，所采用的气流流型亦应不同。近年在电子工厂洁净厂房或医药工业洁净厂房内，为减少建设工程造价、降低能量消耗，常常采用同时具有单向流和非单向流的混合流洁净室，即使在微电子生产洁净厂房中要求1级～3级的空气洁净度等级的生产环境也采用混合流洁净室，即在洁净厂房的洁净生产区采用5级，仅在局部或微环境内采用1级 ${\sim}3$ 级。根据上述情况，本条进行了新的规定，并修改为推荐性条文。6.3.2洁净室(区)的送风量是确保其正常运行的基本条件，本条规定的洁净室(区)送风量应取三项中最大值是多年来国内外的经验总结，如果不是“最大值”，则将使建造后的洁净室达不到所要求的洁净度等级或环境条件达不到要求或作业人员健康得不到保障，为此，本条规定为强制性条文。  

6.3.3洁净室送风量计算所用的数据是参照国际标准《洁净室及相关受控环境——第四部分，设计、施工和启动》ISO14644-4—2001中表B.2而编制的。其中，换气次数系根据我国实际情况确定的。  

(1)表6.3.3空气洁净度等级系指静态而言。其编制理由如下：  

1)工程施工前的空气洁净度测试，一般都是在空态或静态下进行的；  

2)国内外标准中大多已明确规定按静态进行空气洁净度测试。如果设计时业主提出须按动态进行验收时，则另行处理。  

(2)参照已经发布的国际标准《洁净室及相关受控环境—第四部分，设计、施工和启动》ISO14644-4中对微电子洁净室、医药工业洁净室的送风量的规定，以及在本规范修订过程中对国内已投入运行的各类洁净厂房实际运行状况的调查研究，经分析表明，《洁净室及相关受控环境—第四部分，设计、施工和启动》ISO14644-4—2001中表B.2对不同等级的洁净室送风量、平均风速的相关数据基本合理，编写组结合国内的实际状况作了必要的调整，现将表B.2摘录于表8。  

表8微电子洁净室实例  


<html><body><table><tr><td>洁净度等级 ISO等级</td><td>气流流型</td><td>平均风速 (m/s)</td><td>单位面积送风量 (m3/m² ·h)</td><td>应用实例</td></tr><tr><td>2</td><td>U</td><td>0.3~0.5</td><td></td><td>光刻、半导体加工区</td></tr><tr><td>3</td><td>U</td><td>0.3～0.5</td><td></td><td>工作区，半导体加工区</td></tr><tr><td>4</td><td>U</td><td>0.3~0.5</td><td></td><td>工作区，多层掩膜加 工、光盘制造、半导体服</td></tr><tr><td>5</td><td>U</td><td>0.2~0.5</td><td></td><td>务区、动力区</td></tr><tr><td>6</td><td>N或M</td><td></td><td>70～160</td><td>动力区、多层掩膜加 工、半导体服务区</td></tr><tr><td>7</td><td>N或M</td><td></td><td>30～70</td><td>服务区、表面处理</td></tr><tr><td>8</td><td>N或M</td><td></td><td>10～20</td><td>服务区</td></tr></table></body></html>  

注：1制定最佳设计条件之前，首先应明确使用环境的ISO级别有关的占用状态；2气流流型符号的意义：U为单向流流型;N为非单向流流型，M为混合流流型(单向流和非单向流的组合流型)；3平均风速通常适用于单向流流型。单向流平均流速大小与被控制空间的形状和热气流温度有关。单向流流速不是指过滤器面风速；4单位面积送风量适用于非单向流流型和混合流流型。单位面积送风量的推荐值适用于层高为 $3.0\mathbf{m}$ 的洁净室；5在洁净室设计中须考虑密封措施；6对于污染源以及污染区可用隔板或空气幕予以有效分隔。  

由于本条规定的洁净送风量主要是依据目前国内外的实际状况的经验总结，各类工业产品的生产工艺的差异和不断进步，使其洁净室的送风量有所差异，所以本次修订将本条改为推荐性条文。  

# 6.4空气净化处理  

6.4.1 近年来，我国各类洁净厂房中所采用的空气过滤器品种、布置和安装方式均发生了较大变化，特别是一些外资、合资企业和空气洁净度等级要求十分严格的洁净厂房变化尤为明显。为了有利于本规范的实施，本次修订将本条第 $1{\sim}4$ 款改为推荐性条文。6.4.3在工艺生产过程不产生有害物时，净化空调系统在保证新鲜空气量和保持洁净室压差的条件下，为了节约能源，应尽量利用回风。而单向流洁净室的换气次数大，当机房距单向流洁净室较远时，可以使一部分空气不回机房而直接循环使用。近年来，一些高洁净等级的单向流洁净室采用新风集中处理 $+$ FFU净化空调系统，它是由多台风机过滤器单元设备组成实现洁净室回风的直接循环，如图2所示。  

![](output\images\洁净厂房设计规范（GB 50073-2013）/2e587accebef86d7b97def234cc44acc5787501096a708c4cdfab39978bf5461.jpg)  
图2风机过滤器单元送风方式(FFU)示意图  

当生产工艺过程产生大量有害物质，局部排风又不能满足卫生要求，并对其他工序有影响时，才能采用直流式净化空调系统。因为当车间内的有害物质不能全部排除时，如再使其循环使用，则会造成车间内的有害物浓度越来越大，对人员健康及生产有影响，故应采用直流式净化空调系统。  

6.4.4在净化空调系统中，考虑到系统的阻力变化影响其风量等因素，风机采用变频调速装置作恒定风量或定压控制，通常由高效过滤器的压差变化控制变频装置。一些单位的实践说明，使用后有明显节能效果。  

6.4.5由于原规范本条部分内容与第9.4.3条重复，本次修订中将有关电加热器等内容移至第9.4节。  

本条规定所指的寒冷地区是处于建筑气候区划一级区中I区（1月平均气温小于或等于一 $10^{\circ}\mathrm{C}$ )和 $\mathbb{I}$ 区（1月平均气温一 $10^{\circ}\mathrm{C}\sim$ $0^{\circ}\mathrm{C}$ )的地区，在此类地区的新风系统采用防冻措施，是为了防止新风机组表冷器冻裂。  

# 6.5采暖通风、防排烟  

6.5.1对国内现有洁净室的调研看到，为防止散热器引发的污染，除少数改建工程仍采用原有散热器作洁净室采暖外，新建洁净室没有采用散热器采暖的，考虑到技术的发展，本条规定了包括8级和8级以上洁净室不应采用散热器采暖，为此本条作为强制性条文。  

6.5.3对于局部排风系统单独分开设置的规定是为了防止排风系统中的易燃、易爆、有毒、腐蚀性介质的相互渗混、交叉污染，诱发各种安全事故，并参照现行国家标准《采暖通风与空气调节设计规范》GB50019的规定制定，本条为强制性条文。  

6.5.4国内大部分洁净室的排风装置都设置了防倒灌措施，防止净化空调系统停止运行时，室外空气倒流人洁净室，引起污染或积尘。工程中常采取的防倒灌措施：一是采用中效过滤器，其结构比较简单，维护管理方便；二是采用止回阀，其使用方便，无须经常维修管理，但密封性较差；三是采用密闭阀，其密封性好，但结构复杂，要人工经常操作管理;四是采用自动控制装置。本条涉及洁净厂房内排风系统的安全、稳定运行，所以规定为强制性条文。  

6.5.5厕所、换鞋、存外衣、盟洗和淋浴等辅助房间是产生灰尘、臭气和水蒸气的地方，紧靠洁净区，若处理不当，将会使这些有害物渗人洁净室，污染洁净室。本条是确保洁净室(区)不被这些辅助房间污染的规定，鉴于具体做法也没有量化的静压值规定，本次修改为推荐性条文。通风措施的做法一般宜采用下述方式：  

(1)送入经过中效过滤器过滤后的洁净空气；  
(2)送入洁净室多余的回风或正压排风；  
(3)在厕所或浴室内采用机械排风。  

6.5.6鉴于事故排风是保证生产安全和员工安全的一项必要措施，所以按照现行国家标准《采暖通风与空气调节设计规范》GB50019的规定应设计事故排风装置。本条是确保洁净厂房安全运行的重要条件之一，所以规定为强制性条文。  

6.5.7从近年来国内建造的洁净厂房的调研资料可以看出，一部分洁净厂房为确保人员疏散的安全性，在疏散走廊设置了机械排烟或加压送风系统，如三星视界有限公司，深圳大学实验楼，赛格日立等。洁净厂房的疏散走廊及其长度，依据具体工程项目的不同位置，差异较大，难于统一。本规范实施以来的洁净厂房设计建造均在疏散走道设置了机械排烟系统，为此，本条第1款规定在疏散走廊应设置机械排烟系统，并作为强制性条款。  

本条第2款规定了各类产品生产用洁净厂房应按现行国家标准《建筑设计防火规范》GB50016的有关规定设置排烟设施，这是由于各行业洁净厂房内产品生产工艺、使用要求和布置均不相同，在本规范中很难作出统一的“排烟设施的规定”，所以本款为推荐性条款。  

# 6.6 风管和附件  

6.6.1新风管上的调节阀用于调节新风比;电动密闭阀用于空调机停止运行时关闭新风。回风总管上的调节阀用于调节回风比。送风支管上的调节阀用于调节洁净室的送风量。回风支管上的调节阀用于调节洁净室内的正压值。空调机出风口处的密闭调节阀用于并联空调机停运时的关闭切断，也可用于单台空调机的总送风量调节。排风系统吸风管段上的调节阀用于调节局部排风量，排风管段上的止回阀或电动密闭阀等用于防止室外空气倒灌。  

6.6.2参照现行国家标准《建筑设计防火规范》GB50016的有关条文，并结合洁净室情况作出的本条规定。风管穿过变形缝有三种情况：一是变形缝两侧有防火隔墙，二是变形缝一侧有防火隔墙，三是变形缝两侧没有防火隔墙。规范条文是按第一种情况两侧设置防火阀。通风系统的防火阀是在一旦出现火情时，防止火势蔓延的主要手段，为此本条为强制性条文。  

6.6.3从不影响空气净化效果及经济两个方面考虑，净化空调系统风管与附件的制作材料是随着输送空气净化程度的高低而定的。洁净度高的选用不易产尘的材料，洁净度低的选用产尘少的材料。  

排风系统风管与附件的制作材料是随着输送气体的腐蚀性程度的强弱而定。  

6.6.4净化空调系统的送、回风及排风系统消声措施的设置，应根据系统设置的实际情况，经计算是否满足室内外噪声标准，确定消声措施的设置，故本条改为推荐性条文。  

6.6.5在各级空气过滤器的前、后设测压孔或安装压差计，便于运行中随时了解各级空气过滤器的阻力变化情况，以便及时清洗或更换。  

6.6.6风管及附件的不燃材料是指各种金属板材，难燃材料是指氧指数大于或等于32的玻璃钢。风管保温和消声的不燃材料是指岩棉、玻璃棉等，难燃材料是指氧指数大于或等于32的聚氨酯(聚苯乙烯)泡沫塑料、橡塑海绵等。穿越防火墙及变形缝防火隔墙两侧各 $2000\mathrm{mm}$ 范围内的风管和电加热器前、后 $800\mathrm{mm}$ 范围内的风管的保温材料和垫片、粘结剂等，均应采用不燃材料或难燃材料。本条规定了风管及附件、辅助材料的耐火性能，所以规定为强制性条文。  

# 7给水排水  

# 7.1一般规定  

7.1.1洁净厂房内管道的敷设方式直接影响洁净室的空气洁净度，因此，条文中首先要求管道尽量在洁净室外敷设，以最大限度地减少洁净室内的管道。自前，洁净厂房的管道布置形式有：  

(1)各种干管布置在技术夹层、技术夹道、技术竖井内。特别是有上、下夹层的洁净厂房，给水排水干管大都设在下夹层内。  

(2)暗装立管可布置在墙板、异型砖、管槽或技术夹道内。  

(3)支管由干管或立管引入洁净室，最好从上、下夹层引入$20\mathrm{cm}{\sim}30\mathrm{cm}$ 与设备二次接管相连。  

(4)安装在技术夹道内的管道及阀件，可明装也可暗装在壁柜内。壁柜上适当设活动板，便于检修。  

7.1.2洁净厂房均为恒温恒湿房间，而生产工艺需要的给水排水管道又有不同的水温要求，管内外的温差使管外壁结露，影响室内温湿度。因此，对于有可能结露的管道应采取防结露措施是必要的。  

对于防结露层外表面，可以采用镀锌铁皮或铝皮作外壳，便于清洗，并不产生灰尘。  

7.1.3穿管处的密封是保证洁净室空气洁净度的重要一环。本条规定主要是防止洁净室外未净化空气渗人室内；洁净室内的洁净空气向外渗漏也会造成能量的浪费，甚至影响室内的洁净度。实践证明，采用套管方式是行之有效的。当实在无法做套管的部位(如软吊顶)也应采取严格的密封措施。主要的密封方法有微孔海绵、有机硅橡胶、橡胶圈及环氧树脂冷胶等。  

# 7.2给水  

7.2.1洁净厂房内的生产工艺一般为超精细加工或要求无菌无尘，对给水系统要求较为严格，如大规模集成电路的超纯水、医药工业的无菌水等。而且有的水系统的造价高、管理要求严格，因此应根据不同的要求设置系统（如纯水的不同水质要求，冷却水的不同水温、水质要求等)，以便重点保证要求严格的系统，也利于管理和节省运转费用。  

目前设在洁净厂房中的生产工艺大多为技术发展迅速的工业，如大规模集成电路、生物制药等。这些生产部门产品升级换代快，生产工艺变化多。因此，在管道设计中应留有充分的余量。7.2.2、7.2.3这两条都是为了保证工艺所要求水质的措施。  

随着生产工艺对纯水水质的不断提高，甚至到了理论纯水的程度，尤其是集成电路的发展不但对水中电解质的含量要求极其严格，而且对细菌、微粒、有机物及溶解氧等都有极其严格的要求;医药工业中要求供应的注射用水，对水中含菌量、热源均有严格要求。除了严格的纯水制造过程外，纯水输送管道的管材选择和管网设计是保证使用点水质的关键。  

实践证明，采用循环供水方式是行之有效的。主要是基于保证输水管道内的流速和尽量减少不循环段的死水区，以减少纯水在管道内的停留时间，减少管道材料微量溶出物(即使目前质量最好的管道也会有微量物质溶出)对超纯水水质的影响，同时，基于流水不腐的道理，高的流速也可以防止细菌微生物的滋生。  

条文中有关要求及数据系根据国内外有关资料并结合近年设计、运行经验提出的。  

在纯水管材选择方面，主要应考虑三方面的因素：  

(1)材料的化学稳定性：纯水是一种极好的溶剂，为了保证在输送过程中纯水水质下降最小，必须选择化学稳定性极好的管材，也就是在所要求的纯水中的溶出物最小。溶出物的多少应由材料的溶出试验确定，其中包括金属离子、有机物的溶出。  

(2)管道内壁的光洁度：若管道内壁有微小的凹凸，会造成微粒的沉积和微生物的繁殖，导致微粒和细菌两项指标的不合格。目前PVDF管道内壁粗糙度可达小于 $1\mu\mathbf{m}$ ,而不锈钢管约为几十微米。  

(3)管道及管件接头处的平整度：对于防止产生流水的涡流区是非常重要的。  

本规范适用于各类洁净厂房的设计，而各类产品生产工艺对纯水水质的要求差异较大，其纯水管材的选择主要是与水质相关，同时还应价廉、方便施工，为适应各类产品发展的需要和选择的灵活性，本次将纯水管道管材的选择修改为"应符合生产工艺对水质要求，可选择不锈钢管或工程塑料管”，而不列出具体的工程塑料管的品种。  

由于第7.2.2条对纯水系统设计作出的规定都是为了确保输送到达用户设备的纯水水质，以满足各类产品生产的需要，这些措施的规定均只涉及产品质量和成品率等，为此本次修改为推荐性条文。  

7.2.4定期清洗是保证管道内水质的重要手段，主要是防止长期运行后，内壁产生沉积物及微生物积聚使水质下降。  

# 7.3排水  

7.3.1本条是对洁净厂房排水系统的原则性规定，没有涉及具体限值或界限等方面的规定，实施表明可改为推荐性条文。  

7.3.2、7.3.3洁净室内重力排水系统的水封和透气装置对于维持洁净室内各项技术指标是极其重要的。除了对于一般厂房防止臭气逸人外，对于洁净室若不能保持水封会产生室内外的空气对流。在正常工作时，室内洁净空气会通过排水管向外渗漏；当通风系统停止工作时，室外非洁净空气会向室内倒灌，影响洁净室的洁净度、温湿度，并消耗洁净室的能量。鉴于洁净室内的排水设施直接涉及空气洁净度和洁净室的安全稳定运行，为此，规定第7.3.2条和第7.3.3条的第1款、第4款为强制性条（款)。  

7.3.4本条是为了从各个方面维护洁净厂房的洁净度而制订的。一般洁净厂房内的卫生器具均采用白陶瓷或不锈钢制品，而不用水磨石或水泥制作。明露的卫生器具和工艺设备配件尽量选用高档的镀铬或工程塑料制品等表面光滑易于清洗的设备、附件。地漏采用专用洁净室用地漏。  

7.3.5考虑到洁净厂房内设备、仪器贵重或其制成品价值昂贵，消防后应尽快排除积水，特别是仓库、夹层等场所更应避免积水浸泡，减少损失。  

# 7.4消防给水和灭火设备  

7.4.1本条为洁净厂房设计的一条原则规定。消防设施是洁净厂房的一个重要组成部分。其重要性不但因为其工艺设备及建筑工程造价昂贵，更由于洁净厂房是相对密闭的建筑，有的甚至为无窗厂房。洁净室内通道窄而曲折，致使人员疏散和救火都较困难。为了确保人员生命财产的安全，在设计中应贯彻"以防为主，防消结合"的消防工作方针，在设计中除了采取有效的防火措施外，还必须设置必要的灭火设施。实践证明，水消防是最有效、最经济的消防手段，因此条文中提出“必须设置消防给水设施”，并作为强制性条文。  

从国内外的资料来看，洁净厂房火灾事故不少。上海、沈阳及台湾等地都发生过洁净厂房火灾事故。由于厂房内有大量的化学物质(包括建筑材料)，失火后产生大量有害气体，甚至有毒气体，人员很难进入，教训是极其深刻的。因此，洁净厂房的火灾危险性是很大的，必须认真进行消防设计，并得到当地消防主管部门的严格审查。  

洁净厂房与一般厂房不同，设置消防系统时应根据其生产工艺的特点、对洁净度的不同要求以及生产的火灾危险性分类、建筑耐火等级、建筑物体积、当地经济技术条件等因素确定。除了水消防外，还应设置必要的灭火设备。  

7.4.2本规范实施以来，在洁净厂房设计、建造中均十分重视消防水设施的设置，严格按规定在洁净厂房内设置消火栓；许多洁净厂房还按其具体条件设置了自动喷水灭火系统，对设有贵重设备、仪器的房间，为避免巨大经济损失，设置预作用式自动喷水灭火装置，为此本规范对洁净厂房的消防设施除了作出第7.4.3条、第7.4.5条的规定外，在本条强调洁净厂房的消防给水和灭火设备的设计包括消防水系统的泵、水池等均应符合现行国家标准《建筑设计防火规范》GB50016的有关规定。但由于在现行国家标准《建筑设计防火规范》GB50016中有关消防给水和灭火设备的条文既有强制性条文，也有推荐性条文，因此将本条改为推荐性条文。  

7.4.3本条是根据国内洁净厂房设计的实际情况编写的。根据《建筑设计防火规范》GB50016关于室内消火栓用水量的规定，高度小于或等于 $24\mathbf{m}$ 、体积小于或等于 $1000\mathbf{m}^{3}$ 的厂房，其消防用水量为 $\mathrm{5L/s}$ 。根据洁净厂房的特点此值偏小，故制订了室内消火栓给水的最低限制参数，本条作为强制性条文规定。  

7.4.4设置灭火器是扑救初期火灾最有效的手段，据统计， $60\%\sim$ $80\%$ 的建筑初期火灾，在消防队到达之前是靠灭火器扑火。洁净厂房各层、各场所均应按照现行国家标准《建筑灭火器配置设计规范》GB50140的要求配置灭火器，本条作为强制性条文规定。  

7.4.5本条主要是根据近年来灭火技术的发展和洁净厂房的消防特点制订的。  

洁净厂房的生产特点是：  

(1)有很多精密设备和仪器，并且使用多种易燃、易爆、有腐蚀性、有毒的气体和液体。其中一些生产部位的火灾危险性属于丙类(如氧化扩散、光刻、离子注人和打印包装等)，也有些属于甲类（如拉单晶、外延及化学气相沉积等）。  

(2)洁净厂房密闭性强，一旦失火，人员疏散和扑救都较困难。  

(3)洁净厂房造价高、设备仪器贵重，一旦失火，经济损失巨大。  

基于上述特点，洁净厂房对消防的要求很高，除了必须设置消防给水系统及灭火器外，还应根据现行国家标准《建筑防火设计规范》GB50016的规定设置固定灭火装置，特别是设有贵重设备、仪器的房间更需认真确定。本次修订将本条的第2款作为强制性条款。  

# 8工业管道  

# 8.1一般规定  

8. 1. 1.8. 1. 2 本次修订的理由是：  

(1)由于现有洁净厂房内，除给排水管道外的工业管道还包括各类气体输送、液体输送和真空管道等，所以将本章扩大更名为“工业管道”。据了解，目前洁净厂房内的工业管道干管、支干管均基本敷设在上、下技术夹层、技术夹道或特殊的管廊内，这种方式既可满足洁净室(区)生产工艺的需要，符合洁净室(区)布置和洁净、美观的要求，又有利于各类管道的安装、维护。  

(2)据调查了解，目前在洁净室(区)内的易燃、易爆、有毒物质的输送管道大多采取明敷的方式，即包括这类物质输送管道的干管、支干管和接至产品生产设备的支管均采取明敷的方式，以便容易发现这类物质在输送过程中可能发生的泄漏，有利于即时采取抢救措施。但是由于各种原因，并不是所有的洁净室都采用明敷，也有的工程在采取必要的安全保护措施后，将这类物质的输送干管、支干管敷设在技术夹层或技术夹道内，此时在技术夹层、技术夹道内应设置可靠的气体泄漏报警和机械排风措施，一旦此类管道发生易燃、易爆、有毒物质泄漏至技术夹层、技术夹道后，当超过规定的浓度限值时，气体报警装置发出声光信号，并自动连锁开启事故排风机，避免事故的发生，为此作了第3、4款的规定，第4款为强制性条文。  

(3)原规范规定的“管道及管架宜设装饰面板”，由于“装饰面板"式样不明确，在实施中形式多样，且不统一，有的采用装饰不锈钢套管，易于清洁、整齐光滑，有的仅为“象征性"措施，不能达到洁净、美观的目的，甚至不易清洁、维护，为此本次修订取消了此规定。  

8.1.3工业管道的管径通常应按输送物质的物化性质和具体工程中所输送物质的流量、温度、压力和流速确定。其中流量、压力、温度是依据产品生产工艺确定，但管内物料流速应按其物化性质、状态合理确定。  

各种物料在输送过程中应尽量减少污染，使停止使用时的物料残留尽量少，并使管道系统易于吹除，因此各类工业管道系统应尽量短，避免"盲管"等不易吹除的死角。  

由于各类工业管道在投入使用前或检修前、后均应进行吹除、排放达到预期洁净度或纯度要求，为此各工业管道系统应设必需的吹除口、放净口，以确保各系统的安全、稳定运行。为进行物料的化验、分析或吹除效果的取样，相应的管道系统还应设置取样口。  

鉴于各类工业管道输送的物料品种较多、纯度不同，不能做统一的强制性规定，为此将本条改为推荐性条文。  

8.1.4本条规定工业管道穿过洁净室墙壁或楼板处的管段不应有焊缝，是便于检查焊缝的焊接质量。为保持洁净室的空气洁净度和室内正压规定，管道与墙壁或楼板之间应采取可靠的密封措施，密封材料常用硅橡胶等填堵。  

8.1.5可燃气体(包括城镇燃气、天然气、氢气等)和氧气管道系统发生事故或气体纯度不符合要求时，需吹除置换，这些气体吹除置换时不能排人室内，所以在管道末端或最高点应设放散管，以便将气体排入大气。放散管的排放口应高出屋脊 $1\mathbf{m}$ ,以防止由于风向的影响使排放的气体倒灌回室内。本条涉及可燃气体等管道系统的运行安全，为此作为强制性条文规定。  

8.1.6对气体纯度要求严格的生产工艺，如电子工业中电真空器件、半导体器件、特种半导体器件、集成电路等生产工艺，从材料制备到器件制造、封装、性能测试等工艺过程中各种高纯气中的杂质含量将直接影响产品的合格率，如氢气用于硅外延时，在高温下氢中的微量氧和水汽易与硅作用生成二氧化硅而影响完整结晶生长，致使外延片的堆垛层错密度高，甚至变成多晶。  

氮气在扩散过程中作为运载气时，如果含有氧和水汽易使硅片表面氧化。故对净化装置的设置应根据气源和生产工艺对气体纯度的要求，选择相应的气体净化装置。  

为保证使用点气体纯度符合要求，规定气体终端净化装置宜设在邻近用气点处以缩短高纯气体管道的长度，避免污染，气体终端净化装置应该是距离用气点越近越好，但往往受各种条件限制，难以实现，为此条文规定采用"宜”。  

8.1.7在各种生产工艺过程中不仅对各种气体纯度要求十分严格，而且对气体中含尘量也有相应严格的要求，有关专家指出，高纯气体中含尘量比其纯度在一定意义上显得更为重要，因此规定了根据不同的生产工艺要求设置相应精度的气体终端过滤器，并规定应设在靠近用气点。  

在洁净厂房内一般设置预过滤器和高精度终端气体过滤器。预过滤器是设在洁净厂房气体入口室的干管上，作为预过滤，以减轻终端过滤器的负担，并延长其使用寿命。  

预过滤器的滤材通常采用多孔陶瓷管、多孔钢玉管、微孔玻璃制品、微孔泡沫塑料、粉末冶金管、聚丙腈纤维等。  

，高精度终端气体过滤器是设在靠近用气设备的支管上。其滤材采用超细玻璃棉高效滤纸、醋酸纤维素滤膜、粉末金属材料等。8.1.8进人洁净厂房的气体、液体管道种类根据生产工艺的不同确定，一般各种管道上均设有总控制阀门，压力表、流量计、过滤器、调压装置、在线分析仪等，为安全可靠运行和方便管理，应将这些控制装置、附件集中设置在气体、液体人口室或分配室内。  

对于甲、乙类火灾危险生产用气体、液体人口室或分配室内，可能有可燃气体、液体管道如氢气、燃气等时，在与洁净厂房毗连布置时，应按本条第1款的规定实施，据调查，现有的这类洁净厂房大多均按此类要求进行布置，设在洁净厂房边跨靠外墙的房间内，并应以耐火极限大于3.0h的隔墙与相邻房间分隔；还应设置良好的通风措施，及时排除可能泄漏的可燃气体等，并应按现行国家标准《建筑设计防火规范》GB50016的规定，设置必要的泄压面积；电气防爆应按现行国家标准《爆炸和火灾危险环境电力装置设计规范》GB50058的规定进行爆炸危险环境的设防。本条规定均涉及洁净厂房的安全稳定运行，所以规定为强制性条文。  

# 8.2管道材料和阀门  

8.2.1工业管道的材料和阀门的选用，由于所输送的物料品种多样，它们的物化性质不同，具体工程中各种物料的使用工况（压力、温度、浓度等)也是不同的，所以本条规定工业管道的材料和阀门应根据所输送物料的物化性质和使用工况，在满足不同的生产工艺要求的前提下，经技术经济比较选择合适的材质。如集成电路生产中所需的高纯气体、特种气体等都有特殊的和严格的要求，如对气体中的杂质和露点要求极为严格，需要达到 $10^{-9}$ 、 $10^{-12}$ 级，尘埃粒径要求控制小于 $0.1\mu\mathrm{m}$ ，甚至 $0.05\mu\mathrm{m}$ 的粒子，因此需要相应高质量的输送管道和阀门，但不同材质或同一材质管道内壁处理方法不同，价格相差甚远，如某工程拟引进316L材质的不锈钢管，内壁电抛光处理要比未经处理的价格高出1.6倍 $\sim2.1$ 倍。因此管道材料、内壁处理和阀门形式的选用要根据具体的生产工艺区别对待，这样才能做到既满足生产工艺要求，又经济合理。  

8.2.2根据对国内洁净厂房使用情况的调查，大多数工厂高纯气体管道是采用不锈钢管，因为它具有化学稳定性好，渗透性小，吸附性差等特性，输送的气体质量能满足生产工艺的要求。  

阀门的严密性好坏是影响气体纯度的重要因素之一。国内多数洁净厂房和某些引进或合资项目的高纯气体管道阀门基本上都是采用不锈钢材质，阀门类型有隔膜阀、波纹管阀和球阀。波纹管阀比球阀严密性好，隔膜阀除严密性好外，还具有阀体死体积小、易吹除的特点，因此适用于气体纯度要求极高，生产工艺严格或危险性大的气体。  

如上海某集成电路厂前工序 $(0,35\mu\mathrm{m})$ 技术，芯片直径 ${8^{\prime\prime}}$ ,要求高纯气体中杂质含量均要小于 $10\times10^{-9}$ ，氮、氢、氧、氩气体管道采用进口SS316L内壁电抛光处理(通称EP管)。 $316\mathrm{L}$ 是低碳不锈钢管，其使用原因是防止钢材中碳组分的析出及吸附或释放杂质气体，影响气体纯度并导致产品成品率下降。阀门是隔膜阀CajonVCR密封连接形式。又如深圳某公司集成电路后工序，气体纯度要求 $99.999\%$ 、露点一 $70^{\circ}\mathrm{C}$ ，氮气、氮氢混合气、氧气管道均采用SS304不锈钢管，国内合资企业进行内壁光亮抛光处理，阀门为进口球阀，双卡套连接。  

为此，本条规定按生产工艺和对气体纯度的要求选用合适的不锈钢管材和阀门。  

8.2.3本条规定干燥压缩空气露点低于一 $70^{\circ}\mathrm{C}$ 时，应采用不锈钢管内壁经抛光处理，并非规定要进行电抛光。而是可以采用机械抛光。化学抛光俗称光亮抛光，因为表面光亮水分不易被吸附、滞留在管道表面，而且极易被吹除干燥，对输送低露点的气体是十分必要的。SS304钢相当于国内钢牌号为 $\mathsf{0C r18N i9}$ 。如上海某工程集成电路厂干燥压缩空气露点要求一 $73^{\circ}\mathrm{C}$ ，采用管材为SS304钢，内壁光亮抛光(通称BA管)，阀门采用波纹管阀双卡套连接;深圳某公司集成电路后工序干燥压缩空气露点要求一 $70^{\circ}\mathrm{C}$ ，采用国内合资企业进行电抛光处理，阀门为进口球阀，双卡套连接。  

对于干燥压缩空气露点低于一 $40^{\circ}\mathrm{C}$ ，可以采用 $\mathsf{0C r18N i9}$ 不锈钢管(304)或热镀锌无缝钢管，这在国内已有多年运行经验，证明是可以满足此类压缩空气的输送要求的。  

# 8.3管道连接  

8.3.1工业管道的连接目前基本均采用焊接，主要是能确保管道连接的严密性。镀锌钢管一般是螺纹连接，由于施工较麻烦且严密性比焊接要难以保证，有少数单位采用焊接，它带来的问题是破坏了管道原有的镀锌层，容易生锈，焊接时出现有刺激性的异味对人体有害，而且管道内壁有脱落的镀层给吹扫带来困难并污染气体，为此本条规定镀锌钢管采用螺纹连接。  

不锈钢管承插焊连接的好处是便于管道对中，方便焊接，缺点是由于管道与承插件之间有间隙，产生死角，吹扫时不易吹除干净。对高纯气体要求高和严格的生产工艺会影响其产品质量，为此规定采用对接焊并要求内壁无焊缝，它是氩弧焊接时不施加不锈钢焊丝，利用焊件本身溶化填满焊缝。  

8.3.2以往有些单位采用非金属软管两端加卡箍固定，优点是软管连接管道柔软，长度随意，连接方便，但由于非金属管道对气体和水的渗透性和吸附性都比金属管道差，而且易老化变形，极易造成气体渗漏影响气体质量。现在金属软管品种多、规格全、连接方式多样、使用寿命长，尤其对高纯气体不造成污染，虽价格较贵，但综合比较是合适的，为此本次修订时推荐宜采用金属软管。  

不同材料的管道对气体和水的渗透、吸附能力见表10。  

表10不同管道材料渗透性、吸附性比较  


<html><body><table><tr><td>管道材料</td><td>渗透性</td><td>吸附性</td></tr><tr><td>不锈钢</td><td>无</td><td>弱</td></tr><tr><td>紫铜</td><td>无</td><td>对水吸附性强</td></tr><tr><td>聚四氟乙烯</td><td>很小</td><td>弱</td></tr><tr><td>真空橡胶</td><td>较小</td><td>强</td></tr><tr><td>乳胶</td><td>大</td><td>强</td></tr></table></body></html>  

8.3.3本条规定高纯气体管道与阀门连接的密封材料采用金属垫或双卡套，具体选择要随产品生产工艺对高纯气体质量的要求和本身特性决定。金属垫这种密封形式（国外称CajonVCR形式)严密性好、气体不渗漏和污染，通常用于高纯氢气或氮氢混合气系统以及要求气体杂质十分严格的生产工艺，如集成电路亚微米技术的前工序的各种气体管道，而干燥压缩空气管道则是采用双卡套形式。  

工业管道与阀门的法兰或螺纹连接处的密封材料，一般应根据管内流过的物料性质、设计工况(压力、温度等)进行选用，由于四氟乙烯材质具有较广泛的适应性，密封性能较好，为避免在洁净室(区)内因物料泄漏影响洁净生产环境，所以推荐使用。  

8.3.4由于洁净厂房中的工业管道可能有热管道或冷管道，为避免散热和结露应对此类管道进行绝热保温，故增加本条对保温材料及外表面进行规定。  

# 8.4安全技术  

8.4.1可燃气体和可燃气体蒸气(指甲类液体挥发产生的蒸气)易燃、易爆，危险性大，可能发生燃烧爆炸事故，而且发生事故时波及面广，危害性大，造成的损失严重，为此本条规定，在属于甲类火灾危险生产的气体、液体入口室或分配室和洁净厂房内的管廊，上、下技术夹层或技术夹道内有可燃气体(蒸气)的易积聚处或使用可燃气体的部位应设置气体报警探头。在上述场所一旦出现可燃气体泄漏达到报警浓度时，应及时发出报警信号并自动开启事故排风系统，及时将可燃气体排除，降低其浓度不会达到爆炸极限，防止燃烧爆炸事故的发生，避免国家财产损失和人员伤亡。为此，本条为强制性条文。  

8.4.2为了防止可燃气体管道系统与明火直接接触以及管道系统中压力突然降低，造成倒流形成回火，所以在引至室外的可燃气体放散管上应设置阻火器，只有在接至有明火源的可燃气体用气设备的支管上也设置阻火器，才能阻止火焰蔓延至管道系统，确保安全运行；由于一些使用可燃气体的生产设备的特性要求，在接至用气设备的支管上未设阻火器，为此对本条第1、2款作了修改，并规定第2、3款为强制性条款，第1款改为推荐性条款。  

8.4.3氧气是助燃性气体，在氧气中任何可燃物质的引燃温度均要大大降低，极易发生燃烧事故，为此规定了氧气管道设导除静电接地的措施，以防止由于静电产生的火花而发生燃烧事故。本条规定为强制性条文。  

8.4.4由于工业管道的种类较多，按不同介质设明显的标识的目的，既是从安全角度考虑，又有便于对输送介质进行识别的需要；同时可以避免误操作引发事故，还有利于维护管理，所以本条修订改为推荐性条文。  

8.4.5洁净厂房气密性好，造价高，人员集中，精密设备和仪器多，为了确保安全，气瓶应集中设置在洁净厂房外。但有些洁净室内用气量很少，为便于管理，故规定日用气量不超过一瓶（水容量40L)时，可将气瓶设置在洁净室内，为保持洁净室内的洁净度，设在洁净室内的钢瓶应采取不积尘和易于清洁的措施。本条实施中，一些单位认为量化指标(日用气量不超过一瓶)未明确规定是一种气体还是各种气体，并不宜规定如此严格。据了解，因特殊需要，在现有的一些洁净室如实验室内超过一个钢瓶，且为数量很少的几种气体的小容量钢瓶，已使用多年，只要采取必要的安全措施和做到不积尘、易于清洁，并加强管理，也是可行的，为此本次修订改为推荐性条文。  

# 9电气  

# 9.1配电  

9.1.1洁净厂房内有较多的电子设备系单相负荷，存在不平衡电流。而且环境中有荧光灯、晶体管、数据处理以及其他非线性负荷存在，配电线路中存在高次谐波电流，致使中性线上流有较大的电流。而TN-S或TN-C-S接地系统中有专用不带电的保护接地线(PE)，因此安全性好。  

9.1.2在洁净厂房中，工艺设备用电的负荷等级应由它对供电可靠性的要求来确定。同时，它又与为净化空调系统正常运行的用电负荷，如送风机、回风机、排风机等有密切的联系。对这些用电设备的可靠供电是保证生产的前提。在确定供电可靠性方面，下列几个因素应予以考虑：  

(1)洁净厂房是现代科学技术发展的产物。随着科学技术的日新月异，新技术、新工艺、新产品不断出现，产品精密度的日益提高，对无尘提出了越来越高的要求。目前，洁净广房已广泛应用于电子、生物制药、宇航、精密仪器制造等重要部门。  

(2)洁净厂房的空气洁净度对有净化要求的产品质量有很大影响。因此，必须保持净化空调系统的正常运行。据了解，在规定的空气洁净度下生产的产品合格率可提高约 $10\%\sim30\%$ 。一旦停电，室内空气会很快污染，影响产品质量。  

．(3)洁净厂房是个相对的密闭体，由于停电造成送风中断，室内的新鲜空气得不到补充，有害气体不能排出，对工作人员的健康是不利的。  

洁净厂房内对供电有特殊要求的用电设备宜设置不间断电源(UPS)供电。对供电有特殊要求的用电设备是指采用备用电源自动投入方式或柴油发电机组应急自启动方式仍不能满足要求者，一般稳压稳频设备不能满足要求者，计算机实时控制系统和通信网络监控系统等。  

近年来，国内外一些洁净厂房中一级用电负荷因雷击及电源瞬时变动而引起停电事故频繁发生，造成了较大的经济损失，其原因不是主电源断电，而是控制电源失电造成保护系统失灵而造成事故。  

电气照明在洁净厂房设计中也很重要。从工艺性质来看，洁净厂房内一般从事精密视觉工作，需要高照度高质量照明。为了获得良好和稳定的照明条件，除了解决好照明形式、光源、照度等一系列问题外，最重要的是保证供电电源的可靠性和稳定性。  

洁净厂房照明电源直接由变电所低压照明盘专线供电，把它与动力供电线分开，避免引起照明电源电压频繁的和较大的波动，同时增加供电的可靠性。根据对荧光灯供电电压与照度关系的现场测定，电压由226V降到208√时，相应的照度由 $530~\mathrm{l}\mathbf{x}$ 降到$435~\mathrm{l}\mathbf{x}$ ，可见，电压波动对荧光灯的照度影响较大。  

鉴于上述原因，洁净厂房净化空调系统用电负荷、照明负荷应由专用低压馈电线路供电。  

9.1.3消防用电设备供配电设计有严格要求，这些要求已在现行国家标准《建筑设计防火规范》GB50016中作了明确规定。洁净厂房从工程投资规模和厂房的密封结构等方面考虑，防火设计更显重要，故把消防用电设备的供配电设计作为单独一条提出。  

9.1.4从调研资料表明，洁净厂房曾发生过多次火灾事故，而电气原因引起的火灾事故占很大比例。为了防止洁净厂房或单独洁净室在节假日停止工作或无人值班时的电气火灾，以及当火灾发生时便于可靠地切断电源，所以电源进线保护应设置切断装置。  

为了方便管理，切断装置宜设在非洁净区便于操作的地点。9.1.5据调查，国内大部分洁净室内的配电设备为暗装，这主要是防止积尘，便于清扫。另外，洁净室建筑装修标准比较高，应与室内墙体颜色、美观整齐相协调。对于大型配电设备，如落地式动力配电箱，暗装比较困难，为了减少积尘，宜放在非洁净区，如技术夹层或技术夹道等。  

9.1.6管线暗敷原因见第9.1.5条的条文说明。  

考虑防火要求，管材应采用不燃材料。  

当净化空调系统停止运行，该系统又未设值班送风时，为防止由于压差而使尘粒通过管线空隙渗人洁净室，所以由非洁净区进入洁净区，不同级别洁净室之间电气管线口应做密封处理。  

# 9.2照明  

9.2.1洁净室的照明一般要求照度高，但灯具安装的数量受到送风风口数量和位置等条件的限制，这就要求在达到同一照度值情况下，安装灯具的个数最少。荧光灯的发光效率一般是白炽灯的3倍 ${\sim}4$ 倍，而且发热量小，有利于空调节能。此外，洁净室关然采光少，在选用光源时还需考虑它的光谱分布尽量接近于天然光，荧光灯基本能满足这一要求。因此，目前国内外洁净室一般均采用荧光灯作为照明光源。当有些洁净室层高较高，采用一般荧光灯照明很难达到设计照度值，在此情况下，可采用其他光色好、光效更高的光源。由于某些生产工艺对光源光色有特殊要求，或荧光灯对生产工艺和测试设备有干扰时，也可采用其他形式光源。  

9.2.2照明灯具的安装方式是洁净室照明设计的重要课题之一。随着洁净技术的发展，普遍认为要保持洁净室内的洁净度关键有三个要素：  

(1)使用合适的高效过滤器。  
(2)解决好气流流型，维持室内外压差。  
(3)保持室内免受污染。  

因此，能否保持洁净度主要取决于净化空调系统及选用的设备，当然也要消除工作人员及其他物体的尘源。众所周知，照明灯具并不是主要尘源，但如果安装不妥，将会通过灯具缝隙渗人尘粒。实践证明，灯具嵌入顶棚暗装，在施工中往往与建筑配合误差较大，造成密封不严，不能达到预期效果，而且投资大，发光效率低。实践和测试结果表明，在非单向流洁净室中，照明灯具明装并不会使洁净度等级有所下降。  

鉴于以上原因，在洁净室中灯具安装应以吸顶明装为好。但是若灯具安装受到层高限制及工艺特殊要求暗装时，一定要做好密封处理，以防尘粒渗人洁净室，灯具结构能便于清扫和更换灯管。  

据调查，目前国内已有包括带格栅的各种类型洁净室专用灯具生产，本条取消了相关灯具形式的限制性规定，并明确应采用洁净室专用灯具。洁净室的灯具及其安装方式对维持空气洁净度至关重要，为此，本条为强制性条文。  

9.2.3本条中的无采光窗洁净室(区)是指在建筑物的围护结构上不设置窗，或有窗而被全部遮挡，或窗面积很小起不到采光窗作用的洁净厂房。参照现行国家标准《建筑照明设计标准》GB50034—2004中的有关规定对本条进行了修改，表11是摘录该标准的部分相关内容。  

表11部分工业建筑一般照明标准值  


<html><body><table><tr><td colspan="2">房间或场所</td><td>参考平面及其高度</td><td>照度标准值(lx)</td><td>备注</td></tr><tr><td rowspan="2">试验室</td><td>一般</td><td>0.75m水平面</td><td>300</td><td rowspan="2">可另加局部 照明</td></tr><tr><td>精细</td><td>0.75m水平面</td><td>500</td></tr><tr><td colspan="2">计算机站</td><td>0.75m水平面</td><td></td><td>防火幕反射</td></tr><tr><td colspan="2">风机房、空调机房</td><td>地面</td><td>100</td><td>一</td></tr><tr><td colspan="2">冷冻站</td><td>地面</td><td>150</td><td>可另加局部</td></tr><tr><td rowspan="3">机电、 仪表 装配</td><td>一般</td><td>0.75m水平面</td><td>300</td><td rowspan="3">照明</td></tr><tr><td>精密</td><td>0.75m水平面</td><td>500</td></tr><tr><td>特精密</td><td>0.75m水平面</td><td>750</td></tr></table></body></html>  

续表11   


<html><body><table><tr><td colspan="2">房间或场所</td><td>参考平面及其高度</td><td>照度标准值(lx)</td><td>备注</td></tr><tr><td rowspan="4">电子 工业</td><td>电子元器件</td><td>0.75m水平面</td><td rowspan="2">500</td><td rowspan="4">可另加 局部照明</td></tr><tr><td>电子零部件</td><td>0.75m水平面</td></tr><tr><td>电子材料</td><td>0.75m水平面</td><td rowspan="2">300</td></tr><tr><td>酸碱、药液及粉配制</td><td>0.75m水平面</td></tr><tr><td rowspan="2">制药 工业</td><td>制药生产：配置、 清洗、超滤、制粒、 压片、灌装、轧盖等</td><td>0.75m水平面</td><td>300</td><td>-</td></tr><tr><td>制药生产流转通道</td><td>地面</td><td rowspan="2">200</td><td></td></tr><tr><td rowspan="3">食品、 饮料 工业</td><td>糕点、糖果</td><td>0.75m水平面</td><td rowspan="2"></td></tr><tr><td>肉制品、乳制品</td><td>0.75m水平面</td><td>一</td></tr><tr><td></td><td>0.75m水平面</td><td rowspan="2">300</td><td></td></tr><tr><td>饮料</td><td></td><td></td></tr></table></body></html>  

表11中的电子工业、制药工业、精密加工、食品工业等的照度值均在本条规定的 $200\ \mathrm{lx}{\sim}500\ \mathrm{lx}$ 范围。本次修订本条改为推荐性条文。  

9.2.4根据对现有洁净厂房的照明调查，一般生产车间的照度均匀度都能达到0.7。经征求使用者意见，认为比值能满足要求。  

9.2.5洁净厂房的正常照明因电源敌障而熄灭，不能进行必要的操作处置可能导致生产流程混乱，加工处理的贵重零部件损坏；或由于不能进行必要的操作处置而可能引起火灾、爆炸和中毒等事故，本条规定应设置备用照明，以防止上述事故和情况发生。  

备用照明应满足所需要的场所或部位进行各项活动和工作所需的最低照度值。一般场所备用照明的照度不应低于正常照明照度标准的1/10。消防控制室、应急发电机室、配电室及电话机房等房间的主要工作面上，备用照明的照度不宜低于正常照明的照度值。为减少灯具重复设置，节省投资，并对提高洁净室的洁净度有利，备用照明宜作为正常照明的一部分。  

9.2.6洁净厂房是一个相对的密闭体，室内人员流动路线复杂，出入通道迁回，为便于事故情况下人员的疏散，及火灾时能救灾灭火，所以洁净厂房应设置供人员疏散用的应急照明。  

在安全出口、疏散口和疏散通道转角处设置标志灯以便于疏散人员辨认通行方向，迅速撤离事故现场。在专用消防口设红色应急灯，以便于消防人员及时进入厂房进行灭火。本条为强制性条文。9.2.7据调查，近年设计、建造的各类洁净厂房中均设有面积不等的有爆炸危险的房间，如可燃气体分配间、可燃液体(溶剂等)的储存分配间等，为此本次修订增加本条规定。  

# 9.3通信  

9.3.1洁净厂房设置的电话、对讲电话等是与内、外部联系的装置，有如下作用：  

(1)作为正常的工作联系。(2)发生火灾时与外部联系，积极采取有效的灭火措施。(3)洁净室内的工作人员是一个重要的尘源，人走动时的发尘量是静止时的5倍 ${\sim}10$ 倍，所以减少人员在洁净室内的走动，对保证洁净度有很重要的作用。9.3.3洁净厂房广泛应用于电子、生物制药、宇航、精密仪器制造及科研各个行业中，其重要性越来越多地被人们所认识。新建和改建的洁净厂房数量不断增加，大多数洁净厂房内设有贵重设备、仪器，且建造费用昂贵，一旦着火损失巨大。同时洁净厂房内人员进出迁回曲折，人员疏散比较困难，火情不易被外部发现，消防人员难以接近，防火有一定困难，因此设置火灾自动报警装置十分重要。  

对近年设计、建成的25个洁净厂房的调查中，有约 $90\%$ 以上的洁净厂房装有火灾自动报警装置，这是由于本规范颁布实施以来洁净厂房装设火灾报警装置已得到各方面的重视和认同，消防意识不断提高，随着产品质量提高、价格合理，各种形式的报警装置正得到广泛应用，因此作了本条的强制性规定。  

目前我国生产的火灾报警探测器的种类较多，常用的有感烟式、紫外线感光式、红外线感光式、定温感温式、差定温复合式等。9.3.4本条规定的洁净厂房中应设置消防值班室或控制室是确保各类消防系统正常运行和及时对发生的各类火情等组织扑救的关键手段，故作为强制性条文规定。  

9.3.5本条规定探测器报警后，强调人工核实和控制，当确认是真正发生火灾后，按规定设置的联动控制设备进行操作并反馈信号，目的是减少损失。因为洁净厂房内的生产要求与普通厂房不同，对于洁净度要求严格的厂房，若一旦关断净化空调系统即使再恢复也会影响洁净度，使之达不到工艺生产要求而造成损失。为此本条作了强制性规定。  

9.3.6由于各类洁净厂房中，不仅使用易燃、易爆气体和有毒气体，有的洁净厂房还使用易燃、易爆液体和有毒液体等，所以本条将条文中除“气体"外增加“液体”。通常易燃、易爆液体泄漏后，可挥发为液体蒸气或相变为气态，可通过气体或液体蒸气进行检测报警;某些液体可能泄漏后不会很快挥发，此时应设置液体泄漏探测器等。本条为强制性条文。  

# 9.4自动控制  

9.4.1洁净厂房设置一套较完整的自动监控装置，对确保洁净厂房的正常生产和提高运行管理水平十分有利，但建设投资增加。各类洁净厂房内包括洁净室空气洁净度、温度和湿度的监控，洁净室的压差监控，高纯气体、纯水的监控，气体纯度、纯水水质的监测等的要求是不同的，并且各行各业的洁净室(区)的规模、面积也是不同的，所以自动监控装置的功能应视工程具体情况确定，宜设计成各种类型的监测、控制系统，只有相当规模的洁净厂房宜设计成集散式计算机控制和管理系统。为此本次修订将本条改为推荐性条文。  

9.4.2净化空调系统的空气过滤器随运行时间的增加，阻力逐渐增大，为保持送风风量，经常手动调节系统中的风阀，以增加风量，调整很麻烦;在空气调节系统调试中，系统启动时为使风机空载启动，首先将风机出口处风阀关闭，风机启动后，由于风阀上承受压力很大，打开十分困难。当采用空气过滤器前后压力差的变化控制送风机的变频调速装置后，送风量的调节变得十分容易，送风压力稳定。同时洁净室净化空调系统的送风机采用变频调速后节能十分显著。  

9.4.3为避免净化空调系统因风机停转无风或超温时，电加热器继续送电加热会造成设备损坏甚至发生火灾，本条强制性规定应设置无风、超温断电等保护装置。  

# 9.5静电防护及接地  

9.5.1洁净厂房的室内环境中许多场合存在着静电危害，从而导致电子器件、电子仪器和电子设备损坏或性能下降，或导致人体遭受电击伤害，或导致爆炸、火灾危险场所引燃、引爆，或导致尘埃吸附影响环境洁净度。因此，洁净厂房工程设计中要十分重视防静电环境设计。  

9.5.2防静电地面材料采用具有导静电性能的材料是防静电环境设计的基本要求。目前国内生产的防静电材料及制品有长效型、短效型和中效型，长效型必须是长时间持久地保持静电耗散性能，其时间界限为十年以上，而短效型能维持静电耗散性能在三年以内，介于三年以上和十年以下的为中效型。洁净厂房一般为永久性建筑，因此条文强制性规定防静电地面应选用具有长时间保持稳定静电耗散性能的材料。  

本条第2款和第3款中规定了防静电地面的表面电阻率、体积电阻率和地面对地泄放电阻值，这些规定是参照现行行业标准《电子产品制造与应用系统防静电检测通用规范》SJ/T10694而制订的。  

9.5.3由于各种用途的洁净室对防静电控制的要求是不同的，工程实践表明，目前在一些洁净厂房内的净化空调系统采取了防静电接地措施，但也有一些洁净厂房内的净化空调系统未采用此项措施，所以本次修订改为推荐性条文。  

9.5.4洁净厂房内可能产生静电的生产设备（包括防静电安全工作台)和容易产生静电的流动液体、气体或粉体的管道，应采取防静电接地措施，将静电导除。当这些设备与管道处在爆炸和火灾危险环境中时，设备和管道的连接安装要求更加严格，以防发生严重灾害。因此，强调执行现行国家标准《爆炸和火灾危险环境电力装置设计规范》GB50058的规定。本条为强制性条文。  

9.5.5、9.5.6这两条修改的理由是：第一，各种用途的洁净室(区)对防静电控制的要求是不同的，有一些洁净室(区)还没有防静电接地要求，所以条文不宜规定过严，避免增加执行的难度；第二，原条文的一些规定过细;第三，条文中的一些内容与相关的规范相同或相似。因此，两条的内容进行简化，并改为推荐性条文。  

9.5.7为了解决好各个接地系统之间的相互关系，接地系统设计时，必须以防雷接地系统设计为基础。由于在大多数情况下各种功能接地系统采用综合接地方式，因此首先必须考虑防雷接地系统，使其他功能接地系统都应包括在防雷接地系统的保护范围之内。本条规定洁净厂房防雷接地系统的基本要求，涉及建造后的洁净厂房的安全运行，为此作为强制性条文。  

# 附录A 洁净室或洁净区性能测试和认证  

# A.1通则  

本附录编写的指导思想是与国际接轨，依据国际标准《洁净室及相关受控环境》ISO14644、《生物污染控制》ISO14698等的内容进行编制。  

A.1.1洁净室或洁净区在设计、施工验收后，应进行综合性能评价。洁净室交付使用后，由于洁净室维护管理不当，洁净室工作人员误操作和净化空调系统长期运行使空气过滤器性能变化，洁净室周围环境的突发事件如沙尘暴等，以及洁净室工艺变化诸因素均会影响洁净室综合性能，因而洁净室经常监测或定期的性能测试是必要的，以证实洁净室或洁净区的性能符合本规范的要求。  

# A.2洁净室或洁净区性能测试要求  

A.2.1、A.2.2这两条等同采用国际标准《洁净室及相关受控环境第2部分：证明持续符合ISO14644-1的检测和监测技术》ISO14644-2的相关内容。  

最长测试时间间隔是根据近年来我国一些合资企业的内部质量管理条款以及ISO14644-2的空气洁净度认证测试要求而编制的。  

# A.3洁净室测试方法  

近年来，国际标准组织(ISO)的ISO/TC209技术委员会相继制定了“洁净室及相关受控环境”的系列标准，与本规范有关的有《洁净室及相关受控环境第1部分：空气洁净度分级》ISO14644-1，《洁净室及相关受控环境第2部分：证明持续符合ISO  

14644-1的检测和监测技术条件》ISO14644-2，《洁净室及相关受控环境第3部分：检测方法》ISO14644-3，《洁净室及相关受控环境第4部分：设计、施工和启动》ISO14644-4等。国内制定的国家标准《洁净厂房施工及质量验收规范》GB50929中对洁净室(区)的各项检测方法均有明确的要求和规定，所以本节参照相关国内外的标准对洁净室测试方法进行了相应的修改、补充。  