# 工程管理硕士专业学位论文  

洁净室建设工程质量管理评价研究 ——以   
华天科技 C1 项目为例   
Research on Quality Management Evaluation   
of Clean Room Construction   
Engineering— Taking Huatian Tec. C1   
Project as an Example  

作 者：陶良磊导 师：许娜 副教授中国矿业大学2024 年 5 月  

中国矿业大学工程管理硕士专业学位论文  

洁净室建设工程质量管理评价研究— 以华天科 技 C1 项目为例 Research on Quality Management Evaluation of   
Clean Room Construction Engineering— Taking Huatian Tec. C1 Project as an Example  

作 者 陶良磊申请学位工程管理硕士专业学位学科专业 工程管理答辩委员会主席 周建亮  

导 师 许娜培养单位 力学与土木工程学院研究方向 工程质量管理评 阅 人 盲审  

# 摘 要  

进入21 世纪以来，洁净行业发展迅猛，从以前的高科技领域走向民生领域，包括医药、食品、半导体、新能源等与人们生活息息相关的行业。洁净室建设工程具有洁净度要求高、系统集成复杂、工程质量要求高、技术水平高、科技含量高等特点。目前，洁净室质量管理方面的研究大多是从具体专业、单个方向的角度进行研究，这些并不能从整体上判断项目质量管理的水平，也反应不出项目所有阶段的质量管理问题，故从全寿命周期的视角对洁净室项目的质量管理进行评价研究是有必要的。  

本文首先梳理了洁净室的概念和分类、洁净室工程质量问题的特点以及洁净室工程相关质量管理理论。然后，通过文献查阅并结合鱼骨图的方法，从人、机、料、法、环的角度识别了洁净室建设工程全寿命周期的初始质量管理评价指标，在此基础上，通过专家访谈确定了 5 个一级和 25 个二级质量管理评价指标。提出运用基于AHP-熵值法组合赋值的模糊综合评价法构建洁净室质量管理评价方法模型。结合华天科技C1 洁净室建设工程项目进行案例研究，结果表明：一级指标下施工阶段所占权重最高，二级指标下施工人员的洁净室施工经验所占权重最高，从评价结果来看该洁净室项目质量管理水平整体一般，主要在洁净产品的策划定位、洁净室设计方案的选择、施工人员的洁净室施工经验、日常洁净运营等方面没有做好。最后，根据权重分析和评价结果，提出了洁净室各阶段质量管理的改进方法和措施，包括明确洁净产品的策划定位、建立设计模型、提高施工人员的技术水平和管理意识、合理安排洁净施工工序等，希望能为以后类似的洁净室建设项目提供借鉴和参考。  

关键词：洁净室建设工程；质量管理评价；AHP-熵值法  

# Abstract  

Since the beginning of the 21st century, the clean industry has developed rapidly, transitioning from high-tech fields to livelihood fields, including industries closely related to people's lives such as pharmaceuticals, food, semiconductors, and new energy. The clean room construction project has the characteristics of high cleanliness requirements, complex system integration, high engineering quality requirements, high technical level, and high technological content. At present, research on clean room quality management is mostly conducted from the perspective of specific majors and individual directions, which cannot judge the level of project quality management as a whole, nor reflect the quality issues at all stages of the project. Therefore, it is necessary to conduct research on quality management evaluation of clean room projects from the perspective of the entire lifecycle.  

This article first outlines the concept and classification of clean rooms, the characteristics of quality issues in clean room engineering, and quality management theories related to clean room engineering. Then, through literature review and combined with fishbone diagrams, the initial quality management evaluation indicators for the entire life cycle of clean room construction projects were identified from the perspectives of human, machine, material, method, and environment. Based on this, 5 first level and 25 second level quality management evaluation indicators were determined through expert interviews. Propose to use the fuzzy comprehensive evaluation method based on AHP entropy method to construct a model for evaluating the quality management of clean rooms. A case study was conducted on the C1 cleanroom construction project of Huatian Technology, and the results showed that the construction stage had the highest weight under the first level indicator, while the cleanroom construction experience of the construction personnel had the highest weight under the second level indicator. From the evaluation results, it can be seen that the overall quality management level of the cleanroom project is average, mainly in the planning and positioning of clean products, the selection of cleanroom design schemes, the cleanroom construction experience of the construction personnel, and daily clean operation. Finally, based on the weight analysis and evaluation results, improvement methods and measures for quality management in each stage of clean rooms were proposed, including clarifying the planning and positioning of clean products, establishing design models, improving the technical level and management awareness of construction personnel, and arranging clean construction processes reasonably. It is hoped that this can provide reference and guidance for similar clean room construction projects in the future.  

Keywords:Clean room construction project;Quality management evaluation; AHP entropy method  

# 目  录  

# 1 绪论  

1.1 研究背景 . 1  
1.2 研究意义 2  
1.3 国内外研究综述 . 2  
1.4 研究内容、方法及技术路线 ...6  
2 相关理论基础及分析方法 ...9  
2.1 洁净室建设工程概述 .. ..9  
2.2 洁净室建设工程与传统建设工程质量管理比较 . ...12  
2.3 洁净室建设工程全寿命周期质量管理框架 ...14  
2.4 洁净室建设工程质量管理评价方法研究 ..16  
2.5 本章小结 ...18  
3 洁净室建设工程质量管理评价指标构建 ...19  
3.1 评价指标的构建原则. ...19  
3.2 初始评价指标的设计 .. .20  
3.3 最终评价指标的确定 .. ..26  
3.4 本章小结 . ..34  
4 洁净室建设工程质量管理评价模型构建 ... ..35  
4.1 基于 AHP 法确定主观权重 ..35  
4.2 基于熵值法确定客观权重 ..39  
4.3 基于 AHP-熵值法组合赋值的模糊评价模型构建 . ..40  
4.4 本章小结 ...42  
5 华天科技 C1 洁净室建设工程质量管理评价案例研究 ...43  
5.1 华天科技 C1 洁净室工程概况 . ..43  
5.2 华天科技 C1 洁净室建设工程质量管理现状 . ..44  
5.3 华天科技 C1 洁净室建设工程质量管理评价 ... ..52  
5.4 本章小结. ..62  
6 洁净室建设工程质量管理水平提升建议 ..63  
6.1 洁净室建设工程决策阶段质量管理措施建议 ...63  
6.2 洁净室建设工程设计阶段质量管理措施建议 ..64  
6.3 洁净室建设工程招投标阶段质量管理措施建议 . ...65  
6.4 洁净室建设工程施工阶段质量管理措施建议 ...66  
6.5 洁净室建设工程交付运营阶段质量管理措施建议 . ..71  
6.6 本章小结 . ..72  
7 结论与展望 ..73  
7.1 研究结论 .73  
7.2 研究展望 .73  
参考文献 . .75  
附录 A 华天科技 C1 洁净室建设工程质量管理问卷调查表 .79  
附录 B 华天科技 C1 洁净室建设工程质量管理评价专家打分表 ...... 81  
附录 C 华天科技 C1 洁净室建设工程各质量指标出现问题明细表 .. 82  

# 图清单  

<html><body><table><tr><td>图序号</td><td>图名称</td><td>页码</td></tr><tr><td>图1-1</td><td>本文技术路线</td><td>8</td></tr><tr><td>Figure 1-1</td><td>Technical route of this article</td><td>8</td></tr><tr><td>图2-1</td><td>进出洁净室流程</td><td>9</td></tr><tr><td>Figure 2-1</td><td>Process for entering and exiting the clean room</td><td>9</td></tr><tr><td>图2-2</td><td>基于全寿命周期的洁净室建设工程质量管理</td><td>14</td></tr><tr><td>Figure 2-2</td><td>Quality Management of Clean Room Construction Engineering</td><td>14</td></tr><tr><td>图3-1</td><td>指标评价体系构建流程图</td><td>20</td></tr><tr><td>Figure 3-1</td><td>Flow chart for constructing indicator evaluation system</td><td>20</td></tr><tr><td>图3-2</td><td>洁净室决策阶段质量管理评价指标分析鱼刺图</td><td>23</td></tr><tr><td>Figure 3-2</td><td>Analysis of influencing factors and indicators for quality management control in the decision-making stage of clean rooms Fishbone Chart</td><td>23</td></tr><tr><td>图3-3</td><td>洁净室设计阶段质量管理评价指标分析鱼刺图</td><td>24</td></tr><tr><td>Figure 3-3</td><td>Analysis of influencing factors and indicators for quality management control during the clean room design phase Fishbone Chart</td><td>24</td></tr><tr><td>图3-4</td><td>洁净室招投标阶段质量管理评价指标分析鱼刺图</td><td>24</td></tr><tr><td>Figure 3-4</td><td>Analysis of influencing factors and indicators for quality management control during the bidding stage of clean rooms Fishbone Chart</td><td>24</td></tr><tr><td>图3-5</td><td>施工阶段质量管理评价指标分析鱼刺图</td><td>25</td></tr><tr><td>Figure 3-5</td><td>Analysis of influencing factors and indicators for quality management control during the construction phase Fishbone diagram</td><td>25</td></tr><tr><td>图3-6</td><td>交付使用阶段质量管理评价指标分析鱼刺图</td><td>26</td></tr><tr><td>Figure 3-6</td><td>Analysis of influencing factors and indicators for quality control during the delivery and use phase of the clean room fishbone chart</td><td>26</td></tr><tr><td>图4.1</td><td>洁净室建设工程质量管理评价指标体系</td><td>36</td></tr><tr><td>Figure 4-1</td><td>Quality Management Evaluation Index System for Clean Room</td><td>36</td></tr><tr><td>图4-2</td><td>基于AHP-值法的模糊综合评价法流程</td><td>41</td></tr><tr><td>Figure 4-2</td><td>Fuzzy Comprehensive Evaluation Process Based on AHP Entropy</td><td>41</td></tr><tr><td>图5-1</td><td>华天科技C1洁净室建设工程质量组织架构</td><td>46</td></tr><tr><td>Figure 5-1</td><td>Quality organization structure of Huatian Technology C1 cleanroom</td><td>46</td></tr><tr><td>图6-1</td><td>construction project 洁净室施工流程</td><td>68</td></tr><tr><td>Figure 6-1</td><td>Clean room construction process</td><td>68</td></tr><tr><td>图6-2</td><td>设备材料进场流程</td><td>71</td></tr><tr><td>Figure 6-2</td><td>Equipment and material approach process</td><td>71</td></tr></table></body></html>  

# 表清单  

<html><body><table><tr><td>表序号</td><td>图名称</td><td>页码</td></tr><tr><td>表2-1</td><td>国际标准中洁净度等级</td><td>10</td></tr><tr><td>Table 2-1</td><td>Cleanliness level in international standards</td><td>10</td></tr><tr><td>表2-2</td><td>洁净室建设工程与传统建设工程质量管理比较表</td><td>13</td></tr><tr><td>Table 2-2</td><td>Comparison of quality management between clean room construction engineering and traditional construction engineering</td><td>13</td></tr><tr><td>表3-1</td><td>相关文献汇总表</td><td>21</td></tr><tr><td>Table 3-1</td><td> Summary of relevant literature</td><td>21</td></tr><tr><td>表3-2</td><td>专家信息表</td><td>26</td></tr><tr><td>Table 3-2</td><td>Expert Information form</td><td>26</td></tr><tr><td>表3-3</td><td>专家访谈内容</td><td>26</td></tr><tr><td>Table 3-3</td><td>Expert interview content</td><td>26</td></tr><tr><td>表3-4</td><td>初始评价指标专家访谈结果汇总表</td><td>27</td></tr><tr><td>Table 3-4</td><td>Summary table of expert interview results for initial evaluation indicators</td><td>27</td></tr><tr><td>表3-5</td><td>洁净室建设工程质量管理评价指标表 Table of quality management evaluation indicators for clean room</td><td>28</td></tr><tr><td> Table 3-5</td><td>construction engineering</td><td>28</td></tr><tr><td>表4-1</td><td>1-9标度法</td><td>37</td></tr><tr><td>Table 4-1</td><td>1-9 scale method</td><td>37</td></tr><tr><td>表4-2</td><td>准则层两两比较矩阵</td><td>37</td></tr><tr><td>Table 4-2</td><td>Criteria layer pairwise comparison matrix</td><td>37</td></tr><tr><td>表4-3</td><td>RI取值表</td><td>39</td></tr><tr><td>Table 4-3</td><td>RI value table</td><td>39</td></tr><tr><td>表5-1</td><td>华天科技C1洁净室建设工程质量缺失整改表部分截图汇总</td><td>50</td></tr><tr><td>Table 5-1</td><td>Summary of partial screenshots of the rectification table for quality deficiencies in the C1 clean room construction project of Huatian Technology</td><td>50</td></tr><tr><td>表5-2</td><td>华天科技C1洁净室建设工程各质量指标出现问题数量汇总</td><td>51</td></tr><tr><td>Table 5-2</td><td>Summary of the quantity of problems occurred in various quality indicators of Huatian Technology C1 cleanroom construction project</td><td>51</td></tr><tr><td>表5-3</td><td>一级指标判断矩阵</td><td>52</td></tr><tr><td>Table 5-3</td><td>First-level indicator judgment matrix</td><td>52</td></tr><tr><td>表5-4</td><td>C1-C5判断矩阵</td><td>54</td></tr><tr><td>Table 5-4</td><td>C1-C5Judgment matrix</td><td>54</td></tr><tr><td>表5-5</td><td>C6-C10 判断矩阵</td><td>54</td></tr><tr><td>Table 5-5</td><td>C6-C10Judgment matrix</td><td>54</td></tr><tr><td>表5-6</td><td>C11-C15判断矩阵</td><td>54</td></tr><tr><td>Table 5-6</td><td>C6-C10Judgment matrix</td><td>54</td></tr><tr><td>表5-7</td><td>C16-C20判断矩阵</td><td>55</td></tr><tr><td>Table 5-7</td><td>C6-C10Judgment matrix</td><td>55</td></tr></table></body></html>  

<html><body><table><tr><td>表5-8</td><td>C21-C25判断矩阵</td><td>55</td></tr><tr><td>Table 5-8</td><td>C21-C25Judgment matrix</td><td>55</td></tr><tr><td>表5-9</td><td>层次分析法计算各指标权重表及排名</td><td>56</td></tr><tr><td>Table 5-9</td><td>Analytic hierarchy process for calculating the weight table and ranking of various</td><td>56</td></tr><tr><td>表5-10</td><td>华天科技C1洁净室建设工程各质量指标标准化处理结果</td><td>57</td></tr><tr><td>Table 5-10</td><td>Standardization results of various quality indicators for the construction project of the C1 clean room of Science and Technology</td><td>57</td></tr><tr><td>表5-11</td><td>值法计算各指标权重</td><td>58</td></tr><tr><td>Table 5-11</td><td>Calculate the weight of each indicator using entropy method</td><td>58</td></tr><tr><td>表5-12</td><td>一级指标权重及排名表</td><td>59</td></tr><tr><td>Table 5-12</td><td>Weight and ranking table of primary indicators</td><td>59</td></tr><tr><td>表5-13</td><td>二级指标权重及排名表</td><td></td></tr><tr><td>Table 5-13</td><td>Weight and ranking table of secondary indicators</td><td>59</td></tr><tr><td>表5-14</td><td>华天科技C1洁净室质量管理评价表</td><td>59</td></tr><tr><td>Table 5-14</td><td>Huatian Technology C1 Cleanroom Quality Management Evaluation Form</td><td>60 60</td></tr></table></body></html>  

# 1 绪论  

# 1 Introduction  

1.1 研究背景（Research background）  

# 1.1.1 洁净技术的发展与应用  

洁净室的概念提出来的时间不长，最开始是用于医疗室和手术室的无菌处理。1960 年代高效过滤器的引入产生了相对简单的洁净室。随着工业的发展，人们开始意识到空气中的尘埃颗粒对设备、半导体、仪器仪表、电器等工业生产造成了严重的危害[1]。为了提高产品质量和合格率，人们开始意识到环境在生产过程中的重要性，在这种意识的影响下，洁净室开始慢慢发展起来。  

洁净技术的发展主要分为四个阶段。第一阶段是上世纪中期美国军事产业需要，第二阶段是西方国家航空航天事业的发展，特别是航空事业中电子仪表的运用，当时以层流技术为主，并建立了百级洁净室；第三阶段 70 年代，集成电路开始进入发展期，洁净技术腾飞；第四阶段是洁净室要求的进一步提高，80 年代开始大规模集成电路的发展，生产线进一步发展，生产线精度进一步提高对生产环境的洁净度提出了新的要求。与此同时，医药制药、精密仪器、食品工业等传统领域对洁净技术的要求也逐渐提高。21 世纪，我国洁净技术逐步应用于半导体、医疗、电子、食品、医药等领域，洁净工程建设发展迅速，规模空前。洁净技术不断向精密加工、产品小型化、部件集成化和高密度组装方向发展，这对洁净室环境的要求也越来越高[2]。随着技术的进步和生产生活的需要，许多洁净室相关工程质量问题也逐渐引起了人们的关注。  

近年来，由于我国食品、化工、医疗卫生、电子信息、半导体等行业的快速发展，市场规模的需求不断增加，洁净室工程行业也迎来了高速建设时期。尤其是新版GMP-2010 的发布和医疗体制改革的实施，使洁净室迎来了新的发展，该行业的前景越来越被看好。由于市场的发展以及国家相关政策的支持，近几年，洁净行业的规模正逐年增长，2022 年我国洁净室市场规模增至2407.3 亿元，2023年约为2686.3 亿元，同比增长 $11.6\%^{[3]}$ 。  

# 1.1.2 洁净室建设工程质量管理评价的重要性  

近年来，国家有关部门加强了洁净工程建设管理，从施工、设计、监理等阶段采取严格措施，但洁净工程建设仍存在许多质量管理问题没有得到重视和解决。整体上管理人员技术能力不高，管理水平一般，往往造成现场混乱、资源浪费、工序错误的现象[4]。因此需要对洁净室项目进行质量管理评价，发现建设过程中质量管理问题，才能保证质量管理问题能够得到解决。  

因为洁净项目工期紧张，大多数项目在完工后直接投入使用，并未进行总结和分析，这就很难了解到质量管理的情况以及质量目标是否达成。故对洁净室项目质量管理进行评价，发现质量管理过程中出现的问题，提出相应的质量管理措施非常有必要。通过具体案例，从全寿命周期的角度进行研究，建立质量管理评价体系，发现各个阶段的质量管理问题，对每个阶段的质量管理进行评价，能有效提高洁净室管理的水平[5]。  

# 1.2 研究意义（Research significance）  

# 1.2.1 理论意义  

洁净室建设工程具有是工艺流程复杂、产品环境要求高、技术水平要求高、洁净度要求高的特点。目前传统建筑行业质量管理评价指标及方法体系缺乏在洁净室建设领域的研究与应用，同时，在洁净室质量管理研究方面大多从具体专业、单个方向的角度进行质量管理评价研究，缺乏从全生命周期的视角进行洁净室建设工程质量管理评价。因此，本文将在理论层面为洁净室建设工程质量管理评价提供全生命周期角度的评价指标体系和方法模型。  

# 1.2.2 实践意义  

本文对洁净室建设工程进行质量管理评价指标体系和方法模型构建，并通过对华天科技C1 洁净室建设工程实际案例的评价，针对性提出洁净室建设工程项目质量管理水平提升的建议。因此，本文将在实践层面指导洁净室建设过程的质量管理水平提升和持续改进。  

# 1.3 国内外研究综述（Summary of research at home and abroad）  

# 1.3.1 洁净技术研究综述  

洁净技术的发展起源于二战美国生产的需要，当时生产出的飞机零部件质量很不稳定，次品率极高，当时做了很多研究，最终发现成品率得不到保证的原因是生产环境不稳定，环境中含有大量的灰尘，导致生产出现问题。对此美国研究了很多办法，例如建立全封闭的生产车间，但最终还是未能如愿。直到20 世纪50 年代初，美国研发出世界上第一台高效过滤器，才真正解决了这个问题，洁净室也由此产生[6]。20 世纪60 年代，洁净室在西方国家快速发展，Berg Byron A研究了洁净室的基本组成，以及如何控制洁净室及环境[7]。20 世纪80 年代，更高效的过滤器应运而生，使得洁净室的等级得到了更大的提高，生产出了超高效过滤器，田中康雄提出将高效过滤器运用到层流洁净室中[8]。21 世纪以来，受半导体、电子元件、新能源行业的影响，洁净室向高洁净度、高稳定性、高质量方向发展[9]。  

我国的洁净技术起步大概落后国外10 年左右，我国在20 世纪60 年代研制出了第一台高效过滤器。20 世纪70 年代，我国研制建设成第一间洁净室，加速了我国相关洁净产业的发展，上海化工设计院发表了洁净室的发展和应用，文中具体介绍了洁净室的作用和具体组成。80 年代，朱德本结合常州新建洁净室提出装配式洁净室的发展，申连江提出了大面积洁净室的概念和组成[10]。20 世纪90 年代开始，药品管理法发布，导致洁净技术出现了新的问题，黄根林从监督和管理的角度提出了解决此类问题的方法。90 年代末，蔡君志提出了微电子领域的洁净技术运用[11]。21 世纪后，洁净技术向高精度、高洁净度、大面积方向发展，胡石政提出超高洁净度洁净室的建设方法，提出了建设百级以上洁净室的方法。凃光备研究了高精度洁净室的控制方法，研究温度、湿度、压差的高精度控制。王云新研究了大面积、高空间的洁净室建设，提出了此类洁净室的建设方法和技术要求[12]。最近几年，特别是2015 年之后，国家出台相关政策，鼓励半导体、新能源、医药行业的发展，洁净室行业发展前景巨大。  

# 1.3.2 洁净室建设工程质量管理研究现状  

一些学者对洁净室的建设做了相关质量管理研究，有的学者从洁净室各专业、各系统的角度做了研究，分析提高该专业质量管理的方法。裴波对洁净室的高墙板的施工工艺和质量管理的要求进行了研究，提出了高墙板安装的加固方案和施工中安全质量保证措施[13]。Mrad 提出将装配式技术引入到洁净厂房中来，对适用性和可行性进行了研究，以提高工程进度和质量管理水平[14]。Gundartsev M. A.研究洁净室设备排气的质量管理，在设备排气过程中，保证洁净室的温湿度和洁净度[15]。黄棉林认为暖通空调流程多，复杂程度高，对洁净室洁净度影响大，故从暖通空调施工的角度，提出了空调施工过程进行质量管理要求[16]。Anne MarieDixon 从环境监测的角度对洁净室质量管理进行了研究，提出了环境监测中各参数对洁净室环境的影响及控制方法[17]。Zarrrin 从软件方面入手，重视软件在洁净室建设工程质量管理中的作用[18]。魏兰将CFD 气流模拟运用到洁净室建设中，通过气流模拟的方法在施工开始前就将洁净室气流情况反应出来，极大的解决了施工阶段的困难[19]。  

部分学者结合了具体的洁净室案例进行了研究，分析案例中存在的质量管理问题，提出了相关的质量改进建议。Morgan 对具体案例进行了分析，从洁净室全寿命周期的角度对洁净室质量管理进行了研究，提出了保证质量的措施[20]。杨玉河从实际案例，洁净厂房的建设角度出发，对洁净室现有的质量管理体系、质量管理方法、质量管理要求进行了研究，分析了案例中洁净厂房各阶段出现的质量问题，并进行了原因分析，最后运用模糊层次分析法对该厂的质量管理情况进行了评价[21]。焦斌研究了洁净药厂的建设，分析了质量风险，影响质量的要素，质量控制的特点，提出了质量管理问题的解决方式[22]。王晓娜以A 区雪亮工程为研究目标，分析了项目中的质量管理问题，提出为提高项目质量，需要在优化设计方案、加强施工现场管理、提高施工人员责任心上下功夫[23]。陈航对LCD洁净厂房做了研究，基于层次分析法建立质量风险因素指标体系，并结合具体案例验证了该体系的应用效果[24]。  

# 1.3.3 工程质量管理评价方法研究现状  

目前，已有大量的评价方法如层次分析法、熵值法、模糊综合评价法用于工程质量管理的研究。  

部分学者将层次分析法运用到工程质量管理评价中。张斌运用AHP 法作为建立工程质量管理风险评价模型的原则，对相关工程质量管理风险因素进行分析整理，以建立评价模型，对工程质量管理风险进行识别[25]。Elham Forootan 运用AHP 计算指标权重，对地下工程质量管理进行模糊综合评价[26]。李昌茂结合建设项目施工质量管理的特点，运用AHP 法从人、料、机、法、环境（4M1E）等方面分析了影响建设项目施工质量管理的因素，构建了质量风险管理评价体系，然后运用模糊评价法建立建设项目施工质量管理风险管理评估模型[27]。贾和柱介绍了基于模糊综合评价法的道路工程施工质量管理评价模型，通过研究文献构建道路施工质量管理体系，使用层次分析法确定各指标权重，基于模糊综合评价法对道路工程质量进行评价[28]。黄宇以配电设施为研究对象，运用层次分析法将配电设施项目进行了分解，构建了配电项目质量管理评价模型，研究配电项目的质量管控措施，为相关配电项目的建设提供了宝贵意见[29]。  

部分学者将熵值法运用到工程质量管理评价中。王士博将全面精益管理运用到施工质量管理中，运用熵值法建立评价模型，发现建设过程中存在的质量管理问题，提出相应质量改进措施[30]。唐溢运用熵值法建立评价模型，对建设项目的施工质量管理进行分析评价，为制定施工质量管理措施提供科学依据，有利于提高施工质量[31]。  

在此基础上，部分学者将熵值法和层次分析法结合，对工程质量管理水平进行评价。李磊以赣州市某区域农村电网升级改造项目为例，运用熵值法和层级分析法对该项目的质量管理水平进行了评价，研究电网升级的质量保证措施[32]。罗艳利用层次分析法、熵值法和模糊评价法建立了航道建设标准化效率评价模型，并结合常德航道建设项目案例，对实施建设标准化的效果进行了分析[33]。林欣荣运用层次分析法、熵值法和模糊评价法建立评价模型，并以实际项目为例，对质量管理进行了评价，对评价结果进行分析，找出质量管理问题所在，提出了行之有效的质量管控措施[34]。王新瑜在考虑到工程全寿命周期评价过程的多层次性和模糊性，基于层次分析法和熵权法相结合的赋权，建立了工程质量全寿命周期模糊综合评价模型，基于信息反馈机制构建质量管理评价体系[35]。  

# 1.3.4 工程全寿命周期质量管理研究现状  

工程全寿命周期质量管理是一个以设计决策、设计、实施、验收、运行和收尾为重点的质量管理过程。通常将其划分为决策阶段、设计阶段、招投标阶段、施工阶段、交付运营阶段等。每个阶段对项目的质量进行管理和控制，保证各阶段的质量满足要求。  

部分学者运用相关方法识别出全寿命周期的质量管理问题，在此基础上建立质量管理体系。田嵩运用5M1E、控制图和系统分析方法对项目系统的质量管理问题进行分析，优化项目质量管理体系，采用人、机、料、法、测、环系统框架，提供定性优化方法和策略，基于优化方案提出的策略，提出了保障思路，主要在人员、技术、资金链等方面提供质量保障[36]。元鹏提出建立全寿命周期管理的质量管理体系，运用系统的方法发现全过程的质量管理问题，对质量管理进行评价，提出相应的质量解决措施[37]。基于全寿命周期，丁钢利用社会网络分析（SNA）对相关网络进行挖掘，识别出关键质量管理指标，从而构建了项目全寿命周期质量指标体系[38]。  

部分学者在识别出全寿命周期质量管理问题的基础上，找出主要的质量管理问题，戎涛运用层次分析法计算各质量管理问题的权重，并根据ABC 分类法将其划分为A 类主要质量管理问题，B 类次要质量管理问题，C 类一般质量管理问题。在工程施工过程中，应先监测A 因素，再监测B 因素，为制定有针对性的质量控制提供有力的指导措施[39]。  

# 1.3.5 文献综述  

许多专家学者对工程质量管理进行了研究和探讨，为实际建设提供了很大的帮助。但目前研究大多是在传统建筑行业，传统建筑行业的质量管理并不注重于环境洁净度和产品生产需求的研究，这些是洁净室项目需要关注的重点。在当前背景下，洁净室项目日趋增多，洁净室领域需要一些合适的质量管理方法和理论，以解决当前出现的质量管理问题。  

（1）目前的洁净室质量管理研究大多从具体专业、单个方向的角度对质量管理进行评价，例如评价墙板安装质量水平，室内洁净度情况，空调安装质量情况等，这些研究可以有效解决具体的质量管理问题，但并不能解决洁净室建设工程全寿命周期的质量管理问题。洁净室建设质量管理问题涉及项目全过程，从项目全过程的角度进行质量管理评价，能有效解决各阶段的质量管理问题，从整体上提高工程质量管理水平。  

（2）当前研究中，对洁净室案例的分析偏少，因为洁净项目工期紧、节奏快，很多洁净室建设项目在建设完成后直接投入使用，并没有进行总结，这就导致很多质量管理问题没有及时发现和处理，因此对完工项目进行总结和评价十分有必要。传统建设项目中，部分学者运用AHP $+$ 熵值法确定指标权重，运用模糊综合评价法进行项目评价，这种方法同样可以运用到洁净室质量管理评价中来。运用 AHP $^+$ 熵值法确定洁净室建设工程质量管理指标主观权重，熵值法确定客观权重，运用模糊综合评价法对洁净室项目进行评价是可行的。  

# 1.4 研究内容、方法及技术路线（Research content, method andtechnical route）  

# 1.4.1 研究内容  

本文首先阐述了洁净室建设工程的相关理论，包含洁净室概况、洁净室质量管理现状、质量管理评价方法。采用文献查阅、鱼骨图、专家访谈的方法识别洁净室质量管理的评价指标。以华天科技C1 洁净室建设工程为例，采用现场调查的方法罗列了建设过程中出现的质量管理问题，采用基于 $\mathrm{\AHP+}$ 熵值法组合赋值的模糊综合评价法对华天项目质量管理进行评价，分析其评价结果。最后针对华天项目质量管理问题及评价结果提出改进措施。  

本文的研究内容主要包括以下方面：  

（1）梳理论文的研究背景，分析洁净室建设工程质量管理和评价的重要性，  
同时阐述本论文的研究目的和研究意义，对国内外关于洁净室建设工程的相关研  
究进行综述。（2）梳理洁净室建设工程质量管理评价的相关理论基础，包含洁净室建设  
工程的概述，全寿命周期质量管理框架，洁净室建设工程质量管理评价方法，旨  
在为后续构建质量评价指标体系和量化评价做准备。（3）运用文献查阅和鱼骨图法确定洁净室建设工程全寿命周期的质量管理  
初始评价指标，再运用专家访谈法确定最终的5 个一级和25 个二级质量管理评  
价指标。（4）建立洁净室建设工程质量管理评价模型，提出建立的原则和思路。提  
出 AHP $^+$ 熵值法和模糊综合评价法的原理和步骤，为后续章节做准备。（5）对华天C1 洁净室项目进行研究，分析华天项目的工程概况，质量重  
难点和质量管理问题。运用基于 AHP $^+$ 熵值法的模糊综合评价法对华天洁净室项  

目的质量管理进行评价。运用AHP 法 $+$ 熵值法计算权重，用模糊综合评价法对华天项目的质量管理进行综合评价，得出评价结果，并对评价结果进行分析。  

（6）根据华天C1 洁净室项目识别出的质量管理问题及质量管理评价结果，从工程全寿命周期的角度提出洁净室建设项目目前存在质量管理问题的改进方法和相关措施。  

（7）结论与展望，对本文进行总结，总结归纳论文的相关成果，提出本文研究的不足之处，值得进一步探讨的方向。  

# 1.4.2 研究方法  

为取得预期的研究效果，本文拟采用以下研究方法：  

（1）调查问卷法  

问卷是一种用于统计和调查的表格，通过发放问卷的方式调查需要解决的问题，并进行汇总，得出统计结果。在本文中，问卷调查的方法将用于质量管理评价指标的识别和质量管理的评价。  

# （2）层次分析法  

层析分析法是一种将定性和定量研究相结合的系统分析方法，通过决策者的经验和水平进行定性分析，在缺乏实际数据的情况下是很好的方法。本文运用层次分析法确定评价指标的主观权重。  

# （3）熵值法  

熵值法是一种客观赋值的方法，客观性强，不依赖于主观想法，该方法在使用中受到客观数据的影响，不依赖于主观评价。本文运用熵值法确定评价指标的客观权重。  

# （4）模糊综合评价法  

模糊综合评价法是一种基于模糊数学的综合评价方法，它具有结果清晰、系统性强、偏于理解的特点，能较好地解决模糊的、难以量化的问题，适合各种非确定性问题的。本文运用模糊综合评价法对华天C1 洁净室建设工程进行质量管理评价。  

# 1.4.3 技术路线  

本文首先对洁净室发展背景进行了研究，介绍洁净室的概念和分类，洁净室质量管理现状。分析洁净室建设全寿命周期质量管理评价指标，在此基础上建立洁净室质量管理评价模型。结合具体案例华天C1 洁净室建设工程，对其质量管理现状进行研究，罗列存在的质量管理问题，对其质量管理进行评价。最后根据前面的质量管理问题和质量管理评价结果，提出华天项目的相应质量改进措施。本文的技术路线如下图1-1 所示。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/f5b04ed7f63e9a333ceb06eb1f4cffe894990772d2e59636a2bd04c014f8ae69.jpg)  
图 1-1 本文技术路线  
Figure 1-1 Technical route of this article  

# 2 相关基础理论及分析方法  

# 2 Related theoretical foundations and analysis methods  

2.1 洁净室建设工程概述（Overview of clean room constructionproject）  

# 2.1.1 洁净技术及洁净室概念  

洁净技术也称为无尘室技术。除了满足房间的温湿度需求外，通过各个区域的严格控制，将室内颗粒、气流、压力等也可以控制在一定的范围要求内，满足上述要求的房间我们称之为洁净室或无尘室[40]。  

洁净室需要保证室内的温度、湿度、压力、气压、噪音、光线等，并去除空气中的细菌、灰尘和其他杂质。根据洁净室建设的要求，洁净室建设工程需要将颗粒物的含量降至标准范围内。洁净室建成后，能保证产品在要求的温湿度和洁净度环境中生产，以确保良好的产品质量。根据生产需要，洁净室从几平方米到几千平方米不等，洁净度从十几到十万级不等[41]。洁净室并不是没有空气中的悬浮颗粒，而是说空气中悬浮颗粒的数量低于一个数量级。去除的物质不仅是灰尘等死物质，还有细菌、病毒等活生物体。从前面的说明中可以看出，为了洁净室能达到洁净空气的效果，必须使用洁净设备和材料。在建设洁净室时，首先要确保房间是密闭的，其次，通过适当的气压和空调过滤器过滤，确保生产出的产品满足洁净度和生产的需求。人员进入洁净室需要严格执行流程，以保证室内环境要求，具体流程见下图2-1 所示[42]：  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/12ea8141b49759bd6040385c97a63a0cdbcdf7ae7f9daf8f07695e54803c22d3.jpg)  
图 2-1 进出洁净室流程  
Figure 2-1 Process for entering and exiting the clean room  

# 2.1.2 洁净室建设工程分类及原理  

洁净室建设工程因为功能和原理不用，其质量管理的方法和重点也有所区别，大体有以下几种分类方法。  

（1）按气流的流型分类  

洁净室建设工程按气流方式可分为单向流洁净室、非单向流洁净室、径向流洁净室和混流洁净室，气流方向不同质量管理重点也不同。  

单向流洁净室是指将室内气流沿一个方向经过整个洁净室。气流从送风口回至回风口，这样室内的灰尘就会被带出洁净室。这种方式能保证颗粒物沿着垂直方向运动。  

非单向流洁净室的风向不是单向的，而是逆向和旋涡流，在设计是要合理选择送风口和回风口的位置，该类洁净室适合于千级以下要求，不适用于更高洁净度洁净室。  

混流洁净室同时存在单向和非单向气流，在这类洁净室中，气流方向根据洁净度要求确定。洁净度要求高的房间采用单向气流，洁净度要求低的房间采用非单向气流。这样的设计，主要是为了满足各个房间洁净度的同时又能将成本控制在最低。  

# （2）按洁净度等级分类  

洁净度等级按照空气中颗粒直径和数量来划分，按照国际标准分为9 个等级Class1-Class9，实际建设过程中我们也将其划分为十级到万级，具体划分情况见下表2-1[43]。洁净度等级越高质量要求越高，对质量管理水平的要求也越严格，对于千级以上的洁净室在建设过程中要重视各环节的质量管理，保证每道工序的质量要求。  

表 2-1 国际标准中洁净度等级  
Table 2-1 Cleanliness level in international standards   


<html><body><table><tr><td colspan="6">空气洁净度 大于或等于要求粒径的最大浓度限值（粒/m）</td></tr><tr><td></td><td></td><td></td><td>0.3 (um) 0.5 (um)</td><td>1 (um)</td><td>统级别 5(um)</td></tr><tr><td>等级 (N)</td><td>0.1 (um)</td><td>0.2 (um) 2</td><td></td><td></td><td></td></tr><tr><td>ISO Class1</td><td>10</td><td>－ 24 10</td><td>4</td><td></td><td>_</td></tr><tr><td>ISO Class2 ISO Class3</td><td>100 1000</td><td>237 102</td><td>35</td><td>8</td><td>1级</td></tr><tr><td>ISO Class4</td><td>10000</td><td>2370 1020</td><td>352</td><td>83</td><td>10级</td></tr><tr><td>ISO Class5</td><td>100000</td><td>23700 10200</td><td>3520</td><td>832</td><td>29 100级</td></tr><tr><td>ISO Class6</td><td>1000000</td><td>237000 102000</td><td>35200</td><td>8320</td><td>293 1000级</td></tr><tr><td>ISO Class7</td><td>－</td><td></td><td>352000</td><td>83200</td><td>2930 10000级</td></tr><tr><td>ISO Class8</td><td>_</td><td>_</td><td>3520000</td><td>832000</td><td>29300 100000级</td></tr><tr><td>ISO Class9</td><td></td><td>－</td><td>35200000</td><td>8320000</td><td>293000</td></tr></table></body></html>  

（3）按作用原理分类  

按作用原理分为生物洁净室和工业洁净室。生物洁净室主要用于制药工程、手术室、实验室等，其主要控制环境中的微生物含量。工业洁净室主要应用于工业领域，包含半导体、精密仪器、集成电路、航空航天等行业，主要需要控制环境中颗粒物含量，以保证洁净度[44]。生物实验室在建设过程中侧重于生物环境的质量管理，保证细菌、微生物的满足条件，工业实验室则是侧重于生产环境的和工艺方面的质量管理。  

# 2.1.3 洁净室建设工程质量管理影响指标  

洁净室的质量影响因素众多，在建设过程中对重点质量影响指标要进行重点管理，确保洁净室的建设达到预期效果。在查阅相关文献和规范的基础上，确定了洁净室建设工程的质量管理影响指标主要有以下几个。  

# （1）洁净度  

洁净度是洁净室的一项重要的基本技术指标，其定义为单位体积内颗粒物的含量。半导体行业对洁净度要求高，其次是光电子行业[45]。  

# （2）微生物浓度  

微生物浓度是洁净室的另一重要技术指标，其定义是单位体积空气中微生物的数量[46]。生物工程行业对微生物浓度的要求最高，其次是医疗、制药、食品、饮料、化妆品等行业。微生物的种类很多，包括病毒、细菌、真菌、孢子、花粉、螨虫等，测量空气中微生物浓度是一项重要指标。  

# （3）温度  

温度是关键的运行条件，温度一般要求在20 度上下，也有特殊产品需要的温度比较特别。温度会影响物体的尺寸进而影响加工的精度，所以精密加工对温度的要求非常严格。温度会影响设备的参数，产生测量误差，因此精密测量仪器对温度的要求更高。  

# （4）湿度  

湿度也是洁净室的一个关键运行条件，一般洁净室会将湿度控制在 $50\%$ 上下。湿度过大使物质发生变化，从而影响产品质量，甚至造成设备故障和产品不合格。如果湿度太低，许多物质会因变形而脱水，失去原有的功能。  

# （5）风速与风量  

足够的风速和风量是洁净的保证，不宜过大或过小，过大的风速和风量不仅消耗能源，有时还会影响正常工作，过小的风速和风量将会导致达不到循环次数，无法满足洁净度要求。  

（6）气压及压差  

正常气压是正常运行的主要条件。必要的压差是控制泄漏方向的一种手段。在微电子行业，为保证洁净室的洁净度，不允许低洁净度空气泄漏到高洁净度区域。病毒实验室或传染病室不允许室内空气外泄[47]。  

# （7）噪音  

噪音过大不仅会影响正常工作，还会影响人员健康，减少噪音这是洁净室的基本要求。  

（8）照度  

洁净车间适当的照度是正常工作的必要条件，灯具布置要合理，灯具数量满足要求，照度不宜过高或过低。  

# 2.1.4 洁净室建设工程质量管理问题的特点  

（1）复杂性：洁净厂房由于技术多样、工序较多，出现的质量管理问题也较为复杂。不同质量管理问题产生的原因往往是不同的，需要具体分析，且管理问题的产生有可能是多方面原因造成的。  

（2）破坏性：除了因复杂而造成的损失外，还必须考虑破坏性。如果在设备生产阶段因为质量管理问题造成破坏，后果有可能是非常严重的，例如如果因为施工方法错误，导致水管漏水，滴落在设备上，会造成设备的损坏，甚至有可能是整条产线的停止运行。  

（3）连锁型：洁净室质量管理问题往往不仅仅造成单个部位的问题，很有可能还会造成其它部位、其它专业的影响。例如，施工阶段彩钢板围挡结构施工过程监督不到位，出现未密封情况，不仅会影响通风专业的正压建立，同时也会造成洁净室洁净度无法保证。  

（4）严重性：洁净室建设工程一般关系到民生和社会发展，洁净室建设工程生产的产品具有广泛的社会影响力，一旦产品在生产过程中因为质量管理出现问题，会立即引起行业的广泛关注[48]。这就需要洁净室建设工程管理人员树立高度的质量责任感，提高质量管理水平，以高质量的工作确保洁净厂房工程质量，树立企业社会形象。  

# 2.2 洁净室建设工程与传统建设工程质量管理比较（Comparison of Quality Management between Clean Room Construction Engineering and Traditional Construction Engineering）  

洁净室建设工程因其环境和工艺特殊性，质量管理与传统建设行业存在很大的差异性。具体的差异分析如下，相关对比表见表2-2 所示：  

# （1）质量管理重点不同  

传统建设工程大多从完善质量管理、提高施工人员素质、加强材料管理、做好质量监管工作等方面做重点管理。洁净室建设工程以洁净环境管理为重点，工艺生产要求为依据，贯穿于整个洁净室建设工程，建设过程保证工程的洁净度、温湿度、压差等重要指标。  

（2）质量管理难度不同  

很多传统项目实施过程工序相对割裂，质量管理工作相对独立，只关注本工序，忽略工序之间的衔接，质量工作难度不算太高。洁净室建设工程各工序、各专业、各班组之间联系更加紧密，需要严格控制好前道工序，一旦前道工序出现质量问题，将对后续工序甚至整个工程产生质量影响，质量管理难度更大。洁净室建设过程实施过程中，要严格按照工序进行，保证每项工序的顺利进行，以确保整个项目的质量。  

（3）工期要求不同  

一般建设工程建设周期较长，大多在6 个月以上，有相对充足的时间进行建设。洁净室建设工程因行业节奏快，产品更新换代迅速，故建设周期要求高，建设周期大多在3-5 个月，如何协调好工期和质量管理是难点。从决策阶段开始要充分考虑好工期，施工阶段要合理安排材料设备采购时间、施工顺序，在满足工期条件下保证质量要求。  

（4）质量管理相关人员要求不同  

传统工程管理、施工人员经过简单的培训和工程实践可上岗工作。洁净室行业的管理、施工人员需要经过专业洁净培训、技术交底，对洁净室相关规范和要求要清楚。  

表 2-2 洁净室建设工程与传统建设工程质量管理比较表  
Table 2-2 Comparison of quality management between clean room construction engineering and   


<html><body><table><tr><td colspan="3">traditional construction engineering</td></tr><tr><td></td><td>传统建设工程质量管理</td><td>洁净建设工程质量管理</td></tr><tr><td rowspan="4">质量管理重点 不同</td><td>传统建设工程大多从完善质量管</td><td>以洁净环境管理为重点，工艺生产要</td></tr><tr><td></td><td>理质量、提高施工人员素质、加强求为依据，贯穿于整个洁净室建设工</td></tr><tr><td></td><td>材料管理、做好质量监管工作等方程，保证工程的洁净度、温湿度、压</td></tr><tr><td>面重点管理。</td><td>差等重要指标。</td></tr><tr><td rowspan="4">质量管理难度 不同</td><td>很多项目实施过程工序相对割裂，</td><td>各工序、各专业、各班组之间联系更 加紧密，需要严格控制好前道工序，</td></tr><tr><td>质量管理工作相对独立，只关注本</td><td></td></tr><tr><td>工序，忽略工序之间的衔接，质量</td><td>一旦前道工序出现质量问题，将对后</td></tr><tr><td>工作难度不算太高。</td><td>续工序甚至整个工程产生影响，质量 管理难度更大。</td></tr><tr><td>工期要求不同</td><td>一般建设工程建设周期较长，大多 在6个月以上。</td><td>洁净室建设工程建设周期大多在3-5 个月，如何协调好工期和质量是管理 的难点。</td></tr><tr><td></td><td>质量管理相关管理、施工人员经过简单的培训和</td><td>管理、施工人员需要经过专业的洁净</td></tr><tr><td>人员要求不同</td><td>工程实践可上岗工作。</td><td>培训、技术交底，对洁净室相关规范 和要求要清楚。</td></tr></table></body></html>  

# 2.3 洁净室建设工程全寿命周期质量管理框架（Qualitymanagement framework for the whole life cycle of clean roomconstruction engineering）  

依据传统建设工程并结合洁净室建设工程的特点，确定了洁净室建设工程全寿命周期质量管理框架，见图2-2 所示。基于全寿命期周期的洁净室工程质量管理是指围绕洁净室建设工程的决策阶段、设计阶段、招投标阶段、施工阶段、交付运营阶段，对各阶段进行质量管理。在此基础上，对每个阶段进行全方位的质量管理，从人、机、料、法、环的角度进行具体质量管理。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/eb3c03531e52fc5b1b5e919629377e4e09f66f3869ae54e8aabe226fc269464f.jpg)  
图 2-2 基于全寿命周期的洁净室建设工程质量管理  

Figure 2-2 Quality Management of Clean Room Construction Engineering Based on Whole Life Cycle  

# 2.3.1 洁净室建设工程全寿命周期质量管理  

（1）决策阶段的质量管理  

洁净室建设工程决策阶段的工作是对洁净项目可行性进行研究，考虑洁净产品的市场需求、工艺需求等，确定最终的目标。决策阶段的质量管理重点是综合成本问题、质量问题、进度问题、投资问题，确定总体方案。在总体方案确定完成后，由专业人员进行论证，综合挑选出最适宜的方案。  

# （2）设计阶段的质量管理  

洁净室建设工程设计阶段属于工程项目建设阶段的前期部分。设计阶段的质量管理重点是：根据洁净项目特点和产品工艺需求确定总体设计方案，加强设计方案和设计图纸的审查，整体考虑项目实施过程中可能出现的质量问题，在设计阶段进行解决。  

（3）招投标阶段的质量管理  

招投标阶段在洁净室建设工程中也比较关键，招投标阶段的质量管理的重点是要选择合适的施工单位。因为洁净室建设具有专业性，有专业施工经验的单位也不是很多，要根据项目特点和情况合理选择施工单位。招标文件有根据洁净项目的特点、工艺需求、设计方案合理进行编制。招投标阶段要选择合适的招标方法，招投标过程要公平公正，保证顺利进行[49]。  

（4）施工阶段的质量管理  

洁净室建设工程施工阶段是具体实施阶段，此阶段的重点是控制施工阶段的质量，包括洁净室各专业施工方案的选择，施工现场的管理，施工现场洁净材料设备的管理等等，该阶段是建设全过程重要的组成部分。  

# （5）交付运营阶段的质量管理  

交付运营阶段是洁净室建设工程的最后阶段，该阶段的质量管理重点是：竣工验收的完整性；施工单位和运营单位的移交；运行和维运营方案的确定；定期对工程进行检查维修；备品备件的准备等等。  

# 2.3.2 洁净室建设工程全方位质量管理的影响因素  

影响洁净室建设工程质量管理的因素很多，本文从传统的人、机、料、法、环等角度分析影响质量管理的因素。  

# （1）人为因素  

洁净室工程建设项目的执行者是人，其影响作用于工程建设、立项、决策、招投标、设计、施工、监理、验收、运行等全过程中。人员的技术水平和管理水平对洁净室建设至关重要，将直接或间接影响工程项目的设计、施工和运营质量。在规划阶段要考虑需要什么样的洁净空间，在设计阶段要进行合理的设计选型，根据图纸和技术条件进行建设[50]。在整个过程中，人为因素对质量管理影响很大。  

# （2）材料因素  

洁净室材料必须符合洁净室设计规范要求，板材的厚度，环氧的厚度，过滤器的规格和尺寸，灯管的亮度等等都会影响洁净室的质量。例如彩钢板、高架地板、环氧树脂、FFU、DCC、MAU、盲板等材料，这些都是洁净室建设中至关重要的材料。  

# （3）机械因素  

洁净室建设项目的设备与一般项目相差并不大，工程机械设备的种类是否与洁净室工程建设的特点相匹配，其主要指标是否成熟稳定，易于操作都会影响工程质量管理。  

# （4）技术因素  

洁净室的技术因素包含设计方案的选择、施工方案的确定等等。设计阶段根据项目特点决定使用具体的设计方案，例如空调设计回风是通过高架地板回还是通过墙板回风口回。施工阶段结合项目实际确定施工方法，管理方案。  

# （5）环境因素  

影响洁净室工程项目质量的环境因素很多，如工程技术环境、自然环境等。例如在洁净室建设过程中，土建交付的工程质量会影响到洁净室安装阶段的质量，南北方气候、环境差异的也决定了在选择设计方案以及温湿度控制方面存在较大的不同。  

# 2.4 洁净室建设工程质量管理评价方法研究（Research on qualitymanagement evaluation method for clean room constructionengineering）  

本文的洁净室建设工程质量管理评价是项目完工后评价，通过现场调查，相关建设方专家打分的方法对洁净项目进行评价，目的是通过项目完工后评价找到洁净室建设过程中存在的质量管理问题，质量管理的不足之处，以此为依据提出相应的质量管理改进措施。  

洁净室建设工程质量管理受多种因素的影响，这些因素具有不确定性或缺乏数据的特点，无法用数学方法量化，需要将这些影响因素进行汇总，进而得到一个综合性的指标体系。构建综合评价模型的方法很多，选择合适的评价方法显得尤为重要，本文选用的是层次分析法、熵值法、模糊综合评价法。层次分析法 $+$ 熵值法可以确定各项质量管理指标的权重，模糊综合评价法可以对质量管理进行评价。因此在洁净室质量管理方法中采用AHP $^{\ast}$ 熵值法和模糊综合评价法进行评价是可行和较好的[51]。  

# 2.4.1 层次分析法（AHP）  

层析分析法是一种将定性和定量研究相结合的系统分析方法。该理论方法最大的特点是可以对决策者的经验和判断进行定量分析。在分析评价目标较为复杂或缺乏关键数据的情况下效果较好[52]。  

层次分析法一般用于一些选择和评价，是一种系统的分析和决策，这种方法在社会、政治、经济、技术等方面非常实用。洁净室建设工程的质量管理问题具有相对复杂、层次较多和不易评价的特点，在洁净室建设工程质量管理评价中利用层次分析法建立矩阵，并逐步将其与决策者的许多复杂因素和个人因素联系起来[53]，做逻辑思维，最后量化结果，这种方式最大的好处就是避开了一些高度复杂的决策过程中的错误计算和分析混乱。通过科学的分析和决策，对定量数据的可靠性进行量化和优先级控制[54]。层次分析法对于需要定量和定性分析的问题，是一种非常有效的科学和系统的评估方法。  

# 2.4.2 熵值法  

熵值法是指用来判断某个指标离散程度的数学方法，它是一种客观赋值的方法，借鉴了信息熵的思想，它通过计算指标的信息熵，根据指标的相对变化程度对系统整体的影响来决定指标的权重。熵值法与AHP 相比，客观性强，不依赖于主观想法，但该方法在使用中受到客观数据的影响，数据收集量较大且无法结合相关专家的经验和技术，无法考虑到相关人员的主观感受。  

在洁净室建设工程质量管理评价中，使用AHP-熵值法组合确定权重，可有效结合两种方法的优点，减弱两种方法的不足之处。利用AHP-熵值法组合赋值可充分利用专家的经验能力和数据的客观性，达到主观和客观的结合，保证权重的准确性。  

# 2.4.3 模糊综合评价法  

模糊集合理论用以表达事物的不确定性。模糊综合评价法是一种基于模糊数学的综合评价方法。它具有结果清晰，系统性强的特点，能较好地解决模糊的、难以量化的问题，适合各种非确定性问题的。  

评价者从多种因素入手，参考相关资料，明确“大、中、小”；“高、中、低”；“好、一般、差、非常差”和其他模糊评级。多因素评估比较困难，因为要同时综合考虑很多因素，而且每个因素的重要性都不一样，使问题大大复杂化，使用经典的数学方法很难解决复杂的评估问题[55]。  

本文的模糊综合评价包括了以下要素：  

# （1）评价对象  

首先要确定一个研究对象，以本文洁净室质量管理为例，其评价对象指的洁净室建设工程质量管理情况。  

# （2）评价指标  

评价标准一般而言是多个的，评价指标需要特有性、全面性、代表性、合理性，以保证评价结果的正确。本文的评价指标涉及洁净室建设工程质量管理的各个阶段、各个系统和专业。  

# （3）评价模型  

由于评价指标涵盖了洁净室的各个系统和各个专业，以此为基础建立一个多层次的模型。该模型将所有洁净室建设工程所有系统和专业串联在一起。  

# （4）权重系数  

不同的评价指标具有不同的评价意义，因此有必要为指标建立一个权重系数，以比较各指标的相对重要性。本文运用 AHP $^+$ 熵值法组合确定质量管理指标权重，AHP 确定主观权重，熵值法确定客观权重。  

# （5）评价者  

评价者一般是了解被评价项目的专家。这个过程要考虑的因素很多，每个因素又涵盖多个层次，所以评价的顺序一般是从下到上。本文的评价者是参与洁净室建设工程的相关人员。  

# 2.4.4 基于AHP-熵值法组合赋值的模糊综合评价法  

基于AHP-熵值法组合赋值的模糊综合评价法，是将AHP-熵值法和模糊综合评价法相结合，以发挥各自优势。运用AHP-熵值法，可以确定出各级指标，分别用AHP 法确定主观权重，再用熵值法确定客观权重，计算各指标组合权重，再利用模糊综合法，对指标进行评价[56]。  

# 2.5 本章小结（Summary of this chapter）  

本章研究了洁净室建设工程的概况、洁净室建设工程与传统建设工程质量管理的区别、洁净室建设工程全寿命周期质量管理理论、洁净室建设工程质量管理综合评价方法。对洁净室建设工程全寿命周期质量管理阶段进行了划分，对基于AHP-熵值法组合赋值的模糊综合评价法做了说明，为后面的章节研究做准备。  

# 3 洁净室建设工程质量管理评价指标体系构建  

# 3 Construction of quality management evaluation index System for clean room construction engineering  

3.1 评 价指 标的 构 建原 则（ Principles for constructing indicatorevaluation）  

# 3.1.1 评价指标选择的原则  

（1）系统性原则  

系统性原则是指从洁净室建设工程全寿命周期的角度设置评价指标，在评价指标选取上要尽量全面，能反应洁净室全过程和全系统，指标要尽量能够体现洁净室建设项目质量管理的特点及要求，保证其能够从各角度评价洁净室建设工程质量管理。指标的选取能够反应整个洁净室项目所有专业、工艺的全过程，使其能够形成一个完整的整体。  

# （2）可行性原则  

评价体系的构建是为了尽可能客观、准确评价洁净室项目质量管理，这就要求指标设置过程中是通俗易懂且方便选取的。可行性主要包括两个方面：首先是数据的容易得到且真实有效的；其次是指标是独立的但又存在相互关联性，使指标更能真实反应洁净室项目。  

# （3）特色性原则  

指标的选取要符合洁净室建设工程本身的特点、要求，要突出项目的特殊性、特色性。洁净室项目因产品和工艺不同故具有差异性，在指标的选取过程中，要结合项目的实际，突出洁净室本身的特别之处，反应出洁净室项目建设过程中需要注意的事项。  

# （4）明确性原则  

明确性原则要求指的是指标的选择意思要明确且清晰，否则会影响到最终的评价结果。故在选择指标时，指标本身不存在歧义和难懂之处，因洁净室各建设工程存在一定的差异性，故指标的选择不尽相同，但遇到专业性的指标需要进行解释和备注。  

（5）层次性原则  

影响洁净室质量管理的因素非常复杂，不宜直接用来评价分析，为了评价过程更加简洁，评价结果更加科学，需将所选指标分成几个层次。所有的指标数据都紧紧围绕质量管理评价这个目标进行，指标体系层次越上，指标综合性越高，层次越低，指标越具体。  

# 3.1.2 评价指标体系的设计  

本节以洁净室建设工程质量管理的影响因素为基础，初步确立基洁净室建设工程质量管理评价指标体系。在构建质量管理评价研究时，通过梳理分析相关文献、研究洁净室质量管理评价的理论和核心思想，实地进入洁净室建设施工现场以及访谈洁净室领域相关的专家等形式来提取洁净室质量管理评价指标，确定评价指标体系，评价指标体系构建流程如图3.1 所示。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/4cfa583b277924f92617504442950494f9284644648a0e53e5e265cc8cde769d.jpg)  
图 3-1 指标评价体系构建流程图  
Figure 3-1 Flow chart for constructing indicator evaluation system  

3.2 初始评价指标的设计（Design of initial evaluation indicators）  

# 3.2.1 评价指标识别的依据  

在构建质量管理评价指标体系时，根据上文提到的相关原则，主要通过文献查阅的方式选取初始评价指标。  

本文以洁净室建设质量管理评价为基础，探寻洁净室质量管理过程在策划、设计、施工、交付环节的影响因素，力求对全过程进行分析，以“洁净室”、“质量管理”、“质量管理评价”等作为关键词，搜索、整理了近年来洁净室建设质量管理评价的相关文献，共搜索到43 篇相关文献，筛选出其中15 篇具有代表性的文献，详见表3-1 所示。  

# 表 3-1 相关文献汇总表  

Table 3-1 Expert Information form   


<html><body><table><tr><td>序号</td><td>作者</td><td>发表时间</td><td>文献相关结论总结</td></tr><tr><td>1</td><td>王晓娜[57]</td><td>2020</td><td>决策阶段包含决策人员的专业性、市场环境的变化，设 计阶段包含设计方案合理性、现场勘查合理性，施工阶 段包括施工现场管理水平、资源管理合理性、施工人员</td></tr><tr><td></td><td>李忠[58]</td><td></td><td>阶段包含厂家技术能力、备品备件体系合理性。 按照全面质量管理的理论，对洁净室质量管理进行研究， 提出了明确项目质量管理目标、强化环境管理、完善项 目组织结构体系和职责、进行质量效果激励等管理方法</td></tr><tr><td></td><td></td><td></td><td>和对策。 从设计角度出发，提出医药洁净工程设计阶段的质量管 理影响因素，包括气流组织的设计、设计方案的选择、</td></tr><tr><td></td><td></td><td></td><td>设计模型的构建等。 分析A厂房的质量管理因素，其中人员、机械设备、材 料、技术水平、施工方案、材料、环境对质量管理影响</td></tr><tr><td></td><td></td><td></td><td>较大。 以M公司为例，建立评价体系，发现组织管理、技术人</td></tr><tr><td></td><td></td><td></td><td>才、供应商资源对质量管理影响较大。 针对集成电路洁净厂房，提出从人员组成及人员管理、 材料设备选型及管理、施工组织设计、环境控制及管理</td></tr><tr><td></td><td></td><td></td><td>上的提高工程质量。 研究洁净药厂质量问题及质量管理影响因素，从人机料 法环的角度进行分析，发现施工现场勘查、施工人员技</td></tr><tr><td></td><td></td><td></td><td>术水平、施工材料设备质量对质量管理影响较大。 研究A药厂全寿命周期的质量管理影响因素，包含决策</td></tr><tr><td></td><td></td><td></td><td>案的选择、工艺管道的设计、施工方法的选择、设备和 材料的选择和安装、洁净系统的运行和调试。</td></tr><tr><td>9</td><td>高智慧[65]</td><td>2019</td><td>研究洁净室设计、施工阶段质量管理影响因素，包含优 化设计方案、合理选择设计模型、提高施工人员的水平、</td></tr></table></body></html>  

表 3-1 相关文献汇总表（续表）Table 3-1 Expert Information form（continued table）  


<html><body><table><tr><td>序号</td><td>作者</td><td>发表时间/期 刊</td><td>文献相关结论总结</td></tr><tr><td>10</td><td>赵中超[66]</td><td>2020</td><td>远山洁净厂房质量管理影响因素主要有质量管理体系、 管理人员的能力和经验、施工材料和施工机械、自然环 境、施工方法。</td></tr><tr><td>11</td><td>王璐[67]</td><td>2023</td><td>以人、机、料、法、环为准则层，建立质量管理评价体 系。指标层包含组织管理水平、材料采购与进场、施工 方案、质量管理制度等。</td></tr><tr><td>12</td><td>张觅杰[68]</td><td>2022</td><td>建立设计阶段质量管理评价模型，确定指标包括初设深 度、BIM运用、各设计专业协调、设计方案深度、设计 人员的技术水平。</td></tr><tr><td>13</td><td>张晓东[69]</td><td>2019</td><td>研究A集成电路车间的质量管理影响因素，包括决策的 科学性、设计方案的选择、施工方案的选择、参建人员 的专业性、材料设备的选择、现场施工监管、调试运行 方案。</td></tr><tr><td>14</td><td>王成杨[70]</td><td>2020</td><td>建立建设工程全寿命周期的质量管理评价体系，将一级 指标划分为规划阶段、设计阶段、施工及验收阶段、运 营维护阶段。</td></tr><tr><td>15弓</td><td>张东旭[71]</td><td>2023</td><td>量工作、完善各类合同、完善工序交接制度、重视新技 术、新方法的应用，完善奖惩制度、对必要的隐蔽工程 留有影像资料等提高项目质量管理水平的几点建议。</td></tr></table></body></html>  

# 3.2.2 评价指标的初步识别  

通过上述文献查阅，可以将洁净室建设全过程分为5 个阶段：决策阶段、设计阶段、招投标阶段、施工阶段、交付运营阶段。在此基础上，运用鱼骨图法，从人、机、料、法、环的角度分析各阶段的质量管理评价指标，用以确定后续评价指标。具体如下：  

（1）洁净室建设工程决策阶段质量管理评价指标  

项目决策的正确与否会直接影响到工程建设的成败，这部分受到决策人员的经验和技术水平影响。部分洁净企业决策人员专业知识不够丰富，专业技术不够扎实，可能会导致项目决策的不成功。在决策阶段，要确认后生产产品的工艺需求和洁净度要求，明确好洁净产品的生产环境，确定好产品的定位，同时要注意洁净市场的环境变化和市场需求，以防在后续出现产品不符合需求的现象。综上，决策阶段具体质量管理评价指标分析见图3-2 所示，人员因素包括决策人员的专业性，该指标参照表3-1 中的文献[64]；技术因素包含洁净产品的工艺需求、洁净产品的洁净度需求、洁净产品的策划定位，其中洁净产品的策划定位参照文献[63]，本文新增指标洁净产品的工艺需求、洁净产品的洁净度需求；环境因素包括洁净行业环境的变化、市场需求的变化，这两项指标参照文献[57]。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/2eba50e620a1e27102849ce0c166ff9d580dfb509ac15b77ae70b6b139fd1cac.jpg)  
图 3-2 洁净室建设工程决策阶段质量管理评价指标分析鱼刺图  
Figure 3-2 Fishbone chart analysis of quality management evaluation index in decision-making stage of clean room construction project  

（2）洁净室建设工程设计阶段质量管理评价指标  

设计阶段首先要根据洁净建设项目的特点选择合适的设计单位，如半导体项目就选择擅长半导体的设计单位，药厂项目选择擅长药厂的设计院。很多项目在选择设计单位时只考虑造价而忽略了设计院的能力，这就很难保证设计的质量。部分设计单位接触洁净行业比较少，对洁净行业的规范和标准不是太熟悉，对于设计方案的选取存在问题。一些项目设计单位派驻的设计人员洁净室方面经验不足，考虑不够全面，容易出现设计漏项和设计错误的情况。在设计阶段，要确认好整体的设计方法、设计方向，要能满足洁净度和生产工艺的要求，工艺管道的设计要合理。设计过程要保持和业主的沟通，充分运用设计模型，保证设计结果能满足建设单位的需求，同时建设单位要加强监督和审查，及时发现设计过程中出现的问题。综上，设计阶段具体质量管理评价指标分析见图3-3 所示，人员因素包含设计单位的洁净室经验、设计工作的深度、设计人员的洁净室设计经验，材料因素包含洁净设备和材料的选择，技术因素包含洁净室设计方案的选择、设计过程的管理、设计过程的监督、工艺管道的设计、洁净室设计模型的构建，环境因素包含设计的审查，其中工艺管道的设计为本文新增，其余指标参照表3-1中的文献[59]、[65]、[68]。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/631bee5ddd660e886448ad087c2ad5353834346e23d6aced5efa81268996e09e.jpg)  
图 3-3 洁净室建设工程设计阶段质量管理评价指标分析鱼刺图Figure 3-3 Fishbone chart analysis of quality management evaluation index in the designstage of clean room construction engineering  

（3）洁净室建设工程招投标阶段质量管理评价指标  

与一般建设项目相比，洁净室建设工程具有专业性强、设备参数要求高、精细度要求高的特点，这就要求在编制招标文件时要更加注意细节，招标文件要更加准确。部分建设单位编制的招标文件并不准确，设备和材料参数不够具体，要求并不明确，工艺需求描述不够清楚，这就会影响后续的工程质量。一些投标单位洁净专业性不强，洁净施工经验不足，技术水平不够，无法认真理解招标文件，对工艺要求、设备参数了解不够透彻，这些单位如果后续中标，会对工程质量造成影响。签订合同阶段，部分建设单位和施工单位的合同范围、合同条款、结算方式不明确，也会影响后续洁净室质量管理。综上，招投标阶段具体质量管理评价指标分析见图3-4 所示，人员因素包含招标的公平性、合同的签订与管理，技术因素包含招标文件的编制、评标方法的选择、投标单位的洁净技术水平，环境因素包含招投标相关规范和法规，这些指标参考表3-1 中的文献[68]、[70]。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/0412b0b8f73d282927a9d1f5054cb8df013c6bef176b765ce30883297784c539.jpg)  
图 3-4 洁净室建设工程招投标阶段质量管理评价指标分析鱼刺图  
Figure 3-4 Fishbone chart analysis of quality management evaluation index in bidding stage of clean room construction project  

（4）洁净室建设工程施工阶段质量评价指标  

施工阶段是建设过程的重要组成部分，施工阶段的普遍质量管理问题是人员专业技术水平不够、施工细节质量管理不到位、质量管理体系缺失、施工机具材料管理不善。目前洁净行业的部分施工人员经验不足，少部分人员连基本的洁净室概念都没有，这会导致施工的质量无法得到保证。部分施工企业对施工细节不够重视，对洁净室的重点监控不到位。因为洁净室材料和设备有其特殊性和专有性，材料和设备如果出现问题将会对洁净室质量产生的影响。此外，各班组、各施工单位的交叉施工，工序之间的衔接对质量影响也较大。综上，施工阶段具体质量管理评价指标分析见下图3-5 所示，人员因素包含管理人员的洁净室管理经验、施工人员的洁净室施工经验，材料因素包含洁净材料和设备的选择、洁净材料设备进场时间，机械因素包含洁净机械、工具的齐全性、洁净机械、工具的进场时间，技术因素包含洁净施工工艺和方法的选择、洁净室各专业技术交底，环境因素包含平行班交叉施工、土建移交的工程质量、施工规范和法规的变化。其中施工工艺和方案的选择、洁净材料和设备的选择为本文新增，其余指标参照表3-1 中的文献[58]、[60]、[61]、[62]。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/084c6dabdc383a7cfeda15d8ea8ea9201c1f0d076e55763290f18b07bec97283.jpg)  
图 3-5 洁净室建设工程施工阶段质量管理评价指标分析鱼刺图Figure 3-5 Fishbone chart analysis of quality management evaluation index in theconstruction stage of clean room construction project  

（5）洁净室建设工程交付运营阶段质量管理评价指标  

交付使用阶段是最后一项工作，在此阶段依然存在部分质量管理问题。首先要确认好运营单位，运营单位可能是建设单位也可以是外聘的有经验的单位，运营单位的经验和水平是交付使用阶段质量保证的依据，运营单位的水平和责任心也会对工程质量产生影响。在日常维护阶段，运营单位日常运营工作和洁净测试设备的合理使用对质量也会产生影响。同时，施工单位施工阶段的质量问题未整改完全就移交给运营单位，也会导致质量问题一直存在，影响工程质量。移交时，施工单位未将注意事项和要求充分告知运营单位，导致运营单位对相关流程和步骤不熟悉，处理起来非常困难，容易产生质量问题。综上，交付运营阶段的具体质量评价指标分析见下图3-6 所示。人员因素包含运营单位的选择、施工单位维保，材料因素包含洁净备品配件的预留，机械因素包含洁净测试设备的使用，技术因素包含日常洁净运营管理，环境因素包含洁净产品需求的变更、生产环境的变化。其中洁净备品配件的预留、洁净测试设备的使用为本文新增，其余指标参照表 3-1 中的文献[67]、[69]。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/d9c8bf73a9f36d94d655bfdd7b67640713924058e3bfbfebdb6f7df02aa12f95.jpg)  
图 3-6 洁净室建设工程交付运营阶段质量管理评价指标分析鱼刺图Figure 3-6 Fishbone chart analysis of quality management evaluation index in the deliveryand operation stage of clean room construction project  

# 3.3 最 终 评 价 指 标 的 确 定 （ Determination of final evaluationindicators）  

为了最终确定洁净室建设工程质量管理评价指标，本文计划对洁净室相关企业及有关合作单位的专家、负责人进行采访，以求构建完备的质量管理评价指标体系。本次访谈人员涉及到设计单位、建设单位、监理单位、施工单位的专家共10 名，其中设计单位2 人，建设单位3 人，监理单位2 人，施工单位3 人，他们有着丰富的现场经验和理论知识，对洁净室行业有着充分的了解，相关信息见下表3-2 所示。  

表 3-2 专家信息表  
Table 3-2 Expert Information form   


<html><body><table><tr><td>序号</td><td>单位</td><td>工作年限</td><td>职位</td><td>相关职称</td></tr><tr><td>1</td><td>设计单位</td><td>17</td><td>设计经理</td><td>一级建筑师、高级工程师</td></tr><tr><td>2</td><td>设计单位</td><td>10</td><td>设计主管</td><td>中级工程师</td></tr><tr><td>3</td><td>建设单位</td><td>20</td><td>项目经理</td><td>高级工程师</td></tr><tr><td>4</td><td>建设单位</td><td>15</td><td>项目副经理</td><td>高级工程师</td></tr><tr><td>5</td><td>建设单位</td><td>12</td><td>主管工程师</td><td></td></tr><tr><td>6</td><td>监理单位</td><td>15</td><td>总监理工程师</td><td>监理工程师、高级工程师</td></tr></table></body></html>  

Table 3-2 Expert Information form（continued table）  


<html><body><table><tr><td>序号</td><td>单位</td><td>工作年限</td><td>职位</td><td>相关职称</td></tr><tr><td>7</td><td>监理单位</td><td>８</td><td>专业监理工程师</td><td></td></tr><tr><td></td><td>施工单位1</td><td>15</td><td>项目经理</td><td>一级建造师</td></tr><tr><td>9</td><td>施工单位2</td><td>12</td><td>项目经理</td><td>一级建造师</td></tr><tr><td>10</td><td>施工单位3</td><td>10</td><td>项目经理</td><td>一级建造师</td></tr></table></body></html>  

（1）访谈内容  

表 3-2 专家信息表（续表）  


<html><body><table><tr><td>序号</td><td>访谈内容</td></tr><tr><td>１</td><td>了解访谈专家的基本信息，从事职位、工作时间、工作内容。</td></tr><tr><td>２</td><td>对目前洁净室建设工程质量管理情况如何评价。</td></tr><tr><td>3</td><td>目前洁净室建设工程质量管理不足之处。</td></tr><tr><td>４</td><td>洁净室建设工程质量管理的重难点有哪些？</td></tr><tr><td>５</td><td>洁净室建设工程质量管理的主要影响指标有哪些？</td></tr><tr><td>６</td><td>对质量管理的水平的提升有哪些建议？</td></tr></table></body></html>  

根据本文的研究内容，制定了相关专家访谈内容，相关内容详见表3-3 所示，通过此表进行访谈，得到相关有用的信息，以便筛选出最终的指标。  

表 3-3 专家访谈内容（2）访谈结果  

对这些专家进行访谈，专家各自选出了认为重要的指标，对指标出现的频次进行了统计，统计结果见表3-4。  

Table 3-3 Expert interview content   
表 3-4 初始评价指标专家访谈结果汇总表  
Table 3-4 Summary table of expert interview results for initial evaluation indicators   


<html><body><table><tr><td>序号</td><td>评价指标</td><td>频次</td><td>序号</td><td>评价指标</td><td>频次</td></tr><tr><td>１</td><td>决策人员的专业性</td><td>５</td><td>22</td><td>合同的签订与管理</td><td>５</td></tr><tr><td>2</td><td>洁净产品的工艺需求</td><td>６</td><td>23</td><td>招标的公平性</td><td>5</td></tr><tr><td>3</td><td>洁净产品的洁净度需求</td><td>7</td><td>24</td><td>洁净设备和材料的选择</td><td>６</td></tr><tr><td>4</td><td>洁净产品的策划定位</td><td>9</td><td>25</td><td>管理人员的洁净室管理经验</td><td>２</td></tr><tr><td>５</td><td>市场需求的变化</td><td>１</td><td>26</td><td>洁净施工工艺和方案的选择</td><td>10</td></tr><tr><td>６</td><td>洁净行业市场环境的变化</td><td>3</td><td>27</td><td>洁净机械工具的齐全性</td><td>2</td></tr><tr><td>7</td><td>洁净室设计模型的构建</td><td>８</td><td>28</td><td>洁净机械工具的进场时间</td><td>２</td></tr><tr><td>8</td><td>设计工作的深度</td><td>２</td><td>29</td><td>洁净室各专业技术交底</td><td>3</td></tr><tr><td>９</td><td>洁净设备和材料的选择</td><td>５</td><td>30</td><td>洁净三阶段管制</td><td>６</td></tr></table></body></html>  

Table 3-4 Summary table of expert interview results for initial evaluation indicators（continuedtable）  


<html><body><table><tr><td>序号</td><td>评价指标</td><td>频次</td><td>序号</td><td>评价指标</td><td>频次</td></tr><tr><td>10</td><td>设计单位的洁净室经验</td><td>６</td><td>31</td><td>施工人员的洁净室施工经验</td><td>7</td></tr><tr><td>11</td><td>设计人员的洁净室设计经验</td><td>2</td><td>32</td><td>土建移交的工程质量</td><td>２</td></tr><tr><td>12</td><td>工艺管道的设计</td><td>６</td><td>33</td><td>施工现场环境</td><td>5</td></tr><tr><td>13</td><td>设计过程的管理</td><td>１</td><td>34</td><td>施工规范和法规的变化</td><td>3</td></tr><tr><td>14</td><td>设计过程的监督</td><td>１</td><td>35</td><td>日常洁净运营</td><td>5</td></tr><tr><td>15</td><td>设计的审查</td><td>1</td><td>36</td><td>洁净备品备件的预留</td><td>６</td></tr><tr><td>16</td><td>洁净室设计方案的选择</td><td>7</td><td>37</td><td>运营单位选择</td><td>5</td></tr><tr><td>17</td><td>洁净项目招标文件的编制</td><td>5</td><td>38</td><td>洁净测试设备的使用</td><td>4</td></tr><tr><td>18</td><td>投标单位的洁净技术水平</td><td>５</td><td>39</td><td>施工单位维保</td><td>６</td></tr><tr><td>19</td><td>评标人员的专业性</td><td>２</td><td>40</td><td>洁净测试设备的精准度</td><td>3</td></tr><tr><td>20</td><td>评标方法的选择</td><td>4</td><td>41</td><td>生产环境的变化</td><td>２</td></tr><tr><td>21</td><td>招投标相关法律法规</td><td>１</td><td>42</td><td>洁净产品需求的变更</td><td>3</td></tr></table></body></html>  

每个阶段选取排名前五的指标，其余指标进行删除，决策阶段删除市场需求的变化，设计阶段删除了设计工作的深度、设计人员的洁净室设计经验、设计过程的管理、设计过程的监督、设计的审查，招投标阶段删除了评标人员的专业性、招投标相关法律法规，施工阶段删除了管理人员的洁净室管理经验、洁净机械工具的齐全性、洁净机械工具的进场时间、洁净室各专业技术交底、土建移交的工程质量、施工规范和法规的变化，运营试用阶段删除了洁净测试设备的精准度、生产环境的变化、洁净产品需求的变更。  

通过整理、筛选，最终确定了各阶段的质量管理评价指标，各阶段均为5 个，合计25 个，具体指标详见下表3-5 所示。  

表 3-5 洁净室建设工程质量管理评价指标表  

表 3-4 初始评价指标专家访谈结果汇总表（续表）  
Table 3-5 Table of quality management evaluation indicators for clean room construction engineering（continued table）   


<html><body><table><tr><td>序号</td><td>一级指标</td><td>二级指标</td></tr><tr><td>1</td><td rowspan="4">决策阶段</td><td>洁净产品的洁净度需求</td></tr><tr><td>２</td><td>决策人员的专业性</td></tr><tr><td>3</td><td>洁净产品的工艺需求</td></tr><tr><td>4</td><td>洁净产品的策划定位</td></tr><tr><td>5</td><td></td><td>洁净行业市场环境的变化</td></tr></table></body></html>  

表 3-5 洁净室建设工程质量管理评价指标表（续表）  
Table 3-5 Table of quality management evaluation indicators for clean room construction   


<html><body><table><tr><td colspan="2">engineering</td></tr><tr><td>序号</td><td>一级指标</td><td>二级指标</td></tr><tr><td>６</td><td rowspan="4">设计阶段</td><td>洁净室设计模型的构建</td></tr><tr><td>7</td><td>洁净设备和材料的选择</td></tr><tr><td>8</td><td>设计单位的洁净室经验</td></tr><tr><td>9</td><td>工艺管道的设计</td></tr><tr><td>10</td><td rowspan="6">招投标阶段</td><td>洁净室设计方案的选择</td></tr><tr><td>11</td><td>洁净项目招标文件的编制</td></tr><tr><td>12</td><td>投标单位的洁净技术水平</td></tr><tr><td>13</td><td>评标方法的选择</td></tr><tr><td>14</td><td>合同的签订与管理</td></tr><tr><td>15</td><td></td></tr><tr><td>16</td><td rowspan="8">施工阶段</td><td>招标的公平性</td></tr><tr><td></td><td>洁净设备和材料</td></tr><tr><td>17</td><td>洁净施工工艺和方案的选择</td></tr><tr><td>18</td><td>洁净三阶段管制</td></tr><tr><td>19</td><td>施工人员的洁净室施工经验 施工现场环境</td></tr><tr><td>20</td><td></td></tr><tr><td>21</td><td>日常洁净运营</td></tr><tr><td>22</td><td>洁净备品备件的预留</td></tr><tr><td>23</td><td rowspan="5">交付运营阶段</td><td>运营单位选择</td></tr><tr><td>24</td><td>洁净测试设备的使用</td></tr><tr><td>25</td><td>施工单位维保</td></tr><tr><td></td><td></td></tr></table></body></html>  

（3）最终指标解释  

1）决策阶段质量管理评价指标$\textcircled{1}$ 洁净产品的洁净度需求  

洁净室的洁净度根据洁净产品的需求而定，在决策阶段就要确定好洁净度需求。因工艺产线洁净度需求不同，要确认好不同产线、不同房间的洁净度。洁净度的不同，会导致工艺设计和造价的差异，通常洁净度越高，各方面要求会变高，造价也会变高。  

$\textcircled{2}$ 决策人员的专业性  

洁净室项目决策的过程、内容、方法是否合理及科学会直接影响到决策结果的正确性，这些都取决于相关人员的专业性。如果决策人员不够专业，会导致决策方法不够完善，存在主观判断失误，可能会对质量目标的达成产生不好的效果，从而间接或直接影响到整个工程的质量。  

$\textcircled{3}$ 洁净产品的工艺需求  

项目决策阶段要明确生产阶段的产品的工艺需求，需要的工艺种类和点位位置数量。工艺冷却水、氮气、压缩空气、纯水、排气等都是重要的工艺需求，在决策阶段要根据设备和生产的需求合理确定点位位置和数量，不宜过多或过少，减少实施阶段的麻烦。  

$\textcircled{4}$ 洁净产品的策划定位  

项目开始前，要确定好洁净产品的定位，产品的具体定位影响着项目的质量标准和目标。项目根据实际的市场环境进行正确的定位，洁净产品的定位影响着质量目标的确定，质量目标的制定与实际情况存在偏差，工程的质量完成也会受到影响。  

$\textcircled{5}$ 洁净行业环境的变化  

洁净行业环境主要包含技术环境和市场环境。洁净行业技术更新换代迅速，特别是半导体行业，要充分考虑技术的变化，一旦技术变化很可能造成现有产品的质量不合格。市场环境也是如此，市场需求和产品上下游产品的变化都会对质量产生巨大的影响。  

2）设计阶段质量管理评价指标$\textcircled{1}$ 洁净室设计模型构建  

在设计阶段要重视模型的运用，洁净室建设工程主要包含BIM 建模和CFD气流模拟。洁净室建设工程专业众多，系统众多，特别是管道系统，吊顶上方管线密布，如果在设计阶段不进行BIM 建模，将很难避免管线的碰撞，会造成施工阶段的质量和进度问题。CFD 气流模拟是将运行阶段的气流在设计阶段模拟出来，保证气流流向和风量，保证运行阶段的洁净度。  

$\textcircled{2}$ 洁净设备和材料的选择  

设计阶段要对整体工艺有一个充分的了解，对主要设备和材料的参数设计要准确和齐全。结合具体项目产品的工艺需求确定所需的材料和设备。例如MAU的送风量、FFU 滤网的过滤等级、彩钢板的承重和防火时效、干盘管的制冷量等都需要进行严格的计算和设计。  

$\textcircled{3}$ 设计单位的洁净室经验  

设计单位的是否具有充分的洁净室设计经验是设计质量能否达标的关键。部分设计单位承接洁净室设计项目不多，没有足够的实际案例作为支撑，这就很难保证设计质量。同时设计质量受设计人员自身业务水平和责任心影响。部分设计人员由于缺乏工程实践经验，对洁净室设计的要求和规范了解不够清楚，在设计过程中对参数和方案的选择存在问题，导致设计质量问题的产生。其次，设计单位的管理水平以及各专业之间的相互协调能力对洁净室工程质量影响巨大。  

$\textcircled{4}$ 工艺管道的设计  

与一般建设工程不同，工艺管道系统是洁净室建设工程的重点，故在设计阶段要重点考虑此部分的内容。在设计阶段要重点考虑工艺管道的类型和材质，冷却水、真空系统、纯水系统、特气系统、排风系统等系统的材质和特殊要求要明确。工艺管道系统的位置和点位要根据设备的需求来设置，数量相对准确，位置要靠近设备。  

$\textcircled{5}$ 洁净室设计方案的选择  

设计开始前，部分设计单位并没有充分了解业主的需求和用途，这就很难保证设计方案的正确性和适合性。在设计方案选择前，要充分了解洁净室的用途、产品的基本需求、工艺生产的特点、工艺流程等等，做好现场实地考察核对或必要的测试工作。土建、安装、工艺等专业设计人员密切配合，相互交流，根据洁净项目的具体情况选择合理的设计方案。设计阶段，业主和设计单位要全程保持有效沟通，对设计方案和理念要达成一致，设计过程中如果有需求的变更要及时和设计单位沟通，及时做出调整。业主在设计阶段要充分参与管理，对设计的阶段性的成果要进行确认，发现错误和不符合要求的地方及时进行交流，及时修正。  

3）招投标阶段质量管理评价指标$\textcircled{1}$ 洁净项目招标文件的编制  

与一般建设项目相比，洁净招标文件具有专业性强、设备参数要求高、精细度要求高的特点，这就要求在编制招标文件时要更加注意细节。编制好招标文件，是招标人在整个招投标过程中最重要、最关键的工作之一。但由于招标文件包含内容较多，且相关法律法规对招标文件编制有多项具体而严格的要求，想编制好招标文件难度较大。  

$\textcircled{2}$ 投标单位的洁净技术水平  

一些投标人未认真阅读包定义和技术规格书，对工程范围都没有认真了解，只是凭借以往洁净室项目经验投标。有时包定义与招标清单的描述不一致，例如包定义文件中要求PVC 地面尺寸为 $3\mathrm{mm}$ ，招标清单中为 $2\mathrm{mm}$ ，投标人未发现此问题，报价按照 $2\mathrm{mm}$ 的报价，导致后续施工依然按照 $2\mathrm{mm}$ 进行，造成了大面积的返工现象。  

$\textcircled{3}$ 评标方法的选择  

评标是评标委员会依据招标文件规定的评标标准对投标文件进行评审比较的过程，评标的质量决定着能否从众多投标竞争者中选出最能满足招标项目各项要求并符合法律规定的中标人。但在实际工作，评标阶段常见的不规范问题最多，选择合适的评标方法尤为重要。  

$\textcircled{4}$ 合同的签订与管理  

在确认了施工单位后，需要进行合同的签订，合同的工程范围、工期要求、付款方式、违约情况要明确。合同中对项目的特殊要求要说明，对材料和设备的参数要求要明确，对各阶段付款的节点和条件要清晰。在后续合同的执行过程中，要注意合同的变更管理。  

$\textcircled{5}$ 招标的公平性  

招标是否公平对质量影响很大，招标要综合评估投标人的技术水平。有些招标人未按要求进行公开招标，只邀请几家合作过的单位进行投标，甚至在投标开始前就已经确定了中标单位。一些招标人以生产需要为理由会限制主要设备和材料的品牌，例如冰机、空压机、冷却塔等，其实这些品牌也并不是不可替代的。这些不公平的情况都会影响到后续工程质量。  

4）施工阶段质量管理评价指标$\textcircled{1}$ 洁净设备和材料  

洁净厂房建设项目专业种类多，工艺流程复杂的特点决定了设备、材料的多样性和复杂性。在采购时，由于设计文件的深度不够，据此编制的工程材料采购清单中部分材料的技术参数不明确，导致性能指标达不到要求，采购的设备和材料不符合工程质量要求。有的施工单位利用设计文件的漏洞，降低采购材料的性能和标准或使用非标材料以次充好。施工材料进场时，部分质检人员未核对材料设备的技术参数或者供应商提供的资质证书不规范，导致部分不合格物料进场。现场施工材料错发、乱收、乱放、损坏材料。以上这些都给施工过程的质量管理带来了很大的影响。  

$\textcircled{2}$ 洁净施工工艺和方案选择  

合理的施工方法和工艺是洁净室建设的保障，在洁净室施工阶段要合理选择施工工艺和方法。施工开始前要编制好各专业的施工方案，危大工程要编制专项施工方案，并将方案对班组施工人员进行逐一交底，保证施工人员的充分了解到施工现场的重点和难点。管理人员要确认好施工流程，施工工序，安排好施工计划，合理确认好现场施工顺序。合理的施工工序是质量的保证，施工工序要合理，不能出现混乱的现象，不然会影响到工程质量。例如，洁净风管的施工必须在洁净的环境中进行加工和安装，施工前要确认好施工地点和施工方法。墙板和顶板安装前，地面环氧底涂要完成，这些施工工序在施工开始前都要安排好。  

$\textcircled{3}$ 洁净三阶段管制  

洁净室施工过程中的质量管理非常重要，根据建设周期可将其分为三个阶段的管控：一般洁净阶段、非常洁净阶段、超级洁净阶段。一般洁净阶段是指常规设备的安装阶段，土建将主体结构移交给洁净工程包商。非常洁净阶段的环氧已经完成，吊顶上方的工作像风管、水管、电缆及桥架已基本安装完成。超级洁净阶段已进入最后阶段，此阶段开始安装高效过滤器、传递窗、风淋室等洁净设备，这些设备对环境的要求较高。在三个不同的阶段要采取不同的管制措施，保证洁净工程的顺利进行。  

$\textcircled{4}$ 施工人员的洁净室施工经验  

施工阶段人员的施工经验对质量的影响很大。洁净行业具有较强的专业性，这就要求施工人员具备足够的洁净施工经验。施工管理人员对施工工序和施工方法要有一个清楚的认识，对洁净室的管理要求要明确。现场施工人员要进行技术交底和培训，保证现场人员的专业性。  

$\textcircled{5}$ 施工现场的环境  

施工的环境不仅仅指自然环境，还包括施工过程中质量管理的环境和施工作业的环境。其中，自然环境对于洁净室工程建设的影响不大。施工的质量管理环境主要是指洁净室企业质量管理体系的运行，只有质量管理体系的正常运转，才能确保工程质量目标的实现。施工作业的环境主要是指施工现场的道路、水、电等作业条件，各分包的交叉作业。  

5）交付运营阶段质量管理评价指标  

$\textcircled{1}$ 日常洁净运营  

交工后运营单位需要对系统和设备进行日常维护，要定期对系统和设备进行检查，需要更换的零部件需要及时进行更换。重点需要检查对洁净度和工艺生产影响较大的地方。例如，FFU 的滤网要每日进行检测，如发现泄露的情况立即进行更换；水泵、空调机每日要进行巡检，记录参数是否正常，如发现异常及时进行检查及维修工作。  

$\textcircled{2}$ 洁净备品备件的预留  

施工单位完成竣工验收后，需将备品配件与运营单位进行移交，移交材料要齐全。施工单位在工作移交时，需要将材料和设备的维护注意事项与运营单位交底，特别像FFU、冰机、水泵、空压机的维护和操作要求。厂商的通讯录要正确齐全，保证在设备材料出现质量问题时运行单位能第一时间联系到厂家，不影响产品的生产和质量。  

$\textcircled{3}$ 运营单位的选择  

运营单位可能是建设方也可能是建设方选定的单位，运营单位的技术水平对交付使用阶段影响很大。如果运营单位技术水平不够，对相关设备的了解不够，无法采取正确有效的措施，将会对质量产生巨大的影响。例如设备出现异常，应如何检查，如何维修对运营单位考验巨大。  

$\textcircled{4}$ 洁净测试设备的使用  

日常使用阶段需要用测试设备进行检测，保证洁净室的正常运行。在使用过程中要保证测试设备的准确度和操作的正确性[68]。例如每日测量车间洁净度时仪器要校准，测量的位置和点位要正确，测量纯水的纯度时，设备的操作使用要按照说明进行，这样才能保证测量的精准度。  

$\textcircled{5}$ 施工单位维保  

在运营阶段，施工单位应积极配合整改运营阶段出现的质量问题，保证运营的正常进行。运营阶段，很多遗留的质量问题施工单位要持续处理，彻底解决。因为产品已在正常生产，故处理问题要选择影响最小的处理方法，处理要迅速，解决问题要彻底。  

# 3.4 本章小结（Summary of this chapter）  

本章通过文献查阅和鱼骨图的方法从人、机、料、法、环的角度对洁净室建设工程全寿命周期质量管理评价指标进行了初始识别，在此基础上，通过专家访谈确定了最终指标。整体划分为5 个阶段，分别为决策阶段、设计阶段、招投标阶段、施工阶段、交付使用阶段，每个阶段确定了 5 个指标，最终确定了 25 个质量管理评价指标。  

# 4 洁净室建设工程质量管理评价模型构建  

# 4 Construction of quality management evaluation model for clean room construction engineering  

# 4.1 基于 AHP 法确定主观权重（Determining subjective weightsbased on AHP method）  

AHP 方法是利用专家的经验和水平对指标进行打分，确定各指标权重。运用第三章分析出的洁净室建设工程全寿命周期质量管理评价指标，通过科学、客观的方法对各个阶段的质量管理评价指标进行评价，对某些关键问题利用定性与定量相结合的方法对评价指标进行描述并且加以分析，评判出各指标对工程质量管理的权重。从而为洁净行业的质量管理提供方向和依据，进而提高工程质量管理水平。  

# 4.1.1 确定层次分析模型  

根据上一章分析结果，洁净室建设工程质量管理评价指标体系共包含5 个阶段25 个评价指标，即层次结构模型准则层包含5 个阶段，指标层包含25 个质量评价指标，相关的层次结构模型如图4-1 所示。  

建立层次结构模型是层次分析法确定权重的核心内容，层次结构模型分为目标层，准则层，指标层三个层级：  

（1）目标层：目标层的模型构建中分析因素只有一个也就是我们需要分析解决的问题或者方案。本文的目标层为洁净室建设工程质量管理指标评价体系，记为A。  

（2）准则层：指的是影响最顶层评价分析的各要素。其中，准则层的因素或多或少存在相互关联或者直接隶属的关系，在这个层级就需要将各个不同的层级进行细分。本文的准则层包含决策阶段（B1）、设计阶段（B2）、招投标阶段（B3）、施工阶段（B4）、交付运营阶段（B5）。  

（3）指标层：这一层次主要是针对准则层进行分析，最终实现决策目标的分析，在明确了各层次内容之后通过将每一个层级中的因素进行分析判断。本文指标层含有25 个，每个阶段均为5 个，编号分别为C1-C25，具体划分见下图4-1 所示。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/c893935494fab41fed8187f4790fcdfce8a673ce77833f7e5cc3822df86e99ee.jpg)  
图 4-1 洁净室建设工程质量管理评价指标体系  
Figure 4-1 Quality Management Evaluation Index System for Clean Room Construction Projects  

# 4.1.2 构建判断矩阵  

运用层次分析法，将指标中的元素进行两两比较层，以区分出重要性。假定指标层有n 个方案i 个指标，指标i 与指标j 进行重要性对比，以准则层举例，方法见表 4-1，4-2。  

表 4-1 1-9 标度法Table 4-1 1-9 scale method  
表 4-2 准则层两两比较矩阵  


<html><body><table><tr><td>标度</td><td>说明</td></tr><tr><td>1</td><td>两个元素同等重要</td></tr><tr><td>3</td><td>一个元素比另一个略微重要</td></tr><tr><td>5</td><td>一个元素比另一个明显重要</td></tr><tr><td>7</td><td>一个元素比另一个强烈重要</td></tr><tr><td>9</td><td>一个元素比另一个极端重要</td></tr><tr><td>2，4，6，8</td><td>介于以上两个判断之间</td></tr><tr><td>倒数</td><td>两个因素比较，aji=l/aij</td></tr></table></body></html>  

Table 4-2 Criteria layer pairwise comparison matrix   


<html><body><table><tr><td></td><td>决策阶段 (B1)</td><td>设计阶段 (B2)</td><td>招投标阶 段（B3)</td><td>施工阶段</td><td>交付运营阶</td></tr><tr><td>决策阶段（B1)</td><td>1</td><td>a12</td><td>a13</td><td>(B4) a14</td><td>段（B5) a15</td></tr><tr><td>设计阶段（B2）</td><td>a21</td><td>1</td><td>a23</td><td>a24</td><td>a25</td></tr><tr><td>招投标阶段（B3）</td><td>a31</td><td>a32</td><td>1</td><td>a34</td><td>a35</td></tr><tr><td>施工阶段（B4)</td><td>a41</td><td>a42</td><td>a43</td><td>1</td><td>a45</td></tr><tr><td>交付运营阶段（B5）</td><td>a51</td><td>a52</td><td>a53</td><td>a54</td><td>1</td></tr></table></body></html>  

基于以上的数量标度，我们通过对评价指标体系中元素进行比较，可以建立模糊一致判断矩阵，本文准则层记为 $\scriptstyle\mathbf{A}=(\mathrm{a_{ij}})_{\mathrm{n}\times\mathrm{n}}$ ，如下所示。  

$$
A={\left[\begin{array}{l l l l}{a11}&{a12}&{\cdots}&{a1n}\\ {a21}&{a22}&{\cdots}&{a2n}\\ {\cdots}&{\cdots}&{\cdots}&{\cdots}\\ {a n1}&{a n2}&{\cdots}&{a n n}\end{array}\right]}
$$  

同理可得指标层矩阵B1（决策阶段）、B2（设计阶段）、B3（招投标阶段）、B4（施工阶段）、B5（交付运营阶段）。  

# 4.1.3 指标权重的计算和一致性检查  

这一部分求权重及最大特征值，想要计算出层次单排序结果，则需要进行一致性检验，即确定不一致比较范围。以准则层举例，权重及最大值求解具体的操作如下：  

第一步，计算A 判断矩阵每一行的乘积，记为Mi  

$$
M_{i}=\prod_{j=1}^{n}a_{i j}(i=1,2,......n)
$$  

（公式4-1）  

式中：  

Mi 第i 行各元素的乘积  

aij 第i 个元素与第j 个元素的关系比值第二步，计算 $\mathbf{M}_{\mathrm{i}}$ 的 $\mathbf{n}$ 次方根，记为 $\mathrm{\DeltaV_{i}}$  

$$
V_{\mathrm{i}}=\sqrt[n]{M i}(i=1,2,\ldots\ldots n)
$$  

式中：  

（公式4-2）  

$\mathrm{\DeltaV_{i}}$ 第i 行各元素的乘积的 $\mathbf{n}$ 次方根第三步，将向量 $\mathrm{\DeltaV_{i}}$ 统一化，记为 $\mathrm{W_{i\underline{{\cdot}}}}$  

$$
W_{\mathrm{i}\pm}=\frac{V_{\mathrm{i}}}{\displaystyle\sum_{i=1}^{n}V_{1}}(i=1,2,.......n)
$$  

（公式4-3）  

第四步，计算判断矩阵特征根 $\lambda$ 及最大特征值λmax  

$$
\lambda_{\mathrm{\max}}~=~\sum_{i=1}^{\mathrm{~n~}}\frac{(\mathrm{\nabla}A W\mathrm{\boldmath~\l~})_{i}}{n W_{\mathrm{~\scriptsize~i~}}}
$$  

（公式4-4）  

式中：  

A 为判断矩阵第五步，一致性检查  

因为研究问题可能存在的多样性会导致研究人员看待问题产生模糊性和多样性，因此研究人员可能给出的结果也会出现较大的差异，为保证结果的可靠性，故要进行一致性检验。此步骤是层次分析法的必备步骤，如果没有通过一致性检查，只能将数据进行修正计算出一组新的权重，再次进行检验，直到达到一致性检验通过为止，否则重复上述过程，计算指标记为CI[72]：  

$$
C I=\frac{\uplambda_{\mathrm{max}}-\mathrm{n}}{n-1}
$$  

（公式4-5）  

由于数据受到可能受到外界不确定因素的影响，所有需要检查一致性，将CI 与一致性指标参数RI 进行比较，得出参数CR，即：  

$$
C R=\frac{C I}{R I}
$$  

（公式4-6）  

若CI 等于0，则判断矩阵具有完全一致性。  

若CI 不等于0，将CI 与平均随机一致性指标RI 进行比较，再确定判断矩阵的一致性。  

当满足一致性比 $\mathrm{CR=CI/RI}{<}0.10$ 时则判定矩阵一致性检验是合理的，否则就需要返回到上一步重新计算矩阵。其中RI 取值依据如下表4-3 所示：  

表 4-3 RI 取值表Table 4-3 RI value table  


<html><body><table><tr><td>ｎ 1</td><td></td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td></tr><tr><td>RI</td><td>0</td><td>0</td><td>0.52</td><td>0.89</td><td>1.12</td><td>1.26</td><td>1.36</td><td>1.41</td><td>1.46</td><td>1.49</td><td>1.52</td><td>1.54</td><td>1.56</td><td>1.58</td><td>1.59</td></tr></table></body></html>  

# 4.2 基于熵值法确定客观权重（Determining Objective Weights Based on Entropy Method）  

熵值法是利用客观数据进行权重的计算，该方法不依赖于人的主观评价，依赖于所处理的数据，具体步骤如下。  

# 4.2.1 熵值法确定权重  

熵值法权重计算如下：  

（1）构建数据矩阵：  

$$
X={\left[\begin{array}{l l l l}{X_{11}}&{X_{12}}&{\cdots}&{X_{1n}}\\ {X_{21}}&{X_{22}}&{\cdots}&{X_{2n}}\\ {\cdots}&{\cdots}&{\cdots}&{\cdots}\\ {X_{m1}}&{x_{m2}}&{\cdots}&{x_{m n}}\end{array}\right]}
$$  

其中 $\mathrm{{X}_{i j}}$ 表示第i 个评价对象的第j 个指标的数值。  

对数据进行无量纲化处理，计算第 j 个指标中，第 i 个样本指标值的比重，可得 $\mathrm{X_{ij}}^{\mathrm{,}}$ ：  

$$
\chi_{\mathrm{ij}}\mathrm{'=\frac{\chi_{\mathrm{ij}}\mathrm{-\min(\chi_{\mathrm{ij}})}}{\ m a x(\chi_{\mathrm{ij}})\mathrm{-\min(\chi_{\mathrm{ij}})}}}
$$  

（公式4-7）  

其中 max（xij）和 $\mathrm{{min}\:\:(\mathbf{x}_{i j})}$ 分别代表第j 个指标的最大值和最小值，Xij’为无量钢化后的数据值。  

（2）计算各评价对象在各指标下的比值，记为pij  

$$
p_{\mathrm{ij}}={\frac{X_{i j}}{\displaystyle\sum_{i=1}^{\infty}X_{i j}}},
$$  

（公式4-8）  

（3）计算指标熵值，记为ei  

$$
\mathbf{e}_{\mathrm{i}}=-k\sum_{i=1}^{\mathrm{m}}{p_{i j}}\ln{p_{i j}}
$$  

（公式4-9）  

其中 $\scriptstyle\mathbf{k}=1/\ln\mathbf{n}$ ，若 $\mathfrak{p}\mathrm{i}\overline{{\mathfrak{j}}}=0$ ， $\mathrm{\pij}\ln\ \mathrm{(\p_{ij})=}0$  

（4）计算权重：  

$$
W_{\mathrm{i\mathcal{E}}}=\frac{1-e_{i}}{\displaystyle\sum_{i=1}^{\mathrm{m}}(1-e_{i})}
$$  

（公式 4-10）  

# 4.2.2 AHP-熵值法组合确定指标权重  

通过计算，可得评价指标由 AHP 计算的权重为 $\mathrm{W_{i\underline{{{\cdot}}}}}$ ，由熵值法计算得到的权重 $\mathrm{W_{i_{\mathscr{H}}}}$ ，利用传统的乘法合成法，可得组合权重如下：  

$$
W_{i\not\equiv\emptyset}=\frac{\mathrm{W_{i\not\equiv}W_{i\not\equiv}}}{\displaystyle\sum_{i=1}^{\mathrm{m}}\mathrm{W_{i\not\equiv}W_{i\not\equiv}}}
$$  

（公式 4-11）  

# 4.3 基 于 AHP- 熵 值 法 组 合 赋 值 的 模 糊 评 价 模 型 构 建（Construction of Fuzzy Evaluation Model Based on AHP EntropyMethod）  

# 4.3.1 确定因素集  

从多个方面进行综合评判比较，这些因素构成了评价集合，即评价因素集，本文的因素集可以记为： $\scriptstyle{\mathrm{U}}=\{\mathrm{B}1$ ，B2，B3，B4，B5}， $\mathrm{U}_{1}{=}\{\mathrm{C}_{1}$ ，C2，C3，C4，C5}，以此类推，具体如下：  

$\scriptstyle{\mathrm{U}=\left\{\begin{array}{l l}{\begin{array}{r l r l}\end{array}}\end{array}\right.}$ {决策阶段（B1）、设计阶段（B2）、招投标阶段（B3）、施工阶段（B4）、交付使用阶段（B5） $\}$  

$\mathbf{U}_{1=}\{$ {洁净产品的洁净度需求（C1）、决策人员的专业性（C2）、洁净产品的工艺需求（C3）、洁净产品的策划定位（C4）、洁净行业市场环境的变化（C5）}  

$\mathrm{U}_{2=}\{$ {洁净室设计模型的构建（C6）、洁净设备和材料的选择（C7）、设计单位的洁净室经验（C8）、工艺管道的设计（C9）、洁净室设计方案的选择（C10）}  

$\mathrm{U}_{3=}\{$ {洁净项目招标文件的编制（C11）、合同的签订与管理（C12）、评标方法的选择（C13）、投标单位的洁净技术水平（C14）、招标的公平性（C15）}  

$\mathrm{U}_{4=}$ {洁净设备和材料（C16）、洁净施工工艺和方案的选择（C17）、洁净三阶段管制（C18）、施工人员的洁净室施工经验（C19）、施工现场的环境（C20）}  

$\mathrm{U}_{5=}\{$ 日常洁净运营（C21）、洁净备品备件的预留（C22）、运营单位的选择（C23）、洁净测试设备的使用（C24）、施工单位维保（C25）}  

# 4.3.2 确定评语集  

由于每个指标的评价值不尽相同，往往会产生不同的评价级别，由各种不同决断构成的集合被命名为评语集，如“非常满意”、“比较满意”、“一般”、“不满意”、“非常不满意”，记为： $\scriptstyle\mathbf{X}=\{\mathbf{x}_{1}$ ，x2，…， $\left|\mathbf{X}\mathbf{m}\right\}$ 。  

# 4.3.3 确定模糊关系矩阵  

在因素集U 和评语集X 确定了之后，需要构建模糊矩阵R，从单因素角度确定被评价目标对评价子集的隶属程度，列的一个矩阵R，即为模糊关系矩阵。  

$$
R={\left[\begin{array}{l l l l}{r_{11}}&{r_{12}}&{\cdots}&{r_{1m}}\\ {r_{21}}&{r_{22}}&{\cdots}&{r_{2m}}\\ {\cdots}&{\cdots}&{\cdots}&{\cdots}\\ {r_{n1}}&{r_{n2}}&{\cdots}&{r_{n m}}\end{array}\right]}
$$  

# 4.3.4 进行模糊综合评价运算  

模糊综合评价，对指标内容进行评价。根据上述层次分析法可以求出权向量$\mathrm{W=\Gamma(W_{1\it\Psi_{\perp}},\Delta\Psi_{W_{2\it\Psi_{\perp}}},\Delta\Psi_{W_{3\it\perp}},\Delta\it\Psi_{\perp}\it,\Psi_{W_{3\it\perp}})}$ ，继而计算出各指标的权重系数，最终评价为模糊矩阵R 与权向量W 之间的运算，记作E。  

$$
\begin{array}{r}{E=W\times R=(\mathrm{W_{1:H}},\mathrm{W_{2:H}},...,\mathrm{W_{n:H}})\left[\begin{array}{l l l l}{r_{11}}&{r_{12}}&{\cdots}&{r_{1n}}\\ {r_{21}}&{r_{21}}&{\cdots}&{r_{2n}}\\ {\cdots}&{\cdots}&{\cdots}&{\cdots}\\ {r_{n1}}&{r_{n1}}&{\cdots}&{r_{n m}}\end{array}\right]=(\mathrm{E}_{1},\mathrm{E}_{2},...,\mathrm{E}_{m})}\end{array}
$$  

（公式 4-12）  

综上，基于AHP-熵值法组合赋值的模糊综合评价体系流程基本步骤见下图4-2 所示。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/e2819214512da0bc458e3378b0a6ed5c3066417a356bcde11b4f1723d8d310bd.jpg)  
图 4-2 基于 AHP-熵值法组合赋值的模糊综合评价法流程Figure 4-2 Fuzzy Comprehensive Evaluation Process Based on AHP Entropy Method  

# 4.4 本章小结（Summary of this chapter）  

本章提出应用 AHP 方法确定主观权重，运用熵值法确定客观权重的具体步骤，并将两种权重进行组合，确定组合权重。建立了洁净室建设工程质量管理评价模型，提出了基于AHP-熵值法的模糊综合评价法在洁净室质量管理评价中的应用，并具体说明了评价体系的步骤。  

# 5 华天科技 C1 洁净室建设工程质量管理评价案例研究  

# 5 Case Study on Quality Management Evaluation of Huatian Technology C1 Cleanroom Construction Project  

# 5.1 华 天 科 技 C1 洁 净 室 工 程 概 况 （ Overview of Huatiantechnology C1 clean room project）  

# 5.1.1 建设内容  

华天科技（昆山）电子有限公司坐落于江苏省昆山市。近几年，华天昆山公司主要研发晶圆产品，建立先进封装实验室，有效补齐了华天集团高端集成电路产品的短板，代表着国内封装业的先进水平。对于集成电路封装技术来说，晶圆级封装测试属于高端的封测技术。  

华天科技C1 洁净室项目属于华天科技（昆山）电子有限公司的新建项目，工程共3 层，属于洁净室安装工程，三层分别由三家不同的施工单位实施，洁净室安装部分总造价 1 亿左右，工程建设时间 2019 年 12 月-2020 年 6 月，工期 7个月。工程为固定总价工程，工程包含设计、施工、检验、测试。  

该厂建成后将用于集成电路封装，该洁净室按洁净等级划分为千级区和万级区。工程主要包含内装系统、暖通系统、电气系统、工艺管道系统、自控系统。内装系统主要包含彩钢板墙板、顶板、PVC 地面、环氧、高架地板。暖通系统主要包含无尘室的暖通部分，含空调通风设备（风机过滤单元、干盘管），空调水管（冷冻水、冷凝排水、阀件、相关温度传感器、压力传感器、调节电动（气动）阀门，管道支架、管道保温、管道标示等），空调风管。电气系统主要包含配电盘设备（制程配电箱、PLC 控制柜、照明配电箱、插座配电箱），电力电缆，电力系统桥架、线槽敷设，无尘室照明、插座、接地、接地消除器等相关施工。工艺管道系统主要包含CDA（压缩空气）、N2（氮气）、PV（真空）、DIW（纯水）、PCW（工艺冷却水）、Exhaust（排气）、Drain（排水）。自控系统包含现场设备的控制及上线，门禁系统及安防系统。  

# 5.1.2 项目特点  

（1）项目工期紧张，对承包商专业要求高  

华天科技属于晶圆生产和集成电路封装，业主为抓紧投入生产，故制定的工期紧张。加之土建前期的工作时间延误，导致后期留给洁净室安装的时间变得很少。这就要求承办单位的专业性较高，包括设计、施工、材料设备的供应商。施工单位要有控制质量和进度的有效手段，洁净室施工的经验要丰富，能根据现场情况及时调整施工方法和工序。材料设备供应商能配合项目，生产符合项目要求的产品，并能根据项目要求进行赶工。  

（2）项目建设专业种类多，技术管理难度大  

集成电路厂房项目建设涵盖内装工程、暖通工程、电气工程、消防工程、自控工程、工艺管道系统工程等专业工程施工。施工过程受工序的影响，前道工序如果出现偏差，将会影响到后续的施工。多个班组施工时如何协调施工作业面，避免班组施工过程中时间和空间上的冲突也是一个挑战，如果协调不到位，将会对工期和质量产生影响。  

# （3）项目要求质量管理标准高  

华天项目作为晶圆厂和封装厂，质量要求高。首先洁净度要求高，大部分区域为千级区，部分区域为百级区和十级区。百级区以下施工要特别注意，稍有偏差，洁净度测试就无法通过。其次产品需要高纯水、氮气、CDA、真空系统、酸碱排气等，这些工艺管道施工也是一个考验。施工过程必须严格按照规范和标准来执行，控制过程中的质量。过程中质量如果把控不严，将会导致无法达到生产要求，项目无法按期投产，即便能够投产也很难达到预定的合格率。因此在项目开始之处，就要确定好质量标准和要求，过程中严格按照高标准执行，对于出现的质量问题及时发现，认真处理，及时整改，不让质量问题扩大以期达到理想的质量效果。  

# 5.2 华天科技 C1 洁净室建设工程质量管理现状（Current QualityManagement Status of Huatian Technology C1 CleanroomConstruction Project）  

# 5.2.1 质量管理标准及要求  

华天洁净厂房属于半导体厂房，与传统的工业厂房建设工程有很大不同，它包括很多专业技术门类，包括洁净车间、洁净风管、工艺管路、纯水、废水废液酸碱排气等。半导体洁净室项目技术复杂，建设过程中的质量管理难度大，这就要求项目的质量管理团队在建设过程中保持高度的质量水平和技术水平。华天厂房建设期间严格按照国家标准和设计规范，在此基础上，满足业主必须的质量要求。在建设之初，为提高工程质量，建设单位要求交施工单位提交《质量控制计划》、《质量管理体系》、《材料设备构件进场管理规定》、《分部分项工程样板管理制度》、《分部分项检查验收规定》、《设备材料厂验制度》、《现场验收制度》、《施工技术交底管理制度》、《成品半成品保护制度》、《专业技能考核制度》、《进场焊工焊接考核程序》等质量管理文件，并组织建设单位及相关单位会审，获得建设单位批准后方可生效。建设单位要求承包商应在项目施工前完成所有设备材料的品牌报审，设备材料报审应包含面单、型号规格、技术说明、厂家交期说明、厂家授权书等资料。为确保工程质量和进度要求，施工单位应提交长交期设备、材料清单，并根据建设单位要求提供订货证明、排产证明、发货证明等相关资料。  

在华天厂房规划建设过程中，相关的质量规范、标准如下：  

《洁净厂房设计规范》GB50073-2013  
《洁净厂房施工及质量验收规范》GB51110-2015  
《洁净室施工及验收规范》GB550591-2010  
《电子工业洁净厂房设计规范》GB50472-2017  
《特种气体系统工程技术规范》GB50646-2011  
《通风与空调工程施工质量验收规范》GB50243-2016  
《建筑电气工程施工质量验收规范》GB 50303-2015  
《自动化仪表工程施工及验收规范》GB50093-2013  
《国家建筑标准图集管道和设备保温、防结露及电伴热》16S401  
《电子工业废水废气处理工程施工及验收规范》GB51137-2015  
《低压电器施工及验收规范》GB50254-2014  
《工业企业噪声控制设计规范》GB/T50087-2013  
《电子工业废水废气处理工程施工及验收规范》GB51137-2015  
《硅集成电路芯片工厂设计规范》GB50809-2012  
《电子工业职业安全卫生设计规范》GB50523-2010  
《组合式空调机组》GBTl4294-2008  
《工业金属管道设计规范》GB50316-2000（2008 年版）  

# 5.2.2 质量组织架构  

华天项目质量管理组织架构见下图5-1 所示。  

（1）项目经理为质量总负责人，负责落实公司的质量要求、组织编制项目的质量目标、建立项目部的质量保证体系和组织架构、组织项目进行质量管理活动，确保项目按照国家质量标准和规范施工，保证项目质量目标的实现。  

（2）质量经理，协助项目经理处理质量方面的工作，对项目的质量目标进行分解，保证项目质量体系的正常运行。组织编制项目各项质量计划，检查质量计划的落实情况，组织质量管理的考核。  

（3）各专业负责人主要负责专业技术交底和图纸交底、现场施工质量管理。对施工人员的技术交底要详细、准确，突出质量问题的重点和难点。专业负责人负责施工现场各工序质量管理目标和工作完成质量情况，发现问题及时通知班组负责人进行整改。  

（4）施工班组长对现场具体施工负责，施工班组长起到带头作用，落实技术交底的内容，对现场施工人员进行有效的监督和教育。组织现场人员进行有序的施工工作，保证施工质量符合质量要求。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/aa47c1ab78fb3b7a1ef67ec92fb97a08332acdff4926f4d1817586e3d308759f.jpg)  
图 5-1 华天科技 C1 洁净室建设工程质量组织架构  
Figure 5-1 Quality organization structure of Huatian Technology C1 cleanroom construction project  

# 5.2.3 质量管理的难点  

（1）整体精度控制。本项目工作面大致分为两个区域，一部分为普通区，一部分为下沉区，施工中精度控制难度大，易产生累积误差。在施工前，因建立全厂区的十字基准线及标高控制点，安排专业的技术测量人员进行放线测量，测量过程使用在校准有效期内的器具，并进行实时复核。  

（2）地面施工。首先因土建未施作 5cm 找平层导致地面平整度较差，对地面PVC 和环氧的施工要求变得很高。其次下沉区与普通区的交接部分的处理非常困难，施工难度较大。  

（3）高墙板安装及加固。本工程外侧墙板属于高墙板，高度为 $\mathrm{8m}$ ，施工中难度较大。对于超高墙板，彩钢板厂家制作时内部竖向加两根加强筋，现场施工在彩钢板背后用型材进行加固，彩钢板之间利用传统中字铝连接，上下采用槽铝固定。在施工过程中，要注意板材的整体性，使其连成一个整体。  

（4）各专业交叉施工。该工程工期紧张，专业较多，交叉作业施工多，如何协调好彼此之间的工序关系是项目的难点。项目开始时，土建和安装交叉施工，安装单位各班组的交叉施工都是项目的难点。正常洁净室的施工是在土建完成后再进场施工，这样可以便于各方面的管理，但在华天项目上，土建施工缓慢，又因为工期紧张，只能是洁净包提前进场，这就导致了土建和洁净的交叉施工。如何协调作业面和安排施工顺序是本项目的难点。  

（5）共用管架的预制及安装。本项目共同管架的数量较多，吊装及焊接工程量较大。现场测量及放线要准确，型钢到场经过检验后运送到在指定区域进行预制和焊接。预制完成后通过吊车吊装的方式进行组对焊接，施工过程工作量大，高空作业多。施工前要编制专项施工方案，明确工序和质量安全保障措施，经过批准后方可施工。  

（6）吊顶上空间紧张，施工困难。吊顶上方有着管道管线众多，如送回风管、工艺冷却水管、工艺管道、桥架母线、弱电桥架等等，这些管道相互交叉，导致现场施工较为困难。  

（7）洁净室回风道内风管安装难度大。本工程回风道宽度窄，仅为 $600\mathrm{mm}$ ，这无疑给施工增加了难度。人员进入困难，无法正常转身，回风管长度又比较长，安装较为困难。  

（8）DN600 水管施工。本项目机房冷冻水主管道管径为 DN600。DN600冷冻水管数量多，管径大，重量大。施工过程中施工难度大，焊接质量和安装水平直接影响管道系统运行的稳定性和安全性。施工中管道的卸货、二次搬运、管道吊装、安装难度比较大。  

（9）穿墙封堵复杂。项目中穿洁净室彩钢板的风管及水管多，孔洞较多，还有很多是大管道，密封工作量大。若未密封完全，会导致漏风和洁净度测试不能满足要求。  

（10）全过程洁净管控。洁净室建设工程相较于一般建设工程最大的特点就是洁净的管控，洁净管控是从建设开始到项目完工的全过程控制。洁净管控需要贯穿于整个洁净室建设全过程，才能保证建造出来的洁净车间是符合要求的。一般情况下，净化安装公司施工是根据车间的安装作为控制的主线来考虑的，整个车间封闭以后洁净施工才能开始，但该项目由于土建部分施工慢，外墙未封堵完成及土建室内部分工作未完成，影响到后续打磨地面工作，此部分产尘作业多，导致洁净室难以管控。  

（11）工期紧张。洁净室建设时间仅为7 个月，中间包含有跨年时间，加之土建工作滞后导致进场时间得不到保证。在时间紧迫的情况下需要保证工程质量是个难点。  

# 5.2.4 全寿命周期质量管理问题识别  

现场访问建设单位的项目经理和技术负责人，对项目全寿命周期的主要质量管理问题进行访谈，各阶段的质量管理问题具体如下。  

（1）决策阶段质量管理问题  

在项目开始前，建设方对工期的规划并不合理。为了尽快投产，制定的工期太短，不符合实际情况，导致土建未能按期完工，进而影响到了洁净室安装的进场时间。为保证工期目标，洁净室安装阶段只能采取了赶工措施，导致后续工序的错乱，影响了工程质量。  

（2）设计阶段质量管理问题  

1）连廊、挡烟垂壁漏设计  

初版的设计图纸未包含连廊部分，此部分包含内装系统的吊顶、隔墙，电气系统的照明、配电，暖通系统的FFU、送回风等等。洁净室内的挡烟垂壁在最初也未设计。  

2）部分区域图纸更新速度慢，导致返工，质量影响  

初版图纸是存在比较大的问题，所以需要进行深化。此部分深化图纸更新速度较慢，施工单位按照初版图纸施工后，新图纸才刚刚出来，导致大面积的返工，造成成本和工期的增加。  

3）未进行专业之间的套图，导致部分风管、水管无法安装  

因为工期和成本原因，设计阶段未能进行 BIM 模型建立，也未进行基本的专业套图。这导致施工过程中专业之间的冲突，特别是大风管和水管有交叉现象，造成了长时间的停工。  

4）通风设计方案存在问题  

2 层万级区域设计阶段的通风的设计方案为新风机组 $.+$ 高效送风口，后来出现温度和湿度无法满足要求的情况，故改为了干盘管 $+$ FFU（高效过滤单元）的形式，造成了工期和成本的增加。  

# 5）未进行气流模拟  

设计阶段未对洁净室内的气流方向进行模拟，导致调试阶段气流出现混乱的现象，造成了调试阶段工作量的增加，影响工程质量。  

（3）招投标阶段质量管理问题  

1）招标阶段只邀请了几家之前合作过的单位。  

2）评标方法有缺陷。评标只是简单按照低价中标法，选出了价格最低的单位，给后续的质量问题埋下了隐患。  

3）招标阶段未委托招标单位，采用的是本单位自行招标，在招标文件的编制上存在些许问题。招标清单和技术文件参数、规格、范围不一致。  

# （4）施工阶段质量管理问题  

1）土建未按期完工，导致交叉施工，工序倒置，影响施工质量。  

因土建施工进展缓慢，脚手架和部分粉刷一直未能完成，地面积水一直存在，无法满足含水率低于 $8\%$ 的要求，导致地面环氧一直无法施工。在此影响下，为保证洁净室的工期，只能先行安装洁净墙板和吊顶，在工序上已经错乱，导致墙板和吊顶无法满足洁净的要求，只能通过后期的清洁来弥补，这无疑增加了成本，同时也存在清理不彻底的质量风险。  

2）外墙未封堵，导致洁净室成型晚，影响洁净室环境  

土建外墙一个轴位一直未封闭，导致洁净室无法形成密闭空间，无法保持施工环境的洁净，并且在催促土建后依然未能完成。为保证洁净度，经过业主同意，采用洁净板做封堵，这虽然能保证洁净度，但洁净板做外墙，并不能保证质量，很容易造成损坏。  

3）下沉区与普通区交界面处理不当  

施工区域有一部分为下沉区，下沉高度 $600\mathrm{mm}$ ，此部分区域设计为 $600\mathrm{mm}$ 高架地板，普通区为 PVC 地面。由于土建预留的高度有偏差，导致交界面的不平。经过讨论，最终采取的方案为用环氧砂浆做斜坡，用不锈钢板铺设交界面。施工过程中，由于环氧砂浆未能干透就铺上PVC 地板，导致后来PVC 地板起鼓，经过数次维修依然未能彻底解决。  

# 4）酸碱排风管漏液  

该项目的工艺排风管采用的是 PP 风管，风管之间采用 PP 焊条焊接，焊接过程因为焊接人员技术问题导致质量不达标，产线运行后，多处焊接位置出现漏液现象，数次返修依然未能彻底解决。  

# （5）交付使用阶段质量管理问题  

1）千级区洁净度测试不达标  

千级区的洁净度测试多次都不达标，几个点位的颗粒物含量偏高。对房间的严密性做了检查，对周边的FFU 及滤网进行了测试，并对周围环境做了整体保洁，最终达标。  

# 2）风量平衡测试未通过  

几个房间的风量存在不平衡的现象，对风阀开度进行调整，经过长时间的调整，最终达到标准。  

在了解各阶段主要质量管理问题的基础上，收集了竣工阶段建设单位的质量缺失整改表，质量缺失整改表的部分截图见表5-1 所示。删除了一些质量缺失表的重复质量问题，最终确定1 层质量管理问题74 个，2 层质量管理问题62 个，三层质量管理问题78 个，完整的表单详见附录C。对各层质量管理问题按评价指标进行分类，进行数量汇总，得到华天项目各楼层质量管理评价指标对应的质量管理问题数量，详见表5-2 所示。  

# 表 5-1 华天科技 C1 洁净室建设工程质量缺失整改表部分截图汇总  

Table 5-1 Summary of partial screenshots of the rectification table for quality deficiencies in the C1 clean room construction project of Huatian Technology   


<html><body><table><tr><td colspan="8">序号 华天科技C1洁净室质量缺失整改表部分截图汇总</td></tr><tr><td rowspan="10">1</td><td>27</td><td>2020/6/1</td><td>1F</td><td>角铝长度不够</td><td></td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>28</td><td>2020/6/1</td><td>1F</td><td>风淋室感应损坏</td><td></td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>29</td><td>2020/6/1</td><td>1F</td><td>PVC地板打胶</td><td></td><td></td><td>C17洁净施工工 艺和方案的选择 C17洁净施工工</td></tr><tr><td>30</td><td>2020/6/1</td><td>1F</td><td>门框边角需收边</td><td></td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>31</td><td>2020/6/1</td><td>1F</td><td>法兰及软管未保温</td><td></td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>32</td><td>2020/6/1</td><td>1F</td><td>压力表未安装 螺旋风管末端未加</td><td></td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>33</td><td>2020/6/1</td><td>1F</td><td>盲板</td><td></td><td></td><td>艺和方案的选择</td></tr></table></body></html>  

<html><body><table><tr><td>122</td><td>2020/6/1</td><td>2F</td><td>地面垃圾未清理</td><td></td><td>C20施工现场环 境</td></tr><tr><td>123</td><td>2020/6/1</td><td>2F</td><td>回风夹道内垃圾清 理</td><td></td><td>C20施工现场环 境</td></tr><tr><td>124</td><td>2020/6/1</td><td>2F</td><td>PVC地面脏污清理</td><td></td><td>C20施工现场环 境</td></tr><tr><td>125</td><td>2020/6/1</td><td>2F</td><td>现场环境差导致高 架地板泛黄</td><td></td><td>C20施工现场环 境</td></tr><tr><td>126</td><td>2020/6/1</td><td>2F</td><td>自流平清理</td><td></td><td>C20施工现场环 境</td></tr><tr><td>127</td><td>2020/6/1</td><td>2F</td><td>地面划伤</td><td></td><td>C21日常洁净运 营</td></tr><tr><td>128</td><td>2020/6/1</td><td>2F</td><td>PVC地面损坏，无 预留备品</td><td></td><td>C22洁净备品备 件的预留</td></tr></table></body></html>  

<html><body><table><tr><td>187</td><td>2020/6/1</td><td>3F</td><td>材料垃圾及时清运</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>188</td><td>2020/6/1</td><td>3F</td><td>新风送风百叶口己 开孔未安装百叶</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>189</td><td>2020/6/1</td><td>3F</td><td>排烟口洞已开好，需 安装好排烟口</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>190</td><td>2020/6/1</td><td>3F</td><td>风阀未挂上开关标 识，需挂上开关标识</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>191</td><td>2020/6/1</td><td>3F</td><td>C型钢低端防护/加 防护套</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>192</td><td>2020/6/1</td><td>3F</td><td>管道塑料薄膜未清 除</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>193</td><td>2020/6/1</td><td>3F</td><td>缺管托/加管托</td><td></td><td>C18洁净三阶段 管制</td></tr></table></body></html>  

表 5-2 华天科技 C1 洁净室建设工程各质量指标出现问题数量汇总 Table 5-2 Summary of the quantity of problems occurred in various quality indicators of Huatian Technology C1 cleanroom construction project   


<html><body><table><tr><td>Z</td><td></td><td>忆</td><td></td><td></td><td>Z</td><td></td><td></td><td></td><td></td><td>8</td><td></td><td>U</td><td></td><td></td><td>T</td><td></td><td></td><td></td><td></td><td></td><td>6</td><td>8</td><td></td><td>L</td><td>9</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Z</td></tr><tr><td>C25 施工单位维保</td><td></td><td>C24 洁净测试设备的使用</td><td>C23 运营单位的选择</td><td>C22 洁净备品备件的预留</td><td>C21日常洁净运营</td><td>C20 施工现场环境</td><td>C19 施工人员的洁净室施工经验</td><td>C18洁净三阶段管制</td><td></td><td>C17洁净施工工艺和方案的选择</td><td>C16 洁净设备和材料</td><td></td><td>C15 招标的公平性</td><td>C14 合同的签订与管理</td><td>C13 评标方法的选择</td><td>C12 投标单位的洁净技术水平</td><td></td><td>C1l 洁净项目招标文件的编制</td><td>C10 洁净室设计方案的选择</td><td>C9 工艺管道的设计</td><td>C8 设计单位的洁净室经验</td><td>C7洁净设备和材料的选择</td><td></td><td>C6 洁净室设计模型的构建</td><td>C5 洁净行业市场环境的变化</td><td></td><td>C4 洁净产品的策划定位</td><td>C3 洁净产品的工艺需求</td><td>C2 决策人员的专业性</td><td>C1洁净产品的洁净度需求</td><td></td></tr><tr><td>忆</td><td></td><td>乙</td><td>乙</td><td>Z</td><td>S</td><td></td><td>8</td><td>π</td><td></td><td></td><td>乙</td><td>乙</td><td></td><td>Z</td><td></td><td></td><td></td><td>Z</td><td></td><td></td><td>C</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>各楼层质量问题数量（</td></tr><tr><td>29</td><td></td><td>C</td><td></td><td></td><td>9</td><td>Z</td><td>C</td><td></td><td></td><td>8</td><td>乙</td><td>I 乙</td><td>0</td><td></td><td></td><td>乙</td><td>乙 c</td><td>C c</td><td>C</td><td></td><td></td><td>Z c</td><td></td><td></td><td>Z</td><td></td><td>Z</td><td></td><td>2层 3层</td></tr><tr><td>孔L</td><td>S →</td><td></td><td>乙 Z</td><td>Z</td><td>乙</td><td></td><td>6</td><td>8</td><td></td><td></td><td></td><td></td><td></td><td>c</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0</td><td></td><td>乙</td><td></td><td></td><td>乙</td><td>(个)</td></tr></table></body></html>  

# 5.3 华天科技 C1 洁净室建设工程质量管理评价（QualityManagement Evaluation of Huatian Technology C1 CleanroomConstruction Project）  

上一章对华天洁净室项目各阶段的质量管理问题进行了识别，并对原因进行了分析。这些质量管理问题对工程的影响不尽相同，无法看出这些问题的出现对项目最终投入使用是否产生影响。本章将通过对华天项目的质量管理评价分析质量管理的水平及是否能满足最初的建设需求。  

# 5.3.1 基于 AHP 的主观权重设计  

本节采用层次分析法来确定各指标的权重，运用问卷调查的方法，邀请10位专家，对该项目指标优先级进行排序，专家相关信息见表3-2 所示，问卷调查内容见附录A；并对判断矩阵进行算术加权平均，计算总判断矩阵的最大特征根以及对应的特征向量；最后进行一致性检验，得出一级指标判断矩阵，具体步骤如下，一级指标判断矩阵见下表5-3 所示。  

表 5-3 一级指标判断矩阵  
Table 5-3 First-level indicator judgment matrix   


<html><body><table><tr><td></td><td>决策阶段 (B1)</td><td>设计阶段 (B2)</td><td>招投标阶 段（B3)</td><td>施工阶段 (B4)</td><td>交付运营阶 段（B5)</td></tr><tr><td>决策阶段（B1)</td><td>1</td><td>2</td><td>２</td><td>1/2</td><td>4</td></tr><tr><td>设计阶段（B2）</td><td>1/2</td><td>1</td><td>2</td><td>1/3</td><td>3</td></tr><tr><td>招投标阶段（B3）</td><td>1/2</td><td>1/2</td><td>1</td><td>1/4</td><td>2</td></tr><tr><td>施工阶段（B4)</td><td>2</td><td>3</td><td>4</td><td>1</td><td>5</td></tr><tr><td>交付运营阶段（B5）</td><td>1/4</td><td>1/3</td><td>1/2</td><td>1/5</td><td>1</td></tr></table></body></html>  

（1）根据公式4-1，计算判断矩阵每一行的乘积 $\mathbf{M}_{\mathrm{i}}$ 为：  

决策阶段（B1）: $\scriptstyle\mathrm{M_{1}=1}\times2\times2\times1/2\times4=8$ 设计阶段（B2）: $\scriptstyle\mathbf{M}_{2}=1/2\times1\times2\times1/3\times3=1$ 招投标阶段（B3）: $\mathrm{M}_{3}{=}1/2{\times}1/2{\times}1{\times}1/4{\times}2{=}0.125$ 施工阶段（B4）: $M_{4}=2\times3\times4\times1\times5=120$ 交付运营阶段（B5）: $\mathrm{M}_{5}{=}1/4{\times}1/3{\times}1/2{\times}1/5{\times}1{=}0.0083$ （2）根据公式4-2，计算Mi 的n 次方根 $\mathrm{\DeltaV_{i}}$ ：  

决策阶段（B1）: $\begin{array}{r l}&{V_{1}=\sqrt[5]{M_{1}}=\sqrt[5]{8}=1.516}\\ &{V_{2}=\sqrt[5]{M_{2}}=\sqrt[5]{1}=1}\\ &{V_{3}=\sqrt[5]{M_{3}}=\sqrt[5]{0.125}=0.660}\\ &{V_{4}=\sqrt[5]{M_{4}}=\sqrt[5]{120}=2.605}\\ &{V_{5}=\sqrt[5]{M_{5}}=\sqrt[5]{0.0083}=0.384}\end{array}$   
设计阶段（B2）:  
设计阶段（B3）:  
施工阶段（B4）:  
交付运营阶段（B5）:  

（3）根据公式4-3，对向量 $\mathrm{v}=$ （ $\mathrm{V}_{1}$ ， $\mathrm{~V}_{2}$ ， $\mathrm{\DeltaV}_{3}$ ， $\mathrm{\DeltaV_{4}}$ ， $\mathrm{v}_{5}$ ）进行统一化处理，可得权重W：  

$\mathrm{V}{=}\mathrm{V}_{1}{+}\mathrm{V}_{2}{+}\mathrm{V}_{3}{+}\mathrm{V}_{4}{+}\mathrm{V}_{5}{=}1.516{+}1{+}0.660{+}2.605{+}0.384{=}6.165$   
$\mathrm{W}_{1}{=}1.516/6.165{=}0.246$   
$\mathrm{W}_{2}{=}1/6.165{=}0.162$   
$\mathrm{W}_{3}{=}0.660/6.165{=}0.107$   
$\mathrm{W}_{4}{=}2.605/6.165{=}0.423$   
$\mathrm{W}_{5}{=}0.384/6.165{=}0.062$  

得判断矩阵特征向量 $\mathrm{W}=$ （0.246 0.162 0.107 0.423 0.062）  

（4）计算判断矩阵的最大特征根λmax：$(\mathrm{AW})_{1}=1\times0.246+2\times0.162+2\times0.107+1/2\times0.423+4^{*}0.062=1.245$ $(\mathrm{AW})_{2}{=}1/2{\times}0.246{+}1^{\ast}0.162{+}2^{\ast}0.107{+}1/3{\times}0.423{+}3{\times}0.062{=}0.826$ $(\mathrm{AW})_{3}{=}1/2{\times}0.246{+}1/2{^{*}}0.162{+}1{^{*}}0.107{+}1/4{\times}0.423{+}2{\times}0.062{=}0.541$ ( $\mathrm{AW})_{4}=2\times0.246+3^{*}0.162+4^{*}0.107+1\times0.423+5\times0.062=2.139$ ( $\mathrm{AW})_{5}{=}1/4{\times}0.246{+}1/3^{\ast}0.162{+}1/2^{\ast}0.107{+}1/5{\times}0.423{+}1{\times}0.062{=}0.316$ 根据公式4-4，可得${\lambda_{\mathrm{max}}}\mathrm{=\(\mathbf{A}\mathbf{W}_{1}\mathbf{+}\mathbf{A}\mathbf{W}_{2}\mathbf{+}\mathbf{A}\mathbf{W}_{3}\mathbf{+}\mathbf{A}\mathbf{W}_{4}\mathbf{+}\mathbf{A}\mathbf{W}_{5})\Omega\ (\mathbf{W}_{1}\mathbf{\Phi}\mathbf{+}\mathbf{W}_{2}\mathbf{\Phi}\mathbf{+}\mathbf{W}_{3}\mathbf{\Phi}\mathbf{+}\mathbf{W}_{4}\mathbf{\Phi}\mathbf{+}\mathbf{W}_{5}\mathbf{\Phi}\mathbf{+}\mathbf{}\mathbf{\Phi}\mathbf{-}\mathbf{0}\mathbf{7}\mathbf{\Phi}\mathbf{W}_{6}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{-}\mathbf{0}\mathbf{7}\mathbf{\Phi}\mathbf{W}_{7}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{W}_{8}\mathbf{\Phi}\mathbf{+}\mathbf{}\mathbf{0}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{9}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{\Phi}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{0}\mathbf{6}\mathbf{W}_{10}\mathbf{\Phi}\mathbf{-}\mathbf{0}\mathbf{-}\mathbf{0}\mathbf{-}\mathbf{0}\mathbf{-}\mathbf{0}\mathbf{-}\mathbf{0}\mathbf{-}\mathbf{0}\mathbf{0}\mathbf{-}\mathbf{0}\mathbf{0}\mathbf{-}\mathbf{0}\mathbf{0}\mathbf{0}\mathbf{\Phi\Phi}\mathbf{0}\mathbf{\mathbf{-}\mathbf\mathbf{0}\mathbf{\Phi\Phi}\mathbf{\Phi\mathbf{0}\mathbf\mathbf{\Phi}\mathbf\mathbf{\Phi}\mathbf\mathbf{$ （5）根据公式4-5 进行一致性检查：$C I={\frac{\lambda_{\operatorname*{max}}-\mathrm{n}}{n-1}}={\frac{5.07-5}{5-1}}=0.0175$ 查表得 $\mathrm{RI}{=}1.12$ ，根据公式4-6$\mathrm{CR}{=}0.0175/1.12{=}0.015{<}0.1$ 满足一致性要求，一致性通过。一级指标 B1、B2、B3、B4、B5 的权重分别为 0.246，0.162，0.107，0.423，0.062。由此可以看出，施工阶段权重最高，决策阶段其次，交付运营阶段权重最低，可以得出层次分析法下施工阶段最为重要。  

以上一级指标计算完成，计算25 个二级指标，二级指标的权重计算同上，过程不再赘述，决策阶段C1-C5 判断矩阵及权重见表5-4，设计阶段C6-C10 判断矩阵及权重见表5-5，招投标阶段 C11-C15 判断矩阵及权重见表5-6，施工阶段C16-C20 判断矩阵及权重见表 5-7，交付运营阶段C21-C25 判断矩阵及权重见表 5-8。  

表 5-4 C1-C5 判断矩阵  


<html><body><table><tr><td>B1决策阶段</td><td>C1洁净产品 的洁净度需求</td><td>C2策划人员 的专业性</td><td>C3洁净产品 的工艺需求</td><td>C4洁净产品 的策划定位</td><td>C5洁净行业市 场环境的变化</td></tr><tr><td>C1洁净产品的洁净度需求</td><td>1</td><td>1</td><td>1</td><td>1/2</td><td>2</td></tr><tr><td>C2 策划人员的专业性</td><td>1</td><td>1</td><td>1</td><td>1/2</td><td>2</td></tr><tr><td>C3洁净产品的工艺需求</td><td>1</td><td>1</td><td>1</td><td>1/2</td><td>2</td></tr><tr><td>C4洁净产品的策划定位</td><td>2</td><td>2</td><td>2</td><td>1</td><td>4</td></tr><tr><td>C5洁净行业市场环境的变</td><td>1/2</td><td>1/2</td><td>1/2</td><td>1/4</td><td>1</td></tr><tr><td>单层权重</td><td>0.182</td><td>0.182</td><td>0.182</td><td>0.364</td><td>0.090</td></tr></table></body></html>

注： $\scriptstyle\mathrm{CR=0}$ 通过一致性检验  

表 5-5 C6-C10 判断矩阵Table 5-5 C6-C10Judgment matrix  


<html><body><table><tr><td>B2设计阶段</td><td>C6洁净室设 计模型的构 建</td><td>C7洁净设备 和材料的选 择</td><td>C8设计单位 的洁净室经验</td><td>C9 工艺管 道的设计</td><td>C10洁净室 设计方案 的选择</td></tr><tr><td>C6洁净室设计模型的构建</td><td>1</td><td>2</td><td>3</td><td>3</td><td>1</td></tr><tr><td>C7洁净设备和材料的选择</td><td>1/2</td><td>1</td><td>2</td><td>２</td><td>1/2</td></tr><tr><td>C8设计单位的洁净室经验</td><td>1/3</td><td>1/2</td><td>1</td><td>1</td><td>1/3</td></tr><tr><td>C9 工艺管道的设计</td><td>1/3</td><td>1/2</td><td>1</td><td>1</td><td>1/3</td></tr><tr><td>C10洁净室设计方案的选择</td><td>1</td><td>２</td><td>3</td><td>3</td><td>1</td></tr><tr><td>单层权重</td><td>0.313</td><td>0.176</td><td>0.099</td><td>0.099</td><td>0.313</td></tr></table></body></html>

注： $\mathrm{CR=}0.0054$ 通过一致性检验  

表 5-6 C11-C15 判断矩阵Table 5-6 C11-C15Judgment matrix  


<html><body><table><tr><td rowspan="2">B3招投标阶段</td><td rowspan="2">C11洁净项目 招标文件的 编制</td><td rowspan="2">C12合同的</td><td rowspan="2">C13评标方 法的选择</td><td rowspan="2">C14投标单位 的洁净技术 水平</td><td rowspan="2">C15招标 的公平性</td></tr><tr><td>签订与管理</td></tr><tr><td>C11洁净项目招标文件的编制</td><td>1</td><td>2</td><td>3</td><td>4</td><td>3</td></tr><tr><td>C12投标单位的洁净技术水平</td><td>1/2</td><td>1</td><td>2</td><td>3</td><td>2</td></tr><tr><td>C13评标方法的选择</td><td>1/3</td><td>1/2</td><td>1</td><td>２</td><td>1</td></tr><tr><td>C14合同的签订与管理</td><td>1/4</td><td>1/3</td><td>1/2</td><td>1</td><td>1/2</td></tr><tr><td>C15招标的公平性</td><td>1/3</td><td>1/2</td><td>1</td><td>2</td><td>1</td></tr><tr><td>单层权重</td><td>0.402</td><td>0.245</td><td>0.137</td><td>0.079</td><td>0.137</td></tr></table></body></html>

Table 5-4 C1-C5Judgment matrix   
注： $\mathrm{CR}{=}0.014$ 通过一致性检验  

表 5-7 C16-C20 判断矩阵Table 5-7 C16-C20Judgment matrix  


<html><body><table><tr><td>B4施工阶段</td><td>C16洁净设 备和材料</td><td>C17洁净施工 工序的方案的 选择</td><td>C18洁净三 阶段管制</td><td>C19 施工人员的 洁净室施工经验</td><td>C20施工 现场环境</td></tr><tr><td>C16洁净设备和材料</td><td>1</td><td>1</td><td>1</td><td>1/2</td><td>2</td></tr><tr><td>C17洁净施工工艺和方案 的选择</td><td>1</td><td>1</td><td>1</td><td>1/2</td><td>2</td></tr><tr><td>C18洁净三阶段管制</td><td>1</td><td>1</td><td>1</td><td>1/2</td><td>2</td></tr><tr><td>C19 施工人员的洁净室施 工经验</td><td>2</td><td>2</td><td>２</td><td>1</td><td>2</td></tr><tr><td>C20 施工现场环境</td><td>0.5</td><td>0.5</td><td>0.5</td><td>0.5</td><td>1</td></tr><tr><td>单层权重</td><td>0.188</td><td>0.188</td><td>0.188</td><td>0.328</td><td>0.108</td></tr></table></body></html>

注： $\scriptstyle\mathrm{CR=}0.0241$ 通过一致性检验  

表 5-8 C21-C25 判断矩阵Table 5-8 C21-C25Judgment matrix  


<html><body><table><tr><td>B5交付运营阶段</td><td>C21日常洁净 运营</td><td>C22洁净备品 备件的预留</td><td>C23运营单 位的选择</td><td>C24洁净测试</td><td>C25施工单 位维保</td></tr><tr><td>C21日常洁净运营</td><td>1</td><td>2</td><td>3</td><td>设备的使用 5</td><td>4</td></tr><tr><td>C22洁净备品备件的预留</td><td>1/2</td><td>1</td><td>2</td><td>3</td><td>4</td></tr><tr><td>C23运营单位的选择</td><td>1/3</td><td>1/2</td><td>1</td><td>2</td><td>2</td></tr><tr><td>C24洁净测试设备的使用</td><td>1/5</td><td>1/3</td><td>1/2</td><td>1</td><td>1/2</td></tr><tr><td>C25施工单位维保</td><td>1/4</td><td>1/4</td><td>1/2</td><td>2</td><td>1</td></tr><tr><td>单层权重</td><td>0.421</td><td>0.266</td><td>0.149</td><td>0.071</td><td>0.093</td></tr></table></body></html>

注： $\mathrm{CR=}0.0357$ 通过一致性检验  

从表中可以看出，层次分析法下二级指标中施工人员的洁净室施工经验权重最高，洁净测试设备的使用权重最低。具体到每个阶段，决策阶段洁净行业市场环境的变化权重最低，洁净产品的策划定位权重最高。设计阶段洁净室设计方案的选择、洁净室设计模型的构建权重最高，设计单位的洁净室经验、工艺管道的设计权重最低。招投标阶段洁净项目招标文件的编制权重最高，投标单位的洁净技术水平权重最低。施工阶段施工人员的洁净室施工经验权重最高，施工现场环境权重最低。交付运营阶段日常洁净运营管理权重最高，洁净测试设备的使用权重最低。综合以上，将所有指标权重进行汇总和总排序，可得以下各指标权重表及排名，见下表5-9 所示。  

# 表 5-9 层次分析法计算各指标权重表及排名  

Table 5-9 Analytic hierarchy process for calculating the weight table and ranking of various   


<html><body><table><tr><td colspan="7">indicators</td></tr><tr><td>目标层</td><td>准则层</td><td>准则层 权重</td><td>指标层</td><td>权重单 排序</td><td>权重总 排序</td><td>排名</td></tr><tr><td rowspan="9">阶段</td><td rowspan="4">B1决策</td><td rowspan="4">0.246</td><td>C1洁净产品的洁净度需求</td><td>0.182</td><td>0.0448</td><td>９</td></tr><tr><td>C2 策划人员的专业性</td><td>0.182</td><td>0.0448</td><td>9</td></tr><tr><td>C3 洁净产品的工艺需求</td><td>0.182</td><td>0.0448</td><td>９</td></tr><tr><td>C4 洁净产品的策划定位</td><td>0.364</td><td>0.0895</td><td>２</td></tr><tr><td rowspan="6">B2设计 阶段</td><td rowspan="6">0.162</td><td>C5洁净行业市场环境的变化</td><td>0.090</td><td>0.0221</td><td>16</td></tr><tr><td>C6 洁净室设计模型的构建</td><td>0.313</td><td>0.0507</td><td>6</td></tr><tr><td>C7洁净设备和材料的选择</td><td>0.176</td><td>0.0285</td><td>13</td></tr><tr><td>C8设计单位的洁净室经验</td><td>0.099</td><td>0.0160</td><td>18</td></tr><tr><td>C9 工艺管道的设计</td><td>0.099</td><td>0.0160</td><td>18</td></tr><tr><td>C10洁净室设计方案的选择</td><td>0.313</td><td>0.0507</td><td>6</td></tr><tr><td>华天科技 C1洁净</td><td rowspan="5">B3招投 标阶段</td><td rowspan="5"></td><td>C11洁净项目招标文件的编制</td><td>0.402</td><td>0.0430</td><td>12</td></tr><tr><td></td><td>C12投标单位的洁净技术水平 0.245</td><td>0.0262</td><td>14</td></tr><tr><td>0.107 C13评标方法的选择</td><td>0.137</td><td>0.0147</td><td>20</td></tr><tr><td>C14合同的签订与管理</td><td>0.079</td><td>0.0085</td><td>23</td></tr><tr><td>C15 招标的公平性</td><td>0.137</td><td>0.0147</td><td>20</td></tr><tr><td rowspan="9">阶段</td><td rowspan="9">B4施工</td><td rowspan="9">0.423</td><td></td><td></td><td>0.0795</td><td>３3</td></tr><tr><td>C16洁净设备和材料 C17洁净施工工艺和方案的选择</td><td>0.188</td><td></td><td></td></tr><tr><td></td><td>0.188</td><td>0.0795</td><td>3</td></tr><tr><td>C18洁净三阶段管制</td><td>0.188</td><td>0.0795</td><td>3</td></tr><tr><td>C19 施工人员的洁净室施工经验 C20 施工现场环境</td><td>0.328</td><td>0.1387</td><td>１</td></tr><tr><td></td><td>0.108</td><td>0.0457</td><td>８</td></tr><tr><td>C21日常洁净运营 C22洁净备品备件的预留</td><td>0.421</td><td>0.0261</td><td>15</td></tr><tr><td></td><td>0.266</td><td>0.0165</td><td>17</td></tr><tr><td>C23运营单位的选择</td><td>0.149</td><td>0.0092</td><td>22</td></tr><tr><td>段</td><td>C24洁净测试设备的使用</td><td>0.071</td><td>0.0044</td><td>25</td></tr><tr><td></td><td></td><td>C25施工单位维保</td><td>0.093</td><td>0.0058</td><td>24</td></tr></table></body></html>  

# 5.3.2 基于熵值法的客观权重设计  

根据公式4-7，将表5-2 的数据进行标准化，以1 层C1 洁净产品的洁净度需求为例，可得：  

$$
{X_{11}}^{\prime}{=}\frac{\mathrm{{X11-min}(\mathrm{{X1j}})}}{{\mathrm{max}(\mathrm{{X1j}})}{-}{\mathrm{min}(\mathrm{{X1j}})}}{=}\frac{2-1}{2-1}{=}1
$$  

# 同理可得其余质量指标的标准化数据，见表5-10 所示。  

# 表 5-10 华天科技 C1 洁净室建设工程各质量指标标准化处理结果  

Table 5-10 Standardization results of various quality indicators for the construction project of the C1 clean room of Science and Technology   


<html><body><table><tr><td></td><td>忆</td><td></td><td>Z</td><td>Z</td><td>7</td><td></td><td></td><td>I</td><td>8</td><td></td><td></td><td></td><td></td><td>切</td><td></td><td></td><td></td><td></td><td></td><td>6</td><td>8</td><td></td><td></td><td>9</td><td>人</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C25 施工单位维保 C24洁净测试设备的使用</td><td></td><td>C23运营单位的选择</td><td>C22 洁净备品备件的预留</td><td></td><td>C21日常洁净运营</td><td>C20 施工现场环境</td><td>C19 施工人员的洁净室施工经验</td><td></td><td>C18 洁净三阶段管制</td><td>C17洁净施工工艺和方案的选择</td><td>C16 洁净设备和材料</td><td></td><td>C15 招标的公平性</td><td>C14合同的签订与管理</td><td>C13 评标方法的选择</td><td>C12 投标单位的洁净技术水平</td><td>C11洁净项目招标文件的编制</td><td></td><td>C10 洁净室设计方案的选择</td><td>C9 工艺管道的设计</td><td>C8 设计单位的洁净室经验</td><td>C7洁净设备和材料的选择</td><td></td><td>C6洁净室设计模型的构建</td><td>C5 洁净行业市场环境的变化</td><td>C4 洁净产品的策划定位</td><td>C3 洁净产品的工艺需求</td><td>C2 决策人员的专业性</td><td>C1洁净产品的洁净度需求 质量指标</td></tr></table></body></html>  

以C1 洁净产品的洁净度需求为例，根据公式 4-8，可得：  

$$
\begin{array}{c}{p_{11}=\cfrac{X_{11}}{\displaystyle\sum_{i=1}^{m}X_{i1}}=\cfrac{1}{1+0+...+0}=0.0765}\\ {p_{13}=\cfrac{X_{13}}{\displaystyle\sum_{i=1}^{m}X_{i3}}=\cfrac{1}{1+1+...+1}=0.0628}\end{array}
$$  

$$
p_{^{12}}=\frac{X_{^{12}}^{\prime}}{\displaystyle\sum_{i=1}^{\mathrm{m}}X_{i2}^{\prime}}=\frac{0}{0+1+...+0.67}=0
$$  

根据公式4-9，可得C1 指标的熵值 $\mathbf{e}_{1}$ ：  

$\mathsf{e}_{1}=-k\sum_{i=1}^{\mathsf{m}}{p_{i}\ln{p_{i j}}}=-1.099\ *(\ 0.0765\ *\ \ln\ 0.0765\ +\ 0+\ 0.0628\ *\ \ln\ 0.0628\ )$ ）$=0.407$  

根据公式4-10，可得C1 指标的权重 $\mathbb{W}_{1\ast}$ ：  

$$
W_{1\lessgtr}=\frac{1-e_{1}}{\displaystyle\sum_{i=1}^{\infty}(1-e_{i})}=\frac{1-0.407}{16.11}=0.0373
$$  

重复上述步骤，可得剩余24 个指标的质量指标熵值，见表5-11 所示。  

表 5-11 熵值法计算各质量指标权重  
Table 5-11 Calculate the weight and ranking of various quality indicators using entropy method   


<html><body><table><tr><td>一级指标</td><td>权</td><td>二级指标</td><td>权</td></tr><tr><td rowspan="5">B1决策阶段</td><td rowspan="5">0.2264</td><td>C1洁净产品的洁净度需求</td><td>0.0373</td></tr><tr><td>C2决策人员的专业性</td><td>0.0370</td></tr><tr><td>C3洁净产品的工艺需求</td><td>0.0484</td></tr><tr><td>C4洁净产品的策划定位</td><td>0.0484</td></tr><tr><td>C5洁净行业市场环境的变化</td><td>0.0350</td></tr><tr><td rowspan="5">B2设计阶段</td><td></td><td>C6洁净室设计模型的构建</td><td>0.0420</td></tr><tr><td></td><td>C7洁净设备和材料的选择</td><td>0.0399</td></tr><tr><td>0.2072</td><td>C8设计单位的洁净室经验</td><td>0.0399</td></tr><tr><td></td><td>C9工艺管道的设计</td><td>0.0397</td></tr><tr><td></td><td>C10洁净室设计方案的选择</td><td>0.0420</td></tr><tr><td rowspan="5">B3招投标阶段</td><td></td><td>C11洁净项目招标文件的编制</td><td>0.0373</td></tr><tr><td></td><td>C12投标单位的洁净技术水平</td><td>0.0422</td></tr><tr><td>0.1835</td><td>C13 评标方法的选择</td><td>0.0370</td></tr><tr><td></td><td>C14合同的签订与管理</td><td>0.0373</td></tr><tr><td></td><td>C15招标的公平性</td><td>0.0350</td></tr><tr><td rowspan="6">B4施工阶段</td><td></td><td>C16洁净设备和材料</td><td>0.0413</td></tr><tr><td></td><td>C17洁净施工工艺和方案的选择</td><td>0.0416</td></tr><tr><td>0.1664</td><td>C18洁净三阶段管制</td><td></td></tr><tr><td></td><td>C19施工人员的洁净室施工经验</td><td>0.0387</td></tr><tr><td></td><td>C20施工现场环境</td><td>0.0444</td></tr><tr><td rowspan="6">B5交付运营阶段</td><td></td><td></td><td>0.0373</td></tr><tr><td></td><td>C21日常洁净运营 C22洁净备品备件的预留</td><td>0.0373</td></tr><tr><td>0.2166</td><td>C23运营单位的选择</td><td>0.0373 0.0416</td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td>C24洁净测试设备的使用</td><td>0.0420</td></tr><tr><td></td><td>C25施工单位维保</td><td>0.0401</td></tr></table></body></html>  

# 5.3.3 AHP-熵值法组合权重设计  

根据公式4-11，对指标进行AHP-熵值法组合赋值，可得一级指标和二级指标的组合赋值及排名，见表5-12、5-13 所示。  

Table 5-12 Weight and ranking table of primary indicators   
表 5-13 二级指标权重及排名表  


<html><body><table><tr><td>一级指标</td><td>AHP权重</td><td>权权重</td><td>组合权重</td><td>权重排名</td></tr><tr><td>B1决策阶段</td><td>0.246</td><td>0.2264</td><td>0.2890</td><td>2</td></tr><tr><td>B2设计阶段</td><td>0.162</td><td>0.2072</td><td>0.1742</td><td>3</td></tr><tr><td>B3招投标阶段</td><td>0.107</td><td>0.1835</td><td>0.1019</td><td>4</td></tr><tr><td>B4施工阶段</td><td>0.423</td><td>0.1664</td><td>0.3652</td><td>1</td></tr><tr><td>B5交付运营阶段</td><td>0.062</td><td>0.2166</td><td>0.0697</td><td>5</td></tr></table></body></html>  

表 5-12 一级指标权重及排名表  
Table 5-13 Weight and ranking table of secondary indicators   


<html><body><table><tr><td>二级指标</td><td>AHP权重</td><td>权权重</td><td>组合权重</td><td>权重排名</td></tr><tr><td>C1洁净产品的洁净度需求</td><td>0.0448</td><td>0.0373</td><td>0.0403</td><td>10</td></tr><tr><td>C2决策人员的专业性</td><td>0.0448</td><td>0.0370</td><td>0.0400</td><td>11</td></tr><tr><td>C3洁净产品的工艺需求</td><td>0.0448</td><td>0.0484</td><td>0.0523</td><td>6</td></tr><tr><td>C4洁净产品的策划定位</td><td>0.0895</td><td>0.0484</td><td>0.1045</td><td>2</td></tr><tr><td>C5洁净行业市场环境的变化</td><td>0.0221</td><td>0.0350</td><td>0.0187</td><td>16</td></tr><tr><td>C6洁净室设计模型的构建</td><td>0.0507</td><td>0.0420</td><td>0.0514</td><td>7</td></tr><tr><td>C7洁净设备和材料的选择</td><td>0.0285</td><td>0.0399</td><td>0.0274</td><td>13</td></tr><tr><td>C8设计单位的洁净室经验</td><td>0.0160</td><td>0.0399</td><td>0.0154</td><td>17</td></tr><tr><td>C9工艺管道的设计</td><td>0.0160</td><td>0.0397</td><td>0.0153</td><td>18</td></tr><tr><td>C10洁净室设计方案的选择</td><td>0.0507</td><td>0.0420</td><td>0.0514</td><td>8</td></tr><tr><td>C11洁净项目招标文件的编制</td><td>0.0430</td><td>0.0373</td><td>0.0387</td><td>12</td></tr><tr><td>C12投标单位的洁净技术水平</td><td>0.0262</td><td>0.0422</td><td>0.0267</td><td>14</td></tr><tr><td>C13评标方法的选择</td><td>0.0147</td><td>0.0370</td><td>0.0131</td><td>20</td></tr><tr><td>C14合同的签订与管理</td><td>0.0085</td><td>0.0373</td><td>0.0076</td><td>23</td></tr><tr><td>C15招标的公平性</td><td>0.0147</td><td>0.0350</td><td>0.0124</td><td>21</td></tr><tr><td>C16洁净设备和材料</td><td>0.0838</td><td>0.0413</td><td>0.0835</td><td>3</td></tr><tr><td>C17洁净施工工艺和方案的选择</td><td>0.0795</td><td>0.0416</td><td>0.0798</td><td>4</td></tr><tr><td>C18洁净三阶段管制</td><td>0.0795</td><td>0.0387</td><td>0.0742</td><td>5</td></tr><tr><td>C19施工人员的洁净室施工经验</td><td>0.1387</td><td>0.0444</td><td>0.1485</td><td>1</td></tr><tr><td>C20施工现场环境</td><td>0.0457</td><td>0.0373</td><td>0.0411</td><td>9</td></tr><tr><td>C21日常洁净运营</td><td>0.0263</td><td>0.0373</td><td>0.0237</td><td>15</td></tr><tr><td>C22洁净备品备件的预留</td><td>0.0165</td><td>0.0373</td><td>0.0148</td><td>19</td></tr><tr><td>C23运营单位的选择</td><td>0.0092</td><td>0.0416</td><td>0.0092</td><td>22</td></tr><tr><td>C24洁净测试设备的使用</td><td>0.0044</td><td>0.0420</td><td>0.0045</td><td>25</td></tr><tr><td>C25施工单位维保</td><td>0.0058</td><td>0.0401</td><td>0.0056</td><td>24</td></tr></table></body></html>  

# 5.3.4 华天科技C1 洁净室建设工程质量管理评价  

本次华天项目评价方法采用问卷调查法，邀请10 位该领域的专家，专家信息见表3-2 所示，问卷调查表见附录B。评价集的结果包含“比较满意”、“满意”、“一般”、“不满意”、“非常不满意”。满意度咨询情况结果见下表5-14 所示。  

表 5-14 华天科技 C1 洁净室质量管理评价表  
Table 5-14 Huatian Technology C1 Cleanroom Quality Management Evaluation Form   


<html><body><table><tr><td rowspan="9">C25 施工单位维保 C24 洁净测试设备的使用</td><td rowspan="9">乙 → C 0.0092</td><td rowspan="9">C23 运营单位的选择</td><td rowspan="9">C22 洁净备品备件的预留 乙</td><td rowspan="9">C21日常洁净运营 c 0.0237</td><td rowspan="9">0.0411 0.1485</td><td rowspan="9">0.0742</td><td rowspan="9">0.0798</td><td rowspan="9">0.0835</td><td rowspan="9">0.0124</td><td rowspan="9"></td><td rowspan="9">0.0076</td><td rowspan="9">0.0131</td><td rowspan="9">0.0267</td><td colspan="8">→</td><td rowspan="8">S</td><td colspan="8">0.0187 0.1045</td><td>C3 洁净产品的工艺需求</td><td></td><td>C1洁净产品的洁净度需求</td></tr><tr><td></td><td>C13 评标方法的选择</td><td>C12 投标单位的洁净技术水平</td><td>C10 洁净室设计方案的选择</td><td></td><td></td><td>C6 洁净室设计模型的构建</td><td>C5 洁净行业市场环境的变化</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>C15 招标的公平性</td><td>C14合同的签订与管理</td><td></td><td>Cll 洁净项目招标文件的编制</td><td>C9工艺管道的设计</td><td>C8 设计单位的洁净室经验</td><td></td><td></td><td>C4 洁净产品的策划定位</td><td></td><td>C2 决策人员的专业性</td><td></td><td></td><td></td></tr><tr><td>C18 洁净三阶段管制</td><td>C17洁净施工工艺和方案的选择</td><td>C16 洁净设备和材料</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C20 施工现场环境</td><td>C19 施工人员的洁净室施工经验</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>C7洁净设备和材料的选择</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>乙</td><td></td><td></td><td>→</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>乙</td><td>I</td><td>I</td><td></td><td></td><td></td><td></td><td></td><td></td><td>乙</td><td></td><td></td><td>I</td><td>→</td><td></td><td></td><td></td><td></td><td colspan="8"></td></tr><tr><td>乙 →</td><td></td><td>乙</td><td></td><td>→</td><td>S</td><td>→</td><td>→</td><td></td><td>→</td><td></td><td>C</td><td></td><td></td><td></td><td></td><td>→</td><td>乙</td><td>→</td><td></td><td>C</td><td></td><td colspan="8"></td></tr><tr><td></td><td>乙</td><td>→</td><td>→ →</td><td>S</td><td></td><td>→</td><td></td><td>C</td><td>S</td><td>乙</td><td>C</td><td>S</td><td>→</td><td>S</td><td></td><td>→</td><td>乙</td><td>→</td><td></td><td></td><td>C</td><td></td><td>满意 一般</td></tr><tr><td>0.0056 0.0045</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Z c</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>乙</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>→</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>乙</td><td></td><td></td><td></td><td>不满意</td></tr><tr><td></td><td>乙</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>→</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>乙</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></table></body></html>  

由上表，根据公式4-12，可得决策阶段评价矩阵：  

0.3 0.3 0.4 0 0   
0.3 0.4 0.3 0 0   
E1 W1R1 [0.0403 0.0400 0.0523 0.1045 0.0187] 0 0.4 0.2 0.2 0.2   
0 0.2 0.4 0.4 0   
0.4 0.4 0.2 0 0  

[0.032 0.077 0.084 0.052 0.010]  

从此矩阵可得，决策阶段的评价结果，隶属度为非常满意0.032，满意0.077，一般0.084，不满意0.052，非常不满意0.010，一般的隶属度最高，故决策阶段的最终评价结果为一般。  

同上依次计算其他四个系统评价结果。  

设计阶段的评分隶属度为（0.011，0.026，0.069，0.045，0.010），评价结果为一般。  

招投标阶段的评分隶属度为（0.027，0.039，0.031，0.015，0.000），评价结果为满意。  

施工阶段的评分隶属度为（0.076，0.142，0.170，0.039，0.000），评价结果为一般。  

交付运营阶段的评分隶属度为（0.002，0.029，0.041，0.039，0.030），评价结果为一般。  

项目的总体的隶属度为（0.153，0.340，0.366，0.112，0.030），评价结果为一般。故华天质量管理整体评价结果为一般。  

# 5.3.5 华天科技C1 洁净室建设工程质量管理评价结果分析  

从最终结果来看，华天洁净室项目整体评价结果为一般，基本满足生产要求，但也存在很大的问题。具体到各阶段来看，招投标阶段为满意，其余四个阶段均为一般。  

从各指标权重来看，一级指标中施工阶段和决策阶段的权重最高，设计阶段权重最少。具体到二级指标，决策阶段下洁净产品的策划定位和洁净产品的工艺需求占比较高，设计阶段下洁净室设计方案的选择和洁净室设计模型的构建占比比较高，招投标阶段洁净项目招标文件的编制和投标单位的洁净技术水平占比高，施工阶段所有指标排名都比较靠前，其中施工人员的洁净室施工经验、洁净设备和材料、洁净施工工艺和方案的选择、洁净三阶段管制占比很高，交付运营阶段日常运营管理占比最高，这些在项目实施过程中要重点把控。  

一级指标中施工阶段权重最高，施工阶段是决定洁净室建设工程成败的关键。施工阶段是将决策和设计呈现出来的过程，在此阶段，施工质量受到洁净材料设备、施工管理人员技术水平、施工方案、施工现场环境等诸多影响，这些都是需要重点管理的，这也是此阶段权重较高的原因。二级指标中施工人员的洁净室施工经验权重最高，因为洁净室工程具有专业性高、系统复杂、洁净度要求高的特点，这就对施工人员有更高的要求。如果施工人员没有足够的专业经验，就无法将工程正常进行下去，会导致施工工序的混乱，施工现场的失控，这样质量就很难保证。  

从华天项目的评价结果来看洁净产品的工艺需求、洁净产品的策划定位、洁净室设计方案的选择、施工人员的洁净室施工经验、日常洁净运营、洁净备品备件的预留、运营单位选择方面评价结果不理想，这些都是在华天质量管理过程中出现很大问题的地方。  

综合以上，可以看出洁净产品的工艺需求、洁净产品的策划定位、洁净室设计方案的选择、施工人员的洁净室施工经验这些指标权重比较大且评价结果不是很理想，这些都是华天项目质量管理评价结果不理想的重要原因。  

# 5.4 本章小结（Summary of this chapter）  

本章对华天项目的基本概况做了介绍，研究了华天项目的质量难点和质量管理问题，并对质量管理问题进行了统计。通过AHP-熵值法确定了质量指标的组合权重，并进行了排序。运用问卷调查法对华天项目进行了质量管理评价，从结果来看华天项目整体上来说是合格的，能够达到建设之初的设想，能运行生产出可靠的产品，但质量管理方面也存在诸多问题。这些质量管理问题需要在以后的建设过程中需要注意，避免重复出现。  

# 6 洁净室建设工程质量管理水平提升建议  

# 6 The clean room construction project quality management level promotion suggestion  

根据上一章华天的质量管理问题识别和质量管理评价结果可以看出，质量管理问题存在于洁净室建设工程整个实施阶段。一些质量管理指标的权重很高，这些权重较高的质量管理指标如果出现问题对质量的影响将是巨大的。本章将从权重比较高的这些质量管理指标以及华天项目出现的质量管理问题的角度出发，提出质量管理建议。  

# 6.1 洁净室建设工程决策阶段质量管理措施建议（Suggestions on quality management measures in the decision-making stage of Clean room Construction Project）  

从上一章可以看出，决策阶段权重在5 个阶段中占比排在第二，相对比较重要，此阶段下洁净产品的策划定位和洁净产品的工艺需求权重较高，同时华天项目在这两个指标的质量管理评价也不是很理想，不满意的程度很高，本节将从这两个方面提出相应的质量改进措施。  

# 6.1.1 明确洁净产品的策划定位  

决策阶段对洁净产品要有一个准确的定位，首先要明确需要什么样的产品，以此为依据，才能确定出后续的方案。半导体、医药、新能源项目都属于洁净项目，但其各方面的要求不尽相同，半导体对洁净度的要求更高，医药行业对工艺管道的要求更高，新能源对生产环境的要求不高，但一般工期都很紧张，故在决策阶段要对产品有个明确的定位。  

华天项目在决策阶段对于产品的定位不够明确，对建设的周期设置也不合理，导致后续建设过程工期出现了严重问题，土建未能顺利完工，导致洁净安装部分工期紧张，质量管理也很难保证。故在项目决策阶段洁净产品的策划定位要重视且明确，这才能为后续建设打下基础。  

# 6.1.2 明确洁净产品的洁净需求  

洁净产品的洁净需求是需要考虑的重要指标，在华天项目的决策阶段就出现了对部分房间洁净度需求错误和不明确的现象，导致设计阶段采取的方案并不能满足实际产品的需求。在决策阶段，对产品的洁净需求要明确清楚，对各工艺段的设备和产品的要求要准确，洁净需求偏高或偏低都会影响到质量，造成产品不合格的现象。  

# 6.2 洁净室建设工程设计阶段质量管理措施建议（Suggestions on Quality Management Measures during the Design Phase of Cleanroom Construction Project）  

从上一章可以看出，华天项目的设计阶段整体比较一般，在设计方案的选择和设计模型的建立方面权重比较高，在实际建设中也存在一些问题，评价结果也不是很理想，本节将从这两个角度分析，提出质量管理措施。  

# 6.2.1 合理选择设计方案  

华天项目设计阶段，二层通风系统设计方案出现了问题，并且出现了很多漏项的情况，这是设计单位经验不足及缺少与业主的沟通导致的。故在洁净室建设项目前期需要选择合格的设计单位，保证设计过程中阶段性成果的质量，以确保最终设计成果达到要求的深度。工程设计是保证工程质量的首个阶段，是后续正常施工和运行质量的保障。在设计阶段，要认真了解建设方的需求，在此基础上，确定好设计的大致方案，做好参数的选取。方案的的选取是非常重要的，例如内装系统设计时合理选用高架地板开孔率、FFU 的布置率、墙板吊顶的材质；暖通系统DCC 的位置和数量选用要合理，避免洁净室温度出现问题；电气系统设计时要灯具要合理布置，避免影响照度；工艺管道系统的预留点布置要合理，避免位置偏差过大或数量不足。  

# 6.2.2 建立设计模型  

华天项目和一般半导体项目一样，管线众多，错综复杂，在设计阶段未进行套图导致后续管线出现碰撞，同时未进行气流模拟导致气流混乱的现象，这就提醒了我们在洁净室建设的设计阶段要重视模型的运用。建立有效的BIM 模型可解决专业之间的碰撞问题，建立气流模拟可有效检测洁净室气流流动情况，在设计阶段就可有效解决施工阶段可能出现的问题。  

（1）进行CFD 模拟  

华天项目测试阶段出现了气流不平衡的现象，对此可以使用CFD 气流模拟解决。CFD 气流模拟，属于模拟仿真的一种，能够预知室内气流的流动情况。根据现场数据建立模型，利用CFD 计算机进行模拟计算，可以得到气流在室内空间的流动情况。在设计阶段进行此项模拟可以验证设计的正确性和发现可能存在的问题，提前进行修改[73]。  

正确的气流组织，能运用送来的洁净空气将房间内可能存在污染的空气进行稀释，有效的控制环境中的颗粒物。一般在设计时都会认真考虑气流的合理性，防止空气乱流造成污染，因为空气的流动无法直观反应出来，故借助CFD 进行模拟可以直观看出效果，CFD 可以对气流流向做出有效预测，模拟室内温度、风速、压差等情况。  

气流组织形式要依据项目工艺需求、洁净度的等级来设计，确保风量能均匀送至洁净室内部，通过回风口将室内污染物、颗粒带走，减少颗粒物对生产过程的影响。合理选择送、回风口的位置，使室内的污染物及时排出洁净室。因为不同等级的洁净室换气次数、送回风量要求不同，要根据项目进行设计，再用CFD进行建模，将设计模拟出来，在设计阶段就能验证合理性，减少施工和调试阶段的返工现象。  

# （3）建立BIM 模型  

洁净室设计阶段，如何不进行BIM 建模，为解决管线碰撞的问题最常用的就是专业之间的套图。将多张管线图纸叠加在一张图上，逐一比对以检查其合理性，例如将送风管、回风管、冷却水管、冷冻水管、桥架的图纸叠加在一起做出检查。这个工作听上去就比较复杂而且容易出错，设计人员将叠加在一起的图进行分析时，由于图形众多，颜色差异大，逐一比较的过程中很有可能出现遗漏或错误，这是很正常的现象，这就会导致现场施工时管线出现冲突。如果使用BIM技术取代传统的专业套图，界面将更清晰，效果可能会更好。  

在洁净室建设工程设计阶段，首先，通过BIM 建模数据，包括彩钢板的位置、高度，吊顶的高度，支架、转换层位置，工艺管道、桥架、线管的位置及高度等，在此基础上，管理人员、现场施工人员对现场有了大致的了解，利用BIM的可视化，提前了解该项目的基本状况和重难点，例如哪一块区域作业空间较小，哪一块需要加工异形件和非标板。对施工中的各种专业管道、桥架进行碰撞分析，在施工前就可以合理安排各管线的标高和位置，减少施工过程中的返工现象[74]。其次，利用BIM 技术还可以验证施工各阶段计划、施工工序的合理性和正确性，确定材料设备进场时间。  

# 6.3 洁净室建设工程招投标阶段质量管理措施建议（Suggestions on Quality Management Measures during the Bidding Stage of Clean Room Construction Project）  

华天项目的招投标阶段整体还是比较好的，并未出现很大的问题，只是招标文件的细节和投标单位的技术水平方面出现了一些问题，此阶段也比较容易做好质量管理。本节从权重最高的洁净项目招标文件编制和投标单位的洁净技术水平这两个角度出发，提出相应的改进措施。  

# 6.3.1 合理编制招标文件  

招投标的成功进行是工程质量的重要保证之一。与传统建设项目不同，洁净项目的招标文件技术性更强，对设备材料参数的要求更高，在编制招标文件时要十分注意。  

根据洁净项目实际情况合理编制招标文件，并严格按照招标文件的内容执行。招标文件包定义文件对工程范围、工程界面、工期要明确，材料和设备的参数要求要准确，工艺需求要全面。招标清单数量规格要正确，不应存在漏项。如果项目在某些方面有特殊的工艺需求，一定要在招标文件中明确和说明。洁净行业招投标过程中，包定义文件前后不一致不对应，清单数量不正确，参数要求不明确等，都会影响后续的投标，造成洁净室质量问题，这些都要特别注意。  

# 6.3.2 提高单位投标水平  

投标单位投标前要首先理解工程范围、工作内容，不能简单凭借经验随意报价。材料设备参数及品牌表要仔细阅读，这些都会影响到最终报价。如发现招标文件中出现范围不清晰或参数有冲突的地方要及时反馈给招标单位。投标单位要保证投标文件的完整性和准确性，不应存在漏报或错报，这样才能保证后续施工阶段的质量。  

# 6.4 洁净室建设工程施工阶段质量管理措施建议（Suggestions on Quality Management Measures during the Construction Phase of Cleanroom Construction Project）  

从上一章的权重分析可以看出，施工阶段是权重最高的阶段，施工阶段的各组成指标权重也很高，从评价结果来看也是一般，本节从施工阶段权重最高的施工人员的洁净室施工经验、洁净施工工序和方案的选择、洁净三阶段管制、洁净设备和材料的四个角度提出相应措施。  

# 6.4.1 提高施工人员的技术水平和管理意识  

在施工阶段，华天项目出现了显著问题就是施工人员技术水平不够。当前洁净室行业发展迅速，对洁净室要求也越来越高，要满足客户的需求，就要有相应的技术人才。洁净室行业具有高专业度、专业众多、工艺复杂的特点，目前此部分的高端技术人才缺少，相关人员储备不足，将可能会限制行业的进一步发展。本文提出以下措施提高施工人员的技术水平和管理意识。  

（1）加强施工人员的培训教育  

管理人员以及施工人员水平是决定洁净室建设工程施工阶段完成质量好坏的主要原因。洁净室建设施工阶段涉及内部装饰、暖通、电气、自控、工艺管道、二次配等专业，相关人员须对洁净室施工工艺、施工流程、施工质量、施工标准有全面认识，否则施工质量很难得到保障[75]。因洁净室建设工程与传统建设工程存在差异性，故需要对从业人员进行专业性、技术性的教育培训。教育的目的是为了使人员能够熟悉洁净室知识体系和技术思路，并能融会贯通，使实际操作更为规范，既能够胜任第一线日常性工作，同时更具备面对非常状况的应急处理能力，在洁净室实际工作中游刃有余，及时有效处理质量问题。例如，洁净室要重点控制墙板安装的密封性，这就要求现场施工人员和技术人员要注意彩钢板与彩钢板之间均匀打密封胶，达到不漏风、不透光的效果，要注意管道穿墙、彩钢板上插座、灯具、烟感的密封，采取铁皮密封并且打胶处理好。风管在加工时要在洁净的环境中进行，并用水冲洗风管内部，加工完成后用无尘布擦拭，无灰尘为合格。风管在安装之前两端也要进行密封处理，防止安装前灰尘污染风管，如果风管内灰尘较多，将会影响洁净室的洁净度并缩短高效过滤器的使用寿命。在施工过程中要反复向施工人员灌输质量要求，以提高相关人员的质量意识。  

# （2）加强施工人员的考核  

为了能够保证洁净室建设人员专业能力能够符合洁净室的要求，就需要对人员进行筛选和考核。在进行人员筛选的过程中，首先应当对相关人员的资质、学习、工作经验等从多个角度进行详细的评估，在评估的基础上对不同岗位的人员进行科学的评价。在对员工进行工作内容分配的过程中，应当将工作难度较小的任务分配给工作经验较少的人员，对于有较大难度的工作内容分配给经验丰富的人员，或者由经验丰富的人员搭配几个工作经验较少的人，这能够让人力资源分配更加合理，工作效率有更好的保障，将安装的风险得到了有效地降低，对于质量的提升起到很好的作用。  

（3）执行施工人员的持证上岗制度  

洁净室建设应当严格执行持证上岗的制度，这是确保施工质量和保证人员技术水平的重要因素。施工人员必须通过专业的测试，才能拿到相关岗位的资格证书，这本身就对持证人员的技术水平的重要保证。因此要保证施工人员能够获得上岗证件，就需要对其进行严格的培训工作。培训的过程能够让施工人员得到理论提升的机会，并能够在实践的过程中，对理论进行有效的验证，理论结合实践的过程中能够很好的提升相关人员的技术水平。例如，特气管道和压力管道施工必须有特种作业许可证，有自动焊要求的管道施工时施工人员必须具备自动焊的相关操作证[76]。  

# 6.4.2 合理安排洁净施工工序  

华天项目建设过程中，由于工期出现了问题，导致施工工序出现了很大问题，土建交工延误导致洁净安装进场滞后，后续工序错乱，影响工程质量和进度。合理的施工工序是质量的保证，对于洁净工程来说，其安装过程有一个相对清晰的工作流程，每一个安装工序都与前后流程有着较为紧密的联系，所以在安装过程中要对整个安装流程有着很高协调性要求。如果没有合理的施工工序，安装过程将会陷入混乱的状态，使得工程执行过程中没有足够的严谨性，洁净室建设的效率和质量就会因此而大打折扣，最终影响了整个工程的质量。一些项目在实施过程中因为赶工期和交叉作业的原因，导致施工工序出现错乱，将会对质量产生较大的影响。在建设过程中，要特别注意施工工序的合理性，洁净室正常施工工序可参考下图 6-1 所示[77]。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/6c01474168a32a35bd102a4c59486c3f570ebb5f118bff445a1c3cf9bc0b2cfe.jpg)  
图 6-1 洁净室施工流程  
Figure 6-1 Clean room construction process  

# 6.4.3 做好三阶段洁净管制  

从权重结果来看，三阶段管制室对洁净室质量影响较大。三阶段管控是洁净室建设工程特有的质量管理方法，将施工过程分为如下三个阶段：一般洁净阶段、非常洁净阶段、超级洁净阶段[78]。  

# （1）一般洁净阶段管制  

该阶段是指常规设备的安装阶段，土建将主体结构移交给洁净工程承包商。主要包括通用设备、环氧施工、吊顶、彩钢板的施工，以及吊顶上方风管、水管、电缆桥架、线管、消防管安装。在此阶段要进行如下的质量管控：  

1）进入洁净室的人员必须进行专门的教育和培训，使其了解和掌握洁净室施工的要求和规范。  

2）人员和材料分流，从不同的入口进入，出入口专人看管，对进出人员、材料、设备进行检查。材料设备进行基本的除尘工作，避免表面出现过多的灰尘和脏污。  

3）洁净室区域施工人员必须穿着马甲，马甲内写明基本信息。洁净室内施工不允许饮水、抽烟、吃饭。  

4）设置专门的材料搬运路线，材料运输按照既定路线，避免损伤已安装彩钢板墙体。运输小车轮子必须用斑马胶带裹好，以防损坏地面。  

5）焊接、切割作业在指定区域内完成。  

6）已完成环氧地面使用PVC 膜进行防护。如果材料放置在已完成地面需加铺 PVC 膜。  

7）施工产生的废料、垃圾及时清理出洁净室，并将施工区域内打扫干净，做到工完场清。  

# （2）非常洁净阶段  

此阶段的环氧已经完成，吊顶上方的工作像风管，水管，电缆及桥架已基本安装完成。这个阶段洁净度已经有了要求，因此进入洁净室施工及进入人数都有了限制。此阶段的要求如下：  

1）施工人员进入施工区域前，要保证服装、材料、工具的整洁，严禁将污染物带入洁净室内。  

2）材料、设备的外包装，例如纸箱、木方这一类产尘源严禁带入洁净室，材料的包装在外需拆除，并对材料进行除尘工作，符合要求后方能进入。  

3）施工中未及时连接的风管及水管用PVC 薄膜封堵，避免灰尘进入，造成二次污染。  

4）施工作业必须时刻配备吸尘器，施工过程同步进行吸尘工作，确保作业范围内的洁净。  

# （3）超级洁净阶段  

该阶段已进入最后阶段，此阶段开始安装高效过滤器、传递窗、风淋室等洁净设备，这些设备对环境的要求较高。此时的洁净室已经基本成型，人员进入施工将被严格控制。洁净室入口由专人看管，进入人员进行登记，并穿着洁净服入内，洁净服及洁净鞋必须是干净的。此时洁净室内禁止一切的切割、焊接工作，切割、焊接等有污染的作业必须在洁净室外完成。洁净室内只能进行一些无污染的作业。进入洁净室施工比前面一个环节更严格，材料和设备必须经过处理，有外包装纸箱一类的需在洁净室外进行拆除，但是高效过滤器的塑料膜必须在洁净室内拆除，防止高效出现污染，减少其寿命。此阶段，MAU 开启向室内送风，保持室内一直处于正压状态，FFU 在此阶段可以开启，进行空吹。空吹完成后，进行洁净室的八大测试，测试完成后，意味着洁净室可以投入使用。此阶段洁净室要求如下[79]：  

1）进入洁净室内人员必须穿着洁净服和洁净鞋，洁净服必须干净，鞋洁净鞋底无脏污。口罩及手套要带好，进入洁净室后口罩及手套不得摘除，发现破损后及时更换。2）洁净室内施工配备吸尘器，施工过程使用吸尘器除尘，并在施工完成后用无尘布进行擦拭。3）施工人员不得随意掀开高架地板，掀开高架地板必须要有施工作业单。施工中，掀开的高架地板四周要有警示锥，防止人员踩空。施工完成后立即恢复，保证高架地板无错缝。4）洁净室内吊顶盲板不得随意掀开，如必须掀开需有吊顶作业单，掀开后采取必要的维护措施，防止人员及材料坠落，施工完成后及时恢复，保证盲板与龙骨的严密性。5）带入洁净室的图纸必须使用专用无尘纸，笔为圆珠笔，不得使用铅笔和中性笔。6）不得进行切割、焊接等产尘工作，所有切割作业必须在洁净室外进行，切割完成后材料带入洁净室内，施工必须配备吸尘器，施工产生的细小垃圾及时用吸尘器吸走。  

# 6.4.4 加强材料、设备管理  

华天项目在材料、设备的管理上存在问题，材料设备的进场未严格按照要求进行，进场验收流程不符合要求，导致一些不合格的材料设备进入到施工现场，一些工艺管道主要是纯水管道的材料到场不及时，造成了工期的延误，影响了设备的正常投产。  

洁净室的设备和材料是生产设备的正常运行的关键所在，其工艺复杂，包括纯水、CDA、真空、氮气等等。这些都是技术含量比较高的专业，承包商必须为专业厂商，所以在确定厂商是就要特别注意。另外，材料的管理也是重中之重，像工艺管道中的PVDF 管（工艺管）、PFA 管（工艺管）因为生产周期长，生产原材料紧张，导致很多时候订不到货，满足不了工期要求，有些承包商就会以次充好，选用其他材质的管道，这必然会导致质量问题的产生，导致生产产品的不达标。这就要求在施工过程中要做好设备材料方面的管控，设备材料要采用品牌送审制度，采购前确认好品牌、参数，并经过业主同意。进场时施工单位会同监理单位、建设单位认真检验，不符合要求严禁进场。对于材料进场的流程可参照如下图6-2 进行检验。  

![](output\images\洁净室建设工程质量管理评价研究_陶良磊/d399945513193e546394eb456ff5f5fcd3ce50ce377df2bea3762c6780002b47.jpg)  
图 6-2 设备材料进场流程  
Figure 6-2 Equipment and material approach process  

# 6.5 洁净室建设工程交付运营阶段质量管理措施建议（ Suggestions on Quality Management Measures for the Deliveryand Operation Phase of Cleanroom Construction Project）  

交付运营阶段对整个洁净室建设过程的影响并不是很大，在建设过程中稍作注意即可。本节主要对前一章权重比较高且评价结果不是太好的日常洁净运营管理、洁净备品备件的预留两方面进行讨论。  

# 6.5.1 注意洁净备品备件的预留  

交付运营阶段，要根据合同和现场需求预留洁净备品备件。华天项目在此方面存在质量管理问题，PVC 地面、高架地板的材料未做预留，导致在后续损坏的时候未能有备品进行更换，重新联系厂家生产后因为不是同一批次导致出现了色差，影响现场美观[80]。  

在材料到场前，就要考虑备品备件的数量，确认好需要预留的数量和规格，这样可以保证备品备件与现场施工无差异，需要更换时可以有效及时进行。同时要注意备品备件的保存，选择备品备件合适的环境[81]。  

# 6.5.2 做好日常洁净运营管理  

日常洁净运营管理是洁净室正常运行的保证，在日常运营中，要注意设备的检修和环境的检测，并形成记录，发现异常情况及时处理。设备特别是冰机、空压机、FFU 一类，发现问题要采取及时有效的措施，这些设备问题的产生会导致整条产线的停产，如无法维修需立即联系厂家进行处理。环境也是日常管理的重要环节，首先要保证环境检测设备的准确性，在此基础上，正确操作设备，这样才能使检测结果是可靠的。如果出现环境洁净度及其它参数不合格的情况，要立即检查原因，保证生产环境的正常[82]。  

# 6.6 本章小结（Summary of this chapter）  

本章根据上一章华天项目的质量问题、权重分析和质量评价结果，提出了洁净室质量管理的相关措施。从项目的5 个阶段分别进行分析，重点研究了权重占比较高和上一章评价结果较差的质量指标，分别提出相应解决措施，希望对洁净室质量管理提供帮助。  

# 7 结论与展望  

# 7 Conclusions and prospects  

7.1 研究结论（Research conclusion）  

本文梳理了洁净室建设工程质量管理评价的相关理论基础，根据文献查阅、现场调查、专家访谈的方法，确定了5 个一级和25 个二级质量管理评价指标，提出运用AHP 和熵值法确定指标权重，运用模糊综合评价法进行整体质量管理评价。然后，结合华天C1 洁净室建设工程进行了实际案例分析，提出了针对性的质量管理水平提升的建议。  

综合以上，本文研究成果包括以下几点：  

（1）本文将全寿命周期质量管理结合到洁净室建设工程中，将洁净室建设工程建设阶段分为决策阶段、设计阶段、招投标阶段、施工阶段、交付运营阶段。通过文献查阅、鱼骨图法识别各阶段的质量管理指标，在此基础上通过专家访谈筛选出了最终的质量管理指标。  

（2）建立了基于层次分析法 $+$ 熵值法的模糊综合评价模型。通过层次分析法确定主观权重，熵值法确定客观权重，将主客观权重进行组合，确定组合权重，实现两种权重的优势互补，然后运用模糊综合评价法进行评价，以此确定质量管理评价等级。  

（3）论文研究具体案例，对华天C1 洁净室建设工程质量管理进行模糊综合评价，最终评价结果为一般，并对评价结果进行分析和总结。在此基础上，根据评价结果和质量管理指标权重提出洁净室各阶段的质量管理改进建议。通过案例分析，验证了运用基于AHP $+$ 熵值法的模糊综合评价法对洁净室建设工程质量管理进行评价是可行的。  

# 7.2 研究展望（Research prospect）  

从本文的研究可以看出，洁净室建设工程质量管理涉及多方面的理论、方法和技术，这些理论方法技术依然存在着一些问题，需要在今后的研究中完善。本文的研究有以下的不足之处。  

（1）洁净室建设工程包含的专业众多，包含内装、电气、暖通、自控、管道、工艺等专业，本文的质量管理指标是从工程全寿命周期角度进行确定的。在后续研究中，可以从各专业、各系统的角度进行质量管理指标分析，这样可以研究出各专业、各系统在实施过程中的质量管理问题。  

（2）目前洁净室建设行业还在高速发展，医药、半导体、新能源技术更新换代很快，施工方法、产品要求、技术规范、工艺需求一直在变化，本文的研究立足于目前洁净室建设工程通用的质量管理。之后的研究可以根据具体项目的实际情况进行研究和分析，对质量管理评价指标进行调整，构建针对性更强的质量管理指标评价体系。  

# 参考文献  

[1]王婷,曾凡奎.基于模糊层次分析法的 BIM 和 RFID 应用影响因素研究[J].洛阳理工学院学报(自然科学版),2018,28(03):29-35+40.  

[2] 赵力敏, 李华. 模糊层次分析法在工程管理风险评估中的应用[J]. 贵州水力发 电,2012,26(02):90-93.   
[3]吕洪浩．影响医药工业洁净室洁净度因素的应用分析[J].天津药学,2011(02):36-37．   
[4]秦峰.制药企业 HVAC 系统洁净室的压差控制[J].机电信息,2010(14):40.   
[5]杨海波.全面质量管理在建筑工程质量管理中的应用[J].山西建筑,2019(10):40-45.   
[6]Tomá Hanák.Management of Human Resources and Quality in Materials Supply Process in Construction Projects[J]. TEM Journal, 2016(3):40-42.   
[7]IMikko Siponen.Information security management standards: Problems and solutions[J]. Information & Management, 2008(5):48-60.   
[8]周水旺,鹿中山,丰安庆. 电子工业洁净厂房工程管理探讨[J]. 工程与建设,2017(02):20-21.   
[9]Zhisheng ZHANG.Analysis and Countermeasures on Product Quality Inspection Management in the Quality Management System of Research in Universities[J]. Higher Education of Social Science, 2014(2):25-33.   
[10]Yun Zhong.The regulation constraint modeling and semantic inferring in construction quality checking[J]. Structural Survey, 2013(5):23-28.   
[11]B.T. Zhong.Ontology-based semantic modeling of regulation constraint for automated construction quality compliance checking[J]. Automation in Construction, 2012(1):20-22.   
[12] 郑雁秋.大型电子工业洁净厂房防火设计探讨[J].消防科学与技术,2018(02):20-21.   
[13]Kwang-Chul Noh.Study on contamination control in a minienvironment inside clean room for yield enhancement based on particle concentration measurement and airflow CFD simulation[J]. Building and Environment, 2009(4):10.   
[14]Ping Yung.Construction quality in China during transition: A review of literature and empirical examination[J]. International Journal of Project Management, 2009(1):9.   
[15]FernandoCobo.Airborne particle monitoring in clean room environments for stem cell cultures[J]. Biotechnology Journal, 2008(1):5-13.   
[16] 程碧华, 吴翔华. 工程项目管理国际期刊研究热点及趋势[J]. 土木工程与管理学 报,2017(03):25-29.   
[17]Tengfang Xu.Characterization of minienvironments in a clean room: Design characteristics and environmental performance[J]. Building and Environment, 2006(8):23-33.   
[18] 王正飞,杨中波,李哲.洁净空调技术在制药企业质量控制实验室实施中的应用[J]. 住宅与 房地产,2018(13):15-18.  

[19] 吕清欣.洁净厂房的分类与设计[J]. 建材世界,2018(02):23-29.  

[20] 胡小凤,刘江.药厂洁净室污染控制措施探讨[J]. 科技与创新,2018(07):40.  
[21] 林群.电子洁净厂房中暖通空调的设计[J]. 福建建筑,2018(04):45-47.  
[22] 贺志勇.洁净厂房空调系统节能技术的研究[J]. 洁净与空调技术,2018(01):32-40.  
[23] 章 报 . 论 述 建 筑 工 程 项 目 管 理 中 的 施 工 现 场 管 理 与 优 化 措 施 [J]. 江 西 建材,2017(23):12-15.  
[24] 程碧华,吴翔华.工程项目管理国际期刊研究热点及趋势[J]. 土木工程与管理学报,2017(03):13-17.  
[25] 王佳杰,赵世强.基于项目管理理论的工程项目成本管理系统研究[J].中小企业管理与科技(上旬刊),2017(03):18-20.  
[26] 刘浏.洁净钢生产技术的发展与创新[J].中国冶金,2016(10):15.  
[27]Mehmet Tekinku.Development of quality matrix to measure the effectiveness of qualitymanagement systems in Turkish construction industry[J]. Building and Environment,2006(3):16-18.  
[28]Christine Moissl.Molecular bacterial community analysis of clean rooms where spacecraft areassembled[J]. FEMS Microbiology Ecology, 2007(3):15.  
[29] 孙月秋.浅谈某千级洁净室的净化空调设计[J].鸡西大学学报,2016(08):10.  
[30] 杨淑芬,钟思锐.地球科学洁净实验室建设要点[J].高校实验室工作研究,2016(02):9-15.  
[31] 卢光明,王尧.技术变革催生产业需求创新成为推动洁净室行业发展新引擎[J].洁净与空调技术,2016(02):25-27.  
[32] 尤完.经济新常态背景下的工程项目管理创新思路[J].建筑经济,2015(04):29-30.  
[33] 李志峰.做好洁净工程项目管理的相关要点分析[J].中国工程咨询,2014(06):33-35.  
[34] 许钟麟,孙宁,曹国庆.空气洁净技术的新发展[J]. 建筑科学,2013(10):37-38.  
[35]Gilbert Silvius.Sustainability as a new school of thought in project management[J].Journal ofCleaner Production, 2017(2):3-8.  
[36]Azar Izmailov.Project Management Using the Buffers of Time and Resources[J].Procedia -Social and Behavioral Sciences, 2016(2):5-9.  
[37]A. Bongrain.A New Technology of Ultrathin AlN Piezoelectric Sensor for Pulse WaveMeasurement[J]. Procedia Engineering, 2015(9):7-15.  
[38]Jennifer A. Wagner.Reducing SSIs: Can Surgical Site Infections Be Significantly Reducedthrough Implementation of Technology Used in Semiconductor Clean Rooms[J]. AJIC:American Journal of Infection Control, 2013(6):2-7.  
[39]Baabak Ashuri.Fuzzy Enabled Hybrid Genetic Algorithm–Particle Swarm OptimizationApproach to Solve TCRO Problems in Construction Project Planning[J].Journal of  

Construction Engineering and Management, 2012(9):10-15. [40]OsamaMoselhi.Compression of Project Schedules using the Analytical Hierarchy Process[J]. Multi‐Crit. Decis. Anal., 2012(1-2):12-18.  

[41]Rodney Turne.Project management in small to medium-sized enterprises: Matching processesto the nature of the firm[J]. International Journal of Project Management, 2010(8):25-33.  
[42]S. Thomas Ng.Optimizing Construction Time and Cost Using Ant Colony OptimizationApproach[J]. Journal of Construction Engineering and Managemen, 2008(9):33.  
[43]Moonseo Park.Construction Planning Method Using Case-Based Reasoning(CONPLA-CBR)[J].Journal of Computing in Civil Engineering, 2007(6):36-39.  
[44]M Naaranoja.Strategic management tools in projects case construction project[J].InternationalJournal of Project Management, 2007(7):55-56.  
[45]朱亮,孟宪学.文献计量法与内容分析法比较研究[J]. 图书馆工作与研究,2013(06):33-35.  
[46]程灵枝,冯上明,杨玉敏,唐耘.智能化、洁净技术在铝轮毂涂装生产线中的应用[J].涂料工业,2013(06):40.  
[47]曹春辉,席酉民,张晓军,葛京.工程项目管理中应对不确定性的机制研究[J].科研管理,2011(11):12-16.  
[48]杨苗,任艺.洁净技术应用状况分析[J].洁净与空调技术,2010(04):15-16.  
[49]潘开灵,刘恒.全面质量管理在建筑施工企业中的应用[J].科技创业月刊,2012(05):19-23.  
[50] 刘忠珍, 王刚, 刘颖. 全面质量管理在工程施工中的应用[J]. 全国商情( 理论研究),2011(10):25-29.  
[51]黄伟莉.全面质量管理在独立学院教学实践中的应用[J].考试周刊,2011(06):2-9.  
[52]陈琳.工程建设项目全面质量管理理论研究[J].黑龙江科技信息,2011(01):3-5.  
[53]张少祥,李浩.LEED 认证在建筑施工阶段的实施[J].施工技术,2010(12):9-12.  
[54]许钟麟.《洁净室施工及验收规范》的编写及主要内容[J].暖通空调,2010(11):11.  
[55]马瑞鹏.浅谈洁净厂房建设的施工要点[J].山西建筑,2009(22):12.  
[56]朱志良.建筑工程项目质量管理[J].科技资讯,2009(14):15.  
[57]王晓娜. A 区雪亮工程质量管理研究[D].河北:华北理工大学,2019.  
[58]李忠. 创芯公司集成电路厂房项目的质量管理研究[D].甘肃:兰州大学,2015.  
[59] 申 伏 龙 . 集 成 电 路 制 造 中 的 厂 房 洁 净 室 暖 通 设 计 [J]. 集 成 电 路 应用,2023,40(01):126-127.DOI:10.19339/j.issn.1674-2583.2023.01.052.  
[60]刘光辉. HEUZ 实验室改造项目质量控制研究[D].黑龙江:哈尔滨工程大学,2014.  
[61] 杨 玉 河 . M 公 司 工 业 厂 房 项 目 质 量 管 理 应 用 研 究 [D]. 甘 肃 : 兰 州 交 通 大学,2019.DOI:10.27205/d.cnki.gltec.2019.001305.  
[62] 钟 海 . 集 成 电 路 洁 净 厂 房 施 工 质 量 管 控 研 究 [D]. 湖 北 : 华 中 科 技 大  

学,2019.DOI:10.27157/d.cnki.ghzku.2019.005825.[63]黄锐升. XZ 药业中药前处理生产线改造项目质量控制研究[D].广东:广东工业大学,2020.DOI:10.27029/d.cnki.ggdgu.2020.000667.[64]焦斌. 洁净厂房工程质量管理与控制研究[D].辽宁:沈阳建筑大学,2016.[65]高智慧.浅谈空气洁净技术在医药工程方面的应用[J].中国民族民间医药,2009(09):5.[66] 赵 中 超 . 远 山 洁 净 厂 房 建 设 项 目 质 量 管 理 研 究 [D]. 天 津 : 天 津 财 经 大学,2020.DOI:10.27354/d.cnki.gtcjy.2020.001109.[67] 王 璐 . A 健 康 驿 站 工 程 质 量 管 理 评 价 研 究 [D]. 广 东 ： 广 州 大学,2023.DOI:10.27040/d.cnki.ggzdu.2023.001631.[68] 张 觅 杰 .AHP- 模 糊 综 合 评 价 法 在 设 计 质 量 管 理 评 价 中 的 应 用 [J]. 四 川 水泥,2022(06):120-122.[69]张晓东.大型工程项目管理团队建设研究[J].建筑经济,2010(05):2.[70]范晓雪. 石家庄奥祥公司乡谣洁净车间项目管理研究[D].河北:河北科技大学,2018.[71]薛健.建设工程项目管理中业主的质量控制[J].石河子科技,2008(05):18.[72]陈霖.新洁净室规范对设备材料的要求[J].洁净与空调技术,2004(02):19.[73]陈相龙.德国和英国药品监督管理工作概况及对我国的启示[J].医药导报,2016(06):22.[74]韩本高.药事管理学教学应关注新政策新变化[J].亚太教育,2015(23):20.[75]蔡远广,江映珠,陈佩毅,李志伟,蔡伊科.中药前处理及提取车间药品GMP 初步设计常见问题分析[J].广东化工,2015(13):13.[76]廖瑞斌,翁开源,张琦.实施新版药品 GMP 对医药生产企业的影响研究[J].广州化工,2015(13):25-26.[77] 周艳.浅谈实施新版 GMP 存在的问题及对策[J].中国药事,2015(04):23-25.[78] 张琳.2010 版 GMP 在我国的实施简况[J].机电信息,2015(02):13-15.[79] 吴生齐.药品生产企业质量保证系统运行情况调研[J].中国药事,2014(09):10-11.[80]吴锐.浅谈药品 GMP 的历史沿革与发展趋势[J].中华民居(下旬刊),2014(06):10-11.[81] 严 德 隆 .ISO 14644-1 洁 净 室 空 气 洁 净 度 等 级 标 准 的 特 点 [J]. 洁 净 与 空 调 技术,2003(02):11-12.[82]范存养,徐文华.国外空气洁净技术发展的若干现状[J].洁净与空调技术,2003(01):9.  

# 附录A 华天科技C1 洁净室建设工程质量管理问卷调查表  

各位专家：  

您好，感谢您在百忙之中填写此问卷，此调查问卷旨在分析华天科技C1 洁净室工程各专业系统的重要性分析。您所填写的本问卷调查资料仅供学术研究，请您放心填写。  

请根据您在工程中的建设经验，对下列评价体系中的评价指标两两进行重要程度对比。对比时采用1-9 分标度法，标度含义如表A.0 所示。请根据标度表填写表 A.1 至表 A.6。  

A.0 1-9 标度法  


<html><body><table><tr><td>标度</td><td>说明</td></tr><tr><td>1</td><td>两个元素同等重要</td></tr><tr><td>3</td><td>一个元素比另一个略微重要</td></tr><tr><td>5</td><td>一个元素比另一个明显重要</td></tr><tr><td>7</td><td>一个元素比另一个强烈重要</td></tr><tr><td>9</td><td>一个元素比另一个极端重要</td></tr><tr><td>2，4，6，8</td><td>介于以上两个判断之间</td></tr><tr><td>倒数</td><td>两个因素比较，bji=1/bij</td></tr></table></body></html>  

表 A.1 准则层两两比较矩阵表  


<html><body><table><tr><td></td><td>决策阶段</td><td>设计阶段</td><td>招投标阶段</td><td>施工阶段</td><td>交付运营阶段</td></tr><tr><td>决策阶段</td><td>1</td><td></td><td></td><td></td><td></td></tr><tr><td>设计阶段</td><td>一</td><td>1</td><td></td><td></td><td></td></tr><tr><td>招投标阶段</td><td></td><td></td><td>1</td><td></td><td></td></tr><tr><td>施工阶段</td><td></td><td></td><td></td><td>1</td><td></td></tr><tr><td>交付运营阶段</td><td></td><td></td><td></td><td></td><td>1</td></tr></table></body></html>  

表 A.2 决策阶段各质量影响因素两两比较矩阵表  


<html><body><table><tr><td></td><td>洁净产品的 洁净度需求</td><td>策划人员 的专业性</td><td>洁净产品的 工艺需求</td><td>洁净产品的 策划定位</td><td>洁净行业市场 环境的变化</td></tr><tr><td>洁净产品的洁净度需求</td><td>1</td><td></td><td></td><td></td><td></td></tr><tr><td>决策</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>人员的专业性</td><td></td><td>1</td><td></td><td></td><td></td></tr><tr><td>洁净产品的工艺需求</td><td></td><td></td><td>1</td><td></td><td></td></tr><tr><td>洁净产品的策划定位</td><td></td><td></td><td></td><td>1</td><td></td></tr><tr><td>洁净行业市场环境的变化</td><td></td><td></td><td></td><td></td><td>1</td></tr></table></body></html>  

表 A.3 设计阶段各质量影响因素两两比较矩阵表  


<html><body><table><tr><td></td><td>洁净室设计 模型的构建</td><td>洁净设备和 材料的选择</td><td>设计单位的 洁净室经验</td><td>工艺管道的 设计</td><td>洁净室设计 方案的选择</td></tr><tr><td>洁净室设计模型的构建</td><td>1</td><td></td><td></td><td></td><td></td></tr><tr><td>洁净设备和材料的选择</td><td></td><td>1</td><td></td><td></td><td></td></tr><tr><td>设计单位的洁净室经验</td><td>一</td><td></td><td>1</td><td></td><td></td></tr><tr><td>工艺管道的设计</td><td></td><td></td><td></td><td>1</td><td></td></tr><tr><td>洁净室设计方案的选择</td><td></td><td></td><td></td><td></td><td>1</td></tr></table></body></html>  

表 A.4 招投标阶段各质量影响因素两两比较矩阵表  


<html><body><table><tr><td></td><td>洁净项目招标 文件的编制</td><td>合同的签 订与管理</td><td>评标方法的 选择</td><td>投标单位的洁 净技术水平</td><td>招标的公平 性</td></tr><tr><td>洁净项目招标文件的编制</td><td>1</td><td></td><td></td><td></td><td></td></tr><tr><td>合同的签订与管理</td><td></td><td>1</td><td></td><td></td><td></td></tr><tr><td>评标方法的选择</td><td></td><td></td><td>1</td><td></td><td></td></tr><tr><td>投标单位的洁净技术水平</td><td></td><td></td><td></td><td>1</td><td></td></tr><tr><td>招标的公平性</td><td></td><td></td><td></td><td></td><td>1</td></tr></table></body></html>  

表 A.5 施工阶段各质量影响因素两两比较矩阵表  


<html><body><table><tr><td></td><td>洁净设备 和材料</td><td>洁净施工工艺 和方案的选择</td><td>洁净三阶 段管制</td><td>施工人员的洁 净室施工经验</td><td>施工现场的 环境</td></tr><tr><td>洁净设备和材料</td><td>1</td><td></td><td></td><td></td><td></td></tr><tr><td>洁净施工工艺和方案的选择</td><td>一</td><td>1</td><td></td><td></td><td></td></tr><tr><td>洁净三阶段管制</td><td>一</td><td>一</td><td>1</td><td></td><td></td></tr><tr><td>施工人员的洁净室施工经验</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>施工现场环境</td><td></td><td></td><td></td><td>1</td><td></td></tr></table></body></html>  

表 A.6 交付运营阶段各质量影响因素两两比较矩阵表  


<html><body><table><tr><td></td><td>日常洁净运 营</td><td>洁净备品备 件的预留</td><td>运营单位的 选择</td><td>洁净测试设备 的使用</td><td>施工单位维 保</td></tr><tr><td>日常洁净运营</td><td>1</td><td></td><td></td><td></td><td></td></tr><tr><td>洁净备品备件的预留</td><td>一</td><td>1</td><td></td><td></td><td></td></tr><tr><td>运营单位的选择</td><td>一</td><td>一</td><td>1</td><td></td><td></td></tr><tr><td>洁净测试设备的使用</td><td>一</td><td></td><td></td><td>1</td><td></td></tr><tr><td>施工单位维保</td><td></td><td></td><td></td><td></td><td>1</td></tr></table></body></html>  

# 附录B 华天科技C1 洁净室建设工程质量管理评价专家打分表  

尊敬的专家:  

您好!感谢您在百忙之中完成此调查问卷。根据您对华天项目质量管理的感受，对下列指标进行等级评价，在相应的等级处打钩即可:  

表 B 华天科技 C1 洁净室工程质量管理评价专家打分表  


<html><body><table><tr><td>评价指标</td><td colspan="5">满意度</td></tr><tr><td>C1洁净产品的洁净度需求</td><td>非常满意</td><td>满意</td><td>一般</td><td>不满意</td><td>非常不满意</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C2 策划人员的专业性</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C3洁净产品的工艺需求</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C4 洁净产品的策划定位</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C5洁净行业市场环境的变化</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C6洁净室设计模型的构建</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C7洁净设备和材料的选择</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C8设计单位的洁净室经验</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C9工艺管道的设计</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C10洁净室设计方案的选择</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C11洁净项目招标文件的编制</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C12合同的签订与管理</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C13评标方法的选择</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C14投标单位的洁净技术水平</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C15 招标的公平性</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C16洁净设备和材料</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C17洁净施工工艺和方案的选择</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C18洁净三阶段管制</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C19施工人员的洁净室施工经验 C20施工现场环境</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C21日常洁净运营</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C22洁净备品备件的预留</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C23运营单位的选择</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>C24洁净测试设备的使用 C25施工单位维保</td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

附录C 华天科技C1 洁净室建设工程各质量指标出现问题明细表  


<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">时间</td><td rowspan="2">位置</td><td rowspan="2">质量管理问题说明</td><td rowspan="2">质量管理问 题照片</td><td rowspan="2">所属质量管理评</td></tr><tr><td>价指标</td></tr><tr><td>1</td><td>2020/6/1</td><td>1F</td><td>楼梯间未考虑洁净 度</td><td></td><td>C1洁净产品的洁 净度需求</td></tr><tr><td>2</td><td>2020/6/1</td><td>1F</td><td>连廊未考虑洁净度</td><td></td><td>C1洁净产品的洁 净度需求</td></tr><tr><td>3</td><td>2020/6/1</td><td>1F</td><td>工期设计不合理</td><td></td><td>C2决策人员的专 业性</td></tr><tr><td>4</td><td>2020/6/1</td><td>1F</td><td>部分房间洁净度考 虑有误</td><td></td><td>C3 洁净产品的工 艺需求</td></tr><tr><td>5</td><td>2020/6/1</td><td>1F</td><td>产品定位不精准</td><td></td><td>C4 洁净产品的策 划定位</td></tr><tr><td>6</td><td>2020/6/1</td><td>1F</td><td>未充分考虑市场环 境的变化</td><td></td><td>C5 洁净行业市场 环境的变化</td></tr><tr><td>7</td><td>2020/6/1</td><td>1F</td><td>管线冲突</td><td></td><td>C6洁净室设计模 型的构建</td></tr><tr><td>8</td><td>2020/6/1</td><td>1F</td><td>地面材料选择存在 问题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>9</td><td>2020/6/1</td><td>1F</td><td>风淋室材质存在问 题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>10</td><td>2020/6/1</td><td>1F</td><td>传递窗尺寸存在问 题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>11</td><td>2020/6/1</td><td>1F</td><td>高架地板和PVC 地 面衔接未考虑</td><td></td><td>C8 设计单位的洁 净室经验</td></tr><tr><td>12</td><td>2020/6/1</td><td>1F</td><td>连廊漏设计</td><td></td><td>C8 设计单位的洁 净室经验</td></tr><tr><td>13</td><td>2020/6/1</td><td>1F</td><td>二次配预留点数量 不足</td><td></td><td>C9 工艺管道的设 计</td></tr><tr><td>14</td><td>2020/6/1</td><td>1F</td><td>二次配预留点位置 存在问题</td><td></td><td>C9 工艺管道的设 计</td></tr><tr><td>15</td><td>2020/6/1</td><td>1F</td><td>隔间正压太大，需增 加百叶</td><td></td><td>C10洁净室设计 方案的选择</td></tr><tr><td>16</td><td>2020/6/1</td><td>1F</td><td>部分材料设备的参 数有冲突</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>17</td><td>2020/6/1</td><td>1F</td><td>发包清单有遗漏</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>18</td><td>2020/6/1</td><td>1F</td><td>发包范围有遗漏</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>19</td><td>2020/6/1</td><td>1F</td><td>投标品牌存在问题</td><td></td><td>C12投标单位的 洁净技术水平</td></tr></table></body></html>  

<html><body><table><tr><td>序号</td><td>时间</td><td>位置</td><td>质量管理问题说明</td><td>质量管理问 题照片</td><td>所属质量管理评 价指标</td></tr><tr><td>19</td><td>2020/6/1</td><td>1F</td><td>投标品牌存在问题</td><td></td><td>C12 投标单位的 洁净技术水平</td></tr><tr><td>20</td><td>2020/6/1</td><td>1F</td><td>投标工程量存在问 题</td><td></td><td>C12 投标单位的 洁净技术水平</td></tr><tr><td>21</td><td>2020/6/1</td><td>1F</td><td>评标过程存在问题</td><td></td><td>C13评标方法的 选择</td></tr><tr><td>22</td><td>2020/6/1</td><td>1F</td><td>付款未按照时间节 点进行</td><td></td><td>C14合同的签订 与管理</td></tr><tr><td>23</td><td>2020/6/1</td><td>1F</td><td>合同签订时间太晚</td><td></td><td>C14合同的签订 与管理</td></tr><tr><td>24</td><td>2020/6/1</td><td>1F</td><td>招标只选择几家合 作过的单位</td><td></td><td>C15 招标的公平 性</td></tr><tr><td>25</td><td>2020/6/1</td><td>1F</td><td>招标过程不透明</td><td></td><td>C15招标的公平 性</td></tr><tr><td>26</td><td>2020/6/1</td><td>1F</td><td>缺少扣件</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>27</td><td>2020/6/1</td><td>1F</td><td>角铝长度不够</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>28</td><td>2020/6/1</td><td>1F</td><td>风淋室感应损坏</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>29</td><td>2020/6/1</td><td>1F</td><td>PVC 地板打胶</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>30</td><td>2020/6/1</td><td>1F</td><td>门框边角需收边</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>31</td><td>2020/6/1</td><td>1F</td><td>法兰及软管未保温</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>32</td><td>2020/6/1</td><td>1F</td><td>压力表未安装</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>33</td><td>2020/6/1</td><td>1F</td><td>螺旋风管末端未加 盲板</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>34</td><td>2020/6/1</td><td>1F</td><td>不锈钢风管抱箍安 装不规范</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>35</td><td>2020/6/1</td><td>1F</td><td>排烟风管支管与主 管未碰接</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>36</td><td>2020/6/1</td><td>1F</td><td>不锈钢风管末端用 镀锌铁皮做盲板</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>37</td><td>2020/6/1</td><td>1F</td><td>板缝过大调整</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>38</td><td>2020/6/1</td><td>1F</td><td>补强片缺螺丝</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr><tr><td>39</td><td>2020/6/1</td><td>1F</td><td>不锈钢风管直管预 留阀位置不当</td><td></td><td>C17洁净施工工 艺和方案的选择</td></tr></table></body></html>  

<html><body><table><tr><td>序号</td><td>时间</td><td>位置</td><td>质量管理问题说明</td><td>质量管理问 题照片</td><td>所属质量管理评 价指标</td></tr><tr><td rowspan="2">40</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td>螺旋支管未连接上</td><td></td><td>C17洁净施工工</td></tr><tr><td></td><td></td><td>艺和方案的选择</td></tr><tr><td rowspan="2">41</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td>主管，需连接上主管 材料不能靠在墙板</td><td></td><td>C18洁净三阶段</td></tr><tr><td>上</td><td></td><td></td></tr><tr><td rowspan="2">42</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td></td><td></td><td>管制 C18洁净三阶段</td></tr><tr><td rowspan="2">材料随意堆放</td><td rowspan="2"></td><td>管制</td></tr><tr><td>43</td><td>1F</td><td></td><td></td></tr><tr><td rowspan="2">44</td><td rowspan="2">2020/6/1</td><td rowspan="2"></td><td>材料垃圾及时清运</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td rowspan="2">新风送风百叶口己</td><td rowspan="2"></td><td>C18洁净三阶段</td></tr><tr><td rowspan="2">2020/6/1</td><td rowspan="2">1F 1F</td><td>开孔未安装百叶</td><td>管制</td></tr><tr><td>2020/6/1</td><td>排烟口洞已开好，需</td><td></td><td>C18洁净三阶段</td></tr><tr><td rowspan="2">45 46</td><td rowspan="2"></td><td rowspan="2">1F</td><td>安装好排烟口</td><td></td><td>管制</td></tr><tr><td rowspan="2">风阀未挂上开关标</td><td rowspan="2"></td><td>C18洁净三阶段</td></tr><tr><td>2020/6/1</td><td>识，需挂上开关标识 C 型钢低端防护/加</td><td></td></tr><tr><td rowspan="2">47</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td></td><td></td><td>管制 C18洁净三阶段</td></tr><tr><td rowspan="2">防护套</td><td rowspan="2"></td><td>管制</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan="2">48</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F 1F</td><td>缺管托/加管托</td><td></td><td>C18洁净三阶段</td></tr><tr><td rowspan="2">牙杆螺栓未拧紧/拧</td><td rowspan="2"></td><td>管制 C19 施工人员的</td></tr><tr><td>2020/6/1</td><td>紧</td><td></td></tr><tr><td rowspan="2">50</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td>支架焊道未刷漆/刷</td><td></td><td>洁净室施工经验</td></tr><tr><td rowspan="2">防锈漆和银粉漆</td><td rowspan="2"></td><td>C19 施工人员的 洁净室施工经验</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan="2">51</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td>百叶开洞有损坏</td><td></td><td>C19 施工人员的</td></tr><tr><td rowspan="2"></td><td rowspan="2"></td><td>洁净室施工经验 C19 施工人员的</td></tr><tr><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td rowspan="2">电箱收边</td><td>洁净室施工经验</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan="2">53</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td>墙面撞坏，需修补</td><td></td><td>C19 施工人员的</td></tr><tr><td rowspan="2"></td><td rowspan="2"></td><td>洁净室施工经验</td></tr><tr><td>2020/6/1</td><td>1F</td><td></td></tr><tr><td rowspan="2">55</td><td rowspan="2"></td><td rowspan="2">1F</td><td>百叶开洞处需补漆</td><td></td><td>C19 施工人员的 洁净室施工经验</td></tr><tr><td rowspan="2"></td><td rowspan="2"></td><td>C19 施工人员的</td></tr><tr><td>2020/6/1</td><td>消火栓收边需调整</td><td></td></tr><tr><td rowspan="2">56</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td></td><td></td><td>洁净室施工经验 C19 施工人员的</td></tr><tr><td rowspan="2">地面泛黄，需清洁</td><td rowspan="2"></td><td>洁净室施工经验</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan="2">57</td><td rowspan="2">2020/6/1</td><td rowspan="2">1F</td><td>电梯未用不锈钢包</td><td></td><td>C19 施工人员的</td></tr><tr><td rowspan="2">边</td><td rowspan="2"></td><td>洁净室施工经验</td></tr><tr><td>2020/6/1</td><td></td><td></td></tr><tr><td rowspan="2">58</td><td rowspan="2"></td><td rowspan="2">1F</td><td rowspan="2">门把手未安装</td><td></td><td>C19 施工人员的</td></tr><tr><td rowspan="2"></td><td>洁净室施工经验</td></tr><tr><td>59 2020/6/1</td><td>1F</td><td>FFU及滤网不能随 意放置</td><td></td><td>C20 施工现场环 境</td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">时间</td><td rowspan="2">位置</td><td rowspan="2">质量管理问题说明</td><td rowspan="2">质量管理问 题照片</td><td rowspan="2">所属质量管理评 价指标</td></tr><tr><td></td></tr><tr><td>61</td><td>2020/6/1</td><td>1F</td><td>回风夹道内垃圾清 理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>62</td><td>2020/6/1</td><td>1F</td><td>PVC 地面脏污清理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>63</td><td>2020/6/1</td><td>1F</td><td>自流平清理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>64</td><td>2020/6/1</td><td>1F</td><td>地面划伤</td><td></td><td>C21日常洁净运 营</td></tr><tr><td>65</td><td>2020/6/1</td><td>1F</td><td>地面保护不到位</td><td></td><td>C21日常洁净运 营</td></tr><tr><td>66</td><td>2020/6/1</td><td>1F</td><td>高架地板损坏，无预 留备品 PVC 地面损坏，无</td><td></td><td>C22洁净备品备 件的预留 C22洁净备品备</td></tr><tr><td>67</td><td>2020/6/1</td><td>1F</td><td>预留备品</td><td></td><td>件的预留 C23 运营单位的</td></tr><tr><td>68</td><td>2020/6/1</td><td>1F</td><td>漏水处理不及时</td><td></td><td>选择 C23运营单位的</td></tr><tr><td>69</td><td>2020/6/1</td><td>1F</td><td>零部件更换不及时</td><td></td><td>选择 C23运营单位的</td></tr><tr><td>70</td><td>2020/6/1</td><td>1F</td><td>漏液处理不及时</td><td></td><td>选择 C24 洁净测试设</td></tr><tr><td>71</td><td>2020/6/1</td><td>1F</td><td>检测仪器损坏</td><td></td><td>备的使用 C24洁净测试设</td></tr><tr><td>72</td><td>2020/6/1</td><td>1F</td><td>测试仪器精度存在 问题</td><td></td><td>备的使用 C25 施工单位维</td></tr><tr><td>73</td><td>2020/6/1</td><td>1F</td><td>设备维护不及时</td><td></td><td>保 C25 施工单位维</td></tr><tr><td>74</td><td>2020/6/1</td><td>1F</td><td>环氧损坏修复不及 时 楼梯间未考虑洁净</td><td>J</td><td>保 C1洁净产品的洁</td></tr><tr><td>75</td><td>2020/6/1</td><td>2F</td><td>度 部分房间工艺需求</td><td></td><td>净度需求 C2 决策人员的专</td></tr><tr><td>76</td><td>2020/6/1</td><td>2F</td><td>考虑不全面</td><td></td><td>业性 C2 决策人员的专</td></tr><tr><td>77</td><td>2020/6/1</td><td>2F</td><td>工期设计不合理 部分房间的管道设</td><td></td><td>业性 C3 洁净产品的工</td></tr><tr><td>78</td><td>2020/6/1</td><td>2F</td><td>计不合理 部分房间洁净度考</td><td></td><td>艺需求 C3 洁净产品的工</td></tr><tr><td>79</td><td>2020/6/1</td><td>2F</td><td>虑有误</td><td></td><td>艺需求</td></tr><tr><td>80</td><td>2020/6/1</td><td>2F</td><td>部分产品未进行策 划</td><td></td><td>C4 洁净产品的策 划定位</td></tr></table></body></html>  

<html><body><table><tr><td>序号</td><td>时间</td><td>位置</td><td>质量管理问题说明</td><td>质量管理问 题照片</td><td>所属质量管理评 价指标</td></tr><tr><td>81</td><td>2020/6/1</td><td>2F</td><td>产品定位不精准</td><td></td><td>C4 洁净产品的策 划定位</td></tr><tr><td>82</td><td>2020/6/1</td><td>2F</td><td>未充分考虑市场环 境的变化</td><td></td><td>C5 洁净行业市场 环境的变化</td></tr><tr><td>83</td><td>2020/6/1</td><td>2F</td><td>管线冲突</td><td></td><td>C6 洁净室设计模 型的构建</td></tr><tr><td>84</td><td>2020/6/1</td><td>2F</td><td>吊点与管线冲突</td><td></td><td>C6洁净室设计模 型的构建</td></tr><tr><td>85</td><td>2020/6/1</td><td>2F</td><td>地面材料选择存在 问题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>86</td><td>2020/6/1</td><td>2F</td><td>风淋室材质存在问 题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>87</td><td>2020/6/1</td><td>2F</td><td>传递窗尺寸存在问 题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>88</td><td>2020/6/1</td><td>2F</td><td>洗鞋机参数出现问 题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>89</td><td>2020/6/1</td><td>2F</td><td>高架地板和PVC 地 面衔接未考虑</td><td></td><td>C8 设计单位的洁 净室经验</td></tr><tr><td>90</td><td>2020/6/1</td><td>2F</td><td>连廊漏设计</td><td></td><td>C8 设计单位的洁 净室经验</td></tr><tr><td>91</td><td>2020/6/1</td><td>2F</td><td>部分房间回风口漏 设计</td><td></td><td>C8 设计单位的洁 净室经验</td></tr><tr><td>92</td><td>2020/6/1</td><td>2F</td><td>二次配预留点数量 不足</td><td></td><td>C9 工艺管道的设 计</td></tr><tr><td>93</td><td>2020/6/1</td><td>2F</td><td>二次配预留点位置 存在问题</td><td></td><td>C9工艺管道的设 计</td></tr><tr><td>94</td><td>2020/6/1</td><td>2F</td><td>工艺管道材质出现 问题</td><td></td><td>C9 工艺管道的设 计</td></tr><tr><td>95</td><td>2020/6/1</td><td>2F</td><td>部分房间空调系统 设计方案存在问题</td><td></td><td>C10洁净室设计 方案的选择</td></tr><tr><td>96</td><td>2020/6/1</td><td>2F</td><td>隔间正压太大，需增 加百叶</td><td></td><td>C10洁净室设计 方案的选择</td></tr><tr><td>97</td><td>2020/6/1</td><td>2F</td><td>部分材料设备的参 数有冲突</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>98</td><td>2020/6/1</td><td>2F</td><td>发包清单有遗漏</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>99</td><td>2020/6/1</td><td>2F</td><td>投标品牌存在问题</td><td></td><td>C12投标单位的 洁净技术水平</td></tr><tr><td>100</td><td>2020/6/1</td><td>2F</td><td>评标过程存在问题</td><td></td><td>C13评标方法的 选择</td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">时间</td><td rowspan="2">位置</td><td rowspan="2">质量管理问题说明</td><td rowspan="2">质量管理问 题照片</td><td rowspan="2">所属质量管理评</td></tr><tr><td>价指标</td></tr><tr><td>101</td><td>2020/6/1</td><td>2F</td><td>付款未按照时间节 点进行</td><td></td><td>C14合同的签订 与管理</td></tr><tr><td>102</td><td>2020/6/1</td><td>2F</td><td>招标只选择几家合 作过的单位</td><td></td><td>C15 招标的公平 性</td></tr><tr><td>103</td><td>2020/6/1</td><td>2F</td><td>招标过程不透明</td><td></td><td>C15 招标的公平 性</td></tr><tr><td>104</td><td>2020/6/1</td><td>2F</td><td>缺少扣件</td><td></td><td>C16 洁净设备和 材料</td></tr><tr><td>105</td><td>2020/6/1</td><td>2F</td><td>角铝长度不够</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>106</td><td>2020/6/1</td><td>2F</td><td>闸机参数未设置好</td><td>口</td><td>C16洁净设备和 材料</td></tr><tr><td>107</td><td>2020/6/1</td><td>2F</td><td>风淋室把手损坏</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>108</td><td>2020/6/1</td><td>2F</td><td>柱面环氧脱落 高架地板收边缝隙</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>109</td><td>2020/6/1</td><td>2F</td><td>过大</td><td></td><td>C16 洁净设备和 材料</td></tr><tr><td>110</td><td>2020/6/1</td><td>2F</td><td>板缝过大调整</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>111</td><td>2020/6/1</td><td>2F</td><td>风淋室感应损坏</td><td></td><td>C16洁净设备和 材料 C17洁净施工工</td></tr><tr><td>112</td><td>2020/6/1</td><td>2F</td><td>法兰及软管未保温</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>113</td><td>2020/6/1</td><td>2F</td><td>压力表未安装 螺旋风管末端未加</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>114</td><td>2020/6/1</td><td>2F</td><td>盲板 不锈钢风管抱箍安</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>115</td><td>2020/6/1</td><td>2F</td><td>装不规范</td><td></td><td>艺和方案的选择 C18洁净三阶段</td></tr><tr><td>116</td><td>2020/6/1</td><td>2F</td><td>材料垃圾及时清运 新风送风百叶口己</td><td></td><td>管制 C18洁净三阶段</td></tr><tr><td>117</td><td>2020/6/1</td><td>2F</td><td>开孔未安装百叶 排烟口洞已开好，需</td><td></td><td>管制 C18洁净三阶段</td></tr><tr><td>118</td><td>2020/6/1</td><td>2F</td><td>安装好排烟口</td><td></td><td>管制 C19 施工人员的</td></tr><tr><td>119</td><td>2020/6/1</td><td>2F</td><td>消火栓收边需调整</td><td></td><td>洁净室施工经验 C19 施工人员的</td></tr><tr><td>120</td><td>2020/6/1</td><td>2F</td><td>地面泛黄，需清洁</td><td></td><td>洁净室施工经验</td></tr><tr><td>121</td><td>2020/6/1</td><td>2F</td><td>FFU及滤网不能随 意放置</td><td></td><td>C20 施工现场环 境</td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">时间</td><td rowspan="2">位置</td><td rowspan="2">质量管理问题说明</td><td rowspan="2">质量管理问 题照片</td><td rowspan="2">所属质量管理评</td></tr><tr><td>价指标</td></tr><tr><td>122</td><td>2020/6/1</td><td>2F</td><td>地面垃圾未清理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>123</td><td>2020/6/1</td><td>2F</td><td>回风夹道内垃圾清 理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>124</td><td>2020/6/1</td><td>2F</td><td>PVC 地面脏污清理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>125</td><td>2020/6/1</td><td>2F</td><td>现场环境差导致高 架地板泛黄</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>126</td><td>2020/6/1</td><td>2F</td><td>自流平清理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>127</td><td>2020/6/1</td><td>2F</td><td>地面划伤</td><td></td><td>C21日常洁净运 营</td></tr><tr><td>128</td><td>2020/6/1</td><td>2F</td><td>PVC 地面损坏，无 预留备品</td><td></td><td>C22洁净备品备 件的预留</td></tr><tr><td>129</td><td>2020/6/1</td><td>2F</td><td>漏液处理不及时</td><td></td><td>C23运营单位的 选择</td></tr><tr><td>130</td><td>2020/6/1</td><td>2F</td><td>检测仪器损坏 测试仪器精度存在</td><td></td><td>C24洁净测试设 备的使用</td></tr><tr><td>131</td><td>2020/6/1</td><td>2F</td><td>问题 洁净测试点位存在</td><td></td><td>C24洁净测试设 备的使用 C24洁净测试设</td></tr><tr><td>132</td><td>2020/6/1</td><td>2F</td><td>问题</td><td></td><td>备的使用 C25 施工单位维</td></tr><tr><td>133</td><td>2020/6/1</td><td>2F</td><td>设备维护不及时</td><td></td><td>保 C25 施工单位维</td></tr><tr><td>134</td><td>2020/6/1</td><td>2F</td><td>漏液处理不及时 环氧损坏修复不及</td><td></td><td>保 C25 施工单位维</td></tr><tr><td>135</td><td>2020/6/1</td><td>2F</td><td>时 风管多余材料未移</td><td></td><td>保 C25 施工单位维</td></tr><tr><td>136</td><td>2020/6/1</td><td>2F</td><td>出无尘室外 楼梯间未考虑洁净</td><td></td><td>保 C1洁净产品的洁</td></tr><tr><td>137</td><td>2020/6/1</td><td>3F</td><td>度</td><td></td><td>净度需求 C1洁净产品的洁</td></tr><tr><td>138</td><td>2020/6/1</td><td>3F</td><td>连廊未考虑洁净度 部分房间工艺需求</td><td></td><td>净度需求 C2 决策人员的专</td></tr><tr><td>139</td><td>2020/6/1</td><td>3F</td><td>考虑不全面</td><td></td><td>业性 C2 决策人员的专</td></tr><tr><td>140</td><td>2020/6/1</td><td>3F</td><td>工期设计不合理 部分房间洁净度考</td><td></td><td>业性 C3 洁净产品的工</td></tr><tr><td>141</td><td>2020/6/1</td><td>3F</td><td>虑有误</td><td></td><td>艺需求</td></tr><tr><td>142</td><td>2020/6/1</td><td>3F</td><td>产品定位不精准</td><td></td><td>C4 洁净产品的策 划定位</td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">时间</td><td rowspan="2">位置</td><td rowspan="2">质量管理问题说明</td><td rowspan="2">质量管理问 题照片</td><td rowspan="2">所属质量管理评</td></tr><tr><td>价指标</td></tr><tr><td>143</td><td>2020/6/1</td><td>3F</td><td>部分产品未进行策 划</td><td></td><td>C4 洁净产品的策 划定位</td></tr><tr><td>144</td><td>2020/6/1</td><td>3F</td><td>吊点与管线冲突</td><td></td><td>C6洁净室设计模 型的构建</td></tr><tr><td>145</td><td>2020/6/1</td><td>3F</td><td>检修马道和管线冲 突</td><td></td><td>C6洁净室设计模 型的构建</td></tr><tr><td>146</td><td>2020/6/1</td><td>3F</td><td>管线冲突</td><td></td><td>C6洁净室设计模 型的构建</td></tr><tr><td>147</td><td>2020/6/1</td><td>3F</td><td>地面材料选择存在 问题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>148</td><td>2020/6/1</td><td>3F</td><td>风淋室材质存在问 题</td><td></td><td>C7洁净设备和材 料的选择</td></tr><tr><td>149</td><td>2020/6/1</td><td>3F</td><td>高架地板和PVC 地 面衔接未考虑</td><td></td><td>C8 设计单位的洁 净室经验</td></tr><tr><td>150</td><td>2020/6/1</td><td>3F</td><td>二次配预留点数量 不足</td><td></td><td>C9工艺管道的设 计</td></tr><tr><td>151</td><td>2020/6/1</td><td>3F</td><td>工艺管道材质出现 问题</td><td></td><td>C9工艺管道的设 计</td></tr><tr><td>152</td><td>2020/6/1</td><td>3F</td><td>二次配预留点位置 存在问题</td><td></td><td>C9工艺管道的设 计</td></tr><tr><td>153</td><td>2020/6/1</td><td>3F</td><td>部分房间空调系统 设计方案存在问题</td><td></td><td>C10 洁净室设计 方案的选择</td></tr><tr><td>154</td><td>2020/6/1</td><td>3F</td><td>PVC 设计厚度存在 问题</td><td></td><td>C10 洁净室设计 方案的选择</td></tr><tr><td>155</td><td>2020/6/1</td><td>3F</td><td>隔间正压太大，需增 加百叶</td><td></td><td>C10 洁净室设计 方案的选择</td></tr><tr><td>156</td><td>2020/6/1</td><td>3F</td><td>部分材料设备的参 数有冲突</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>157</td><td>2020/6/1</td><td>3F</td><td>发包清单有遗漏</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>158</td><td>2020/6/1</td><td>3F</td><td>发包范围有遗漏</td><td></td><td>C11洁净项目招 标文件的编制</td></tr><tr><td>159</td><td>2020/6/1</td><td>3F</td><td>投标品牌存在问题</td><td></td><td>C12 投标单位的 洁净技术水平</td></tr><tr><td>160</td><td>2020/6/1</td><td>3F</td><td>投标部分报价存在 问题</td><td></td><td>C12 投标单位的 洁净技术水平</td></tr><tr><td>161</td><td>2020/6/1</td><td>3F</td><td>投标工程量存在问 题</td><td></td><td>C12 投标单位的 洁净技术水平</td></tr><tr><td>162</td><td>2020/6/1</td><td>3F</td><td>付款未按照时间节 点进行</td><td></td><td>C14 合同的签订</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>与管理</td></tr><tr><td>163</td><td>2020/6/1</td><td>3F</td><td>合同签订时间太晚</td><td></td><td>C14合同的签订 与管理</td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">时间</td><td rowspan="2">位置</td><td rowspan="2">质量管理问题说明</td><td rowspan="2">质量管理问 题照片</td><td rowspan="2">所属质量管理评</td></tr><tr><td>价指标</td></tr><tr><td>164</td><td>2020/6/1</td><td>3F</td><td>招标只选择几家合 作过的单位</td><td></td><td>C15 招标的公平 性</td></tr><tr><td>165</td><td>2020/6/1</td><td>3F</td><td>缺少扣件</td><td></td><td>C16洁净设备和 材料</td></tr><tr><td>166</td><td>2020/6/1</td><td>3F</td><td>角铝长度不够</td><td></td><td>C16 洁净设备和 材料 C16洁净设备和</td></tr><tr><td>167</td><td>2020/6/1</td><td>3F</td><td>闸机参数未设置好</td><td>口</td><td>材料 C16洁净设备和</td></tr><tr><td>168</td><td>2020/6/1</td><td>3F</td><td>风淋室把手损坏</td><td></td><td>材料 C16洁净设备和</td></tr><tr><td>169</td><td>2020/6/1</td><td>3F</td><td>柱面环氧脱落 高架地板收边缝隙</td><td></td><td>材料 C16 洁净设备和</td></tr><tr><td>170</td><td>2020/6/1</td><td>3F</td><td>过大</td><td></td><td>材料 C16洁净设备和</td></tr><tr><td>171 172</td><td>2020/6/1 2020/6/1</td><td>3F</td><td>板缝过大调整</td><td></td><td>材料 C16 洁净设备和</td></tr><tr><td>173</td><td>2020/6/1</td><td>3F</td><td>风淋室感应损坏</td><td></td><td>材料 C16洁净设备和</td></tr><tr><td>174</td><td>2020/6/1</td><td>3F 3F</td><td>PVC 地板焊缝脱落 门框边角材料不对</td><td></td><td>材料 C16 洁净设备和</td></tr><tr><td>175</td><td>2020/6/1</td><td>3F</td><td>不锈钢风管末端盲</td><td></td><td>材料 C16洁净设备和</td></tr><tr><td>176</td><td>2020/6/1</td><td>3F</td><td>板材质不对 板缝过大调整</td><td></td><td>材料 C16 洁净设备和</td></tr><tr><td>177</td><td>2020/6/1</td><td>3F</td><td>法兰及软管未保温</td><td></td><td>材料 C17洁净施工工</td></tr><tr><td>178</td><td>2020/6/1</td><td>3F</td><td>压力表未安装</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>179</td><td>2020/6/1</td><td>3F</td><td>螺旋风管末端未加</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>180</td><td>2020/6/1</td><td>3F</td><td>盲板 不锈钢风管抱箍安</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>181</td><td>2020/6/1</td><td>3F</td><td>装不规范 排烟风管支管与主</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>182</td><td>2020/6/1</td><td>3F</td><td>管未碰接 不锈钢风管直管预</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td></td><td></td><td></td><td>留阀位置不当 螺旋支管未连接上</td><td></td><td>艺和方案的选择 C17洁净施工工</td></tr><tr><td>183</td><td>2020/6/1</td><td>3F</td><td>主管，需连接上主管</td><td></td><td>艺和方案的选择</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>C17洁净施工工</td></tr><tr><td>184</td><td>2020/6/1</td><td>3F</td><td>阀门末端未加堵头</td><td></td><td>艺和方案的选择</td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">时间</td><td rowspan="2">位置</td><td rowspan="2">质量管理问题说明</td><td rowspan="2">质量管理问 题照片</td><td>所属质量管理评</td></tr><tr><td>价指标</td></tr><tr><td>185</td><td>2020/6/1</td><td>3F</td><td>材料不能靠在墙板 上</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>186</td><td>2020/6/1</td><td>3F</td><td>材料随意堆放</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>187</td><td>2020/6/1</td><td>3F</td><td>材料垃圾及时清运</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>188</td><td>2020/6/1</td><td>3F</td><td>新风送风百叶口己 开孔未安装百叶</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>189</td><td>2020/6/1</td><td>3F</td><td>排烟口洞已开好，需 安装好排烟口</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>190</td><td>2020/6/1</td><td>3F</td><td>风阀未挂上开关标 识，需挂上开关标识</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>191</td><td>2020/6/1</td><td>3F</td><td>C 型钢低端防护/加 防护套</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>192</td><td>2020/6/1</td><td>3F</td><td>管道塑料薄膜未清 除</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>193</td><td>2020/6/1</td><td>3F</td><td>缺管托/加管托</td><td></td><td>C18洁净三阶段 管制</td></tr><tr><td>194</td><td>2020/6/1</td><td>3F</td><td>电箱收边</td><td></td><td>C19 施工人员的 洁净室施工经验</td></tr><tr><td>195</td><td>2020/6/1</td><td>3F</td><td>墙面撞坏，需修补</td><td></td><td>C19 施工人员的 洁净室施工经验</td></tr><tr><td>196</td><td>2020/6/1</td><td>3F</td><td>消火栓收边需调整</td><td></td><td>C19 施工人员的 洁净室施工经验 C19 施工人员的</td></tr><tr><td>197</td><td>2020/6/1</td><td>3F</td><td>地面泛黄，需清洁</td><td></td><td>洁净室施工经验</td></tr><tr><td>198</td><td>2020/6/1</td><td>3F</td><td>回风夹道内垃圾清 理</td><td></td><td>C20 施工现场环 境</td></tr><tr><td>199</td><td>2020/6/1</td><td>3F</td><td>PVC 地面脏污清理</td><td></td><td>C20 施工现场环 境 C21日常洁净运</td></tr><tr><td>200</td><td>2020/6/1</td><td>3F</td><td>地面划伤</td><td></td><td>营 C21日常洁净运</td></tr><tr><td>201</td><td>2020/6/1</td><td>3F</td><td>地面保护不到位 高架地板损坏，无预</td><td></td><td>营 C22洁净备品备</td></tr><tr><td>202</td><td>2020/6/1</td><td>3F</td><td>留备品 PVC 地面损坏，无</td><td></td><td>件的预留 C22洁净备品备</td></tr><tr><td>203</td><td>2020/6/1</td><td>3F</td><td>预留备品</td><td></td><td>件的预留 C23运营单位的</td></tr><tr><td>204</td><td>2020/6/1</td><td>3F</td><td>漏水处理不及时</td><td></td><td>选择</td></tr><tr><td>205</td><td>2020/6/1</td><td>3F</td><td>零部件更换不及时</td><td></td><td>C23运营单位的 选择</td></tr></table></body></html>  

<html><body><table><tr><td>序号</td><td>时间</td><td>位置</td><td>质量管理问题说明</td><td>质量管理问 题照片</td><td>所属质量管理评 价指标</td></tr><tr><td>206</td><td>2020/6/1</td><td>3F</td><td>检测仪器损坏</td><td></td><td>C24洁净测试设 备的使用</td></tr><tr><td>207</td><td>2020/6/1</td><td>3F</td><td>洁净测试点位存在 问题</td><td></td><td>C24洁净测试设 备的使用</td></tr><tr><td>208</td><td>2020/6/1</td><td>3F</td><td>洁净测试数量存在 问题</td><td></td><td>C24洁净测试设 备的使用</td></tr><tr><td>209</td><td>2020/6/1</td><td>3F</td><td>测试仪器精度存在 问题</td><td></td><td>C24洁净测试设 备的使用</td></tr><tr><td>210</td><td>2020/6/1</td><td>3F</td><td>设备维护不及时</td><td></td><td>C25施工单位维 保</td></tr><tr><td>211</td><td>2020/6/1</td><td>3F</td><td>漏液处理不及时</td><td></td><td>C25施工单位维 保</td></tr><tr><td>212</td><td>2020/6/1</td><td>3F</td><td>支架断开处理不及 时</td><td></td><td>C25施工单位维 保</td></tr><tr><td>213</td><td>2020/6/1</td><td>3F</td><td>风管多余材料未移 出无尘室外</td><td></td><td>C25施工单位维 保</td></tr><tr><td>214</td><td>2020/6/1</td><td>3F</td><td>环氧损坏修复不及 时</td><td></td><td>C25施工单位维 保</td></tr></table></body></html>  

# 学位论文数据集  

<html><body><table><tr><td>关键词*</td><td colspan="2">密级*</td><td colspan="2">中图分类号* UDC</td><td colspan="2">论文资助</td></tr><tr><td>洁净室建设工 程；质量管理评 价；AHP-值法</td><td colspan="2">公开</td><td colspan="2">TU712+.03 725</td><td colspan="2">无</td></tr><tr><td>学位授予单位名称*</td><td colspan="2">学位授予单位代码*</td><td>学位类别*</td><td></td><td colspan="2">学位级别*</td></tr><tr><td>中国矿业大学</td><td colspan="2">10290</td><td colspan="2">工程管理硕士</td><td colspan="2">硕士</td></tr><tr><td colspan="2">论文题名*</td><td colspan="3">并列题名</td><td colspan="2">论文语种*</td></tr><tr><td colspan="2">洁净室建设工程质量管理 评价研究——以华天科技 C1项目为例</td><td colspan="4">Research on Quality Management Evaluation of Clean Room Construction Engineering- -Taking Huatian Tec. C1 Project as an Example</td><td>中文</td></tr><tr><td>作者姓名*</td><td colspan="2">陶良磊</td><td colspan="2">学号*</td><td colspan="2">TS19030269P32</td></tr><tr><td>培养单位名称*</td><td colspan="2">培养单位代码*</td><td>培养单位地址</td><td colspan="2"></td><td>邮编</td></tr><tr><td>中国矿业大学</td><td colspan="2">10290</td><td>江苏省徐州市</td><td colspan="2"></td><td>221116</td></tr><tr><td>学科专业*</td><td colspan="2">研究方向*</td><td>学制*</td><td colspan="2"></td><td>学位授予年*</td></tr><tr><td>工程管理</td><td colspan="2">工程质量管理</td><td>3年</td><td colspan="2"></td><td>2024</td></tr><tr><td colspan="2">论文提交日期*</td><td colspan="6">2024.5</td></tr><tr><td>导师姓名*</td><td></td><td colspan="2">许娜</td><td colspan="2">职称*</td><td>副教授</td></tr><tr><td>评阅人</td><td colspan="2"></td><td colspan="3">答辩委员会主席*</td><td>答辩委员会成员</td></tr><tr><td colspan="7">盲审 周建亮</td></tr><tr><td colspan="7">林翰、孔鹏、邓勇亮、安丰华 电子版论文提交格式 文本（√）图像（） 视频（ 音频（ 其他（） 推荐格式： application/msword; application/pdf J</td></tr><tr><td colspan="2">电子版论文出版 (发布)</td><td colspan="2">电子版论文出版（发布）地</td><td colspan="3">权限声明</td></tr><tr><td colspan="2">者</td><td colspan="2"></td><td colspan="2"></td><td></td></tr><tr><td colspan="6"></td><td colspan="2">109</td></tr><tr><td colspan="6">论文总页数* 注：共33项，其中带*为必填数据，共22项。</td><td colspan="2"></td></tr></table></body></html>  