二氧化硫的吸收  

尾气中二氧化硫的脱除，大致采用泡沫塔 $\cdot$ 喷射泵吸收器和湍球塔，也有将前二者串联使用的·其使用单位举创如下：  

<html><body><table><tr><td>厂名</td><td>吸收情况及设备型式</td></tr><tr><td>苏州化工厂</td><td>将含HS的废气经过氧化，HzS转化成SO：·然后 用30%碱液在泡沫塔中化学吸收SO；，制成亚硫酸 钠·</td></tr><tr><td>湘乡氟化盐厂</td><td>以碳酸钠溶液（合量270～300克／升）作吸收剂 通过一台喷射型塔和一台泡沫塔，吸收废气中低浓 度SO。，最终制成亚硫酸氢钠和亚硫酸钠溶液· 进气SC浓度5·4～8·78克／米”，出气S0浓 度0.16~0.58%·吸收率达91.1~97.0%°</td></tr><tr><td>葛店化工厂</td><td>有机磷农药生产的废气HS与空气混合后燃烧成 SO，，以11·4%氢氧化钠在湍球塔内吸收生成亚 硫酸钠·</td></tr></table></body></html>  

# 洁净室的发展和应用上海化工设计院－室工芝二组  

国外层流洁净室技术，50年代以来，有很大的发展，它对需要严格控制空气中生粒污染和无菌操作的电子、精密仪器、光学设备、医药等工业的生产提供了极为有利的清净场所，从而保证了上述工业产品的质量提高，并增进了产品的可靠性和稳定性。  

层流技术不仅应用于洁净室方面，也在某些设备中采用 $\cdot$ 使局部操作达到无菌和较商的洁净水平。  

制药工业生产方面，73年英图药典对注射剂中合 $z\sim5$ 微米的粒宁数亦作了规定，因此用活净室结合薄膜过滤工艺对于改进注射剂澄明度问题带来新的途径。  

我国72年开始在无线电丶电磁丶精密仅器等行业就开始使用层流洁净室生产，同时对高频过滤器，空气尘粒测定仪器的试制也做了六盘的工作，并取得了成绩。  

近年来国内抗菌素生产中，采用国产高频空气过滤器，有效的控制空气中细菌污染问题·这些都说明我国对制药工业自已设计各种等级的洁净室完全具备了条件。  

本文综合介绍部分国外洁净室技术的发疑概况，目的是向有关部门提供一些资料及动态，从面推广这项新技术。希望读者能将有关这方面动态资料以及还存在问题提供给本组，以便继续报导。  

—编者—  

# 小绪 言  

洁净空是一种对控制空气污染丶温度、湿度有较商妥求的工作室；特别是对于空气中的尘粒污染和精密度高的产品如电子显微设备，医药丶光学丶化学丶原子能丶精密机械丶半导体丶集成电路·磁带丶显象管、陀螺仪等工业生产和研究，为了保证质量和减少废品率，都要求有高标准的注净室·(1)(2)  

在50年代初，美围侵朝战争时期 $\cdot\cdot$ 美军用16万套设备中调换了1（0万个电子部件，据说当时留达设备有 $\delta\ 4\ \%\ ,$ 水声测位卷设备有 $4\geq90$ 无效，电子设备有 $65\sim75\%$ 失效·自从有效的使用洁净室生产以后 $\cdot\cdot$ 上述产品的可靠性普遍达到了 $90\sim95\%$ ·  

制药工业使用的“洁净室”常称为“无菌室”，环境要求基本相同，主要是对药品生产防止为细菌 $\cdot$ 病毒 $\cdot$ 酵母和其他菌类及粒子所污染·(1)  

# 洁净室中污染物来源  

室内空气污染来源，一种是由于外界带污染物的空气侵入，另一种是由于室内操作人员的衣着丶肤屑和头发所散发的粒子。此外，还有机电设备所产生的粒子和物料一起带入的粒子。(2)  

外界空气的粒子污染，据不同地区不同的气候条件有所不同，正常情况下·5微米的粒子 $\cdot\cdot$ 可凭重力作用而沉降下来，但大部份空气中的粒子大小是2微米，这种较小的粒子能白于空气的对流和布朗运动，可长时间保留悬浮状态。从电于显微镜下研究空气污染，一个市镇上空每”粒子总数可达 $\mathrm{~\tt~l~}0^{\mathrm{~\mathfrak{s}~}}$ 个 $\cdot\cdot$ 而其中大于0.5微米为 $\mathrm{~\bf~\underline{~}{~1~}~}0^{\theta}$ 个。室内一个正常坐者操作的人员 $\cdot$ 每分钟产生0·3微米的粒子达 ${\mathrm{~\bf~l~}}0^{\mathrm{~\bf~3~}}$ 个以上。但当每分钟以5米的速度行动时 $\cdot\cdot$ 可产生0·3微米的粒子超过$\gamma_{0}\tau$ 个。  

某些城市和农村空气中合尘粒数比较(4) （一）  


<html><body><table><tr><td rowspan="2">粒子大小（微米）</td><td colspan="2">每叭含尘粒数</td></tr><tr><td>城市</td><td>农村</td></tr><tr><td>0.7~1.4</td><td>1,325,000</td><td>35,090</td></tr><tr><td>1.4~2.8</td><td>121,700</td><td>13,580</td></tr><tr><td>2.8-5.6</td><td>38,900</td><td>4,530</td></tr><tr><td>5.6~11.2</td><td>3,400</td><td>1,130</td></tr><tr><td>11.2~22·4</td><td>570</td><td></td></tr><tr><td>0.7~22.4</td><td>1,489,570</td><td>54,330</td></tr></table></body></html>  

为了防止洁净室的环境污染，可归纳如下几点措施。(2)  

$\diagup$ 洁净室内保持正压。$2$ 构筑物少，缝隙填补精度高。3. 出入口设锁气设施。从. 使用洁净室专用工作服，工作人员和器材进入室前先经空气吹淋”5. 进入洁净室的一切物品，密封包装，防止有尘粒附着6.采用高效过滤器。  

# 洁净室的标准和要求(①)  

$150i$ 年美国空军分布了一个规定（空军技术命令 $00.25.50\dot{3}\dot{3}$ 规定空军器材生产的活净室中允许空气中悬浮粒子数和大小的技本标准，同时规定承包人必须具有上述标准的洁净室。这些标准后来为美国政府原子能委员会，国家航空和宇宙管理部门所采用。 $1913\div3$ 平由政府各部门会同洁净室用户组成工作组，根据空军技术规定，制定了联邦标准 $\textsf{Z}\cup\{\mathfrak{Q}\ \bullet\ \textbf{l}\ \mathfrak{Q}\ \mathfrak{L}\ \mathfrak{H}$ 年在这标准的基础上修订成为联邦标准 $\ z_{\mathrm{~\normalfont~(~)~}}\mathfrak{g}\mathrm{A}$ 和1973年的2091，这种标准，目前已在国际上通用“  

联师标准2093，对洁净地区标准分三大类：  

/100级 $i;.5$ 微米或更六些的尘粒总数，每吹”不得超过100个（每升3.5个）  

210000级0.5微米和更大些的尘粒总数，每职”不超过$1\ C,\ \mathfrak{i}\mathfrak{V}\ \mathfrak{Q}$ 个（每升350个）或者5，0微米和更大些尘粒总数不得超过$\vdots5$ 个（每升2.3个）  

$\zeta.\quad100,\ 0\ i\rangle\ i\j$ 级0，5微米和更大些的尘粒总数，每明”不得超过 $\texttt{l o}\{\},\texttt{0}\{\texttt{Q}\}$ 个（每升3500个），5.0微米和更大些的尘粒总数不得超过700个（每升25个）  

![](output\images\洁净室的发展和应用/abdd014ccbcf8842d831f17f0c31370952b203ace11f67422d6ad474e58d447c.jpg)  
下图为三个等级洁净区统计的平均粒径分布西线图1  
图1尘粒的直径（微米）  

<html><body><table><tr><td rowspan="2">级 别</td><td colspan="2">·尘：粒</td><td rowspan="2">压力 密米水柱</td><td rowspan="2">温 ℃</td><td rowspan="2">度湿度</td><td rowspan="2">换气次数</td><td rowspan="2">照度 勒克斯</td><td rowspan="2">撬动 （微米） ≤20赫芝</td><td rowspan="2">噪声</td><td rowspan="2">用途</td></tr><tr><td>粒径累积数 （微米）（个吹</td><td></td></tr><tr><td>１００</td><td>≥0.5≤100 ≥5</td><td>0</td><td>≤2.0</td><td></td><td></td><td>层流方式 23±1.545±50.3米秒±20% 400~500决/时</td><td>250</td><td>对位 0.5 共它≤5</td><td>≤7 0</td><td>光刻掩模 #1000</td></tr><tr><td>10,000</td><td>≥5</td><td>≥0.5≤10,000 ≤65</td><td>1.0</td><td>23±2</td><td>40~60</td><td>紊流方式 40~60次/时</td><td>300</td><td>≤3</td><td>≤70</td><td>组装</td></tr><tr><td>100,000≥5</td><td>≥0.5</td><td>≤100,000 700</td><td>≤0.5</td><td>23±2</td><td>40~60</td><td>紊流方式 20～30次/时</td><td>300</td><td>≤3</td><td><70分选</td><td></td></tr></table></body></html>  

（）州）A902邦联国美  

# 洁净室的应月情况 (6)  

洁净室最早用于医学上的处置室、手术室的无菌处理。现代工业生产应用治净室的时间不久，在60年代初由于高效过滤器用于空调系统的出现，才有了比较简单的洁净空。随着工业生产的精密化，均一化的发展，空气中浮游的超微尘粒对半导体丶仪器丶轴承等工业生产危容性已成为一个位妥的问题，为了提高产品的质量和产量，对空气的净化问题引起人们的商度重视。近来在制药、食品、酿适等工业中开始普通应用此项技水。  

目前洁净室的应用院围：  

入 医学部门——医院  
$2$ 制药工业———生产单元丶实验室丶动物房  
3. 食品工业--—生产单无丶实验室·动物房  
4. 电于工业  
5. 宇宙空间研究  
与洁净室技术有关的其他专业  
7. 建筑  
$2$ 空调  
3. 卫生  
父 活净工艺  
5. 灭菌和消毒  
洁净室技术的组成  
7. 房间  
$\alpha.$ 设备  
$3.$ 工艺过程 ！  
有关医学及制药方面洁净室的技术要求：  

<html><body><table><tr><td colspan="5">物理妥求 (表三）(6)</td></tr><tr><td rowspan="2">清净室名称 利药</td><td rowspan="2">室外温度 ℃</td><td colspan="2">室内温湿度</td><td rowspan="2">允许噪声标准</td></tr><tr><td>℃</td><td>K.H %</td></tr><tr><td>有尘粒产生工场</td><td><20 20</td><td>22 22</td><td>S5</td><td rowspan="6">55 αE(A)</td></tr><tr><td>压片</td><td></td><td></td><td>4U</td></tr><tr><td>装胶囊</td><td>25</td><td>23</td><td>40</td></tr><tr><td>暖房</td><td>30</td><td>2５</td><td>45</td></tr><tr><td>塘衣间</td><td><2 0</td><td>30~35</td><td></td></tr><tr><td>湿敏性药物生产 加热生产 制粒</td><td>≤32 32</td><td>操作区 26</td><td>最离35 50 αB(A)</td></tr><tr><td></td><td><2 0</td><td>>35</td><td>45 最离35</td><td>50 α(A)</td></tr><tr><td rowspan="4">冷藏 手术准备室 麻醉 耳鼻喉</td><td>≤32 <20</td><td>2 35</td><td>35</td><td rowspan="4">无规定</td></tr><tr><td></td><td>+2一</td><td>最商65</td></tr><tr><td>≤8 2</td><td></td><td>根据产品形式</td></tr><tr><td><20 ≤32 <20</td><td>20~25 根室外温度</td><td>50~60</td></tr><tr><td rowspan="4">同位素处暖</td><td>~ 32 <</td><td>26</td><td>60~65</td><td rowspan="3">30 C.B(A)</td></tr><tr><td>早生儿（箱） 八32</td><td>22～25 根据宾外</td><td>35-60</td></tr><tr><td></td><td>22</td><td>35～60</td></tr><tr><td>警无菌者 .2.</td><td>25</td><td>23 35~60</td><td>40 α(A)</td></tr><tr><td></td><td>无自室微丝物清洁度要求 别工级无做生物</td><td></td><td>(液) (7)</td><td rowspan="2">级》100> *</td></tr><tr><td>工作监 满 配室</td><td></td><td>√</td><td>Ⅱ级<100个/米” 无致清菌</td></tr><tr><td colspan="2">空瓶室 洗瓶室</td><td colspan="2"></td><td colspan="2">√</td></tr><tr><td colspan="2">灌封室 一般无菌室</td><td colspan="2">√ 52</td><td colspan="2"></td></tr><tr><td></td><td colspan="2"></td><td colspan="2"></td></tr></table></body></html>  

制药工业中对注射液粒子污染的控制问题 $\mathbf{\nabla}\cdot\mathbf{\sigma}^{\bullet}$ 有些国家药典已作了规定(8)(8)有的认为 $2\cdots5$ 微米的粒子可不影响产品质量·  

洁净室空气生粒和染窗的测量问短(9)09·应用物理光电计数仪和生物检验方法测定。为了测量空气中传播粒子数和大小”最简便的方法是利用一种散射光原理的设备·常用仪器有类国R0VC.D12.20型"它可在0·1或1灭／分的空气流率下取样并测量出0.5微渊或更大一些的粒于及5·0微米或更大一些的粒子，浓度范图可达300万个人吹”，二种大小的粒子每一种都能连续检测，总数可在读数指示器中显示出来。这种仪器灵敏度商，操作方便。主要缺点是不能显示出粒子的不同形状·英围Cout@r550型洁净室空气检验器功能与上相同’  

![](output\images\洁净室的发展和应用/54ab52c80bc47cc9f6b4436120db27bae385c9d94fd831a48901058e2754d6c5.jpg)  
图2 光电粒子计数仪原理图  

另外的一种测定方法是将粒于收集在薄膜过滤器上(12)，用光学显微镜统计出2做米或较大些的粒子。2微米以下的粒子可以电于显微镜来计数，这种方法可以检测不同形状的粒子和污染和来源。  

洁净室工作服的污染测定，在工作服浸面上的0·01“（9·3厘米）中，指定5个部位，各个部位用真空泵以14升／分的抽气量抽1分钟，尘粒收集在滤膜上，用显微镜检测5微米以上的粒子。  

衰面污染的测定，平百物料可直接用是微镜计数，大块的不规则物料可用洗涤液洗物料表面，洗涤液再用滤膜过滤，用显微镜计数‘洗涤剂污染测定，同样是用滤膜过滤，将污染物收集在滤膜上，用显微镜测检°  

# 五 洁净室的设计(1)03(405)  

洁净室的设计，目前已发展成为一种综合的建筑物设计，它涉及到空间附件·管.道丶下水道丶风机丶泵丶电线丶灯光以及一些特殊的设备和用具的安装。在设计中需有机的和系统的考虑设计问题，同时舒要熟悉流程丶布置丶结构材料选择丶加热丶通风丶空调丶管道丶照明、动力供应及震动、音响装置等各专业情况·  

根据不同生产情况和要求可以将洁净场所分成几个区，对每个区确定它的不同的控制污染等级，温度。湿度丶复动、照明等条件进行设计，这样可以使洁净室设计收到合理的经济效·不同的生产地区，可以采用不同的换气次数，如通常的生产地区每小时5次已能满足，对较低的洁净地区每小时20次 $\cdot$ 而对高级洁净室则每小时可多至500次·  

洁净室的分类：  

一般分二大类，常规洁净室和层流洁净室·常规洁净空或非层流洁净室，室内空气的运动是紊流的，如图3  

![](output\images\洁净室的发展和应用/16a28131de760123725ddf15e5301c47b128e446970c285e07f9d91aa083665e.jpg)  

常规洁净室所推荐的最小空气流率（联邦标准209B）规定当天顶商度为 $\S\sim1\ 2$ 咒（ $2\cdot438{\sim}3\cdot65\mathrm{~\AA~}$ 米）时，室内每小时换气次数为20次 $\cdot$ 正常的循环风量 $80\sim90\%$ -  

每个人空间分配与空气供应（最五）  


<html><body><table><tr><td>每人器要的空间（吹"）</td><td>每个人最低的新鲜空气供应量史”√时</td></tr><tr><td>１00</td><td>1500</td></tr><tr><td>200</td><td>１000</td></tr><tr><td>300</td><td>720</td></tr><tr><td>400</td><td>600</td></tr></table></body></html>  

从上表中可以看到当空间分配量降低时，供应的空气体积增加。  

沾净室一切新鲜空气和再循环空气，必须经过高效过滤器（HEPA）办设予过滤器 $\cdot$ 以保证达到洁净空气标准，及延长（HEPA）的使用期和减少维修工作。对于用蒸汽控制的通风橱或毒气橱，洁净空气的供应位必须大于排气量，以保持正压。  

洁净室和邻近洁净空通道等地区，当进门封闭情况下，应保持最小的正压差为0·05时水柱，当进门开启时，控制室内洁净空气流速至少每分钟30，以免污染物进入空内。  

洁净室的空气应从高处经过风道扩散器和HEPA末端过滤器，回流空气经过予过法器 $\cdot$ 从下部楼出该器的尺寸使压降达到0·1时水柱。这样有助于一个普通空调车间内联接有许多洁净室时维持正压。  

层流洁净室：拉丁字“Lanina”的意义是“薄板”或“游层”的意思，“层流”又有称为“潜流”，从它的意义上说，是一种粒子流体谁续稳定运动形式，从理论上说，是一切悬浮粒子在直线上保持在层流层的运动，这与紊流不同，后者可使空气中尖带的混悬粒子迅速混和，小粒子築聚成大粒子，或使小粒子保持在室内空气中，为过滤后空气或经风机过滤单元的空气所稀释。  

层流比紊流运动有如下一些优点：  

a．粒子不易于聚结b，空气中浮动粒子不再夹带入室内C·.室内或工作台部份空气不会出现停滞状态。d．空气流速相对提高 $\cdot$ 使粒子保持在空气中浮动并不会沉降下宋·  

e.洁净室或洁净地区产生的污染物很快被除去  

f，洁净室系统有自动法净装置，可适当的减少清洁人员及装饰物的维修工作需要\~  

联邦标准:20.9A及.209B所提到的几种筒单的层流室结构：(l)  

墙壁至墙壁的水平层流：这种层流形式投资省，而能取得高度污染控制·  

![](output\images\洁净室的发展和应用/2973cc11d1ff937caa9b138c7748630f3f76e5c05517ac8daa676a0d1e27158c.jpg)  
图4培到墙水平层流  

墙壁至地板的层流：这种形式广泛用于洁净室长度受到限制，而空间可以利用的设计。  

![](output\images\洁净室的发展和应用/21a0c1edc2ce8ebdda3d9d0e7a9d37687a6f490fd1db286e15ce25b861b67875.jpg)  
图5 墙到地板层流  

天花被至地板的垂直层流：这种垂直层流设计能取得最高度的洁净气流，由操作所产生的一切污染物可立即从下部排出室外，图6°  

设在室内的简易层流室：使用一种过滤器常为予制组合件，价廉的墙壁，天花板和其排风口为开放式，进深与高度可根据用户需要而定，图了所示。这种结构易于装拆移动：它的效果可与一般的水平层  

![](output\images\洁净室的发展和应用/bd5f3ed8cb5ae6b644bc03b42e7b3eff1f97ba2a5ba6e92d659b1fe5e6db715c.jpg)  
图6 天花板顶到地板参直层流  

流室相比·图？室内的洁净室。  

![](output\images\洁净室的发展和应用/a26d7ccf8e2d4e40d2749de7ddae8c552fe50be65cae969805c8c98d74ad1d73.jpg)  
图7室内的洁清室  

临时活净室：为予制组合件结构，包括风机及HEPA过滤器等全部单元·天花板和墙壁为简便的塑料结构，用管子或角钢做框架。图8·9°  

![](output\images\洁净室的发展和应用/5a9e8a172650054b791147d6942d28b08c152c9347613cb54c414804a8dba6db.jpg)  

![](output\images\洁净室的发展和应用/a34f98b1c5e8a1f2b4fbfc42b221d87699136559d7c26a317f88d01a06861cef.jpg)  
图の 轻便式直层流洁净室  

清洁柜和工作台：许多清洁操作，又在清洁柜和工作台中进行，而达到100级的洁净标准°大多数利用清洁柜和工作台来免除由于操作人员所污染的生产。图 $10\cdot11\cdot12\cdot13$ “  

![](output\images\洁净室的发展和应用/25c6a9c7a9ac1abfb4561f8d70bdb7ab475bae9d8b69a7b20eba01389b969393.jpg)  
图10 洁净室组  

图 $_\mathrm{~1~1~}\bullet\mathrm{~1~2~}$ 可以作为空气洁净单元 $\cdot\cdot$ 或层流工作站 $\cdot$ 工作台和垂直层流排气橱·  

![](output\images\洁净室的发展和应用/cff8ffa9a84624dc5929b2906ef54aa132356628a4f002dfed5d364c3ebf6254.jpg)  
图11 层流工作台  

![](output\images\洁净室的发展和应用/04da91bcc6544babb8122542ad036587afb2c09f0d173d737f309499ed199b7a.jpg)  
图12 层流工作站  

这种组件设计，是为 $3$ 灌装或在装配线上使用 $\cdot\cdot$ 又可以作为工作台或机器上提供洁净或无菌层流区，同样也可作为一个洁净和另一洁净室之间传递洁净空气的通道。  

垂直层流和再循环工作岗位：这种单元设计为致病微生物的无菌处理，防止使用者受病毒或细菌的感染，大多数洁净室把这种单元排成一列，每单元之间有十字门可进行联系，这种单元亦可以在一般空调室或 $15$ $i,0i0,1,00,000$ 级的洁净室中进行需要100级条件的生产操作°图14°  

![](output\images\洁净室的发展和应用/64659acc4df8c0edfd801416b03564f9ec684df4a3f1e9a3880304a1e55ab5fe.jpg)  
图13传追式层流工作台  

![](output\images\洁净室的发展和应用/72f8f643cd22d67f6d4397f07e59d60cac47b28c0b98516cef7667a30315bb1b.jpg)  
图14垂直层流再循环工作台  

轻便式洁净工作台：此种工作台广泛应用于制药生产的实验室来进行在非无菌区内完成无菌区内完成无菌操作“图15。  

锁气装置（空气幕）：(1)C0为洁净室操作人员从出入口进入洁净室时防止从外边将污染物质带入室内的装置。  

![](output\images\洁净室的发展和应用/c208b46f270b539f57f2c970e90541a084c7251a136a6ef22972a4edd2c219c8.jpg)  

锁气装量常用于常规洁净室，对层流洁净室不需如此严格～因为一般通往水平层流洁净室的入口，自然是布置在受污染的末端，污染物不会影响洁净地区，垂直层流洁净室亦是如此。  

各种常规洁净室的锁气形式，设有一图15轻促式清洁工作合 种简单的密闭门，或者设有过滤栅栏的门不通风地区 $\cdot,$ 这样空气流经过滤介质的压力降等于洁净室内所需要的静压·  

许多洁净室的锁气是将HEPA末端过滤器固定装在天花板风道或地板风道上的垂直层流形式，对那些.不可能.设地板风道的地方可以采用墙对培水平层流。上述二种形式100%的空气为喜循环，流速为100吹／分（0.5米／秒）°锁气的空气损失约为10%。  

层流锁气还可以使操作人员进入治净室前充分利用气流震动其衣服，以除去松弛的粒子和纤维屑。  

进入洁净室前的物件同样可以用氮气或净化空气吹洗 $\cdot\ \cdot$ 以除去附着在物件上的尘粒·00  

洁净室的技术条件（表六）07  


<html><body><table><tr><td>层流洁净室（垂直式）</td><td>非层流洁净室</td></tr><tr><td>级别： １00级</td><td>10000</td></tr><tr><td>操作人员： 213</td><td>3~4</td></tr><tr><td>温 度: 25℃ ± 1℃</td><td>22℃±1℃</td></tr><tr><td>度： <55%</td><td>45±5%</td></tr><tr><td>容 积： 5x3x2.6(米)</td><td>14x6x2.6(米)</td></tr><tr><td>网 量： 1.5000米／时 排 气： 2400米/时</td><td>13800米／时换气60次时 ．6000米/时</td></tr><tr><td>建筑 筑：培壁：大快材料 保温：玻璃纤维胶合板·</td><td></td></tr><tr><td>地板：格栅予过滤器</td><td></td></tr><tr><td>天顶：高效过滤器，全部穿孔</td><td></td></tr><tr><td>门：铅制框架填料</td><td></td></tr><tr><td>压差：对100级的邻室0.5m水柱</td><td></td></tr><tr><td></td><td></td></tr><tr><td>照明： 噪音：</td><td>800腊克斯 1000 <65坊 <65叻</td></tr></table></body></html>  

2.工艺要求：0519)  

根据生产的操作要求 $\cdot\cdot$ 可以从美国联部标准209B中选定那一级洁净室。一般说来如果局部要求达到精确的污染控制的，可以采用100级洁净工作台安装在 ${\bf10,005}$ 级治净室内。这样可以节约投资。  

国外制剂生产采用100级洁净标准的有大输液 $\cdot\cdot$ 抗菌素分装，自用注射剂，冷冻干燥剂 $\cdot$ 疫苗 $\blacktriangledown$ 眼胶和无首检验等。用 $\mathtt{i00-l0,00,}\mathtt{G}$ 级的有调剂，洗瓶、干燥等‘对光菌灌装线和西林瓶，安用道干箱等都附层流无百空气装置。  

需要大面积便用洁净室时，可考虑用水平层流或垂直层流形式的洁净室，垂宜层流比水平层流更为精确，洁净室面积一般不宜大于！16U米“·儿个室串联使用时在平面布置上注意操作人员进洁净室前的辅助设施，其中包括空气吹淋，服饰丶洗手及吹干等设施。  

考虑尽量减少维修人员进入活净室，洁净室内的电气设备可以装在墙内或供在玻璃·塑料的天相内，并在墙后设维修走廊。  

3.土建实求：  

对于大面积的洁净室可采用表面光滑的大块的建筑材料，接缝要求严密平行，室内有动力识备时要考虑振动问题。对于面积较小的洁净室，可用价格便宜的塑料板为隔墙，涂上环氧树脂材料，此外亦可用不锈钩、玻璃权、层压极等材料！  

培板材料亦适用于天花板、关花权最好能用音响装置板包于塑料落膜内·墙和天花板的颜色，须易于香出积尘与否，地极须考虑用表面不脱落的乙烯类塑料板和掺合入一种抗静电剂的塑料放，四角处要求易于洁净。  

洁净室的门帘是控制环境污染的一个因素，因此要求密闭，有双重门，自动关闭。  

厕所、科柜、洗澡丶直洗等设施布置在进入洁冷室的门旁。  

洁净室的温湿度要求，根据产品的狼作情况通常室内温度标准是21℃.，相对遇度为45～50%。  

空调设备应与洁净室保持一定距离，这样可避免震动影响精密仪器和灌装设备，同时不使工作人员感到喧闹。  

公用工程要求：  

、照明电力设施上下水管道等，应隐蔽安装在墙内和天花板上 $\cdot$ 注意密闭，以兔污染室内·一般工作面照明度保持 $\mathtt{i}{\cdot}\ 0\ 0{\sim}1\ \ddot{\mathfrak{s}}\ 0$ 烛光‘  

：，不用城市自来水指擦洁净室表面，因自来水蒸发后可能有无机盐固体附在表面上，所以应用蒸馏水或无盐水。  

有的活净室周围设立真空吸尘系统，间隔装有许多吸尘口 $\cdot$ 此外亦有用一种轻便式真空吸尘器的，它应符合联邦标准209B的要求。这种洁净室有多级过滤系统包括有HFPA末端过游器，可以收集最小的亚微观的粒子装置，用于控制汞、铍和放射性尘粒。(8)  

# 高效过滤器HFPA(I)(1220(21)22)  

这种过器是美国原子能委员会为了收集放射性尘粒而使用的，以后经过不断改进°空气通过这种过滤器，几乎可以达到百分之一为无首元尘，因此洁净室设计中作为末端过滤器。过滤材料是用立径0-3微米的玻璃纤维和石棉纤维制成的超细纤维纸，其断面如下图所示那样折成褶状，端部固定在木框或金属框上。  

![](output\images\洁净室的发展和应用/0cab028d63ddf3e449a907662df7b6618af04bd2c296c8b2ecd51a47884edb0e.jpg)  

HPPA过滤器分二种，一种是在额定风量下用氯化钠云雾试验或0·3微米的D.O.P（邻苯二甲酸二辛酯）尘测定：滤尘效率为 ${\mathfrak{g}}{\mathfrak{g}}\cdot$ $97\%$ 以上 $\cdot$ 压力损失12·5删水柱，另一种为超高效过滤器UHE，滤尘效率可达 $99>99\%$ ，压力损失为5水柱左右。  

为了保证延长HEPA的使用期，最佳的过滤流率和有较低的压力降，最好采用低于推荐的流率30%，同时必须注意不能使用粗织物作为予过滤器，否则即使采用制造厂设计的流率，过滤效率亦将显著降低。  

对于l0U级层流洁净室，常用UH过滤器为末端过滤器，同样HEPA过滤器常用于 $110,000,110,000$ 级常规洁净的末端过滤器。这二种末端过滤器的缺点是调换过滤器时有相当量的灰尘到洁净室内目前这一问题根据下图介绍，可将 $\mathbb{H}\mathbb{E}\mathbb{P}\mathbb{A}$ 串联使用，这样末端过滤器使用期可达20年，作为予过滤器使用期可达 $5\sim1~0$ 年 $\bullet$ 但选用的风机必须具村徒斜的特性曲线，和当阻力增加一倍时空气流量不至有较大的降低“  

![](output\images\洁净室的发展和应用/41b3f0f699041dbc4ff0391dc9de878b70b71dd8f06fd242c7ad66e748af09fa.jpg)  
三种常用的HFPA过测器  

100 级UHT 氯化钠烟穿穿透试验少于 $0.003\%$ $\texttt{l}^{\langle:,\u{}|\hat{\cup}\hat{}\{:\ u}\$ 级I i 0.5% $100,000$ 级H ! 5  

苯二甲酸二辛酯（·O.P）喷穿剂法。配合一种粒子计数计常用于鉴定HFPA过滤器的完整性，用这种装置可观察紊流区的烟雾型和气流速度是否正常，有无死点等，特别对10U级的洁净室的气速检查，可以衰明过滤器是否漏气和堵塞情况。  

英国MicIof10w粒子过滤器系列(22)  


<html><body><table><tr><td>级别</td><td>过滤纸</td><td>框架</td><td>间隔板封间物保护栅最高操垫圈</td><td></td><td></td><td>作湿度</td><td></td><td>最高操 作湿度</td></tr><tr><td>GAA 及GA</td><td>100%玻璃 纤维纸</td><td>复合 钢板</td><td>不渗水 牛皮纸</td><td>沥青类铝网栅 基质</td><td></td><td>90℃</td><td>紧密泡99%相</td><td>沫橡胶对湿度</td></tr><tr><td>SGAA 及 SGA</td><td>阿上</td><td>铝</td><td>高温不 渗水牛 皮纸</td><td>耐溢 水橡胶</td><td></td><td>同上200℃同上同上</td><td></td><td></td></tr></table></body></html>  

G A.A和 $\texttt{G A}$ 级用于正常通风系统$\operatorname{SGAA}\sim\operatorname{SGA}$ 适用于加压蒸汽灭菌操作上述产品符合英国3928标准，氯化钠穿透试验粒于大小范$0\cdot02\sim2$ 微米。  

Micloflcw粒子过滤器操作特性图如下：  

![](output\images\洁净室的发展和应用/6291794f41af1feeb2ee743c38577f47e1310e353f2ac438e72568c26be3f8f4.jpg)  
推再最高开率 ·  

# 专治净室的清洁卫生和管理：(3（6）（6(02)0304  

设计一个最优良的洁净室 $\cdot$ 如果没有洁净室的每一个工作人员的合作是难于达到免除污染的，口此必须使工作人员对洁净室的重妥性和整个系统的安装有广泛的了解。  

洁净室的换作，必须有简单明了的规定，如制药工业所使用的洁净室，只有无酉的物料才允许放入室内，用杀首皂和无首手巾，妇女不可用粉、限胶、头发喷家剂和指甲油之类的化状品，这些东西会增加污染来源。  

操作人员尽量减少讲话和不必娶的活动，使用圆珠笔而不用铅笔。  

工作人员使用全身遮盖的防护服，鞋子包括鞋底亦应全部盖住。防护服应限制使用棉绒织物和不易产生静电者，可用一种紧密的塔夫纲、涤纶和尼龙织物，这类材料证明其阻止粒子的穿透性能好，可高压灭菌，洗衣时可用抗静电剂处理。  

有的洁净室设有洗衣设施，所洗衣服必须在层流空气中凉于。  

在进入洁净室之前，可使用一种地垫，它具有粘性衰面，并经杀菌及抗静电剂处理，可除去各种轮子和工作人员脚上的尘粒”(1)00  

# 参考资料  

# > 6  

7 Filtration and Separatioa Vol.12, No.1 19?5 53 $2$ 国外洁净室和洁净工作台国家建委建筑科学研究情报所1974年 3. Hanufacturing Chemist Vol.43, No.6, l972 21 幺 Manufacturing Chemist Vol.41, No.1, 1970 27   
5. Automation 15 (7) 1969 67-72   
6. Drug= made in Cermany Vol.18,No.1, 1975 27   
7. Drugs made in Germary Vol.13,No.4, 1970 138   
8. British Pharmacopeia l873 Hd. A123   
9. 《空气洁净》1971．3月99-115   
10. Filtration and Separation Vol.9, No.3, l972 319-320   
11. Manufacturing (hemist Vol.46, No.3, l973 39   
12. Chem. Eng. Progress Vol.6l, No.2, 1968 64   
13 The Heating and Ventilating Engineer and Journal of Air Conditioning Vol.41, No.488 1968 440   
14. Drug and Cosmetic Industry Oct. 1966 52   
15. Drug made in Germany Vol.14, No.3, l971 79   
16. 《电子材料》1970N 11   
/7. 产品样本洁净室 Dan Dic Industry Cc．Ltd.(日本)   
18. 产品样本 Franco Nigris（意）   
19. 产品样本H．Strunck （西德）   
$20。$ 《空气调和冷冻》NI1973125-132   
$21.$ 国外科技动态 $\texttt{l974}\cdot\texttt{l0}$ 月64   
$22.$ 产品样本 Microflow Ltd（英）   
23. Australian Refrigeration Air Condition and Heating Nov. 1972.  