# 专业学位硕士学位论文  

现代医药工业建筑设计的研究  

<html><body><table><tr><td>作者姓名 学科专业</td><td>庄旭</td></tr><tr><td>指导教师</td><td>建筑与土木工程</td></tr><tr><td></td><td>郭谦教授</td></tr><tr><td></td><td>陈伟高级工程师</td></tr><tr><td>所在学院</td><td>建筑学院</td></tr><tr><td>论文提交日期</td><td>2009年11月</td></tr></table></body></html>  

# RESEARCHONTHEDESIGNOFMODERN MEDICINEINDUSTRYBUILDINGS  

A Dissertation Submitted for the Degree of Master  

Candidate: Zhuang Xu  

Supervisor: Professor Guo Qian Senior Engineer Chen Wei  

South China University of Technology, Guangzhou, China  

分类号：TU247.2  
学号：200520201103  

# 华南理工大学硕士学位论文  

# 现代医药工业建筑设计的研究  

作者姓名： 庄旭 指导教师姓名、职称：郭谦教 授申请学位级别：工程硕士 陈伟高级工程师研究方向：建筑设计及其理论 学科专业名称：建筑与土木工程论文提交日期：2009年11月25日 论文答辩日期：2009年12月9日学位授予单位：华南理工大学 学位授予日期： 年月日  

答辩委员会成员：  
主席：胡朝晖  
委员：郭谦 吴桂宁 罗卫星 王国光  

# 华南理工大学  

# 学位论文原创性声明  

本人郑重声明：所呈交的论文是本人在导师的指导下独立进行研究所取得的研究成果。除了文中特别加以标注引用的内容外，本论文不包含任何其他个人或集体已经发表或撰写的成果作品。对本文的研究做出重要贡献的个人和集体，均已在文中以明确方式标明。本人完全意识到本声明的法律后果由本人承担。  

作者签名：  

日期：2009年12月4日  

# 学位论文版权使用授权书  

本学位论文作者完全了解学校有关保留、使用学位论文的规定，即：研究生在校攻读学位期间论文工作的知识产权单位属华南理工大学。学校有权保存并向国家有关部门或机构送交论文的复印件和电子版，允许学位论文被查阅（除在保密期内的保密论文外)；学校可以公布学位论文的全部或部分内容，可以允许采用影印、缩印或其它复制手段保存、汇编学位论文。本人电子文档的内容和纸质论文的内容相一致。  

本学位论文属于：  

口保密，在 年解密后适用本授权书。  
不保密。  

学位论文全文电子版提交后：  

同意在校园网上发布，供校内师生和与学校有共享协议的单位浏览。(请在以上相应方框内打 $\cdot\sqrt{}$ )  

![](output\images\现代医药工业建筑设计的研究_庄旭/57a0dd851de704d98546a71537134a5e94c73e1714e849515d7bb0696022675a.jpg)  

# IV-2答辩委员会对论文的评定意见  

作者对现代医药工业建筑设计发展过程的各种制约因素及产生的问题进行了归纳分析，对国内外医药工业建筑设计的研究成果进行了整理，选取了具有代表性的医药工业建筑实例结合自己的设计经验进行了调查研究。论文实例及数据收集广泛翔实，分析较为细致，结论基本合理清楚有一定的新见解，研究成果具有一定现实价值。为今后我国的医药工业建筑设计提供良好的借鉴作用。  

该论文达到了工程硕士学位论文水平，建议授予工程硕士学位。  

论文答辩日期： $2009$ 年月日  
答辩委员会委员共_±_人，到会委员人  
表决票数：优秀（ $5$ ）票；良好（）票；及格（）票；不及格（）票  
表决结果（打“√")：优秀 $(V)$ ；良好（）；及格（）；不及格（）  
决议：同意授予硕士学位 $(v$ 不同意授予硕士学位（）  

![](output\images\现代医药工业建筑设计的研究_庄旭/b7c53193d694f818d9c6acdd66d91e9adf386e757cc65f822b2b083834ebe010.jpg)  

# 摘   要  

医药工业建筑作为直接服务于医药工业生产的工业建筑，是医药工业发展的产物。它是基于现代工业建筑设计原则，并结合医药生产的特殊技术要求的一类建筑类型。它是现代建筑中重要的组成部分。医药行业的生产工艺技术的不断进步和新工艺、新规范、新材料的不断涌现，全球性可持续性发展观念和各种文化思潮的兴起和繁荣，促使医药工业建筑设计趋向科学化、精细化、自动化、合理化的方向发展。近年来，医药产品的国际化步伐加快，大量的医药企业需要投入新产品研发以及生产能力扩大，产生大量新建或扩建的医药基建项目，为医药工业建筑设计带来了机遇与挑战。  

本论文基于对各种制约因素的理解和分析，借鉴以往医药工业建筑设计的经验，通过分析和解剖近年来各类型医药工业项目实际工程设计案例，比较深入和系统地研究了当前医药工业建筑的总平面布局、建筑单体设计以及洁净装修三个系统，研究医药工业建筑设计的科学化、规范化和合理化设计问题。本文通过分析和讨论建设用地内划定厂前区与生产区的总体设计方式和特点，诠释了生厂区各功能区布局设计的形式和优缺点；通过实际设计案例, 阐释了景观园林设计概念及“人性化”设计理念在厂前、边界区的规划设计中的应用和将可持续性设计理念融入到医药工业企业厂区规划设计的问题；用具体工程设计案例阐明了化学药医药工业甲、乙类建筑物，中药医药工业丙类建筑物和生物生化药品科研及检验建筑单体的设计流程及阐释了如何解决人流物流设置,满足防火分区设置、防爆泄爆、安全疏散、防污染和防噪音等方面的要求问题；归纳了医药工业建筑设计文化特征的表现和在满足功能需求状况下医药工业建筑自身特色的“个性化”设计理念；深入研究了洁净厂房装修设计过程中各部位的装修要点及细部构造每一个节点的细节处理问题，为医药工业厂房洁净室（区）的装修设计提供了设计技术支持。最后，以不同类型医药生产企业的设计项目为基础，通过分析和讨论五个典型的实际工程设计案例，阐释了这些医药工业企业在总平面规划、建筑单体以及洁净装修的设计中，各种建筑设计手法和设计理念的应用。  

关键词：医药工业；建筑；总平面规划；洁净厂房；可持续发展  

# Abstract  

Medicine industry architecture is a construction for the manufacture of medicine in an industry scale progressing in the development of medicine industry. It is based on the principle for the design of the modern industry construction and on the modern medicine processing technologies. It is one of the important constructions in modern architecture. The progress of the processing technology, the discovery of new processing technique and rule, the use of new materials, and the appearance of the ideas for the continuable development of the medicine manufacture lead to the development of the design of the medicine industry architecture in a scientific, refining , automatons and rationalizing way. In recent years, due to the zooming of the internationalization of medicine products, the need of the creation of new medicine products and the scale-up of throughput, leading to the new and continuative capital construction, bring opportunities and challenges for the design of medicine industry construction,  

In this work, based on the understanding and analysis of the key factors and referring to the experiences in the design of medicine industry architecture, the general layout of the newly-developed medicine industry constructions, the design of buildings, decoration for clean room and also how to design medicine industry construction in a scientific, standardizing and rationalizing way were investigated systematically by anatomizing the cases of the design of a few of medicine industry projects. Analysis and discussion of the features and the way of the general design of front area and the area for medicine manufacture within a given land were curried out to annotate those of the design for the overall arrangement of the functional sections in a manufacture processing area. The used issues for designs of constructions show how the concepts of landscape garden design and of the design of humanization were interjected into the layout of the front area and the border area. According to the cases of constructions in design, the flow of the design of A-type and B-type buildings for medicine manufacture in a chemical way, of C-type buildings for the manufacture of Chinese medicine, and of the buildings of bio-chemical medicine manufacture for the propose of research and testing were clarified. And how to set the personnel flow and materiel flow, to design fire sub-zone, to satisfy the requirements for explosion venting, safety evacuation, pollution prevention and the anti-noise etc were demonstrated. The representation of the culture in architectural design and the concepts of the personality for the design of medicine industry construction under the need of functional settings were summarized here also. For the technical support in the decoration of clean room, the outline of the decoration for all parts of the medicine clean room and the treatment for fitting the detailed construction of each node of the one were investigated in detail. Finally, the application of ideas, measures and techniques in the design for general layout of the newly-developed medicine industry construction, for the building and for the decoration of clean room were verified in detail based on the presentation of the design of the five medicine factories in use.  

Keywords ： medical industrial, mrchitecture, general layout, GMP factory, continuable development  

# 目   录  

摘   要...  
Abstract... I  
第一章 绪论..  
1.1 医药工业企业的划分与特点...1.1.1 医药工业建筑的划分...1.1.2 医药工业建筑的特点.   
1.2 国内外的研究现状与相关进展. 4  
1.3 医药企业厂区总平面布局的各种关键要素的研究.. 51.3.1 国外相关法规对医药企业的要求.1.3.2 国内相关规范对医药企业厂区总体布局的影响.. 61.3.3 周边环境对医药企业总体布局的影响..1.3.4 可持续发展观念对医药企业总体布局的影响.. 9  
1.4 医药工业建筑单体设计中的关键要素. . 101.4.1 国内相关规范对医药工业建筑单体设计的要求.. . 101.4.2 国内建筑技术对医药工业建筑单体设计的影响. . 12  
1.5 问题的提出与主要研究范围和内容.... . 141.5.1 课题研究的背景和问题的提出... . 141.5.2 主要研究范围和内容. .. 15  
第二章 现代医药企业厂区总平面布局的研究.. . 17  
2.1 现代医药企业厂区总平面布局的设计. . 172.1.1 化学药医药工业企业总平面布局设计. 172.1.2 中药医药工业企业总平面布局设计.. 232.1.3 生物生化药品工业企业总平面布局设计.. . 29  
2.2 医药工业企业厂前、边界区总体布局设计. . 32  
2.3 医药工业企业总体布局的可持续性设计问题. . 34  
2.4 医药工业企业总体布局的环境保护设计.. ... 352.4.1 医药工业企业环保设计的相关规范. . 35  

# 2.4.2 医药工业企业污水的处理设计 35  

2.4.3 医药工业企业废渣的处理设计 . 36  
2.4.4 医药工业企业废气的处理设计 . 36  
2.4.5 医药工业企业噪音的处理设计. .. 36  
2.5 各类型医药工业企业总平面规划设计要点的异同对比.. .. 37  
2.6 本章小结 .. .. 37  
第三章 现代医药工业建筑单体设计的研究. .. 39  
3.1 现代医药工业建筑单体的设计.. ... 39  
3.1.1 化学药医药工业建筑单体设计.. .... 39  
3.1.2 中药医药工业建筑单体设计... .. 46  
3.1.3 生物生化药品工业建筑单体设计... .. 48  
3.1.4 医药工业建筑单体的竖向设计. .. 48  
3.2 现代医药工业建筑与企业文化相结合的设计理念. .. 48  
3.2.1 医药企业的文化特性. ..... 48  
3.2.2 医药工业建筑的“个性化”特点 . 48  
3.3 各类型医药工业企业建筑单体设计要点的异同对比.. . 48  
3.4 本章小结 . . 48  
第四章 现代医药工业建筑洁净装修设计的研究.. . 48  
4.1 现代医药工业建筑洁净装修设计的基本要求.. . 48  
4.1.1 国内有关规范对医药建筑洁净装修设计的要求.. . 48  
4.1.2 医药工艺技术对洁净室（区）装修设计的要求. . 48  
4.2 医药洁净厂房室内装修设计. . 48  
4.2.1 医药洁净厂房装修材料及其应用的情况.. .... 48  
4.2.2 医药洁净厂房楼地面及其节点装修设计.. . 48  
4.2.3 医药洁净厂房墙面、门窗及其节点装修设计... ... 48  
4.2.4 医药洁净厂房天花及其节点装修设计.. ..... 48  
4.3 本章小结 . ..... 48  
第五章 工程设计实例.. .. 48  
5.1 广州南沙龙沙有限公司厂区二期项目设计.. .. 48  
5.2 广州王老吉药业股份有限公司饮料车间及仓库大楼加建项目设计. . 48  
5.3 中山医科大学达安基因股份有限公司工程. 48  
5.4 佛山市中医院丹灶新制剂中心建设工程设计. 48  
5.5 广州国际企业孵化器有限公司低温实验室项目 48  
5.6 本章小结 . 48  
结论 ... 48  
参考文献 48  
攻读硕士学位期间取得的研究成果 48  
致谢. 48  

# 第一章 绪论  

# 1.1 医药工业企业的划分与特点  

下面按业务类型、生产工艺以及成品类别等对医药行业内的企业进行划分，为进一步了解医药工业建筑设计提供了基础。  

# 1.1.1 医药工业建筑的划分  

首先，按照业务类型划分行业中的企业可分为：医药制造企业、医药商业企业和医疗器械制造企业三大群体。  

医药制造企业，顾名思义，其主要的职能就在于药品的生产及制造方面，这类型生产企业必须严格遵守《药品生产质量管理规范（1998 年修订）》（局令第 9 号）[1]的相关认证规定，亦称为 GMP（Good Manufacturing Practice）认证，即是“良好作业规范”，或是“优良制造标准”。 医药制造企业生产的品种主要包括：内科用药、外科用药、肿瘤用药、妇科用药、眼科用药、耳鼻喉科用药、骨伤科用药、皮肤科用药、民族药抗微生物药物、抗寄生虫病药、解热镇痛及非留体抗炎类、镇痛药、麻醉用药物、维生素及矿物质缺乏症用药物和营养剂等等。  

医药商业企业，则是以销售医药产品为主的企业，其本身不一定具有生产许可证及生产能力。其主要经营业务在于药品或医疗器械方面的销售。  

医疗器械制造企业，其主营业务主要是在医疗器械方面。常用的医疗器械包括：一次性使用的无菌输液器、注射器、输血器、血压计、体温计、医用脱脂棉、医用脱脂纱布、绷带、创口贴、橡皮膏、负压罐、刮痧板、医用防护口罩、避孕套、避孕帽、节育环、口腔义齿和 B 型超声诊断仪等等。  

其次，按照生产工艺又可分为：中药生产企业，化学药生产企业以及生物制药企业三大类。  

中药生产企业其产品主要有：内科用药、外科用药、肿瘤用药、妇科用药、眼科用药、耳鼻喉科用药、骨伤科用药、皮肤科用药和民族药等等。  

化学药生产企业其产品主要有：抗微生物药物、抗寄生虫病药、解热镇痛及非甾体抗炎类、镇痛药、麻醉用药物、维生素及矿物质缺乏症用药物、营养治疗药、激素及调节内分泌功能药、调节免疫功能药、抗肿瘤药物、抗变态反应药物、编神经系统用药物、编治疗精神障碍药、编呼吸系统药物、编消化系统药物、循环系统药物、泌尿系统药物、血液系统药物、调节水、电解质及酸碱平衡药物、专科用药和解毒药等。  

生物制药企业其产品主要有：预防类、治疗类、诊断类、细胞因子类等。  

最后，按照成品类别可分为：中间体生产企业、原料药生产企业以及成品药生产企业三大类。  

原料药，通常指由各类化学原料合成的药物。其中 API（active pharmaceuticalingredients）属原料药之一,即是在成品药中具有药理活性的成分，用来治疗，缓解，减轻，预防疾病。  

成品药中除了 API 外，还有赋形剂，色素，甜味剂，等等。比如注射用水、淀粉等。而没有了 API，药品就没有疗效。  

中间体，将中间体继续进行化学合成反应就可以得到具有药理活性的 API。但有时候，一个产品的 API 也是另外一个 API 的中间体。  

上述不同类型的医药生产企业的划分，对于一个企业的总体布局及建筑设计都有着完全不同的设计思路及设计方式，我们将在后面几章中进行研究。  

# 1.1.2 医药工业建筑的特点  

无论医药工业建筑的类型有多少，其建筑依然具有有别于其他工业建筑的特点。其特点主要有：  

1．医药工业企业必须遵循国家食品药品监督管理局颁发的《药品生产监督管理办法》（局令第 14 号）[2]。即必须符合良好作业规范（Good Manufacturing Practice,简称GMP）生产要求。GMP 的最大特点是对厂房生产区内的洁净度的要求。医药工业建筑的洁净区洁净度标准要求其解释如下：  

（1）洁净室必须维持一定的相对正压，不同等级的洁净室之间的压强不小于 5Pa；洁净区与非洁净区之间的压强以不小于 $10\mathrm{{Pa}}$ ，以防止低级洁净室空气逆流到高级洁净室；  

（2）洁净区内温度宜保持 $18{\sim}26^{\circ}\mathrm{C}$ ，相对湿度 $45\%$ ；  

（3）根据《医药工业洁净厂房设计规范》（GB50457-2008）[3]对洁净区洁净度标准作出了规定。  

例如，百级洁净区标准规定：  

尘粒最大允许数(每立方米)：大或等于 0.5 微米的粒子数不得超过 3,500 个,大或等于 5 微米的粒子数 0 个；微生物最大允许数：浮游菌数不得超过 $5\mathrm{cfu}/\mathrm{m}^{3}$ ；沉降菌数不得超过 1cfu/皿。  

一万级洁净区标准规定：  

尘粒最大允许数(每立方米)：大或等于 0.5 微米的粒子数不得超过 350,000 个,大或等于 5 微米的粒子数不得超过 2,000 个；微生物最大允许数:浮游菌数不得超过 100$\mathrm{cfu}/\mathrm{m}^{3}$ ；沉降菌数不得超过 3cfu/皿。  

十万级洁净区标准规定：  

尘粒最大允许数(每立方米)：大或等于 0.5 微米的粒子数不得超过 3,500,0000 个,大或等于 5 微米的粒子数不得超过 20,000 个；微生物最大允许数:浮游菌数不得超过 500$\mathrm{cfu}/\mathrm{m}^{3}$ ；沉降菌数不得超过 10cfu/皿。  

三十万洁净区级标准规定：  

尘粒最大允许数(每立方米)：大或等于0.5微米的粒子数不得超过10,500,000个,大或等于5微米的粒子数不得超过60,000个；微生物最大允许数：参数是参考美国联邦标准洁净室和洁净区内空气浮游粒子洁净等级；沉降菌数不得超过15cfu/皿。  

关于洁净区洁净度标准的上述规定归纳在详见表1-1中。  

表 1-1 医药洁净室（区）空气洁净度等级[3]  


<html><body><table><tr><td rowspan="2">空气洁净级别</td><td colspan="2">悬浮粒子最大允许数（个/m）</td><td colspan="2">微生物最大允许数</td></tr><tr><td>≥0.5μm</td><td>≥5μm</td><td>浮游菌（cfu/m3）</td><td>沉降菌(cfu/皿)</td></tr><tr><td>100级</td><td>3,500</td><td></td><td>5</td><td>1</td></tr><tr><td>10,000级</td><td>350,000</td><td>2,000</td><td>100</td><td>3</td></tr><tr><td>100,000级</td><td>3,500,000</td><td>20,000</td><td>500</td><td>10</td></tr><tr><td>300,000级</td><td>10,500,000</td><td>60,000</td><td></td><td>15</td></tr></table></body></html>  

2．根据生产工艺不同、厂区的总体布局及建筑设计均必须符合《医药工业洁净厂房设计规范》（GB50457-2008）的相关规定。总平面布局、建筑物的设计均必须满足国家其他相关法律法规以及规范的相关规定。超过 $80\%$ 的医药生产企业生产原料均会用到危险品，即在生产过程当中会加入甲、乙类的原料参与反应，在规划设计及建筑单体设计当中还需要充分研究《建筑设计防火规范》（GB50016-2006）的相关规定。  

3．医药工业建筑对于厂房洁净度的要求很高，在结构选型上多采用现浇钢筋混凝土框架结构，而钢结构医药工业厂房较少。主要原因是钢结构厂房的防渗能力不如现浇钢筋混凝土结构。另外，钢结构厂房的耐火等级也不如现浇钢筋混凝土结构。对于在生产当中原料需采用危险等级较高的医药工业建筑来说，并不适宜采用钢结构厂房。  

4．医药工业企业的生产工艺可灵活布置，根据建筑物的变化而采取不同的方案。设计当中，甲方往往会要求在建筑造型方面加入大量的建筑艺术元素，体现企业本身的文化内涵，并通过建筑物在造型上的变化是建筑成为企业宣传的手段。  

5．医药工业厂房内要求保持一定在恒温恒湿条件下，并有防爆、防尘、防菌等特殊的要求。此外，医药工业生产还必须设置各种与主生产车间有关的办公、实验、生活、仓储以及公用工程等配套用房。设计中应结合具体情况加以合理解决，以达到功能与建筑形式、建筑形式与厂区环境、厂区环境与城市环境的有机统一，创造理想的医药工业建筑设计作品。  

# 1.2 国内外的研究现状与相关进展  

关于工业建筑设计发展趋势的观念，国内外都已具备一定的研究基础。  

国外涉及工业建筑设计观念主要是以欧洲工业发达国家的建筑师为主。工业建筑的成就也为探索现代建筑提供了雏形和理论基础。例如，勒·柯布西耶于 1923 年出版了《走向新建筑》，以许多著名的工业建筑实例阐明和宣传自己的建筑观点。认为“机器产品有自己的经过试验而确立的标准，它们不受习惯势力和旧样式的束缚，一切都建立在合理地分析问题和解决问题的基础之上，因而是经济和有效的”，“机器本身蕴涵着促使选择它的经济因素”。提出了“住宅是居住的机器”的论点，认为“如果从我们头脑中清除所有房屋的固有概念，而用批判的、客观的观点来观察问题，我们就会得到‘房屋机器大规模生产的房屋’的概念”。[4] [5]  

改革开放给中国工业创造了发展的有利条件，工业发展突飞猛进。工业建筑在国民经济发展和社会文明进步中具有重要的地位，并发挥着举足轻重的作用。然而，具体到医药工业建筑设计领域的研究就比较少，只见少数个别案例的介绍，更谈不上进行系统的总结和行业规范了。这些个别案例的介绍包括，郭全洪的关于现代医药洁净厂房的建筑设计探讨——记上海格罗利药厂[6]，陈霖新、晁阳、秦学礼等的关于洁净厂房的设计与施工[7]，彭清香的关于洁净工业建筑的节能设计[8]等。从医药工业个别案例、设计范例、建筑防火及节能等文献中可以看到，对于医药工业建筑已存在的问题和未来的发展动向还没有给予足够的重视和关注，研究的空间还很大。  

# 1.3 医药企业厂区总平面布局的各种关键要素的研究  

生产是工业建筑的基本特征,当代高新技术产业的飞速发展对生产环境提出了更高的要求,在满足生产要求的同时,如何进行工业建筑创作是当前的重要课题之一。首先,建筑师应该对生产技术有一定的认识和了解,只有更多的认识生产的特殊要求,才能把约束条件转变为动力和设计创作的灵感源泉。其次,建筑师必须全方位地熟练掌握各种建筑技术及其新发展,以建筑技术的发展来适应生产的新要求。[9]  

# 1.3.1 国外相关法规对医药企业的要求  

医药业的研发是全球化程度最高的产业之一，许多成功的医药企业都是通过在全球各地设立研发分支机构进行技术寻求，获取新技术，增强研发能力。近年来，随着国内医药行业国际化进程步伐的加快，这些企业在厂区总平面规划、建筑及装修方面，已经大量参考国际相关法规及管理要求进行设计。  

# 1.3.1.1 美国医药行业相关标准对医药企业的相关要求  

GMP 是在药品制造过程中特别注重产品质量与卫生安全的管理制度。在美国该制度被称为“动态良好生产规范”（cGMP），也就是说制药企业通过“良好生产规范”认证后并非一劳永逸，而是要根据现行的“良好生产规范”的要求不断进行调整。cGMP 同时也是目前中国现行的认证标准。  

按照美国联邦法规（Code of Federal Regulations）的要求任何进入美国市场的药品都需要接受美国食品和药物管理局(Food and Drug Administration，简称 FDA)有关法规的管制。  

FDA 的职责是确保美国本国生产或进口的食品、化妆品、药物、生物制剂、医疗设备和放射产品的安全。根据 FDA 认证内容的相关检查规定，涉及医药工业企业在生产工艺、总体布局及建筑设计方面的做法及要求包括：  
1．FDA 按原料药的生产顺序从原料到成品包装及出厂的顺序进行检查，FDA 对工艺过程中的一些关键步骤的操作条件、方法及设备进行验证(Validation)。  
2．FDA 对原料药的原材料的质量控制与管理极为重视，其中包括原材料入库、堆垛、标记及标签、检验及发放的制度。  
3．对生产设备诸如发酵罐、种子罐、结晶罐、反应罐、离心机、干燥器、混合器的清洗规程均应经过验证，在交叉使用设备生产不同的产品时尤为重要。  
4．FDA 对工厂的生产工艺用水等均要求提供质量标准及检验结果的资料。  

5．生产上的每一道工序及岗位的操作过程，仓库的成品及原材料管理，质量控制及质量保证的操作及管理等的标准操作规程。  

6．生产设备包括生产车间及质检等部门的房屋建筑结构、生产线的系列设备、水、电、汽及压缩空气等的附属设施，设备的布局等。FDA 均要求申报厂家在文件中作详细的描述。  

# 1.3.1.2 欧盟医药行业相关标准对医药企业的相关要求  

国内医药工业企业的产品进入欧洲市场，需要获得欧盟 GMP 认证。而这项认证对于医药工业总体布局的相关要求主要包括：  

1、无菌药品的生产环境净化级别分 A、B、C、D 级。其中，A 级即 100 层流级，B 级是动态要求的万级（相当于静态的千级，按动态、静态控制结合，按具体要求设置），C、D 级按需要设置，相当于国内现行万级（非无菌万级）或 10 万级。2、洁净区的设计必须符合相应的“静态”标准，以达到“动态”的洁净要求。“静态”是指安装已经完成并已运行，但没有操作人员在场的状态。而“动态”是指生产设施按预定工艺模式运行并有规定数量的操作人员现场操作的状态。  

# 1.3.2 国内相关规范对医药企业厂区总体布局的影响  

# 1.3.2.1 国内现有相关规范  

目前对医药工业企业在厂区总体布局方面起着指导性作用的文件及规范主要包括：  

1.《药品生产监督管理办法》局令第 14 号 ；  
2.《医药工业洁净厂房设计规范》GB50457-2008 ；  
3.《工业企业总平面设计规范》GB50187-93[10]；  
4.《建筑设计防火规范》GB50016－2006[11]；  
5.《洁净厂房设计规范》GB50073-2001[12]。  

上述管理办法及规范涉及医药工业企业的申报、管理、建设以及监督等各个方面的内容，是医药工业企业厂区在总平面规划设计中必须严格遵循的。并对医药工业建筑设计所牵涉的专业包括工艺专业、规划总图专业、建筑专业、暖通专业、电气专业和给排水专业等都提出了具体的要求。  

# 1.3.2.2 各管理办法和规范对厂区总平面布局的要求  

如何理解和运用这些规范的内容，对医药工业企业厂区总平面规划设计起到指导性的作用。下面就规范中涉及总平面规划设计的相关方面进行分析和研究。  

1.有关药品生产监督管理办法问题  

《药品生产监督管理办法》（局令第 14 号）的主要内容在于医药生产企业的申请与审批、生产许可证管理、药品委托生产的管理以及监督检查这五个方面。该管理办法在厂区总体规划方面提出了申报文件的要求，其中的第二章第五条第六项规定必须提供拟办企业的周边环境图、总平面布置图、仓储平面布置图、质量检验场所平面布置图。  

由此，除了需要考虑自身因素外，还要考虑到周边环境对厂区的影响以及厂区本身对周边环境的影响，这与生产产品的类型以及生产工艺布局有着直接的关系。  

2.医药工业洁净厂房设计规范的有关条款  

《医药工业洁净厂房设计规范》（GB50457-2008）在第四章中对医药工业建筑位置选择和总平面布置做出了详细的规定。其主要内容如下：  

（1）厂区位置的选择，应经技术经济方案比较后确定，并应符合下列规定：  

应设置在大气含尘浓度、含菌浓度和含有害气体浓度较低，且自然环境较好的区域；宜远离铁路、码头、飞机场、交通要道，以及散发大量粉尘和有害气体的工厂、仓储、堆场，远离有严重空气污染、水质污染、振动或噪声干扰的区域；如不能远离以上区域时，则应位于其最大频率风向上风侧。  

（2）厂区的总平面布置应符合国家有关工业企业总体设计要求，并应满足环境保护的要求，同时应防止交叉污染。  

（3）厂区应按照生产、行政、生活和辅助等功能布局。  

（4）医药工业洁净厂房应布置在厂区环境整洁，且人流和货流不穿越的地段，并应根据药品生产特点布局。  

（5）洁净厂房周围宜设置环形消防车道(可利用交通道路)，如有困难时，可沿厂房的两个长边设置消防车道。  

（6）厂区主要道路的设置，应符合人流与货流分流的要求。医药工业洁净厂房周围道路面层，应采用整体性较好、发尘少的材料。  

（7）医药工业洁净厂房周围应绿化。厂区内宜减少露土面积，不应种植易散发花粉或对药品生产产生不良影响的植物。[3]  

《洁净厂房设计规范》（GB50073-2001）对医药工业企业总平面规划设计的规定与《医药工业洁净厂房设计规范》（GB50457-2008）基本一致，在此不再重复叙述。  

3.有关工业企业总平面设计规范问题  

《工业企业总平面设计规范》（GB50187-93）[10]适用于所有工业企业的总体规划设计。规范的第四章对工业企业的总平面布局做出了详细的规定，包括总平面布置、生产设施、动力公用设施、修理设施、运输设施、仓库与堆场以及生产管理及其它设施等七个方面。对工业企业总平面布置中，各类型建筑物的间距以及场地设施，如道路、绿化、管线等都作了相应的要求。  

4.有关建筑设计防火规范问题  

《建筑设计防火规范》（GB50016－2006）作为消防安全方面的规范对于医药工业企业来说非常重要。医药工业洁净厂房经常使用各种易燃易爆化学危险物品，且本身化学反应也有燃烧爆炸危险，如使用环氧乙烷、酒精、煤气活性镍、钯炭、丙酮甚至氢气等极易引起燃烧的物品，制剂工艺灭菌工序中的火焰法和环氧乙烷法的火灾危险性都较大。  

因此，医药工业企业厂区总平面规划设计中，关于建筑物之间的安全距离就尤为重要。我们必须了解各类别厂房（仓库）之间的防火间距。（详见表 1-2）  

表 1-2 厂房之间及其与乙、丙、丁、戊类仓库、民用建筑等之间防火间距(m)[11]设施，在规划设计中除了需要考虑建筑物的安全间距外，还应考虑建筑物与这些配套设施之间以及配套设置自身之间的安全间距问题。  

<html><body><table><tr><td colspan="4" rowspan="3">名称</td><td rowspan="3">甲 类 厂 房 库)</td><td rowspan="3">单层、多 层乙类 厂房（仓</td><td colspan="3">单层、多层丙、丁、 戊类厂房(仓库)</td><td rowspan="3">高层厂 房（仓 库)</td><td colspan="3">民用建筑</td></tr><tr><td colspan="3">耐火等级</td><td rowspan="2"></td><td colspan="3">耐火等级</td></tr><tr><td>级</td><td></td><td>三 四 级 级</td><td>二级</td><td>三 级</td><td>四 级</td></tr><tr><td colspan="4">甲类厂房</td><td>12.0</td><td>12.0</td><td>12.0</td><td>14.0</td><td>16.0</td><td>13.0</td><td colspan="4">25.0</td></tr><tr><td colspan="4">单层、多层乙类厂房</td><td>12.0</td><td>10.0</td><td>10.0</td><td>12.0</td><td>14.0</td><td>13.0</td><td colspan="4">25.0</td></tr><tr><td rowspan="6">单层、 多层 丙、丁 类厂房 单层、 多层戊 类厂 房</td><td rowspan="6">耐 火 等 级</td><td>一、 二级</td><td>12.0</td><td>10.0</td><td>10.0</td><td>12.0</td><td>14.0</td><td>13.0</td><td>10.0</td><td></td><td>12.0</td><td>14.0</td></tr><tr><td>三级</td><td>14.0</td><td>12.0</td><td>12.0</td><td>14.0</td><td>16.0</td><td></td><td>15.0</td><td>12.0</td><td>14.0</td><td>16.0</td></tr><tr><td>四级</td><td>16.0</td><td>14.0</td><td>14.0</td><td>16.</td><td>18.0</td><td></td><td>17.0</td><td>14.0</td><td>16.0</td><td>18.0</td></tr><tr><td>1 、 二级</td><td>12.0</td><td>10.0</td><td>10.0</td><td>12.0</td><td>14.0</td><td></td><td>13.0</td><td>6.0</td><td>7.0</td><td>9.0</td></tr><tr><td>三级</td><td>14.0</td><td>12.0</td><td>12.0</td><td>14.0</td><td>16.0</td><td></td><td>15.0</td><td>7.0</td><td>8.0</td><td>10.0</td></tr><tr><td>四级</td><td>16.0</td><td>14.0</td><td>14.0</td><td>16.0</td><td>18.0</td><td>17.0</td><td></td><td>9.0</td><td>10.0</td><td>12.0</td></tr><tr><td colspan="3">高层厂房</td><td>13.0</td><td>13.0</td><td></td><td>13.0</td><td>15.0</td><td>17.0</td><td>13.0</td><td>13.0</td><td>15.0</td><td>17.0</td></tr><tr><td rowspan="4">室外变、 压器总油 量(t)</td><td colspan="3">≥5，≤10</td><td rowspan="4"></td><td rowspan="4"></td><td>12.0</td><td>15.0</td><td>20.0</td><td></td><td></td><td>15.0</td><td>20.0</td><td>25.0</td></tr><tr><td colspan="2">配电站变>10，<50</td><td rowspan="3">25.0</td><td>15.0</td><td></td><td></td><td>12.0</td><td></td><td></td><td></td><td>30.0</td></tr><tr><td colspan="2"></td><td>25.0</td><td></td><td>20.0</td><td>25.0</td><td>15.0</td><td>20.0</td><td>25.0</td><td></td></tr><tr><td colspan="2">>50</td><td></td><td>20.0</td><td>25.0</td><td>30.0</td><td>20.0</td><td>25.0</td><td>30.0</td><td>35.0</td></tr></table></body></html>

根据医药工业企业生产工艺的要求，厂区内还会设有罐区、堆场、气站等工艺配套  

# 1.3.3 周边环境对医药企业总体布局的影响  

由于工业建筑的区位布局,风向位置,环保处理措施等对城市交通、环境质量总体发展起着重要的影响,其建筑(群落)的景观质量也同样影响着所在地区的整体风貌。工业建筑规模一般较大、对周围环境影响也大，能否与周围环境良好融合就显得十分重要。首先,应通过合理的布局设计，利用地形、水体、风向等环境自然特性，尽量减少它对周围环境的不良影响，使其切合地形并融合于环境。其次，可以通过创造良好的工业建筑形象，从建筑形式、色彩材质、建筑细部甚至建筑尺度(如可能的话)上探求契合于环境中的良好因素，在充分展现工业建筑鲜明个性的同时，尽量协调于周围环境；以求能成为城市肌体中良好的一部分。最后，在厂区内部，利用充分的绿化和精致的小品美化环境，丰富视野，创造良好的生产、生活环境，从而体现当代文明对人的关怀。当代国内外不少现代化的新型工业园区和工业建筑都成为了这方面的典型。[13]  

国家实行 GMP 认证管理体制后，对工业企业在厂区位置的选择及总体规划设计都提出了高要求。《洁净厂房设计规范》（GB50073-2001）关于总平面布局方面的叙述中，也提到洁净厂房位置选择的有关规定。各地政府在环境优良的区域为医药企业划定专属的工业园区，使医药生物企业拥有良好的外部环境，符合医药工业生产的特殊需要。  

医药工业建筑的功能所要满足的环境要求，有其双重性：一是满足生产者——人的工作环境的需求，必须是安全的、适合人的劳动活动的、满足一定舒适度的；另一方面是满足生产工艺本身的某些对环境的特殊要求，从某种意义上讲，这种对环境的要求，甚至是处于第一位的，因为如果环境影响了工艺生产，出不了产品，虽然人所处的环境是好的，但那种工业建筑也就变得毫无意义。所以，环境与医药工业建筑之间拥有相辅相成的密切关系。[14]  

医药企业周边环境与其厂区规划布局的关系是相辅相成的，在优化外部环境的同时不断改进生产工艺，设置污物运输及回收系统，在厂区规划设计中做到“人车分流”、“洁污分流”，并科学、合理地划分各类型生产区域、管理生活区域以及公用配套区域等。  

# 1.3.4 可持续发展观念对医药企业总体布局的影响  

传统工业是一种不断消耗能源而获得产品的行业，传统医药工业生产通过消耗大量不可再生能源而获得产品。在全球能源不断衰竭的今天如何节约能源成为我们关注的问题。  

可持续发展是人们应遵循的一种全新的伦理、道德和价值观念。在规划及建筑设计过程中我们又应当遵循什么原则呢？  

黄春华在《当代工业建筑设计新趋势探讨》一文中提到，1993 年由美国国家公园出版社出版的《可持续发展设计指导原则》(《The Guiding Principles of Sustainable Design》)中列出了可持续的建筑设计细则，其中涉及到注重生态的建筑设计的内容基本上有以下六条：  

1.重视对设计地段的地方性、地域性理解，延续地方场所的文化脉络。  

2.增强适用技术的公众意识，结合建筑功能要求，采用简单合适的技术。  

3.树立建筑材料蕴能和循环使用的意识，在最大范围内使用可再生的地方性建筑材料，避免使用高蕴能量、破坏环境、产生废物以及带有放射性的材料，争取重新利用旧的建筑材料、构件。  

4.针对当地的气候条件，采用被动式能源策略，尽量应用可再生能源。  

5.完善建筑空间使用的灵活性，以便减小建筑体量，将建设所需的资源降至最少。  

6.减少建造过程中对环境的损害，避免破坏环境、资源浪费以及建材浪费。  

同年 6 月，国际建筑协会在芝加哥举行主题为“为了可持续未来的设计”的会议，采纳了这些设计原则，从此将可持续发展思想引入到建筑设计之中。属于广义建筑学范畴的工业建筑，同样也必须遵循这些指导原则。[5]  

在有效的利用土地的前提下，依据医药工业企业的特点，运用可持续发展理念，合理地使厂区内的各类型生产厂房及附属配套设施形成有机整体，使工厂成为企业良好形象的一部分。  

# 1.4 医药工业建筑单体设计中的关键要素  

# 1.4.1 国内相关规范对医药工业建筑单体设计的要求  

# 1.4.1.1 国内现有相关规范  

目前，对医药工业企业在建筑单体设计起指导性作用的规范主要有：  

1.《医药工业洁净厂房设计规范》GB50457-2008[3]；  
2.《建筑设计防火规范》GB50016－2006[11]；  
3.《洁净厂房设计规范》GB50073-2001[12]；  
4.《建筑地面设计规范》GB50037-96 ；  
5.《民用建筑设计通则》GB50352—2005[16]。  
6.《冷库设计规范》GB50072-2001[17]；  
上述均为医药工业建筑单体设计中，必须严格遵循的规范。  

# 1.4.1.2 各规范对建筑单体设计的要求  

如何理解和运用这些规范的内容，指导医药工业建筑设计,具体从下列两个方面来分析和说明所涉及的有关医药工业建筑设计所必须遵循的主要内容和规范。  

1.关于医药工业洁净厂房设计问题  

《医药工业洁净厂房设计规范》（GB50457-2008）在其第八章中对医药工业建筑设计做出了详细的规定。其主要内容包括：  

（1）建筑平面和空间布局，应具有灵活性。医药洁净室（区）的主体结构宜采用大空间或大跨度柱网，不宜采用内墙承重体系。  

（2）医药工业洁净厂房围护结构的材料应满足保温、隔热、防水和防潮等要求。  

（3）医药工业洁净厂房主体结构的耐久性，应与室内装修和装修水平相适应，并应具有防火、控制温度变形和不均匀沉陷性能。厂房变形缝不宜穿越医药洁净室（区）；当需要穿越时应有保证洁净区气密性的措施。  

（4）医药洁净室（区）内的通道应留有适当宽度，物流通道宜设置防撞构件。  

（5）医药工业洁净厂房的耐火等级不应低于二级。  

（6）医药洁净厂房防火和疏散的相关规定，应符合现行国家标准《建筑设计防火规范》GB 50016 的有关规定。[3]  

2.关于建筑设计防火规范问题  

《建筑设计防火规范》（GB50016－2006）作为消防安全方面的规范对于医药工业企业来说非常重要，特别是第三章对厂房（仓库）的有关规定。医药工业生产需要使用各种易燃易爆化学危险物品，极易引发燃烧爆炸事故的发生，如环氧乙烷、酒精、煤气活性镍、钯炭、丙酮甚至氢气等危险物质，制剂工艺灭菌工序中的干热法、湿热法和环氧乙烷法的火灾危险性同样很高。  

医药工业建筑的防火分区面积必须严格按照《医药工业洁净厂房设计规范》（GB50457-2008）中 8.2.2 中第一条规定，以及《建筑设计防火规范》（GB50016－2006）中表 3.3.1 及 3.3.2 当中的相关规定进行设计。当两个规范出现冲突时，必须由当地消防  

审批部门确定以哪本规范的条文为准。  

医药工业厂房的安全疏散距离参见《建筑设计防火规范》（GB50016－2006）的第三章第七节的有关规定，其中值得我们注意的是，厂房的安全疏散距离是指厂房内任一点到最近安全出口的距离，与民用建筑由房间出口到最近安全出口的距离的规定不同。[11]  

甲、乙类生产车间（仓库）设计中，还应充分考虑到厂房（仓库）的防爆。这我们将根据不同的生产类别以及实际情况作具体的研究。  

3. 关于建筑地面设计规范和民用建筑设计通则问题  

《建筑地面设计规范》（GB50037-96）和《民用建筑设计通则》（GB50352—2005）主要是对建筑物地面以及民用建筑设计方面的相关规定。在后面涉及的相关方面我们再作具体研究。  

# 4.关于冷库设计规范问题  

《冷库设计规范》主要是应用于低温特殊洁净室（区）的设计，规范内对于隔热材料的选用及核算等都做出了具体要求，在后面低温特殊洁净室（区）的设计研究中将进一步应用该规范。  

# 1.4.2 国内建筑技术对医药工业建筑单体设计的影响  

药品的生产过程要求越来越苛刻，例如生产车间必须保持在一定的洁净环境当中，即恒温恒湿、无菌、甚至无尘状态, 对医药工业建筑提出了更高的技术要求,因而促进了医药工艺技术，如制药设备微型化、自动化、洁净化、精密化程度的提高和发展和大幅提高了医药工艺技术的科技含量。  

随着中国社会经济的腾飞，我们已由机械化时代进入到信息化时代。近二十年来，国内建筑技术日新月异，新材料、新技术的不断涌现为医药工业建筑设计的发展提供了基础和平台。  

目前，国内建筑技术在医药工业建筑上的运用主要是现浇钢筋混凝土框架结构及钢结构两种形式。依据不同的医药工艺技术要求，采用不同的形式进行设计。  

# 1.4.2.1 现浇钢筋混凝土框架结构形式在医药工业建筑中的应用  

在实际工程设计中，大部分医药企业的生产车间选用现浇钢筋混凝土框架结构，结构跨度在 $5{\sim}8\mathrm{m}$ 之间，由生产线的布局决定，有特殊要求时将达到 $10{\sim}12\mathrm{m}$ 。现浇钢筋混凝土框架结构形式在洁净厂房上的运用有其优缺点。  

采用这一形式其优点在于：  

（1）具有良好的防火性能。医药工业建筑的耐火等级不得低于二级，甲类生产车间耐火等级甚至需达到一级，因此，采用钢筋混凝土结构更为有利。（2）具有良好的防水及防潮性能。医药工业洁净厂房的防水、防潮要求很高，如生产过程中建筑物出现渗漏情况，则需即时停产，造成经济损失。（3）具有良好的耐久性能。从建筑技术发展的历史来看，钢筋混凝土框架结构形式经久耐用，后期维护成本低。采用这一形式其缺点在于：（1）建设周期较长。由于现浇钢筋混凝土达到使用强度需要一定的养护时间，一栋厂房建设周期通常需要半年至一年时间，工期需求较长。（2）建筑物跨度受限。受结构形式制约，在经济跨度内的钢筋混凝土结构跨度相对较小，生产线需配合柱跨进行适当调整，无法随意进行工艺布局。  

# 1.4.2.2 钢结构形式在医药工业建筑中的应用  

随着国内钢结构技术的进步，特别是在大跨度建筑物中的应用，使钢结构已逐渐成为工业厂房设计过程中不可或缺的形式之一。在医药工业建筑方面，钢结构在仓库及部分甲类医药工业建筑方面得到了广泛的应用。钢结构形式的优点在于：  

1.与钢筋混凝土结构相比，在相同使用条件下，精确加工的钢结构梁柱体系所占空间体积小，形态轻巧，可以在工业建筑空间形态塑造过程中发挥出极为积极的作用。结合生产与服务功能空间的需要，通过设计钢结构梁柱体系骨架的形式、改变钢骨架系统与围护系统的位置关系、调整钢骨架系统与设备系统的空间位置关系等设计手法，可以塑造出多种新颖的工业建筑形象。[18]  

2.大空间、大跨度。钢结构技术的不断发展，普通的桁式钢架其柱间跨度可达 $24\mathrm{m}$ 甚至可达 $48\mathrm m$ ，钢结构建筑其单层高度可做到 $32\mathrm{m}$ ，这对医药工业建筑的工艺布局设计非常有利，生产线可灵活布置，不受柱网设计的局制。钢结构仓库层高较大，可引入自动化立体式仓储的设计理念，进一步提高建筑物的空间利用率。  

3.建设周期短。钢结构的构件可由钢结构公司在异地进行加工，不影响现场建筑物基础的建设。可采用建筑物基础与上部钢结构同时建造的方式进行，各类钢结构构件可在现场进行吊装组合，大大节约工期，通常建筑物基础完成后 1\~2 个月即可完成上部钢结构的全部吊装工作。  

钢结构形式的缺点在于：  

1.耐火等级低。钢结构在无任何保护措施的前提下，其耐火时间仅为 0.25 小时，远远不能满足建筑防火要求。为此，钢结构的表面都会涂刷一定厚度的防火涂料，以达到二级或以上的耐火等级。当建筑物要求采用一级耐火等级时，钢结构无法完全通过涂刷防火涂料来达到目的，往往需要在其表面安装耐火等级较高的轻质防火板材，从而增加了工程造价。  

2.防水、防潮能力不稳定。钢结构生产企业的技术水平参差不齐，产品的稳定性及板材收口技术不过关，致使外围护结构板材容易出现防漏、防潮等情况。无法满足医药工业厂房洁净生产的要求。  

另外，目前钢结构建筑的建造单价差距较大，例如：一座跨度为 $24\mathrm{m}$ ，柱顶标高 $12\mathrm{m}$ 的钢结构厂房，国外钢结构企业,如巴特勒报价可达 1500\~2000 元 $/\mathrm{m}^{2}$ ，而国内厂家报价仅为 $600{\sim}1000$ 元 $/\mathrm{m}^{2}$ 。价格的差异导致好的建筑产品及技术较难在医药工业建筑当中运用。  

3.耐久性差、维护成本高。钢结构本身的防腐性能较弱，特别是在大量运用化学制剂的医药工业建筑中，钢结构面层容易被化学物料腐蚀，容易使医药产品受到污染。  

在医药工业建筑设计当中，常常被运用的这两种建筑技术，各有其优缺点。根据不同类型的医药工业企业的需求择优选取，以满足医药制药企业的生产要求。  

# 1.5 问题的提出与主要研究范围和内容  

# 1.5.1 课题研究的背景和问题的提出  

近年来，随着工业化大生产的全球化，各国尤其是中国城市化发展步伐的加快，全球范围内的人类生存环境日益恶劣。“非典”、“甲型 H1N1”等多种感染性病毒肆虐全球，“甲型 H1N1”传播的速度及范围有扩张之势。随着世界科技技术的发展与进步，医学界正不断地努力寻求解决这些难题的方法。这为世界医药行业带来无限的发展空间，为医药工业建筑不断地朝着科学、规范化的方向发展提供了基础。  

在中国，改革开放 30 年来，中国政府制定了一系列促进行业发展的方针政策，为中国医药行业的发展创造了良好的环境，药品监管的各项规章制度日趋规范和完善。2009 年 1 月 21 日，国务院常务会议通过《关于深化医药卫生体制改革的意见》和《2009-2011 年深化医药卫生体制改革实施方案》，新一轮医改方案正式出台。我国医药制药行业的高速发展，给予了医药建筑设计行业发展的契机。  

医药工业建筑发展思路的研究主要包括：1.通过对医药工业建筑影响的各方面因素的分析与梳理，以及通过对医药工业建筑设计技术的归纳总结，为医药工业建筑设计提供较为完备的设计研究资料。2.从可持续发展观的角度分析和整理医药工业建筑设计技术与社会文化和自然环境之间的关系。3.在医药工业建设项目不断增加和发展的情况下，进行创新和科学规范。这显然具有积极的理论研究意义和现实意义。  

在全球资源日益枯竭的今天，创造低能耗的环境，以及强调设计与生态相结合，尽量减少对自然界和环境的不良影响已经成为工业建筑设计的当务之急。可见，今后现代医药工业建筑设计的方向是高效、低耗、清洁和环保，发展医药工业建筑在建筑构造处理的新技术及新材料的应用，并为现代建筑创作或相关行业的技术操作提供借鉴。  

目前国内对于医药工业建筑设计除了在规范层面上有个别的指导范例和意见外，大部分的设计基本是根据企业各自的工艺流程进行设计的，尚未有专门针对医药工业建筑设计方面的全面、系统、规范化的设计和行业建设规范及相关研究。由于本文作者多年来在工业设计院从事医药工业建筑的相关设计工作，希望在比较全面分析和总结目前医药工业几个种类的建筑设计的基础上，结合实际设计范例，推进医药工业建筑设计理念和设计规范化的发展。  

# 1.5.2 主要研究范围和内容  

我国改革开放 30 年来，国家对于疾病防控措施的加强，并在 2000 年对国内所有医药及食品企业强制实行《药品生产质量管理规范（1998 年修订）》（局令第 9 号）[1]，这对于医药工业建筑设计的进一步规范化提供了良好的平台。医药工业建筑通常适应于各种生产工艺以及不同的制作要求，如果只是单从某一种类型或某一时期的医药工业建筑来研究，难免以偏概全。因此，本文主要分析和研究近十年来，特别是 GMP 认证体系实施后国内医药制造企业的规划、建筑、装修设计三大体系，探讨研究现代医药工业建筑设计。所涉及的主要研究内容包括：  

1.分析、印证和讨论有关现代医药企业厂区的总平面布局设计。  

依据不同企业的生产特性，对医药制药三大类型企业，即化学药医药工业企业、中药医药工业企业、生物生化药品工业企业的总平面规划设计进行分类分析与研究。其中包括引入景观园林及“人性化”的设计思路到厂前、边界区的规划的设计和将可持续性设计理念融入到医药工业企业厂区规划设计中。  

2.分析、印证和讨论有关现代医药工业建筑的单体的设计。  

包括分析和讨论化学药医药工业甲、乙、丙类建筑、中药医药工业丙类建筑、生物生化药品科研及检验建筑单体的设计流程和医药工业建筑文化特性及“个性化”的设计特点。  

3.分析、印证和讨论有关现代医药工业建筑的洁净装修设计。  

包括分析和研究洁净装修常用材料的特性及应用情况，常温医药洁净厂房装修设计的材料及装修节点设计，低温医药洁净厂房装修设计的材料及装修节点设计。  

4.以不同类型医药生产企业为实际案例，较为全面地分析和讨论这些医药工业企业在总平面规划，建筑单体以及洁净装修设计中的建筑设计手法及思路的应用情况。  

# 第二章 现代医药企业厂区总平面布局的研究  

# 2.1 现代医药企业厂区总平面布局的设计  

医药工业企业厂区总平面规划应根据《工业企业总平面设计规范》(GB50187-93) [10]的相关规定，进行厂址选择。通常新建的医药企业，其厂址会选择专属的医药工业园区地块，这些场地地势较为平坦，基础配套设施齐全，交通运输便利，拥有统一科学的管理系统。园区内设置有医药生产企业和医药科研企业，使研发与生产有机的结合为整体。  

根据医药生产产品不同划分可分为：化学药医药工业企业，中药医药工业企业，生物制药医药企业三类。这三类工业企业的总平面布局都各有特点。  

# 2.1.1 化学药医药工业企业总平面布局设计  

化学药是指用化学合成或生物合成等方法制得的药物。化学合成包括有机合成与无机合成，生物合成包括全生物合成与半生物合成。合成药物在医药工业中占极重要的位置，目前市场上流通和使用的药品绝大多数都为通过化学原料药制成的化学药品。  

# 2.1.1.1 化学药医药工业制造企业的特点  

化学药品生产的过程一般是通过催化、置换、过滤、分离以及提纯等多个工序获得最终产品，而在这一过程中会使用不同类别的危险品。而其常见的危险品主要包括：脂肪醇（乙类）、乙醇（甲类）、异丙醇（甲类）、氯甲烷（甲类）、氢气（甲类）、甲胺（甲类）等。  

化学药医药工业企业生产过程危险性较高，规划设计中应充分考虑建筑物之间的安全间距。同时应考虑最大限度地提高厂区的土地利用率，节约土地资源，使化学药医药工业厂区更科学合理。  

# 2.1.1.2 化学药医药工业企业厂区总平面规划要点  

根据化学药医药生产工艺的特点，企业总平面规划设计的要点主要包括：  

1.根据生产工艺及建筑物功能的不同，划分出不同的功能区域，一般由厂前区与生产区两大区域构成。生产区又可划分为主生产区、试验区、仓储区、储罐区、配套设施区。  

2.根据每个不同的功能分区，布置相应的建筑物。(详见表 2-1)  

3.明确各类型建筑物的生产类别，生产的火灾危险性根据生产中使用或产生的物质性质及其数量等因素，按规定分为甲、乙、丙、丁、戊类五个类别。其中，甲类为最高级别，戊类为最低级别，依次排序。建筑物生产类别的确定，将决定总平面规划中建筑物之间的间距问题。(详见表 1-2)  

4.明确人流、物流以及车流的出入口，有效地实现“人车分流”。另外根据国家安监部门的要求，医药工业厂区必须设置两个或两个以上的安全出口与城市道路相接，两个安全出口设置于同一侧道路时，间距不得小于 $50\mathrm{m}$ 。  

5.合理设计生产原材料、产品成品以及废弃物料的运输路线。  

6.合理设计各类物料供应管线路径，减少物料运输过程中的损失。  

表 2－1 化学药医药工业企业主要建筑物一览表  


<html><body><table><tr><td rowspan="2">功能区 名称</td><td rowspan="2">厂前区</td><td colspan="5">生产区</td></tr><tr><td>主生产区</td><td>试验区</td><td>仓储区</td><td>储罐区</td><td>配套设施区</td></tr><tr><td rowspan="5">建 筑 物 名 称</td><td>办公楼</td><td>API车间</td><td>中试车间</td><td>原料仓库</td><td>立式罐区</td><td>锅炉房</td></tr><tr><td>研发中心</td><td>原料生产 车间</td><td></td><td>成品仓库</td><td>卧式罐区</td><td>消防泵房</td></tr><tr><td></td><td>中间体生 产车间</td><td></td><td></td><td>埋地罐区</td><td>配电房</td></tr><tr><td></td><td></td><td></td><td></td><td>气体储罐区</td><td>控制中心</td></tr><tr><td></td><td></td><td></td><td></td><td>储油罐区</td><td>污水处理站</td></tr></table></body></html>  

注：（1）生产区及仓储区的建筑物根据不同的生产特性及要求会进一步划分。  

（2）罐区根据其存储的原料不同将会划分为不同的罐区。  

（3）化学医药工业企业由于生产产品及原料均具有高危性，根据国家安监部门的相关规定，厂区内严禁布置任何形式的职工宿舍及任何与生产无关的公共服务设施。  

# 2.1.1.3 化学药医药工业企业总平面规划设计  

化学药医药工业企业厂区规划设计主要是根据不同的生产工艺，通过各功能区域的变化组合形成，并满足各项安全、卫生及防火的间距要求。医药工业场地至少有一侧朝向主干道，而另一侧一般设有次要道路或规划干道，为的是便于医药工业生产的物料及成品的运输，也为厂区人员安全疏散作考虑。厂区总平面规划设计步骤如下：  

1.建设用地内划定厂前区与生产区  

厂前区与生产区内的建筑物防火类别相距甚远。厂前区内建筑均为民用建筑，而化学药医药工业企业生产特性，使其生产区内大部分厂房及构筑物生产类别均为甲、乙及丙类。甲、乙类生产厂房与民用建筑物之间的建筑物防火最小间距为 $25\mathrm{m}$ ，丙类生产车间与民用建筑物之间的建筑物防火最小间距为 $10\mathrm{m}$ 。  

两个区域的划分方式均是以城市主干道路为基准，不同的方式各有其优点及不足。在规划设计中应充分考虑区域划分的合理性。常见的划分方式有以下几种：  

（1）横向划分布置形式  

所谓的横向划分布置形式，即厂前区与生产区的划分界限是以与城市或工业园区主干道路平行的方式进行。如图 2-1 所示，厂前区与生产区按照横向划分来布局。  

此划分方式使厂前区全部面向城市主干道路，生厂区则布置于厂前区的后侧，城市或工业园区主干道路的景观依靠厂前区的景观设计以及民用建筑设计而构成，可丰富城市或工业园区主干道路的景观。避免生产区建筑较为呆版的立面造型与周边景观形成冲突。  

厂区内人员的出入口设置在城市或工业园区主干道上，与生产有关的运输及车辆的出入则安排在城市或工业园区次干道路上，避免生产车辆对主干道路形成交通压力。  

![](output\images\现代医药工业建筑设计的研究_庄旭/a22c9449e5053814cc90c72603b0ad9bda04964bc7f434e74ea8e77678b83e82.jpg)  
图 2-1 厂前区与生产区横向划分布置形式（图片来源：作者作）  

![](output\images\现代医药工业建筑设计的研究_庄旭/38123bb6c72bb0297d622b17d6d752860d216967abbc27c3f7591dfb01c76de5.jpg)  
图 2-2 厂前区与生产区竖向划分布置形式  

但是，这种布局形式对生产运输量 （图片来源：作者作）大的医药工业企业不利，一般次干道路其通行能力相对较弱，特别是当厂区需要进出 40尺或以上的货柜车及漕运车辆时，次干道路上的厂区出入口未必能满足这些特种车辆通行的要求。  

# （2）竖向划分布置形式  

所谓的竖向划分布置形式，即厂前区与生产区的划分界限是以与城市或工业园区主干道路垂直的方式进行。如图 2-2 所示，厂前区与生产区按照竖向划分来布局。  

竖向划分方式使厂前区全部面向城市次干道路，生厂区一侧可与城市主干道路直接连接，可提高厂区生产运输能力，满足 40 尺或以上的货柜车及漕运车辆进出。对于运输量大的生产企业有积极意义。厂区内人员的出入口则设置于城市或工业园区次干道上。  

但是，此种布局形式对于景观要求较高的城市或工业园区则不利。此布局模式需要斟酌厂房建筑的造型设计，采用灵活的手法，摆脱呆板乏味的建筑造型，与周边环境相协调，形成整体以丰富主干道路两旁的景观。  

（3）周边式划分布置形式  

所谓的周边式划分布置形式，即厂前区灵活的布置于场地临近道路的任何一侧，而生产区则占据较大的区域，使得生产区可同时在城市或工业园区的主次干道上设置出入口。图 2-3 所示设计是按照厂前区与生产区周边式划分来布局的。  

![](output\images\现代医药工业建筑设计的研究_庄旭/2df2d7d8f38fe57e2df0ed3b83730e2dbce77cc536a905db7a84628f8e93b9bb.jpg)  
图 2-3 厂前区与生产区周边式划分布置形式（图片来源：作者作）  

周边式划分布置形式可使生产区充分利用场地地形进行布置，生产区面向两条不同的城市道路，拥有两个不同方向的出入口，在设计时可将原料运输与成品运输分开，便于生产的管理。而厂前区可采用共用生产区的出入口，或单独设置一个出入口的方式设计。  

按照周边式划分布置形式，厂区的生产用地面积将有所提高，当生产性建筑及设施多的时候可体现节约的原则。它较为适合场地面积较大，或厂前区建筑数量少且面积较小的情况。如若厂区场地面积较小时，采用周边式会显得企业的形象难以突出。  

（4）分区式划分布置形式  

所谓的分区式划分布置形式，即厂前区与生产区并非在一块用地上进行布置，这往往与业主征地及城市或工业园区整体规划建设有关。图 2-4 所示设计是按照厂前区与生产区分区式进行划分的布局形式。  

分区式有利于生产区及厂前区管理的独立性，城市道路或绿化区自然地将两种不同性质的区域分隔开，还有利于加大安全卫生间距。  

优点与缺点同样明显，分区式使管理人员与生产人员之间、科研人员与生产技术人员之间，管理层与工人之间的联系被有形的分隔开来，不便于其沟通及管理。在采用分区式划分布置形式的时候，生产车间内会增设一定规模的车间办公室以及车间实验室，便于管理、科研与生产的现场同步化。  

2.生厂区各功能区布置形式  

![](output\images\现代医药工业建筑设计的研究_庄旭/0e94ef5c6c53e44212bb8c2e5531d1888acff8cab951686f7d29f0108877df4e.jpg)  
图 2-4 厂前区与生产区分区式划分布置（图片来源：作者作）  

除了厂前区与生产区布局有多种形式外，生产区内的建构筑物布局，根据工艺技术要求、物料供应形式、资源负荷分配情况的不同，也有不同的布置形式。  

生产区内的公用工程车间是多种供应系统的复合车间，它一般包括：变配电中心、压缩空气机房、冷冻机房、自动化控制中心、消防泵房及消防水池、锅炉房以及蒸汽机房等。这些不同功能的方面可分别设建筑物，亦可布置于同一建筑物内。为各类型生产车间提供生产所需辅助性资源。  

生产区常见的划分方式有以下几种：  

（1）环绕式布置形式  

环绕式布置形式，即生产车间和仓库围绕原料罐区及公用工程车间进行布置。图 2-5所示设计就属于生产区环绕式布局形式。  

环绕式符合工业厂房总平面规划中公用工程设施及生产原料供应设置于生产区负荷  

中心的原则，缩短了生产所需各类型资源的距离，减少了供应耗损。环绕式设计中对储罐区及公用工程房间的设置要十分谨慎。设计时必须注意以下的事项。  

首先，必须满足储罐区与建筑物之间的安全距离要求。由于储罐区与建筑物之间的安全距离最小值为 $12\mathrm{m}$ ，两者的防火间距是以储罐区的总储量进行确定。规划设计前，应当了解区域内储罐的总储量，以确定储罐区与生产区建筑物之间的关系。该间距的具体要求详见《建筑设计防火规范》（GB50016 －2006）中的表 4.2.1。  

其次，也要满足生产车间与公用工程车间之间的安全距离要求。化学药医药工业企业厂区内的生产车间多为甲类厂房。而电气专业关于爆炸源间距的要求，影响生产车间与公用工程车间的合理布局。宜在公用工程的区域外设置环形消防通道，增加其与生产车间或仓库间的间距，满足消防安全的要求。  

再则，规划区的物料供应采用管道供应的方式时，应考虑到区外供应管线接口问题。充分了解厂外供电、供水、供气、排污以及槽罐车进入等的外部接口所在，节约厂区内外管线设施。  

![](output\images\现代医药工业建筑设计的研究_庄旭/89d212e1f14e7a31262c64f4b42b34d749882b3066b0918588f7b4197eb92ffa.jpg)  

![](output\images\现代医药工业建筑设计的研究_庄旭/fbd928d4cf07683f24595c813ea31473686b7acaad42574d059400f447acbd40.jpg)  
图 2-5 生产区环绕式布置形式（图片来源：作者作）  
图 2-6 生产区集中式布置形式（图片来  

（2）集中式布置形式  

集中式布置形式，即生产车间和仓 源：作者作）库与原料罐区及公用工程车间在不同区域内进行布置，各功能建筑将相对集中地布置在各自相对独立的区域内。公用工程设施及原料供应都将单独设置，并通过设置管架、管线的形式将给类型物料或管线引入到各个车间内。图 2-6 所示设计属于生产区集中式布局形式。  

安全方面，采用这一布置形式，可避免当事故发生时，危险品储存区波及生产车间，造成连锁反应。集中式需要将多个区域划分清晰，充分研究区域间的安全间距。当发生突发性事故时，危险品的储存相对集中，可有效控制人员伤亡的情况。  

设计方面，集中式布置形式将原料罐区、原料仓库以及公用工程车间设置于生产区靠近出入口的区域，对于物料的运输效率也会有所提高，并有利于外部管线与厂内管线的接口。  

集中式布置形式不利之处在于：厂区面积较大，厂区内各生产线物料需求量大时，原料供应线路会过长，造成物料在输送管线中的浪费。另外，它要求工艺专业对于企业日后的生产规模非常了解，能充分考虑在存储区及公用工程区的预留问题，否则很有可能导致日后扩建过程中存储区及公用工程区的全面改造，出现重复投资现象。  

（3）混合式布置形式  

随着目前国内化学药医药工业企业不断壮大与发展，生产品种不断地增多，各种产品生产线对电力、供水、供气以及原料方面要求的不尽相同，上述两种布局形式已很难满足要求。在规划过程中，经常会采用多区域分区布局，形成多个环绕式或相对集中式的布置形式，使得在总体上更趋向合理化。图 2-7 所示设计属于生产区混合式布局形式设计。  

![](output\images\现代医药工业建筑设计的研究_庄旭/59b60a7dcf7658a74aea0bf2c643a7d67115f934ae837b5a8178f1b09b46b273.jpg)  
图 2-7 生产区混合式布置形式（图片来源：作者作）  

# 2.1.2 中药医药工业企业总平面布局设计  

中药是依据中医学的理论和临床用药经验用于治疗或预防疾病的天然药物，包括可做药用的植物、动物、矿物和以此为原料制  

成的药物，以及从植物、动物、矿物中提取的各种药物，海洋药物等，也包括这些物质内部存在的具有生理活性的成分。  

# 2.1.2.1 中药医药工业企业的特点  

中药生产包括中药材生产、中药化学成分的生产。处于原材料阶段的中药称为中药材。对中药材进行栽培、养殖、采集、捕捉、加工等生产活动称为药材生产。  

中药材必须经过加工炮制之后才能入药，这是中医用药的一个特点。常用的中药材炮制方法有：炒法、辅料炮制、煅法与淬法、蒸煮焯法、复制法、发酵发芽法、烘焙煨法、制霜法、提净法、水飞法、干馏法等。  

常用的中成药有膏剂、丹剂、丸剂、散剂、酒剂、胶剂、油剂、片剂、注射剂、搽剂、胶囊剂、滴丸剂、栓剂、微囊剂、静脉乳剂、气雾剂、膜剂、冲剂等多种剂型。  

中药的生产过程与化学药的生产过程区别较大，其总平面布局也具有自身的特色。中药生产用到的甲类危险品一般为乙醇（酒精）及丙酮，它们是中药材的提纯的介质。  

# 2.1.2.2 中药医药工业企业总平面规划要点  

根据中药生产工艺的特点，中药医药工业企业总平面规划设计要点有：  

1.根据中药生产工艺及建筑物功能的不同划分厂前区及生产区，这与化学药医药工业企业总平面的划分基本一致。  

2.根据每个不同的功能分区，布置相应的建筑物。详细见表 2-2。  

表 2－2 中药医药工业企业主要建筑物一览表  


<html><body><table><tr><td rowspan="2">功能区 名称</td><td rowspan="2">厂前区</td><td colspan="4">生产区</td></tr><tr><td>主生产区</td><td>试验区</td><td>仓储区</td><td>配套设施区</td></tr><tr><td rowspan="5">建 筑 物 名 称</td><td>办公楼</td><td>提取车间</td><td>中试车间</td><td>原料仓库</td><td>锅炉房</td></tr><tr><td>倒班宿舍及食堂</td><td>固体制剂车间</td><td></td><td>成品仓库</td><td>消防泵房</td></tr><tr><td>文体中心</td><td>液体制剂车间</td><td></td><td>物料堆场</td><td>配电房</td></tr><tr><td>会议中心</td><td>丸剂车间</td><td></td><td>垃圾处理场</td><td>控制中心</td></tr><tr><td>研发中心</td><td>粉针剂车间</td><td></td><td></td><td>污水处理站</td></tr></table></body></html>

注：（1）生产区及仓储区的建筑物根据不同的生产特性及要求会进一步划分。  

（2）中药生产产生的固体废料一般需堆放等待后方可外运。  

3.明确各类型建筑物的生产类别，生产的火灾危险性根据生产中使用或产生的物质性质及其数量等因素，确定建筑物生产类别，从而确定建筑物的间距。(可参见表 1-2)  

4.明确人流、物流以及车流的出入口，有效地实现“人车分流”。特别是中药材药用成分提取后，中药废渣的堆放及运输问题。5.合理设计生产原材料、产品成品以及废弃物料的运输路线，做到“洁污分流”。6.合理设计各类物料存储仓库的布局，缩减物料运输路程。  

# 2.1.2.3 中药医药工业企业总平面规划设计  

中药生产车间的防火等级大多为丙类。只有中药材化学成份提取过程中会用到丙酮、乙醇（酒精）等甲类溶剂作为药物成分提取的介质。设计提取车间，集中处理中药材药用成份的醇提工艺处理工作（主要通过乙醇进行药物提取），将甲类物质的生产流程作统一归类的安排，有利于节约厂区建筑物安全防火间距。  

中药医药工业企业的场地选择与化学药医药工业企业类似，场地至少有一面需朝向主干道，而另一侧通常会面向次要道路或规划干道，这主要是为了便于生产所需物料及药物成品的运输，另外，也是为厂区人员安全疏散作考虑。中药医药工业企业厂区总平面规划可通过以下步骤进行设计。  

1.场地内划定厂前区与生产区  

由于中药企业生产区内建构筑物大部分为丙类。丙类生产车间与民用建筑物之间的建筑物防火最小间距为 $10\mathrm{m}$ 。如厂前区建筑物靠近提取车间或甲类原料仓库时，其最小间距则为 $25\mathrm{m}$ 。合理化地对厂前区及生产区进行划分将有利于医药生产企业的管理。  

中药医药工业生产企业厂前区与生产区的划分形式与化学药医药工业生产企业基本一致，在这不再重复叙述，具体划分形式及内容可参见本文 2.1.1.3 中的款 1。  

![](output\images\现代医药工业建筑设计的研究_庄旭/37639e7e72c2aeade15e92669279c9cabe3533bc3df2a897561702b87ca530e6.jpg)  
图 2-8 中药生产通用流程图（图片来源：作者作）  

2.生厂区各功能区布置形式中药医药工业企业的生产区布  

局根据不同剂型、不同产品其布局都会有较大的变化。中药生产简化流程：原料精选 $\rightarrow$ 提取 $\rightarrow$ 浓缩 $\rightarrow$ 干燥 $\rightarrow$ 粉碎 $\rightarrow$ 包装。中药生产区内可划分的不同功能区一般包括：公用工程区、原料存储及提取区、废渣存放区、各剂型生产区。详见中药生产通用流程图 2-8。  

这些不同功能区域的布局，在中药工业企业中是有一定规律的，必须满足一定的工艺原则，下面我们就来研究一下其布局的一般规律。  

（1）公用工程区的规划设计  

在中药工业制药生产当中，公用资源如：电力、水、暖通、消防以及压缩空气等的需求量不大，大部分需求集中在洁净厂房对于温度湿度控制方面。在公用工程的布局时，更多考虑的是外部供应管线走向以及接口问题。公用工程厂房宜布置在离外部管线接口近的位置。  

（2）原料存储及提取区和废渣存放区的规划设计  

中药材的存放、提取以及提炼后废渣的处理是一种上下游关系，原料存储及提取区和废渣存放区可作为整体进行统一规划考虑。  

首先，中药材的药用成分提取需要用到甲类物质，这决定了提取车间建筑物为甲类。提炼后废渣同样存在甲类物质的残留物，废渣存放区同样属于甲类物料堆场。甲类介质物品的存放需单独设置。性质相同的建筑物布置在同一区域内，便于与丙类生产区分离开。  

其次，中药材原料及废料的日处理量较大，且固体废料对厂区乃至周边环境污染较大，宜设置于厂区次入口处，或单独为其设置出入口，并布置与全厂区的下风方向，避免中药材提炼过程中产生的粉尘及气味，对洁净生产区造成污染。  

（3）各剂型生产区的规划设计  

根据中药生产工艺不同及产量大小，生产区中建筑物也会有较大的区别。  

可采用“集中式生产方式”，即所有剂型和产品均布置在同一个生产车间内进行。此种方式适合产品品种少或产量低的生产企业。生产区内只有一座主生产车间，其规划布局也相对简单。佛山市高明宏盈生物科技有限公司项目便是采用这一形式进行规划。图2-9 是佛山市高明宏盈生物科技有限公司项目总平面图。由图可见，综合办公楼布置于厂区的一角，其他的生产车间及公用设施厂房设置在后侧。由于其产品类型少及产量较低，规划设计当中将凸显了主生产车间——制剂车间的地位。提取车间、前处理车间及仓库等围绕主车间进行布置，并且在制剂车间生产区内预留了大量的发展用地。产能大、产品类型丰富的中药生产企业宜采用“分散式生产方式”，即各种剂型独  

![](output\images\现代医药工业建筑设计的研究_庄旭/4d1025a1202d3c710d8e235005665315b61d9f52662e4d5e366fde091cb6e6bc.jpg)  

图 2-9 佛山市高明宏盈生物科技有限公司项目总平面图（图片来源：作者作）自设立生产车间，一般分为：固体制剂、液体制剂、丸剂、针剂、粉剂等等。中药成品生产所需原料大部分是通过中药材的提纯获得。湖南九芝堂股份有限公司现代中药科技产业园建设项目便是采用此方法进行规划设计的，该项目设计的单体建筑较多，规划设计中考虑了空中连廊的方式将各个建筑物联系为一个整体，即便利了生产之间的联系同时为厂区的整体性提供了平台。图 2-10 是湖南九芝堂股份有限公司现代中药科技产业园建设项目总平面设计图。由图可见，厂区划分成几个功能区，形成既独立又相对集中的统一体。一条轴线横穿厂区的中心，由绿化带组成，连接东边的规划道路，给人一种道路向西延伸的感觉；该轴线把生产区分成两个部分，并通过圆弧型的纽带（由连廊、道路和绿化组成）连接，形成有机的整体；圆弧型纽带把生产区和物流仓库、营销洽谈中心分开，形成相对独立的分区。假设以两条轴线的交点为中心，两条轴线分别为分针和时针，圆弧型纽带作为轨迹，构成了一个时钟，寓意九芝堂 300 多年的悠久历史。由于该地区最大频率风向为西北风，最小频率风向为西南风，所以将污染大的提取车间、前处理车间、污水处理站及垃圾站布置在厂区的西南部，使厂区有良好的生产、生活环境。生产区布置在厂区的中部，并作为全厂的核心和支撑，围绕这个核心，在周围布置质检办公楼、值班宿舍、食堂、动力中心、物流仓库、特殊物品库、营销洽谈中心等，使之互相照应和联系，并通过道路，生态景观等进行连接和过渡，形成空间开阔又互相关联的整体格局，反应出开放、舒展、大气、流畅的特点。  

![](output\images\现代医药工业建筑设计的研究_庄旭/2ca87dddc8f729e114bec910cbc9ec6569e4afdc4795d363722b528d41211bcd.jpg)  
图 2-10 湖南九芝堂股份有限公司现代中药科技产业园建设项目总平面图（图片来源：作者作）  

例如车间属于丙类生产类别时，建筑物之间的防火间距仅需 $10\mathrm{m}$ ，在设计建筑间距时不能简单的考虑安全距离，还应当适当引入建筑环境景观设计理念。大部分的中药生产企业大部分都具有悠久的历史，如：九芝堂、陈李济、王老吉、同仁堂等等具有上百年历史的中药企业，它们对于企业历史文化的传承与发展都非常重视，尤为注重企业自身的品牌形象。在规划设计中药生产企业厂区时，需要充分体现出传统中药企业历史文化内涵。  

# 2.1.3 生物生化药品工业企业总平面布局设计  

生物制品是以微生物、细胞、动物或人源组织和体液等为原料，应用传统技术或现代生物技术制成，用于人类疾病的预防、治疗和诊断。人用生物制品包括：细菌类疫苗（含类毒素）、病毒类疫苗、抗毒素及抗血清、血液制品、细胞因子、生长因子、酶、体内及体外诊断制品，以及其他生物活性制剂，如毒素、抗原、变态反应原、单克隆抗体、抗原抗体复合物、免疫调节剂及微生态制剂等。  

# 2.1.3.1 生物生化药品工业企业的特点  

生物生化药品包括酶、氨基酸、活性肽、血液制品，此外，还有其他组织蛋白、脂类、酸性粘多糖等生物体内的化合物及其他脏器制剂，如蛋白酶、辅酶Ⅰ和加压素等。  

此类型的医药工业企业，更注重产品的研发及实验的过程。生物生化药品必须通过动物活体实验方可获得临床实验数据，从而进一步了解其在人体内的药用价值。对于生物生化药品工业企业总平面规划设计我们将关注研发与生产间的关联性。  

# 2.1.3.2 生物生化药品工业企业总平面规划要点  

根据上述生产企业的特点，生物生化药品工业企业总平面设计要点主要包括：  

1.划分区域时，必须预留足够的科研用地，以满足科技研发场所不断发展的需求。  

2.根据每个不同的功能分区，布置相应的建筑物。(详见表 2-3)  

表 2－3 中药医药工业企业主要建筑物一览表  


<html><body><table><tr><td rowspan="2">功能区 名称</td><td rowspan="2">厂前区</td><td colspan="4">生产区</td></tr><tr><td>主生产区</td><td>试验区</td><td>仓储区</td><td>配套设施区</td></tr><tr><td rowspan="5">建构筑 物名称</td><td>办公楼</td><td>批量生产车间</td><td>中试车间</td><td>原料仓库</td><td>锅炉房</td></tr><tr><td>倒班宿舍及食堂</td><td></td><td>动物房</td><td>成品仓库</td><td>消防泵房</td></tr><tr><td>文体中心</td><td></td><td></td><td></td><td>配电房</td></tr><tr><td>会议中心</td><td></td><td></td><td></td><td>控制中心</td></tr><tr><td>研发中心</td><td></td><td></td><td></td><td>污水处理站</td></tr></table></body></html>  

注：（1）研发中心内使用的实验用危险品存放量不得超过一个昼夜的用量。  

3.明确各类型建筑物的生产类别，生产的火灾危险性根据生产中使用或产生的物质性质及其数量等因素，确定建筑物生产类别，从而确定建筑物的间距。(参见表 1-2)4.明确人流、物流以及车流的出入口，有效地实现“人车分流”。特别是实验用小动物运输及卫生处理问题。  

5.合理设计生产原材料、产品成品以及废弃物料的运输路线，做到“洁污分流”。  
6.合理设计试验后剩余物料的处理，特别是大量有毒实验后实验品的处理。  

# 2.1.3.3 生物生化药品工业企业总平面规划设计实例  

生物生化药品工业企业厂区规划设计是围绕企业的研发中心进行的。生物生化药品是在不断研发改进当中生产获得，研发中心及中试车间成为了这一类生产企业的核心所在。生物生化药品工业企业厂区总平面规划可通过以下步骤进行设计。  

1.场地内划定厂前区与生产区  

生物生化药品工业企业厂区内厂前区与生产区的划分,其意图与前面所述两种类型的医药生产企业不同。划分的目的是为了使企业拥有足够的科研用地，为日后产品的多样化做好充足的准备，而生产往往不需要太大的场地空间，部分产品甚至可以在实验室或是在中试车间内生产完成。  

2.厂前区与生厂区之间的功能区布置形式  

生物生化药品工业企业生产工艺有别于其他两类医药生产企业。根据下面设计实例研究生物生化药品工业企业厂区布局的一般规律。  

（1）厂前区功能布局设计  

![](output\images\现代医药工业建筑设计的研究_庄旭/82e6e36152e1c52f6fd22108c19e841a84f481c85aea464e83793cc706b2b4db.jpg)  
图 2-11 中山医科大学达安基因股份有限公司生物产业园项目总平面功能分区图（图片来源：作者作）  

生物生化药品工业企业的厂前区占地通常大于生产区用地，占地可达到厂区总用地面积的 $60\%$ 甚至更多。如图 2-11 所示设计是中山医科大学达安基因股份有限公司生物产业园项目总平面功能分区图。  

厂前区内通常会布置有：研究中心，临床检验中心、办公、会议培训中心、中试生产区等不同的功能用房，而这些功能用房布置于一到两座综合性建筑物内。但这些功能用房在规划设计当中需满足以下步骤。  

首先，科研类建筑物宜设置于上风向区域内。生物生化药品批量生产过程中会对空气产生一定的粉尘污染。另外，大部分产品是在实验室内完成，药品的检验必须通过小动物的活体实验完成，而这些过程中污染性空气会造成一定的不良影响。图 2-12 是中山医科大学达安基因股份有限公司生物产业园项目总平面设计前必须进行的风向分析。  

![](output\images\现代医药工业建筑设计的研究_庄旭/a7be2da47a4c1dfbdb6b74b4b3b2909dfcb8d490863b566d52ab389861bd3968.jpg)  
图 2-12 中山医科大学达安基因股份有限公司生物产业园项目总平面风向分析图（图片来源：作者作）  

其次，需要考虑场地周边道路的噪音影响。一方面，生物生化药品的检验的小动物必须独立设置在恒温恒湿而且安静的环境当中，以保证在药物检验中的状态。另一方面，周边道路的噪音会影响精确仪器的测量数据。为此，规划设计中靠近道路一侧应设置绿化防护带，以减轻道路车辆噪音对区域内各功能房间的影响。  

最后，人流及车流的规划设计。生物生化药品工业企业厂区的人流主要集中于厂前区，在厂前区内应布置人流集散广场，并且控制车辆由厂区内的环形路线通行，避免影响厂前区内科研人员及管理人员的通行。图 2-13 所示为中山医科大学达安基因股份有限公司生物产业园项目总平面人流分析设计。  

（2）生产区的规划设计  

生物生化药品工业企业的生产区规划设计相对要简单的多，基本上是有批量生产车车间以及公用工程车间构成。规划设计中，需要为生产区提供独立的出入口，以便于批量生产所需的原料及成品运输，避免货物运输与厂前区得人流和车流交叉。另外，批量生产会产生一定的“三废”物质，须将生产车间布置于厂区的下风向处。  

![](output\images\现代医药工业建筑设计的研究_庄旭/a2b76f72fc7a76dcf6b45b11e9e7b60182037e1d94a8e3df9145ddf4764b20b5.jpg)  
图 2-13 中山医科大学达安基因股份有限公司生物产业园项目总平面人流分析图（图片来源：作者作）  

# 2.2 医药工业企业厂前、边界区总体布局设计  

厂前区广场是职工进厂后接触的第一个视觉空间，从审美心理角度看，它是全厂序列空间的第一个起点，也是最集中最重要的窗口景点。厂前区空间需要满足以下功能：  

1.与城市整体环境紧密结合，作为城市与生产区的良好过渡体。  

2.具有与企业性质、规模、内部环境相协调的建筑风格，作为本企业的一种象征而区别于其它工厂。  

3.使人感到亲切，具有生活气息，愿意接近和停留。  

4.安全、通畅，合理解决疏散及人、货流互不干扰的问题，构成交通网络的中枢。  

5.具有不确定的信息和视觉刺激强度，创造一种意境，主题突出，建筑群有机排列结合，环境布置赏心悦目。  

6）要体现时代精神，表现快节奏、高效率、高速度及现代生产文明。景物布置要简洁明快，整齐大方。[19]  

厂前区及厂区边界的设计已不再是过去呆板的设计布局模式。它所代表的是企业的形象，体现出企业的一种文化内涵和韵味。在厂前区规划设计中合理引入绿化景观，可有效地调节厂区内的小气候。为企业员工提供优良的工作环境。  

园林景观设计理念的引入，使厂区与城市景观更为和谐，更体现出医药工业企业自身的特色。一个良好共生于环境的建筑必然充分契合于环境的特性。工业建筑的总体环境设计,也是在包含自身在内的总体环境中,发现新的关系,或者说是“关连”和“联系”,并以一种全新的理念将各种关系重新组合、编排成新的“整体”。[12]  

另外，国内大部分的工业园区对于厂区边界如：围墙、大门，与城市及工业园区周边有密切联系的建构筑物，在设计上都一定的要求：围墙必须采用通透式栏杆设计，实  

体部分高度不得大于 $500\mathrm{mm}$ ，围墙总高度不得大于 $2\mathrm{m}$ ；大门宽度不得大于 $12\mathrm{m}$ ，必须在大门处设置明显的厂标厂名；主门卫宜采用全玻璃窗环形设计。当然，不同地区的要求有所不同，但总体上都要求注重厂区景观与城市景观相协调。  

![](output\images\现代医药工业建筑设计的研究_庄旭/8991efc3ca7db9e74b0625197b3e46dd04d8f6d8b551e66e79008aa7272368c6.jpg)  
图 2-14 扬子江药业集团广州海瑞药业有限公司项目总平面图（图片来源：作者作）  

扬子江药业集团广州海瑞药业有限公司项目将河流的概念引入到规划设计当中，建筑物在“护城河”环绕的区域内建设，其布局不拘一格，灵活多变，并  

且引入分隔生产区与厂前区的绿化轴线，即可将生产厂区与厂前区分离，又能丰富厂区内的绿化景观。而厂前区内建筑物错落有致，形成了对内围合，对外敞开的园林空间。  

图 2-14 是扬子江药业集团广州海瑞药业有限公司项目总平面图。  

# 2.3 医药工业企业总体布局的可持续性设计问题  

在有限的土地资源条件下，医药工业企业厂区规划设计应充分考虑企业的经济效益、生产能力、工艺技术水平及建筑材料运用等综合因素，为项目的可持续性提供前提和基础。医药工业企业规划可持续性设计体现在以下几点。  

1.结合项目地段周边环境因素，合理划分发展空间。  

通过分析项目地段周边和自身的场地特点，划分出首期建设用地区域以及发展用地区域，从而提高项目用地的经济效益。  

发展预留用地的设置可采用集中划分及根据生产线扩展两个思路进行。所谓集中划分，即在建设用地的某一个区域直接画出成片的预留用地，从而为后期建设提供足够的土地资源；所谓的根据生产线扩展进行预留，即在首期用地规划建设时同时考虑部分生产线可能扩展的需要，在一期建筑的旁边预留发展用地，使首期生产线可在原有建筑基础上进行改扩建工程，为生产线的延伸提供保证。  

2.总体规划应正确处理近期和远期的关系。  

在公用工程配套设施规划设计时需充分考虑日后发展的需求，可在场地及建筑物内预留各类型设备的预留装机区域，避免扩建过程当中公用设施的重复建设，达到经济上的节约。  

3.结合各地区气候环境，提高环保节能意识，为医药工业企业的长远发展考虑。  

目前，环保节能已成为我国建设项目的重点实施理念。节能是可持续发展工业建筑的一个最普遍、最明显的特征。它包括两个方面，一是指建筑营运的低能耗；二是指建造工业建筑（包括建筑材料）过程本身的低能耗，这两点可以从某些工业建筑利用太阳能、自然采光及新产品的运用中体现出来。[20]  

4.优化空间组合，提高空间利用率。  

提高医药工艺技术水平，尽可能地将生产工艺相似的生产线调整到一个建筑空间内，从而有效地提高土地的利用率。采用多层工业厂房的设计思路，打破平面交通运输模式，改为垂直运输方式，减少建筑物的占地面积。部分设施如消防水池、储罐等采用埋地的方式，面层铺设植被有效地增加绿化面积，而不刻意占用建设用地。  

# 2.4 医药工业企业总体布局的环境保护设计  

医药工业企业在生产过程中产生的污染物包括：污水、废渣、废气及噪音。对于这些污染物的处理在总体规划设计中需要得到充分的考虑。  

# 2.4.1 医药工业企业环保设计的相关规范  

1.《污水综合排放标准》GB8978-1996[21]；  
2.《大气污染物综合排放标准》GB16297-1996 ；  
3.《城市区域噪音标准》GB3096-93[23]；  
4.《工业企业厂界环境噪音排放标准》GB12348-2008[24]。  

# 2.4.2 医药工业企业污水的处理设计  

医药工业企业的污水主要由两部分组成：生活污水及生产废水。  

# 1.生活污水  

餐厅区排出的废水含油，排入厂区污水管网前需经隔油、隔渣预处理。生活粪便污水可经三级厌氧化粪处理后排至污水处理站处理合格后排放至市政污水管网。  

# 2.生产废水  

首先, 应当了解污水平均水质指标（最大值）。其中 $\mathrm{CODcr=750mg/L}$ ，$\mathrm{BOD5{=}400m g/L}$ ， $\mathrm{SS{=}450m g/L}$ ，植物油 $\mathrm{\hbar=80mg/L}$ ， $\mathrm{NH3-N=20mg/L}$ 。  

其次，根据不同类型的医药生产企业其处理要求将有所不同，因此，需要明确污水处理的工艺流程。  

1）中药医药企业的生产污水处理方式如图 2-15 所示。  

![](output\images\现代医药工业建筑设计的研究_庄旭/e4fba04a829311f6fec4f1c4e23fd970640720647ab28af096572e29277c6aeb.jpg)  
图 2-15 污水处理工艺流程图（图片资料：引自广东寰球广业工程有限公司资料库）  

2）化学药及生物生化药品企业在设置污水处理站外，还应当设置污水收集池及废液罐。由潜水泵将污水收集池内的污水先送入废液罐，再由污水泵将废水罐内的污水送  

入厂区污水管内，由厂区内的污水处理站进行集中处理。污水泵启动由液位自动控制。  
泵出口设阀门切换，正常情况污水去废液罐，事故时污水去事故池。  

# 2.4.3 医药工业企业废渣的处理设计  

医药工业企业的废渣处理需根据不同类型的企业进行设计。  

1.中药医药企业产生的废渣主要是中药前处理提取车间排出的药渣，中药的药渣大多可供制作有机肥的原料用。污水处理站排出的少量滤饼及生活垃圾交环卫部门统一处理。  

2.化学药医药企业所产生的废渣主要是由装置排出，这些废渣多为废催化剂和助滤剂，都是热值很高的燃烧原料。因此，化学药医药企业规划时可考虑设置专业的焚烧锅炉，利用这些废渣过滤后的物质进行燃烧，产生热能供厂区使用。  

3.生物生化药品企业必须设置统一的废渣回收系统，所有生产废渣均需进行集中回收及存储，并通过专业运输车辆运往指定的处理中心统一处理。  

# 2.4.4 医药工业企业废气的处理设计  

1.中药医药企业产生的废气主要是锅炉烟道气及生产车间排放的含尘、含湿、含热的废气。锅炉燃料应轻柴油或天然气等污染较少的燃料，烟囱的高度不低于 15 米，满足当地环保部门的相关规定。有产生尘的操作间及设备均设置需除尘装置，洁净区的排风出口均设中效过滤器，使排风达到排放标准。  

2.化学药医药企业生产过程废气主要是洗涤塔及吸收塔尾气，大部分属于有机物，可通过水及化学物质进行吸收。减少无组织废气的排放，可采取了如下措施：装置中采用密封性能高的阀门和泵设备，有效地减少了原料和产品在输送过程中的逸散；对储罐采用平衡冷却管技术，杜绝溶剂废气的对外排放。对较长距离输送管道设有自动阀门控制系统，压力发生变化后，会自动关闭，以减少泄漏量；贮罐和生产区中间贮罐采用不锈钢制作的拱顶式槽罐，其排气口用管道直接与吸收塔相连。  

3.生物生化药品企业中某个实验室有污染产生时，除利用高效过滤排风系统将室内的空气排至屋顶外，利用空气的流动尽快稀释实验室逸出的污染物。  

# 2.4.5 医药工业企业噪音的处理设计  

医药工业企业所产生的噪音主要是备用的柴油发电机，空压机及空调冷水机组。备用柴油机是在市政供电暂停供应时才使用，正常生产是不产生噪音的。上述设备的机房设计中均采取隔音、消声、减振等措施，对其噪音进行处理，把噪音控制在规定的范围内。  

处理的措施包括：优先采用低噪音的设备；机座铺设防震、吸音材料，以减少噪声、震动；机泵、压缩机等的安装基础采取减振措施，安装衬套和保护套；机泵出口管线加装避震喉；合理安排工作时间，避免在中午和晚上休息时间进行高噪声源强的作业；按时保养及维修设备，避免机械超负荷运转；同时，针对厂区运输车辆所产生的交通噪声，采取限制超载、定期保养车辆、卸料放缓速度，避免货物击地、厂区禁按喇叭等措施以降低交通噪声。  

另外，在项目设备平面布置上，尽量使高噪设备远离厂界，并在厂区设置绿化带，降低噪声设备对厂界的影响，确保厂界噪声达标。  

# 2.5 各类型医药工业企业总平面规划设计要点的异同对比  

中药医药工业企业，化学药医药工业企业以及生物生化药品工业企业，这三大类型的医药工业企业在总平面规划设计中具有相同之处，并且存在着一定的差异性。下面我们将通过表 2-4 了解这三种类型医药工业企业规划设计要点的情况。  

表 2-4 三类医药工业企业总平面规划设计要点对比表  


<html><body><table><tr><td rowspan="2">序 号</td><td rowspan="2">规划设计的要点</td><td colspan="3">医药企业类型</td></tr><tr><td>化学药医药 工业企业</td><td>中药医药 工业企业</td><td>生物生化药 品工业企业</td></tr><tr><td>1</td><td>根据企业的规模及生产工艺确定厂前区 与生产厂区的布置模式</td><td></td><td></td><td>·</td></tr><tr><td>２</td><td>明确生产负荷情况，合理设置公用工程用 房与生产区的布局</td><td></td><td></td><td>一</td></tr><tr><td>3</td><td>需要设置储罐区，确定罐区与生产车间的 组合形式</td><td></td><td></td><td>一</td></tr><tr><td>4</td><td>充分考虑"人车分流”、“洁污分流"</td><td>·</td><td>●</td><td>·</td></tr><tr><td>５</td><td>充分考虑不同生产类别建筑物之间的安 全间距</td><td>：</td><td></td><td>一</td></tr><tr><td>6</td><td>应用民用建筑的设计规范进行规划设计</td><td></td><td></td><td>●</td></tr><tr><td>7</td><td>充分考虑污水、废渣、废气及噪音的影响， 合理化布局</td><td></td><td></td><td></td></tr></table></body></html>

说明：“●”表示存在此设计要点，“—”表示不存在此设计要点。  

# 2.6 本章小结  

随着医药行业的不断壮大与发展，国家对医药行业管理的进一步完善。在区分不同类型的医药企业的前提下，根据不同的生产工艺特性、厂区周边环境情况、国内外相关法律法规的要求进行科学的、合理的规划设计。在充分研究生产技术需求的基础上，结合“以人为本”的人性化理念，为企业、员工提供优良的生产及科研环境。主要结论包括：1.用实际设计实例分别从不同角度较为全面地分析和讨论了化学药医药工业企业厂区总平面规划设计理念。印证和讨论了建设用地内划定厂前区与生产区的设计理念和生厂区各功能区的布局设计理念。  

2.在建设用地内划定厂前区与生产区方面，用建筑实例阐释了目的在于交通与景观问题的厂前区与生产区横向划分布局设计形式、对于运输量大的生产企业有积极意义的竖向划分布局设计形式、可使生产区充分利用场地状况进行布置、便于生产管理和提高生产区用地面积的周边式划分布局设计形式、有利于不同区域保持独立性和有利于安全卫生管理的分区式划分布局设计形式。  

3.在生产区各功能区布局设计上，用建筑实例阐释和印证了有利于生产区内缩短物料供应间距和减少供应耗损的环绕式布局设计形式、有利于生产区内提高物料的运输效率和避免重大事故造成连锁反应的集中式布置形式、有利于生产区内多品种和多类型生产需求的混合式布置形式。  

4.根据中药生产工艺及建筑物功能的不同进行厂前区和生产区划分，和根据每个不同的功能分区来布置相应的建筑物的设计理念，从实际建筑设计实例出发，阐释和讨论了进行场地内划分厂前区与生产区和（包括了公用工程区的规划、原料存储及提取区和废渣存放区的规划和各剂型生产区的规划在内的）生厂区各功能区布局形式设计。  

5.阐释和讨论了中药产品类型少及产量较低的中药生产企业所采用的集中式生产设计方式和产能大、中药产品类型丰富的中药生产企业所采用的分散式生产设计方式。  

6.基于生物生化医药工业企业的实际生产特点，结合卫生安全、风向及人流分析，提出厂前区与生产区用地比例关系、建筑物设置与风向的关系、科研建筑与周边道路噪音的关系和人流及车流合理规划的设计理念。  

7.分析和讨论了医药工业企业厂前、边界区的设计思路，强调了景观设计与厂房布局相结合的理念。  

8.重申了将可持续性设计思路融入到医药工业企业总体布局的理念。  

9.较为讨论和分析了医药工业企业在环境保护方面的处理设计内容。  

# 第三章 现代医药工业建筑单体设计的研究  

# 3.1 现代医药工业建筑单体的设计  

本节将主要分析和研究三种不同类型医药工业企业建筑单体的设计要点。通过医药工业厂房（仓库）的设计分析，对各类型建筑技术、国内各项规范以及工艺技术在医药工业建筑中的运用进行分析和研究。  

# 3.1.1 化学药医药工业建筑单体设计  

化学医药工业企业厂房（仓库）大部分属于甲类建筑，而对于甲类医药工业厂房的设计又具有其自身的特点。  

# 3.1.1.1 化学药医药洁净厂房建筑设计（甲、乙类洁净厂房设计）  

化学医药洁净厂房（甲、乙类洁净厂房）建筑设计必须由以下几个方面进行。  

1.明确工艺技术方案，确定厂房的防火分区形式。  

《建筑设计防火规范》（GB50016-2006）对甲、乙类生产厂房的防火分区面积规定见表 3-1。  

表 3-1 厂房的耐火等级、层数和防火分区的最大允许建筑面积[11]  


<html><body><table><tr><td rowspan="2">类别火等级</td><td rowspan="2">生产厂房的耐</td><td rowspan="2">最多允许层数</td><td colspan="4">每个防火分区的最大允许建筑面积（m²)</td></tr><tr><td>单层厂房</td><td></td><td></td><td>地下、半地下厂 多层厂房 高层厂房 房，厂房的地下 室、半地下室</td></tr><tr><td>甲</td><td>一级 二级</td><td>除生产必须采用多层 者外，宜采用单层</td><td>4000 3000</td><td>3000 2000</td><td>一</td><td>一</td></tr><tr><td>乙</td><td>一级 二级</td><td>不限 ６</td><td>5000 4000</td><td>4000 3000</td><td>2000 1500</td><td>一 一</td></tr></table></body></html>

注：本表中“－”表示不允许。  

《医药工业洁净厂房设计规范》（GB50457-2008）中 8.2.2 中第一条规定：甲、乙类医药工业洁净厂房，单层厂房宜为 $3000\mathrm{m}^{2}$ ，多层厂房宜为 $2000\mathrm{m}^{2}$ 。[3]  

两个规范对于甲、乙类厂房防火分区面积的规定有所不同。当出现冲突时，由当地消防审批部门确定以哪一条文作为标准。通常在医药工业洁净厂房设计中多以《建筑设计防火规范》（GB50016-2006）为设计依据。  

医药工业建筑的防火分区按类型可分为水平防火分区、竖向防火分区、特殊部位和重要房间防火分隔三类。水平防火分区的作用是防止火灾在水平方向上的蔓延扩大，主要的分隔物为防火墙、防火门窗、防火卷帘和防火水幕带等。竖向防火分区的作用是把火灾控制在一定的楼层范围内，防止其从起火层向其他楼层垂直蔓延。主要的分隔物为具有一定耐火性能的楼板、上下楼层之间的窗间墙、防烟楼梯间、封闭楼梯间等。特殊部位和重要房间防火分隔的作用是通过分隔，使其在火灾时不受威胁或不构成火灾蔓延的途径，保护人员、贵重设备和物品，为疏散和扑救创造条件。主要保护范围为各种竖向井道、固定灭火装置的设备室、建筑物内的消防控制室、通风空调机房、设置贵重设备和储存贵重物品的房间、避难间等。[25]  

化学药生产主要是依靠各类化学物品的相互作用、催化反应等手段而制成。不同的反应过程是在不同的装置中进行，并通过管道进行反应物料的运输，工艺装置的布置方式主要有两种：一种是垂直式布置方式，另一种是水平式布置方式。  

所谓垂直式布置方式，即整个化学反应过程通过物料自身重力系统，以自上而下的方式通过管道及阀栏的控制进入不同的反应装置当中，最后成品在最低层的反应釜中产生。图 3-1 所示设计是南京龙沙有限公司叔胺季铵盐项目化学药医药厂房垂直式布局方式设计的剖面设计图。图中可见，工艺设备上下布置，原料进入顶层的反应釜，并通过管道依次进入下方的不同反应装置中，最终在首层的反应釜中释出成品。  

![](output\images\现代医药工业建筑设计的研究_庄旭/4fabce679f6b6ad1924894ed78631a4020e58ef39a5602f409fcff022ea0dc6b.jpg)  
图 3-1 南京龙沙有限公司叔胺季铵盐项目化学药医药厂房垂直式布置方式剖面图(图片来源：作者作)  

工艺上采用这种布局方式时，厂房通常为多层建筑（甲类不允许建造高层厂房），建筑物的防火分区采用竖向分区的方式，即多层厂房由上至下均属同一个防火分区，生产线置于同一个分区内。当多条生产线设置于一栋建筑物内时，应设置耐火时间不小于 3小时的防火墙分隔为不同的防火分区。如需连通，则应设置甲级防火门。物料输送管道宜采用同区竖向供应。当采用水平跨区供应时，管道穿越防火墙的墙体两侧均设置紧急防火阀。竖向划分防火分区，有利于厂房的延伸性发展，企业可根据市场的需求扩充多条生产线，而相互间无大影响。但是这种布置形式对于设备装置的吊装则有严格要求，特别是各层楼板的预留洞口的设置。图 3-2 所示设计是南沙龙沙有限公司项目 ISO 化学药医药厂房垂直式布局方式的平面图。  

![](output\images\现代医药工业建筑设计的研究_庄旭/3374582639cd6ab3d0b7ac209854dd0b318bcc815c87aed6ae3db193830749ce.jpg)  
图 3-2 南沙龙沙有限公司项目 ISO 化学药医药厂房垂直式布置方式平面图(图片来源：作者作)  

所谓水平式布置方式，即整个化学反应过程在同层平面的反应装置中进行，以加压的方式由管道进入不同的反应装置。  

工艺上采用这种布局方式时，厂房可采用单层或多层建筑，建筑物的防火分区采用水平分区的方式，即每一层为一个防火分区，生产线置于同层的一个分区内。当多条生产线设置同一栋建筑物时，可分别设于不同的楼层中。形成立体的多个相对独立的生产空间，各生产区通过上下叠加形成一座生产厂房。水平划分防火分区，有利于生产管理、物料运输以及人员的操作在同一平面中运行。图 3-3 所示是王老吉医药有限公司医药洁净厂房水平式布局方式设计的剖面图。  

2.合理控制防火分区内的空间，解决厂房的防爆问题。  

![](output\images\现代医药工业建筑设计的研究_庄旭/42254ecd17137fa27cfc5476d4d3a73e6e04d42d109c13fa3a781de38cb320f3.jpg)  

图 3-3 王老吉医药有限公司医药洁净厂房水平式布置方式剖面图(图片来源：作者作)  

甲、乙类医药工业洁净厂房在确定防火分区的形式后，必须进行各个分区的防爆设计及计算工作。  

《建筑设计防火规范》（GB50016-2006）第三章第六节对厂房（仓库）的防爆设计提出了要求，按照下几点进行计算：  

（1）有爆炸危险的甲、乙类厂房应设置泄压设施。  

（2）有爆炸危险的甲、乙类厂房，其泄压面积宜按下式计算，但当厂房的长径比大于 3 时，宜将该建筑划分为长径比小于或等于 3 的多个计算段，各计算段中的公共截面不得作为泄压面积：  

A=10CV2/3 （3-1)  

式中， A－泄压面积， $\mathbf{m}^{2}$ ；  

V－厂房的容积， $\mathbf{m}^{3}$ ；  
C－厂房容积为 $1000\mathrm{m}^{3}$ 时的泄压比，可按《建筑设计防火规范》GB50016中的表3.6.3选取， $\mathrm{m}^{2}/\mathrm{m}^{3}$ 。  

（3）泄压设施宜采用轻质屋面板、轻质墙体和易于泄压的门、窗等，不应采用普通玻璃。泄压设施的设置应避开人员密集场所和主要交通道路，并宜靠近有爆炸危险的部位。作为泄压设施的轻质屋面板和轻质墙体的单位质量不宜超过 $60\mathrm{kg/m}^{2}$ 。屋顶上的泄压设施应采取防冰雪积聚措施。[11]  

例如，一栋长 $20\mathrm{m}$ ，宽 $10\mathrm{m}$ ，高度为 $10\mathrm{m}$ 的甲、乙类医药工业厂房（仓库），其中生产的危险品以丙酮及乙醇（酒精）为主，则 C 值取值为 0.11， $\mathrm{\DeltaV}$ （为 $200\mathrm{m}^{3}$ 。根据式3-1 计算可得 A 为 $37.62~\mathrm{m}^{2}$ 。即该栋建筑物需在外墙开设 $37.62~\mathrm{m}^{2}$ 的泄压墙体或窗户，而此建筑物外墙表面积为 $600\mathrm{m}^{2}$ ，拥有足够的外墙面积作为泄爆之用。  

泄压窗一般采用厚度不小于 6mm 的铝合金钢化玻璃窗，最理想的材料是 $12.76\mathrm{mm}$ （即 6mm 钢化玻璃加 0.76 胶体加 6mm 钢化玻璃）厚的铝合金夹胶玻璃窗。还可以采用轻质外墙，例如，50 厚岩棉夹芯彩钢板外墙系统以及 150 厚轻质高密度防火板（即12 厚防火板加 120 厚钢龙骨再加 12 厚防火板）。  

（4）地面材料必须采用不产生火花地面  

不产生火花地面（下面简称不发火地面）可以排除与地面发生摩擦、撞击产生火花而引起的爆炸。医药工业建筑不花火地面需选用不发火非金属地面，它可分为有机材料地面和无机材料地面。不发火有机材料地面一般是在钢筋混凝土楼板或混凝土垫层上铺设不发火有机材料面层,面层材料常用环氧树脂、聚氨酯及 PVC 地面等具有绝缘性能的材料,必须设置导出静电接地装置。不发火无机材料地面一般采用不发火水磨石。[26]  

3.合理布置疏散通道，避免操作区与安全口距离超规。  

根据《建筑设计防火规范》(GB50016-2006)的规定：甲类单层厂房疏散距离为 $30\mathrm{m}$ ， 多层厂房为 $25\mathrm{m}$ 。乙类单层厂房疏散距离为 $75\mathrm{m}$ ，多层厂房为 $50\mathrm{m}$ 。  

在甲、乙类医药工业建筑设计中需要严格核算疏散距离，其核算的方式是：厂房内任一点到最近安全出口的距离。在厂房内应设有专用的疏散通道，通道宽度根据需求确定其宽度，考虑生产运输的情况下不小于 $1.8\mathrm{m}$ 。厂房的安全疏散楼梯需设置在靠外墙一侧，为了节省疏散楼梯，争取更多的泄压面积以满足规范要求，通常会将疏散楼梯设置在两个不同的防火分区中间，设置共用的防爆前室，为两个分区提供服务。图 3-4 所示是南沙龙沙有限公司 API 化学药医药洁净厂防火分区楼梯疏散设计图。图中可见，疏散楼梯设置在两个不同的防火分区之间，在两个分区通往楼梯间疏散走道处设置一个防爆前室，防爆前室的墙体采用 $250\mathrm{mm}$ 厚的钢筋混凝土墙体，门为甲级防火门，从而使两个不同的防火分区可共用同一座疏散楼梯。  

![](output\images\现代医药工业建筑设计的研究_庄旭/4b1c1aa8fdaabd19431e1870b45c202382f17f215b4ceb93d69c369e3c723241.jpg)  
图 3-4 南沙龙沙有限公司 API 化学药医药洁净厂防火分区楼梯疏散图(图片来源：作者作)  

4.非防爆区与防爆区毗邻建设时，建筑设计需要注意的各项措施。  

化学制药企业的研发与生产联系非常密切，大部分会在生产车间的端头设置实验室及控制室等附属用房，使得在同一栋建筑物内既有防爆区同时又存在非防爆区，而两者间的连接关系需要慎重考虑。  

（1）防爆区与非防爆区之间必须采用防爆墙隔断，防爆墙一般是不小于 200 厚的钢筋混凝土墙体或不小于 240 厚的配筋砖墙，通过材料自身的重力抵挡爆炸时所产生的冲击力，保护非防爆区人员的安全逃离。图 3-5 所示是南京龙沙有限公司叔胺季铵盐项目化学药医药厂房防爆区与非防爆区平面布置图。  

![](output\images\现代医药工业建筑设计的研究_庄旭/b29b6fc2088084d6aac15cba1c978d425b305486169cbf7899b3c158093608a4.jpg)  
图 3-5 南京龙沙有限公司叔胺季铵盐项目化学药医药厂房防爆区与非防爆区平面布置图(图片来源：作者作)  

（2）防爆区与非防爆区需开设相同的通道时，须设置防爆前室或采用抗爆门。防爆前室的疏散门可采用甲级防火门，门须采用错开的形式设置。  

（3）根据电气专业爆炸源控制规定：防爆区与非防爆区平面折线计算 $15\mathrm{m}$ 范围内的窗户不得开启，否则非防爆区内所有电气设备须采用防爆电气设备。  

# 3.1.1.2 化学医药仓库建筑设计（甲、乙类仓库设计）  

化学药医药仓库（甲、乙类仓库）建筑设计必须由以下几个方面进行考虑。  

1.确定仓库的存储形式及分区形式。  

《建筑设计防火规范》（GB50016-2006）中关于甲、乙类仓库的防火分区面积等规定详见表 3-2。  

表 3-2 仓库的耐火等级、层数和面积[11]  


<html><body><table><tr><td rowspan="2" colspan="2">储存物品 类别</td><td rowspan="2">仓库的耐 火等级</td><td rowspan="3">最多允许 层数</td><td colspan="4">每座仓库的最大允许占地面积和每个防火分区的最 大允许建筑面积(m²)</td></tr><tr><td colspan="2">单层仓库</td><td colspan="2">多层仓库</td></tr><tr><td></td><td>甲3、4项 1、2、5、</td><td>一级 一、二级</td><td>1 1</td><td>每座仓库 180 750</td><td>防火分区 60 250</td><td>每座仓库 一 一</td><td>防火分区 一</td></tr><tr><td rowspan="2">乙</td><td>6项 1、3、4 项</td><td>一、二级</td><td>3</td><td>2000</td><td>500</td><td>900</td><td>300</td></tr><tr><td>项</td><td>三级 2、5、6一、二级、 三级</td><td>1 ５ 1</td><td>500 2800 900</td><td>250 700 300</td><td>一 1500 一</td><td>一 500 一</td></tr></table></body></html>

注：本表中“－”表示不允许。  

化学医药仓库（甲、乙类仓库）应先确定存储物质是否属于甲、乙类液体原料产品或剧毒原料。  

液体库房需要做好危险品的防溢漏设计，措施包括：防火分区内周边设置不小于 $150\mathrm{mm}$ 高的混凝土反边，上方为砌筑砖墙体；出入口设置的混凝土反边需设置不大于 $8\%$ 的坡道供  

![](output\images\现代医药工业建筑设计的研究_庄旭/e1716b6f0580a72c6e15c79c62ccdb3fb835ab4e11fbe1822c5ebdc4c1dbb917.jpg)  
图 3-6 南京龙沙有限公司叔胺季铵盐项目化学药医药甲类液体仓库剖面图(图片来源：作者作)  

叉车出入。  

存放剧毒原料的库房应独立设置于仓库的隐蔽处或单独建造。墙体采用不小于$300\mathrm{mm}$ 厚的钢筋混凝土墙体，设置两道不同开启方向防盗门，并设置 24 小时监控系统。  

不同类型和性质的原料或产品必须设置在不同的存储区域内，并采用防火墙分隔。每个库房均需设置两个安全疏散口，可开向仓库内的安全疏散通道或直接对外。为了便于仓库的管理及货物的装卸，会设置统一的装卸平台。图 3-6 所示是南京龙沙有限公司叔胺季铵盐项目化学药医药甲类液体仓库剖面设计图。图中可见，仓库室内与装卸平台的高差为 $200\mathrm{mm}$ ，主要是防止甲类液体发生溢漏时不会直接溢漏到室外。仓库的整体地坪标高抬高，形成一个 $1.2\mathrm{m}$ 高差的装卸平台，以方便货物的运输。仓库的屋面采用轻钢结构形式，为的是增加甲类仓库的泄爆面积。  

2.自动化高架仓库的建筑设计理念  

当今信息化技术的突飞猛进，仓库的仓储方式也在不断地发展中。自动化仓储技术的引入，使货物的装卸效率及准确性大幅提高。而甲、乙类仓库受规范的制约，其每座库房的面积受到了严格的控制。厂区内的货物运输一般由叉车完成，而叉车的最大起升高度为 $12\mathrm{m}$ 。  

近两年，工艺布置出现了一个新的形式，即在原料加工设备区半成品加工设备区中间设置了一个卷材立体化智能管理装置。该装置是工艺生产的核心部位，它把原料区、半成品加工区连在一起。该装置实行智能化管理、卷材分多层立体存放（沿高度方向上），通常采取多层高架货架、单巷道或多巷道方式，由专用的堆垛机或专门的存取设备进行卷材的存取。目前该装置多由国外引进，工艺习惯称之为“高架仓库”。[27]  

自动化高架仓库的技术优点：自动化高架仓的核心——堆垛机的提升高度可达$20\mathrm{m}$ ，可满足单层 $24\mathrm{m}$ 的存放要求；自动仓库的货架间不设梁柱，需采用大跨度钢结构形式；设置统一的装卸货区域，装卸货区需高出存储区 $1.2\mathrm{m}$ ，便于堆垛机运输货物。图3-7 设计是南沙龙沙有限公司化学药医药高架仓库设计平面图及剖面图。  

# 3.甲、乙类仓库防爆设计  

甲、乙类仓库防爆设计要点与甲、乙类厂房防爆设计要点一致，详见 3.1.1.1 的第 2款所述。  

# 3.1.2 中药医药工业建筑单体设计  

中药医药的制剂车间多为丙类厂房，唯有中药材提取车间有甲类物质出现，但这并  

![](output\images\现代医药工业建筑设计的研究_庄旭/13d08e1039ce3f6d4ad3a9d895c5e90b94ce478360768b3a196abc70e1a11ca9.jpg)  
图 3-7 南沙龙沙有限公司化学药医药高架仓库平面图及剖面图(图片来源：作者作)  

不能判定提取车间即为甲类厂房，必须根据具体设计项目进行分析。中药制药企业的仓库大多为丙类仓库，甲类危险品仓库较小，设计可参照本文 3.1.1.2 的内容。在此，主要对中药企业制剂车间及中药材提取车间作详细研究。  

# 3.1.2.1 中药医药制剂车间（丙类医药工业厂房）的设计  

1.明确工艺技术方案，确定厂房的防火分区形式。  

中药制药工艺技术水平和各类制剂剂型的产量，都将决定各条生产线所需要的建筑面积。丙类生产类别的中药制剂车间，防火分区的面积设计规范详见表 3-3。  

表 3-3 厂房的耐火等级、层数和防火分区的最大允许建筑面积[11]  


<html><body><table><tr><td rowspan="2">生产 类别</td><td rowspan="2">厂房的耐火等级</td><td rowspan="2">最多允许层数</td><td colspan="4">每个防火分区的最大允许建筑面积（m²)</td></tr><tr><td>单层厂房</td><td>多层厂房</td><td></td><td>地下、半地下厂 高层厂房房，厂房的地下 室、半地下室</td></tr><tr><td>丙</td><td>一级 二级 三级</td><td>不限 不限</td><td>不限 8000</td><td>6000 4000</td><td>3000 2000</td><td>500 500</td></tr></table></body></html>

注：本表中“－”表示不允许。  

中药制剂车间通常采用现浇钢筋混凝土框架结构形式，建筑物的耐火等级均可达到二级及以上。一级耐火等级多层丙类车间面积 $6000~\mathrm{{m}}^{2}$ ；二级耐火等级单层丙类车间面积 $8000\mathrm{m}^{2}$ 、多层丙类车间面积 $4000\mathrm{m}^{2}$ 。  

当生产线需求面积较小时，可将不同生产线布置于同一层平面的相同防火分区内，通过洁净走道进行分隔。当生产线需求面积较大时，可将一种生产线布置于一个防火分区，每个分区可采用垂直运输方式形成整体。也可各剂型单独设置在不同的单体内。  

2.明确工艺流程，合理布置各功能房间  

中药制剂生产工艺流程主要涉及到工艺设备布局、人员净化流程、物料净化流程等。中药产品形式多样，不同的剂型其工艺流程都会有所变化。主要的剂型工艺流程包括：  

（1）一般原料药的精制、干燥、包装工序生产洁净区域划分级工艺流程（图 3-8）  
（2）胶囊剂生产工艺流程（见图 3-9）  
（3）颗粒剂生产工艺流程（见图 3-10）  
（4）片剂生产工艺流程（见图 3-11）  
（5）外用药（软膏）生产洁净区域划分及工艺流程（见图 3-12）  

![](output\images\现代医药工业建筑设计的研究_庄旭/e8ff12085685983fc1c3c57fd47291cea27979747693e1d769be958033b069d0.jpg)  
图 3-8 一般原料药的精制、干燥、包装工序生产洁净区域划分级工艺流程图（ 图 片 来 源 ： 洁 净 室 及 相 关 受 控 环 境 - 污 染 控 制 网 ：http://www.icccs.cn/Photo/GYLC/200712/ 21.html）  

![](output\images\现代医药工业建筑设计的研究_庄旭/0e685051ac760dd363e2a5409dc278c93999a45ffa1d730d50ee56d4a06e8fd1.jpg)  
图 3-9 胶囊剂生产工艺流程图（图片来源：洁净室及相关受控环境-污染控制网http://www.icccs.cn/Photo/GYLC/200712/4.html）  

![](output\images\现代医药工业建筑设计的研究_庄旭/3206f94a1430c4a46f831ff72a5320a02b78bce94363b93634aefc68e7283961.jpg)  
图 3-10 颗粒剂生产工艺流程图（图片来源：洁净室及相关受控环境-污染控制网：http://www.icccs.cn/Photo/GYLC/200712/6.html）  

![](output\images\现代医药工业建筑设计的研究_庄旭/dd124ebed7b22304c9b57814f14379f468a2e5cd5bdfb3c5568a61fa89e7be79.jpg)  
代表质量控制点及项目  

300000级区  

![](output\images\现代医药工业建筑设计的研究_庄旭/f60cb07c242dbe5be6eb5cfbd6982bd635bc79677ddd585cb730b02db30462a8.jpg)  
图 3-11 片剂生产工艺流程图（图片来源：洁净室及相关受控环境-污染控制网：http://www.icccs.cn/Photo/GYLC/200712/11.html）  
图 3-12 外用药（软膏）生产洁净区域划分及工艺流程图（图片来源：洁净室及相关受控环境-污染控制网：http://www.icccs.cn/Photo/GYLC/200712/25.html）  

根据上述工艺流程图，中药制剂的主要功能房间有三大部分组成，即生产设备用房、人员净化用房和附属配套机房。  

生产设备用房由生产工艺及设备的选择来确定房间的大小及布置形式。部分房间为满足反应釜的安装，需采用局部两层通高的形式。一般生产性功能的房间净高要求在$3.5\mathrm{m}{\sim}2.8\mathrm{m}$ 之间，建筑物层高根据这一技术数据确定，层高均在 $5.5\mathrm{m}$ 以上，以保证房间吊顶之上的技术夹层拥有足够的空间，以供空调风管、电缆桥架及人员检修之用。  

人员净化用房则有根据人员净化程序进行布置（见图 3-13）。洁净区内房间面积根据《洁净厂房设计规范》(GB50073-2001)第 4.2.5 条规定，一般可按洁净区设计人数平均每人 4\~6m2 计算。[12]  

附属配套机房包括：空调机房、车间配电房、纯水机房和空压机房等，由相关专业核算并提出要求。  

![](output\images\现代医药工业建筑设计的研究_庄旭/39d67d4248a30bd6cdf7f38c0ffc5ab1455533a484c8a8830d4e7387f89438b1.jpg)  
图 3-13 医药洁净区人员净化程序（GB50073-2001.洁净厂房设计规范[S].北京：中国计划出版社,2001：图 4.3.4）  

3.洁净区内合理布置疏散通道，符合规范的相关要求。  

根据《建筑设计防火规范》(GB50016-2006)的规定，丙类单层厂房疏散距离为 $80\mathrm{m}$ ， 多层厂房疏散距离为 $60\mathrm{m}$ ，高层厂房疏散距离为 $40\mathrm{m}$ 。  

中药医药厂房的洁净区内，各功能房间布局是依据生产工艺进行设计，房间大多采用穿套组合设计。出于安全考虑，洁净区内设有专用的洁净疏散通道，通道宽度根据需求确定，考虑生产运输的情况下不小于 $1.8\mathrm{m}$ 。为保证洁净区的气密性，人员正常情况下是通过缓冲间、气闸室进入各操作岗位。区内的洁净走道与区外安全疏散通道之间设置固定式安全门，作为区内工作人员的紧急疏散口，安全门通常由 6mm 厚钢化玻璃做成。（参见图 3-14 洁净安全门现场照片）  

# 3.1.2.2 中药医药提取车间的设计  

1.明确中药材化学提取工艺，核算甲类生产所需面积，判定建筑物生产类别。  

根 据 《 建 筑 设 计 防 火 规 范 》(GB50016-2006)的规定，丙类厂房的防火分区内，甲、乙类生产操作空间面积小于等于该防火分区面积 $5\%$ 时，该建筑物仍然属于丙类建筑。整个药物提取过程使用到甲类物质进行生产的工序主要是精制、醇沉、浓缩、沉淀以及提取。详见图 3-15 中药提取生产洁净区域划分及工艺流程图。只要提取工序的房间满足规范要求，则可判定整体建筑为丙类，局部采用甲类厂房设计要求即可，否则将整体按照甲类厂房规定进行设计。  

![](output\images\现代医药工业建筑设计的研究_庄旭/fa0a1f485a75090d145751831e09c6105ff5834a53b1bbd1de3bb0480e20e625.jpg)  
图 3-14 洁净安全门现场照片(作者自拍)  

![](output\images\现代医药工业建筑设计的研究_庄旭/8328663c413a3dc60b33a3bc9407953904251507663793d7e1df326d623d5454.jpg)  
图 3-15 中药提取生产洁净区域划分及工艺流程图（图片来源：洁净室及相关受控环境-污染控制网：http://www.icccs.cn/Photo/GYLC/200712/22.html）  

提取车间甲类生产区域必须严格按照相应规定进行设计，包括泄压面积、安全疏散距离、设置防爆墙以及防爆门斗等。  

2.合理设置疏散通道，满足物料平面及竖向运输要求。  

在中药提取车间内，两个毗邻建设的防火分区尽可能采用共用疏散通道及疏散楼梯的方式，可节省公共交通面积。  

3.药用成分提取后，合理处置中药材废渣。  

![](output\images\现代医药工业建筑设计的研究_庄旭/be98b4061f08b09d51167f752e6d17b7464d351ca38f315a292173df1800f7ea.jpg)  
图 3-16 高明宏盈生物科技有限公司天然植物提取工程提取车间局部平面图(图片来源：作者作)  

中药材在药物成份提取完成后，药材废渣需要作妥善处理。提取间设置于二层，首层为出渣间，药材废渣将通过二层反应釜排放到出渣间内。出渣间不设外墙，便于废渣的运输。药材的废渣中依然含有少量的甲类溶剂，因此，出渣间的地面四周必须设置铺设盖板的排水明沟，以收集废渣中的剩余液体物质，明沟端头需设置回收井，对井内物质作定期分离处理。  

图3-16 是高明宏盈生物科技有限公司天然植物提取工程提取车间局部平面设计图。佛山市高明宏盈生物科技有限公司天然植物提取工程，当中的提取车间在建筑物的尽端处设置了甲类提取生产区域，在甲类区域的外墙处设计大面积泄压窗户，利用两个不同防火分区的疏散楼梯以及共用的安全疏散通道进行疏散，防爆区与非防爆区之间全部采用 250 厚钢筋混凝土墙体隔断。  

# 3.1.2.3 中药医药丙类仓库的设计  

1.明确存储物品类别，以确定仓库各库区间的面积关系。  

不同类型和性质的原料或产品必须设置在不同的存储区域内，并采用耐火时间不小于 3 小时的防火墙分隔。每个库房均需设置两个安全疏散口，可开向仓库内的安全疏散通道或直接对外。《建筑设计防火规范》GB50016 中丙类仓库的防火分区设计面积等规定参见下表。  

表 3-4 仓库的耐火等级、层数和面积[11]  


<html><body><table><tr><td rowspan="2" colspan="2">储存物品 类别</td><td rowspan="2">仓库的耐 火等级</td><td rowspan="2">最多 筑面积（m²) 允许</td><td colspan="6">每座仓库的最大允许占地面积和每个防火分区的最大允许建</td></tr><tr><td>单层仓库</td><td></td><td>多层仓库</td><td></td><td>高层仓库</td><td></td></tr><tr><td rowspan="3">丙</td><td>1项一、二级</td><td></td><td>层数 ５</td><td>每座仓库 防火分区 4000</td><td>1000</td><td>每座仓库 2800</td><td>防火分区 700</td><td>每座仓库 防火分区 一</td><td></td></tr><tr><td></td><td>三级 2项一、二级</td><td>1 不限</td><td>1200</td><td>400</td><td></td><td></td><td>4000</td><td></td></tr><tr><td></td><td>三级</td><td>3</td><td>6000 2100</td><td>1500 700</td><td>4800 1200</td><td>1200 400</td><td></td><td>1000</td></tr></table></body></html>

注：本表中“—”表示不允许。  

中药制剂形式多样，成品的存放需依据不同的药性、不同的形态进行存放。如：粉剂、丸剂、液体制剂、胶囊、外用药膏等，各种产品对存放的湿度温度要求都各不相同，须按照药品特性划分区域存放。  

其中液体库房需要做好防溢漏设计，措施包括防火分区内周边设置不小于 $150\mathrm{mm}$ 高的混凝土反边，上方在砌筑砖墙体，出入口设置的混凝土反边需设置不大于 $8\%$ 的坡道供叉车出入。  

2.明确产品运输方式，满足仓库货物装卸需求  

为了便于仓库的管理及货物的装卸，会设置统一的装卸平台。平台高度根据车辆的卸货高度而确定，通常室内地坪与室外地面高度差为 $1.2\mathrm{m}$ 。两侧设置不大于 $8\%$ 的坡道供叉车进入，库房的另一侧应设置供人员疏散的出入口，门洞宽度不得小于 $\mathrm{1m}$ 。  

# 3.1.3 生物生化药品工业建筑单体设计  

生物生化药品的生产目前主要是在实验室或中试车间内完成，其批量生产车间的设计思路可参照本文 3.1.2.1 的内容，而仓库的设计思路则可参照本文 3.1.2.3 的内容。下面是生物生化药品企业的研发中心及检验中心设计的几个主要理念和问题。  

# 3.1.3.1 研发中心及检验中心综合楼建筑设计中各功能房间的合理性设置问题  

研发中心及检验中心综合楼建筑目前仍套用民用建筑设计规范，而针对不同的产品研制要求的建筑布局会做相应的变化，其中洁净区的设计可参照中药制药企业的洁净区的设计进行。  

![](output\images\现代医药工业建筑设计的研究_庄旭/8a44e592cc5c2d5b501e38ed63aac9e0d48041f625e35f5f974d2083680cbaf4.jpg)  
图 3-17 生物生化药品检验通风柜现场照片(图片来源：引自广东寰球广业工程有限公司资料库)  

研发中心及检验中心综合楼的功能用房包括办公用房、实验用房、化验用房、会议及培训中心、反应装置用房、纯水及中水生产用房。生物生化药品在研发、检  

验及生产过程中对于有毒气体的处理及排放要求极高，所使用专用排气柜均设置于顶楼以便于尘流排风设备的安装，避免排放管道过长引发的泄露问题。图 3-17 是已交付使用的生物生化药品检验通风柜现场照片。  

# 3.1.3.2 研发中心及检验中心综合楼建筑消防安全措施问题  

生物生化药品生产企业的研发中心及检验中心综合楼，消防安全措施主要依照民用建筑的相关规范进行设计。这里要特别指出的是，考虑到洁净区域内不宜设置自动喷淋  

系统，综合楼每个防火分区的面积较难通过增加自动喷淋而获得翻倍。  

# 3.1.3.3 研发中心及检验中心综合楼建筑特殊实验室的设计问题  

所谓特殊实验室，通常指洁净室（区）内温度在 $0^{\circ}\mathrm{C}$ 及以下进行研发及检验的技术。特殊实验室又被称为低温洁净室（区），其保温隔热做法与冷库相似。  

低温洁净室（区）对洁净设计的要求主要包括：洁净材料及做法必须符合同样常温洁净区规范的各项要求；必须保证间隔墙板吊顶满足热工保温要求，并需严格核算保温材料的厚度；避免冷热桥现象的出现；紧靠外墙的墙面及地面需考虑墙面及地面结露的问题；设置缓冲间，严格控制出入保温门的密封度；不宜设置观察窗，当设置时须采用通电加热玻璃窗，避免起雾现象。  

1. 低温洁净隔热材料的要求及核算的方法  

《冷库设计规范》GB50072-2001 对隔热材料做出了如下要求：导热系数小；不散发有毒或异味等对食品有污染的物质；难燃或不燃烧，且不易变质；块状材料应温度变形小，易于在施工现场分割加工，且便于与基层粘结；地面、楼面采用的隔热材料，其抗压强度不小于 $0.25\mathrm{Mpa}$ 。[17]  

考虑到医药工业洁净室（区）的技术要求，比较发泡聚氨酯 PU 及 XPS（挤塑聚苯乙烯泡沫板）两种保温材料的燃烧性能，选择采用了燃烧性能较为优秀的 XPS 作为保温材料。设计 XPS 导热系数 $\lambda$ 为 $0.03\mathrm{w/m\cdotk}$ 。根据《冷库设计规范》第 4.4.4 条要求乘以热导率的修正系数 $\boldsymbol{\mathbf{b}}$ 为 1.4，故计算得到 XPS 导热系数应为 0.042。  

根据《冷库设计规范》，冷库建筑墙体、屋面用保温层厚度按下式计算[17].  

$$
d=1.1\lambda\left[R_{0}-\left({\frac{1}{\alpha_{_w}}}+{\frac{d_{1}}{\lambda_{1}}}+{\frac{d_{2}}{\lambda_{2}}}+\cdots\cdots\cdots+{\frac{d_{n}}{\lambda_{_n}}}+{\frac{1}{\alpha_{_n}}}\right)\right]
$$  

式中，d－保温层厚度  

λ－保温层计算导热系数  
${\bf R}_{0}$ －围护结构的总热阻 根据《冷库设计规范》附录 B 中确认  
$\mathrm{\mathbf{a}_{w}}$ －围护结构的外表面传热系数  
$\mathbf{a}_{\mathrm{n}}$ －围护结构的内表面传热系数  
${\bf d}_{1}$ ， $\mathbf{d}_{2}.....\mathbf{d}_{\mathrm{n}}$ －围护结构除隔热层外的各层材料厚度  
$\lambda_{1}$ ， $\lambda_{2}.....\lambda_{\mathrm{n}}$ －围护结构除隔热层外的各层材料导热系数  
在隔热层的厚度计算中，首先应根据冷库围护结构两侧的温差在《冷库设计规范》  

附录 B 中查出围护结构的总热阻 ${\bf R}_{0}$ ，并根据设计保温构造计算出各层的热阻值，求得隔热层热阻，继而计算出隔热层适当的厚度。  

以低温的架空地面隔热层厚度计算为例，根据《冷库设计规范》附录B 表 B.0.5 中查出铺设在架空层上的地面总热阻当冷间设计温度为- $23^{\circ}\mathrm{C}\sim28^{\circ}\mathrm{C}$ 时 ${\bf R}_{0}$ 取 $4.08\mathrm{m}^{2}{\cdot}\mathrm{\mathcal{C}}\mathrm{~/W}$ ，构造层从下至上包括架空通风层、 $200\mathrm{mm}$ 厚钢筋混凝土结构板、 $0.12\mathrm{mm}$ 厚 PE隔汽层(与侧墙隔汽层搭接 $300\mathrm{mm}$ 宽)、XPS 挤塑聚苯乙烯泡沫塑料保温层、 $150\mathrm{mm}$ 厚钢筋混凝土板,配双层双向钢筋面层。从《冷库设计规范》条文说明中表 11 对“冷库常用建筑材料热物理系数”的说明中查出钢筋混凝土的导热系数 $\lambda$ 为 $1.550~\mathrm{w/m\cdotk}$ ，并根据公式 $R=\mathrm{d}/\lambda$ 算出 $200\mathrm{mm}$ 及 $150\mathrm{mm}$ 厚的钢筋混凝土热阻分别为 $0.13~\mathrm{m}^{2}{\cdot}\mathrm{\mathcal{C}}/\mathrm{W}$ 及 $0.1\mathrm{m}^{2}{\cdot}^{\circ}\mathrm{C}/\mathrm{W}$ ，并根据《冷库设计规范》第 4.4.6 条得出地面为通风架空层时热阻 $\mathtt{R}_{\mathrm{w}}$ 为 $0.125~\mathrm{m}^{2.\circ}\mathrm{C}/\mathrm{W}$ ，导入式 4-1 中(式中 $\lambda$ 取 0.042)可得隔热层厚度 $\mathrm{d}{=}156\mathrm{mm}$ ，结合隔热材料的标准尺寸，即计算得出隔热材料厚度应为 $160\mathrm{mm}$ 厚。[28]  

通过上述例子我们可以清晰地看到医药工业低温洁净室（区）隔热材料的厚度确定过程。  

2. 低温医药洁净室（区）设计主要考虑下面几个方面问题。  

1）地面结构层的防冻处理  

冷库底层冷间设计温度低于 $0^{\circ}\mathrm{C}$ 时，地面应采取防止冻胀的措施。如地面下为岩层或砂砾层，且地下水位较低时可不作处理。  

冷库底层冷间设计温度等于或高于 $0^{\circ}\mathrm{C}$ 时，地面虽可不采取防冻胀措施，但应设置隔热层。  

具体处理方式主要有适用于低温库和超低温库的架空隔热处理，适用于低温库和超低温库的加热电缆处理和适用于低温库和超低温库的  

![](output\images\现代医药工业建筑设计的研究_庄旭/2281c3e7711ff048f73434e5e0736057c00b7d735e6c9602952e96590a65925a.jpg)  
加 热 保 温 地 面  
图 3-18 低温洁净室（区）地面构造图（图片来源：作者作）  

通风管道处理等。例如，该类低温洁净室（区）地面设计构造示意图如图 3-18 所示。  

2）地面的抗压设计地面、楼面使用的隔热材料要有一定的抗压强度，参考了几种物料运输设备栽重后的前后轮承受质量情况，作一下简单分析，以求得满载时隔热材料的抗压强度。这些运输设备主要是小型推车，它的两个前轮在满载时承受总重量的 $90\%$ 。具体设计可以参见低温洁净室（区）地面承重示意图（图 3-19）  

具体抗压计算与分析范例：  

![](output\images\现代医药工业建筑设计的研究_庄旭/4aa129e2033ebb329b8c4418db559a717dc07543b94e12794ee65e5678461d28.jpg)  
图 3-19 低温洁净室（区）地面承重示意图（图片来源：由欧文斯科宁有限公司提供）  

（1）计算单个轮胎的受力情况：$\mathrm{F}=$ (自重 $\cdot+$ 满载的重量) $){\times}90\%{\div}2{=}(2500+$ $1500){\times}90\%{\div}2{=}1800\mathrm{Kg=}18\mathrm{KN}$  

（2）计算单个轮胎与地面的接触面积：  

根据图 4-18 可分析出轮胎与地面的接触面积：A＝0.3×0.35 ＝ 0.105m2  

（3）计算轮胎所受的压强：$\begin{array}{l c l c l}{\mathrm{\DeltaP}}&{=}&{\mathrm{F/A}}&{=}&{18\div0.105}&{=}\end{array}$  

# 171.43KPa  

目前，XPS 的抗压强度为 $\scriptstyle\mathbf{P=}171.43\times3=$ 514Kpa，能承受低温洁净室（区）内物料运输设备的压力而隔热性能不受影响。  

3）设计中应充分考虑避免地面与墙面交接时冷桥的出现，交界处应设置隔汽层，并采用绝缘橡胶将墙板体系与地面体系相隔绝，杜绝冷桥现象。图3-20 是低温洁净室（区）墙面与地面构造  

![](output\images\现代医药工业建筑设计的研究_庄旭/89fb0aba4202bff6a89a6d7289da8435391b7ce80ba69ba505cf80c499798c0e.jpg)  
图 3-20 低温洁净室（区）墙面与地面构造图（图片来源：作者作）  

# 图（注意图中的隔汽层设计）  

4)保温墙面及天花做法：一是，在基层弹线、打孔、钉木塞；基层处理后，铺设 PE 膜隔汽层；将经过防腐处理的保温龙骨固定到基层上；安装第一层保温板；铺设 PE 膜  

隔汽层；用冷库专用保温钉将第二层挤塑板固定在龙骨上，横向铺设、竖向错缝、上下压缝；抹聚合物面层砂浆，中间放置耐碱网格布增强。二是，装配法：通过计算确定隔热材料的厚度，由厂家制作后运至现场进行安装。具体步骤：完成楼地面隔热材料的铺设，面层材料待墙板安装完成后实施；墙板与地面结合处作$20\mathrm{mm}$ 切口，拼接处需采用压缩型防火泡沫填充；前墙面板材固定后，接缝处采用密封胶密实  

![](output\images\现代医药工业建筑设计的研究_庄旭/74439755e6d3bff972288d9dbe011ef95d51b395f82673531564c7e56e9d130f.jpg)  
图 3-21 低温洁净室（区）保温板拼接构造图（图片来源：由博思格钢铁有限公司提供）  

（密封胶需选用低温型）。低温洁净室（区）保温板拼接构造设计参见图 3-21。  

5）考虑到低温状态下，墙板表面易产生结露现象，面层材料选用不锈钢，厚度不小于 $0.54\mathrm{mm}$ 。6）在低温医药洁净室（区）必须设置缓冲前室及气闸室，保证进入区域内的技术人员在进入低温的工作环境前有缓冲。所有技术人员进入均需穿着保温隔热工作服。  

# 3.1.4 医药工业建筑单体的竖向设计  

医药工业建筑单体的竖向设计是否合理将直接影响个生产车间或仓库的使用，而其中建筑物层高的确定则尤为重要。通常在医药工业建筑中建筑物层高的确定是由生产设备以及工艺布局所决定，根据不同的使用要求从而确定建筑物的高度。  

# 3.1.4.1 医药工业生产厂房建筑物高度的确定  

医药工业生产厂房层高的确定可以通过两种方式进行：确定工艺设备尺寸和洁净区辅助设施布置形式。  

工艺设备及生产装置由生产企业根据其生产工艺提供。如化学药医药生产车间其设备安装所需层高通常为 $5.5\mathrm{m}{\sim}6\mathrm{m}$ ，当部分反应釜的尺寸大于层高时，可在楼板设置预留孔洞。而中药提取车间层高的确定主要是根据提纯设备的尺寸确定，目前中药医药企业所选择的提取设备所需层高为 $5.5\mathrm{m}{\sim}6\mathrm{m}$ ，并需要在局部区域预留设备安装孔洞，以便于中药废渣的除渣。  

化学药及中药生产企业的产品并非长期固定不变的，企业会根据市场需求情况以及研发状态不定期的调整生产工艺。由此，在化学药及中药洁净生产厂房层高确定时，常采用设置技术夹层的方式进行设计。那么在此种设计思路的指导下，我们将通过一个简单的计算来确定洁净生产厂房层高。  

1.假设该洁净厂房的跨度为 $8\mathrm m$ （属结构经济跨度范围 $5\mathrm{m}\mathrm{\sim}8\mathrm{m}\cdot$ ），则梁高以跨度 1/10计算则高为 $0.8\mathrm{m}$ 。2.洁净区内净高宜为 $2.5\mathrm{m}$ ，但若部分用房设备尺寸过大时，可考虑局部加高，而不至于整体层高的增加。3.技术夹层内需要布置暖通管线、电气管线以及生产用水管线，技术夹层高度可如下核算：空调风管截面尺寸一般为 $0.5\mathrm{m}\times0.6\mathrm{m}$ ，而风机盘管根据不同的洁净度要求尺寸会有所差异，通常包括保温材料后高度在 $0.6\mathrm{m}{\sim}0.8\mathrm{m}$ ，管道须距离梁底 $0.3\mathrm{m}$ ；为了方便局部设备及管线的检修以及生产线修改调整时，洁净区内的风机设备检修及调整需保证人员进入通行，净高不小于 $1.5\mathrm{m}$ 。由此，可得出技术夹层净高不小于为 $2.3\mathrm{m}$ 。  

4.根据上述数据，我们不难得出：若洁净生产厂房跨度在 $8\mathrm m$ ，建筑物层高最低值 $\c=$ 梁高 $\dot{+}$ 洁净区净高 $+$ 技术夹层高度 ${}=5.6\mathrm{m}$ 。  

# 3.1.4.2 医药研发中心建筑物高度的确定  

研发中心及检验中心综合楼的建筑层高设计需要考虑多方面因素。如研发中心及检验中心综合楼内的工艺布局会根据研发产品的变化而调整，则可采用 3.1.4.1 中的层高核算方式进行确定。但若其内部工艺布局在研发产品变化而无需调整，则可考虑采用另外一种方式进行层高的核算。  

适合于研发中心及检验中心综合楼层高确认方法可称为管线竖向布置法。由于研发中心及检验中心内部隔墙及布局不会发生改变，因此，可将部分管线采用竖向布置的方式进行设计，可大大节省吊顶上部管线所需空间。我们将通过一个简单的计算来确定研发中心及检验中心综合楼层高。  

1.可在综合楼走道两侧设置结构柱子，从而压缩综合楼的走道处的柱间跨度，一般情况下，梁高可降低到 $0.4\mathrm{m}$ ；空调主管线及电缆桥架可在走道吊顶上通行。而其余柱跨  

依然可以考虑为 $8\mathrm m$ ，则梁高为 $0.8\mathrm{m}$ 。  

2.进入各洁净房间的空调风管均为支管，支管高度最小值可达 $0.3\mathrm{m}$ ，根据洁净区暖通专业的设计要求，空调支管及风机盘管必须布置于房间吊顶之上，则管道须距离梁底$0.3\mathrm{m}$ ，而回风管则可布置于竖井中。  

3.电气及控制线路以及生产用水管线可布置于竖井进入洁净间内，节省上部空间。  

4.研发中心及检验中心综合楼洁净区内净高宜为 $2.5\mathrm{m}$ 。  

5.由于研发中心及检验中心综合楼洁净区的房间间隔不会变化，因此可不考虑上人吊顶。  

6.根据上述数据，我们不难得出：建筑物层高最低值 $\circleddash$ 最大跨度梁高 $\dot{+}$ 洁净区净高 $\dot{+}$ 风管高度 $=3.9\mathrm{m}$ 。  

此种层高确定的方式可大大节省建筑物层高，但其功能灵活性将大大降低，房间使用面积由于竖井的设置被减少。  

# 3.1.4.3 医药仓库高度的确定  

医药工业企业仓库高度的设置主要是根据产品的存放方式来确定。当产品需采用平放式堆放，如口服液、大输液等，则仓库的层高在 $3.5\mathrm{m}{\sim}4\mathrm{m}$ 间即可。科技技术的不断提升，目前医药企业更愿意采用货架式的方式进行存放。  

采用这种货架式存放产品，决定仓库层高的就是货架的高度，通常一层货架的高度为 $1.5\mathrm{m}$ ，而货架具地面最小间距为 $0.65\mathrm{m}$ ，顶层货架距离梁底为 $1.5\mathrm{m}$ 。根据设置货架的多少来确定此类仓库的建筑高度。设置货架的经济层数为 $4{\sim}6$ 层，及层高约为 $9\mathrm{m}\sim$ $12\mathrm{m}$ ，至主要是考虑叉车的最大提升高度通常为 $12\mathrm{m}$ 。  

# 3.2 现代医药工业建筑与企业文化相结合的设计理念  

# 3.2.1 医药企业的文化特性  

现代工业建筑设计需求随着工业技术的发展日趋变化。伴随着现代工业生产高新技术的发展，复杂的生产过程已经逐步转化为一套电子指令。力量和熟练的技巧，也逐渐被知识型的脑力劳动所取代。企业对建筑的要求不再只满足于工艺流程的合理，企业文化及企业形象的塑造、健康的工作环境的营造也逐渐成为关注的焦点。[29]具体于下面几个方面。  

1.医药工业企业更加注重自身形象建设  

企业形象是企业文化的组成部分，现代社会技术进步使商品质量日趋接近，人们的消费不仅仅重视其使用价值，而且日趋审美化、个性化和时尚化。这使企业需要更加关注其形象、品牌、社会信誉等因素。成功的医药企业无不重视企业形象塑造和推广，无不具有良好的企业品牌形象。现代医药企业已经意识到，良好的企业形象设计、优质的产品、优良的服务体系等方面在企业发展中所起到的重要作用。  

2.近年来，医药企业如雨后春笋般层出不穷，各种药品存在着大量的同类产品和替代品，市场竞争日趋激烈。在众多的药品营销策略中，药品营销文化逐渐受到企业的青睐和重视。  

3.中药作为世界传统药学的一支奇葩，它药食同源、无毒副作用的特点倍受我国中老年人的欢迎和信赖。发挥自身文化特色，通过各种手段向广大公众推广中药文化，树立中医医药品牌，从各个细节中体现中国文化的内涵。  

# 3.2.2 医药工业建筑的“个性化”特点  

# 3.2.2.1 医药企业文化在建筑中的表现  

“适用、经济、美观”——建筑设计已遵循多年的方针政策，直到今天依然在起着指导性的作用。梁思成先生在《凝动的音乐》中提出“建筑即是工程又是艺术；它是有工程和艺术的双重性的。但是建筑艺术是不能脱离了它的适用的问题和工程结构的问题而单独存在的。适用、经济、美观之间存在矛盾，建筑设计人员的工作就是要正确处理他们之间的矛盾，求得三方面的辩证的统一。” [30]  

安藤忠雄在《安藤忠雄论建筑》中说到“运用现代建筑的材料和语言，以及几何学构成原理，使建筑同时具有时代精神和普遍性，将风、光、水等自然要素引入建筑的手法，能否创造出根植于建筑场所的气候风土，又表现出其固有文化传统的建筑呢？” [31]  

医药工业建筑是企业的标志，物化的无形资产。由于医药工业产品附加值较高，建筑审美带来的商业利益促使业主特别关心自身企业形象。建筑师应通过创作，用建筑语言鲜明地表达企业形象。工业建筑之美，一定要建立在功能合理、结构新颖和经济有效的基础上。结合医药企业自身的文化特点体现医药工业建筑真实的一面。[32]  

目前我国的医药企业文化在建筑设计中的表现总结地说体现在下面几个方面。  

1.对于传统品牌医药企业来说，一方面提出将中国的传统建筑艺术形式与西方生产技术相结合，建筑物的外部造型体现具有中国传统的建筑风格，甚至在厂前区引入中国式园林的景观效果；另一方面提出生产车间需按西方先进的医药工艺技术进行设计，不  

![](output\images\现代医药工业建筑设计的研究_庄旭/1663bc2e0f3f9f6c6480fe8b68434983a4a89cda297d37370522a32f1a4f831a.jpg)  
图 3-24 广州中一药业中药生产基地鸟瞰图（图片来源：作者作）  

但要求满足国内相关药品生产规定，同时还需要满足国外相关药品生产规定。其目的在于提醒消费者其传统的品牌、优良的生产工艺就是信心的保证。而建筑物作为一种恒久不变的载体，成为中国传统企业的品牌宣传的  

手段之一。图 3-24 是广州中一药业中药生产基地鸟瞰图。图中设计全面体现了这方面的设计理念。  

2.近年，外资医药企业大量涌入中国市场，如拜耳药业、龙沙集团、合生元等。外资医药企业为了进一步融入中国市场，体现其对中国文化的喜爱和尊重，它们开始将中  

![](output\images\现代医药工业建筑设计的研究_庄旭/8486e114091c9d0b67d8edbe0ba9553023de596ee72a2a8b56762fb9a7be20d6.jpg)  
图 3-25 广州南沙龙沙有限公司办公楼现场照片（片来源：引自广东寰球广业工程有限公司资料库）  

国传统的建筑艺术元素运用到企业厂区的建筑物上，体现中西文化的融合。广州南沙龙沙有限公司办公楼的设计就得到充分体现（见图 3-25）  

3.除了中国传统建筑艺术在医药工业建筑上的运用外，西方简约主义思想也在影响着医药工业建筑设计。医药工业建筑往往需要体现的是一种洁净、简洁、明快、现代的风格，以配合医药工业生产洁净化的  

概念。传统企业也开始选择现代简约的建筑设计理念。简约的外观造型体现了医药企业的现代化气息以及高科技和高品质的技术内涵。例如，东莞亚洲制药有限公司制剂大楼  

（见图 3-26）和广州建新药业有限公司的综合楼和制剂车间大楼就充分体现了上述设计理念（见图 3-27），立面线条简约大方。  

# 3.2.2.2 医药工业建筑的“人性化”设计医药工业企业的生产已经由劳动密集型  

![](output\images\现代医药工业建筑设计的研究_庄旭/3c4ba84a59d835d5ccb0ba9f6ccaa20c2bb5642c04fdbcac3ea77e241fde4074.jpg)  
综合楼  

![](output\images\现代医药工业建筑设计的研究_庄旭/a7898c200189b27108f3451bcd3152e271ad7d5386a4342d95d0b624e4d7518b.jpg)  
制剂车间大楼  
图 3-27 广州建新药业有限公司现场照片（图片来源：引自广东寰球广业工程有限公司资料库）  

![](output\images\现代医药工业建筑设计的研究_庄旭/816b76d7c9229560b1eaa1d361a88182fac73feb2367132b74a9648057b2368e.jpg)  
图 3-26 东莞亚洲制药有限公司制剂大楼现场照片（图片来源：引自广东寰球广业工程有限公司资料库）  

向信息自动化方向发展。过去人们对工业生产的关注大多集中在生产设备的安置、生产技术的可靠性和先进性以及生产工艺的合理性,对于生产过程中的人的感受和能动性关注不够,导致了工业建筑的设计缺乏人性化,生产环境差,甚至缺乏必要的卫生辅助房间和休息场所。随着经济的发展和人性化观念的确立,人们对于生产活动中人的关怀越来越多,逐渐认识到人是生产活动中重要的一环,满足人生理和心理的需要是提高生产效率的重要手段。[33]因此，企业提出医药工业建筑应体现“以人为本”的设计思路,创造出方便、安全、健康和舒适的工作空间，实现医药工业建筑设计的人性化。  

工厂环境的好坏还对其环境的主体人产生消极或积极的影响。当今，工业革命初期那种仅仅满足生产需求的思想正在被抛弃，人们越来越认识到，工厂环境的好坏对人的行为影响很大，特别是对于人机不分离的工厂。  

它不仅对人们身体健康、劳动安全有直接的关系，而且还影响着人们的劳动热情，工作效率以及对企业的归属感，认同感，体现对人的尊重。世界上一些先进企业已把工厂环境设计和重点转移到“以人为中心”“以增强企业经营环境为背景”上来，以哲学、科学、艺术塑造企业文化，通过工厂物理环境的精心营造，力求创造出更适应人们心理需求的工厂环境，给劳动者更多的尊重和关怀。[27]  

医药工业建筑人性化主要体现在以下几个方面。  

1.生产线自动化程度提高，生产技术人员只需在控制室内便可完成基本操作，生产变得更为简单方便。这充分体现在医药洁净厂房自动化生产线的设计上（见图 3-28）。  

![](output\images\现代医药工业建筑设计的研究_庄旭/944e3c4b2bf06fa3f61293e51b188efb8502c78e6c186c9d0381148189c56881.jpg)  
图 3-28 东莞亚洲制药有限公司制剂大楼医药洁净厂房自动化生产线现场照片（图片来源：引自广东寰球广业工程有限公司料库）  

![](output\images\现代医药工业建筑设计的研究_庄旭/e0ef62d21dc033526bf3758bdd4e776e465e302761425605c0cc5f609ccdd4cf.jpg)  
图 3-29 东莞亚洲制药有限公司制剂大楼洁净走道现场照片（图片来来源：引自广东寰球广业工程有资限公司资料库）  

2.生产区内安全标识明确，设专属安全通道，室内照明明亮清晰，为生产人员提供了更为健康舒适的工作环境。图 3-29 是该类设计中的一个实际例子。  

3.不断改善厂区的外部环境，利用树木、花草以及湖面景观增加了厂区的整体绿化层次，又为企业员工创造了归属感和亲切感的良好氛围，提供了工余休闲放松的场所，提高了员工的工作环境质量，最终达到提高工作效率的目的。图 3-30 是佛山中医院制剂中心厂前区鸟瞰图。  

# 3.2.2.3 医药工业建筑多元化发展  

中国地缘辽阔，南北气候差异大，东西经济条件差异大。出于功能、生产、地域类别的不同,当代工业建筑在设计、施工标准化的前提下,已逐渐在形象方面向各具特色的多元化方向发展；同时,由于环境的不同,不同地域的工业建筑自然而然地具备了浓厚的地方特色。在建筑立面形象方面,由于工业建筑大多体量高大,厂房的建筑形象对于整个建筑基  

![](output\images\现代医药工业建筑设计的研究_庄旭/83c85b50c02e6121bf65d05ada3526c3afa28572197921dc0385ea38a23205bc.jpg)  
图 3-30 佛山中医院制剂中心厂前区鸟瞰图（图片来源：作者作）  

地的空间组合、环境形象具有控制性；因此,厂房的建筑形象对于工业建筑能否很好地融入周围环境有着十分重要的意义。在建筑形式、色彩、细部等设计语汇方面尽量融汇地方特色,不论设计处理手法如何,都要注意与环境协调,从而达到既展现工业建筑个性,又能良好共生于环境的目的。[12]  

正如吴良镛院士曾经指出的那样，“建筑文化的全球化与多元化是一体之两面”，医药工业建筑由于生产工艺技术的多元化、国内外企业文化的差异化和企业文化发展的多元化等等，促使了医药工业建筑向多元化方向发展。[5][34]  

过去，工业建筑只强调生产工艺技术和建设的经济性，忽视了建筑艺术与工业建筑的结合关系。现代科技技术手段的运用，各流派建筑设计思想的融合，使医药工业建筑获得了重生的机会。人们审美意识的转变，生产工艺技术的发展，医药工业建筑设计开始注重建筑形式与艺术间的融合；新型建材的出现，为医药工业建筑的带来了更加个性化外在形式；建筑设计新思潮、新概念的不断涌现，也将影响医药企业管理层的思维方式，使他们接受更多不同的建筑风格等等，正在推动着医药工业建筑的多元化发展。  

# 3.3 各类型医药工业企业建筑单体设计要点的异同对比  

中药医药工业企业，化学药医药工业企业以及生物生化药品工业企业，这三大类型的医药工业企业在各自建筑单体设计中具有相同之处，并且存在着一定的差异性。下面我们将通过表 3-5 了解这三种类型医药工业企业建筑单体设计要点的情况。  

表 3-5 三类医药工业企业建筑单体设计要点对比表  


<html><body><table><tr><td rowspan="2">序 号</td><td rowspan="2">建筑单体设计的要点</td><td colspan="3">医药企业类型</td></tr><tr><td>化学药医药 工业企业</td><td>中药医药 工业企业</td><td>生物生化药 品工业企业</td></tr><tr><td>１</td><td>明确生产类别，确定防火分区面积</td><td>·</td><td>：</td><td></td></tr><tr><td>2</td><td>根据生产工艺确定设置防火分区的形式</td><td>：</td><td>·</td><td>：</td></tr><tr><td>3</td><td>根据民用建筑防火规范，确定防火分区面 积</td><td>一</td><td></td><td>：</td></tr><tr><td>4</td><td>严格核算防爆区内泄爆面积是否满足要 求</td><td>：</td><td>·</td><td>一</td></tr><tr><td>5</td><td>合理设置通风柜，过滤并稀释有毒气体排 放浓度</td><td>一</td><td>一</td><td>·</td></tr><tr><td>６</td><td>设置废渣集中堆放场</td><td>一</td><td>·</td><td>一</td></tr><tr><td>7</td><td>根据工艺设备及管线布局确定建筑物层 高</td><td>：</td><td></td><td>：</td></tr><tr><td>8</td><td>液体库房需要做好危险品的防溢漏设计</td><td>：</td><td></td><td>一</td></tr><tr><td>9</td><td>采用货架式仓库进行产品的存储</td><td>·</td><td>·</td><td>一</td></tr><tr><td>10</td><td>低温洁净室（区）的保温设计</td><td></td><td></td><td>：</td></tr></table></body></html>

说明：“●”表示存在此设计要点，“—”表示不存在此设计要点。  

# 3.4 本章小结  

近十年来，国家对医药工业制药企业要求的不断提高，医药行业的法律法规的不断完善，特别是在实行 GMP 认证体系以来，医药工业厂房的设计要求及技术水平在不断的提高中。根据不同的生产需求以及配套要求,医药工业单体建筑有不同的设计方式，生产区内建筑通过生产类别或存储类别进行划分，对于不同生产类别或存储类别采用不同的手段进行设计。生产区内的建筑应当充分考虑安全因素，只有满足生产功能及安全措施的医药工业建筑才能真正的反映工业建筑的特点。具体结论包括：  

1.在化学药医药工业建筑中的甲、乙类洁净厂房设计上，阐释和讨论了有利于自上而下的反应过程的垂直式布置方式和有利于平面输送反应的水平式布置方式，和根据该两种不同的布置形式进行防火分区的设置。  

2.阐释和讨论了化学药医药工业建筑中的甲和乙类洁净厂房的防爆设计、泄爆面积  

核算过程、甲类高架仓库的设计布局。  

3.分析和讨论了中药医药制剂车间（丙类医药工业厂房）的工艺布局原理、提取车间的生产类别定性及生产工艺的特殊性设计原理和中药医药丙类仓库的分区与防溢漏设计。  

4.阐释和讨论了生物生化医药工业建筑的功能布局、特殊实验室设计以及消防安全的设计要点。  

5.阐释和讨论了医药工业建筑的竖向设计，特别是建筑物层高的确定问题。  

6.基于企业对人文文化及企业形象的高要求，分析了医药工业建筑设计文化特征的体现，在满足功能需求的前提下，阐释和讨论了医药工业建筑自身特色的“个性化”设计理念。  

7.深入理解和研究了国家相关规范及要求，把新的设计理念与建筑材料的科学运用结合起来，推进医药工业建筑设计的创新和发展。  

# 第四章 现代医药工业建筑洁净装修设计的研究  

# 4.1 现代医药工业建筑洁净装修设计的基本要求  

# 4.1.1 国内有关规范对医药建筑洁净装修设计的要求  

# 4.1.1.1 国内现有相关规范  

目前，对医药工业企业在医药工业洁净厂房室内装修做法及材料运用，有着指导性作用的规范主要有：  

1.《医药工业洁净厂房设计规范》GB50457-2008 ；  
2.《建筑设计防火规范》GB50016－2006 ；  
3.《建筑地面设计规范》GB50037-96 ；  
4.《洁净厂房设计规范》GB50073-2001[16]；  
5.《建筑内部装修设计防火规范》GB50222-95（2001 年修订版）[35]。  

# 4.1.1.2 有关规范对建筑单体（装修）设计的要求  

下面就规范涉及医药工业洁净厂房的装修设计所必须遵循的规范内容，以及目前国内洁净装修材料的运用进行理解和分析。  

1.关于医药工业洁净厂房设计规范问题  

《医药工业洁净厂房设计规范》在其第八章中对医药工业建筑的装修设计做出了详细的规定。其主要内容如下：（1）医药工业洁净厂房的建筑围护结构和室内装修，应采用气密性良好，且在温度和湿度等变化作用下变形小的材料。（2）医药洁净室（区）内装修应符合下列要求：内表面应平整光滑、无裂缝、接口严密、无颗粒物脱落，并应耐清洗和耐消毒；墙壁与地面交界处宜成弧形，踢脚不应突出墙面；当采用砌体隔墙时，墙面应采用高级抹灰标准。（3）医药洁净室（区）的地面设计应符合下列要求：地面应满足生产工艺要求；地面应整体性好、平整、不开裂、耐磨、耐撞击和防潮，并应不易积聚静电且易于除尘清洗；地面垫层宜配筋，潮湿地区垫层应做防潮构造。（4）医药工业洁净厂房技术夹层的墙面和顶棚表面应平整、光滑，需要在技术夹层内更换高效空气过滤器时，其墙面和顶棚宜采用涂料饰面。  

(5) 医药洁净室（区）和人员净化用室设置外窗时，应采用气密性良好的中空玻璃固定窗  

（6）医药洁净室（区）内的色彩宜淡雅柔和。医药洁净室（区）内各表面材料的光反射系数，顶棚和墙面宜为 0.6-0.8；地面宜为 0.15-0.35。  

（7）医药洁净室（区）的顶棚和壁板（包括夹芯材料）应采用非燃烧体，且不得采用燃烧时产生有害物质的有机复合材料。顶棚的耐火极限不应低于 0.4h，壁板的耐火时间不应低于 0.5h，疏散走道的顶棚和壁板的耐火极限不应低于 $1.0\mathrm{h}$ 。[3]  

2.关于建筑设计防火规范问题  

《建筑设计防火规范》主要是对建筑物不同区域构件耐火时间做出了相关规定，具体规定见表 4-1。  

表 4-1 厂房建筑构件的燃烧性能和耐火极限（h）[11]  


<html><body><table><tr><td colspan="2">名称</td><td colspan="4">耐火等级</td></tr><tr><td colspan="2">构件</td><td>一级</td><td>二级</td><td>三级</td><td>四级</td></tr><tr><td rowspan="4">墙</td><td>防火墙</td><td>不燃烧体 3.00</td><td>不燃烧体 3.00</td><td>不燃烧体 3.00</td><td>不燃烧体 3.00</td></tr><tr><td>疏散走道两侧的隔墙</td><td>不燃烧体 1.00</td><td>不燃烧体 1.00</td><td>不燃烧体 0.50</td><td>难燃烧体 0.25</td></tr><tr><td>非承重外墙</td><td>不燃烧体 0.75</td><td>不燃烧体 0.50</td><td>难燃烧体 0.50</td><td>难燃烧体 0.25</td></tr><tr><td>房间隔墙</td><td>不燃烧体 0.75</td><td>不燃烧体 0.50</td><td>难燃烧体 0.50</td><td>难燃烧体 0.25</td></tr><tr><td colspan="2">吊顶 (包括吊顶搁栅)</td><td>不燃烧体 0.25</td><td>难燃烧体 0.25</td><td>难燃烧体 0.15</td><td>燃烧体</td></tr></table></body></html>

注：二级耐火等级建筑的吊顶采用不燃烧体时，其耐火极限不限。  

3.关于建筑地面设计规范问题  

《建筑地面设计规范》第三章中对于医药洁净厂房地面设计要求主要内容如下：  

（1）有空气洁净度要求的建筑地面，其面层应平整、耐磨、不起尘，并易除尘、清洗。其底层地面应设防潮层。面层应采用不燃、难燃或燃烧时不产生有毒气体的材料，并宜有弹性与较低的导热系数。面层应避免眩光，面层材料的光反射系数宜为 0.15\~0.35。必要时尚应不易积聚静电。空气洁净度为 100 级、1000 级、10000 级的地段，地面不宜设变形缝。  

（2）空气洁净度为 100 级垂直层流的建筑地面，应采用格栅式通风地板，其材料可选择钢板焊接后电镀或涂塑、铸铝等。通风地板下宜采用现浇水磨石、涂刷树脂类涂料的水泥砂浆或瓷砖等面层。  

（3）空气洁净度为 100 级水平层流、1000 级和 10000 级的地段宜采用导静电塑料贴面面层、聚氨酯等自流平面层。导静电塑料贴面面层宜用成卷或较大块材铺贴，并应用配套的导静电胶粘合。  

（4）空气洁净度为 10000 级和 100000 级的地段，可采用现浇水磨石面层，亦可在水泥类面层上涂刷聚氨酯涂料、环氧涂料等树脂类涂料。现浇水磨石面层宜用铜条或铝合金条分格，当金属嵌条对某些生产工艺有害时，可采用玻璃条分格。[15]  

4.关于洁净厂房设计规范问题  

《洁净厂房设计规范》部分内容正在更新中，目前仅作为补充参考之用。  

5.关于建筑内部装修设计防火规范问题  

《建筑内部装修设计防火规范》主要对建筑内部装修各类型材料的防火性能，以及各装修部位的装修材料的耐火性能作出了规定，在洁净厂房内部装修设计中应当严格遵守相关的规定。  

# 4.1.2 医药工艺技术对洁净室（区）装修设计的要求  

洁净室（区）对洁净装修设计的要求主要包括：  

1.洁净装修材料及做法必须符合规范的各项要求。  
2.必须保证间隔墙板的板材强度及塌落度，避免发生变形。  
3.注意墙板的保温性能，避免洁净区与非洁净区温差造成结露的现象出现。  
4.洁净区墙上设置观察窗时，必须考虑冷桥现象，避免玻璃表面起雾气。  
5.注意洁净门型材与墙板型材的交接处理。  
6.甲类洁净区地面需考虑防静电措施。  
7.紧靠外墙的墙面及地面需考虑墙面及地面结露的问题。  
8.设置缓冲间，严格控制出入保温门的密封度。  
9.不宜设置观察窗，当设置时须采用通电加热玻璃窗，避免起雾现象。  

# 4.2 医药洁净厂房室内装修设计  

# 4.2.1 医药洁净厂房装修材料及其应用的情况  

医药工业洁净厂房的装修主要是由地面、墙面以及天花吊顶三大系统组成。下面就不同系统的材料应用及性能分别进行研究。  

# 4.2.1.1 洁净装修地面材料及其应用情况  

洁净厂房地面装修材料主要包括：现浇水磨石地面、环氧树脂自流平地面、聚氨酯地面、PVC 卷材地面和防静电环氧树脂自流平地面。  

不同地面材料的应用基本考虑要点主要包括：  

1.甲类洁净生产区域内的地面必须采用防静电环氧树脂自流平地面，避免静电积聚导致火花产生，引发厂区爆炸事故的发生。  

2.现浇水磨石地面是目前洁净室（区）内被允许使用的、最为经济的一种地面材料。每平米的造价大约在 20\~30 元间。但是，现浇水磨石地面在较长的使用时间后，表面光泽及平整度会大幅下降，必须定期保养维护。随着社会经济的不断提高，现浇水磨石地面已较少被采用了。  

3.大量医药企业在洁净室（区）的新建项目及改造中，地面装修材料是以环氧树脂自流平地面、聚氨酯地面、PVC 卷材地面为主。这些材料的整体效果好、物理性能稳定、洁净度高，能满足洁净室（区）的各项技术要求。三种材料的市场价格以 PVC 卷材最低，每平米的造价大约在 60\~120 元间；聚氨酯最高，每平米的造价大约在 300\~400 元间；环氧树脂自流平地面每平米的造价大约在 90\~250 元间，就性价比而言，环氧树脂自流平地面最高。  

# 4.2.1.2 洁净装修墙面、吊顶材料及其应用情况  

洁净厂房墙面及吊顶装修材料主要包括矽钙板轻钢龙骨隔墙（表面涂刷聚氨酯涂料、环氧涂料等树脂类涂料）和彩钢夹芯墙板。其中彩钢夹芯墙板的芯材必须采用非燃烧体。  

矽钙板是由高纯度石英粉、硅灰石、低碱水泥、及多种添加剂组成，采用流浆法工艺生产，并经高温蒸压养护和特殊处理生产而成，与轻钢龙骨配合可作隔墙和吊顶。  

彩钢夹芯板是以岩棉（或玻镁板）为芯材，用热固化胶在连续成型机内加热加压复合而成的超轻建筑板材。  

我们通过的对比表就可以清晰地看出两种不同类型墙面及吊顶材料的区别，具体见表 4-2。  

# 4.2.2 医药洁净厂房楼地面及其节点装修设计  

常温医药洁净厂房地面装修设计中，应先确定面层材料的选型。面层材料确定后，根据不同的材料特性对楼面基层进行处理，按不同的施工技术程序进行，最终达到医药工业生产的要求。不同材料不同区域的处理都有所区别，下面就洁净地面做法及节点设  

计进行研究和讨论。  

表 4-2 洁净装修墙板技术和经济性能比较  


<html><body><table><tr><td>项目</td><td>矽钙板</td><td>彩钢夹芯板</td></tr><tr><td>系统组成</td><td>U75 轻钢龙骨十双面单层8mm 厚矽钙板</td><td>0.5mm厚彩钢板十岩棉（或 玻镁板）芯材</td></tr><tr><td>墙体厚度</td><td>91mm</td><td>75mm</td></tr><tr><td>墙体重量</td><td>25kg/m2</td><td>11kg/m2（岩棉板30kg/m2）</td></tr><tr><td>燃烧性能</td><td>A级，不燃，不会产生烟雾</td><td>A级，不燃，不会产生烟雾</td></tr><tr><td>耐火等级</td><td>耐火极限120min</td><td>岩棉夹芯板耐火极限 60min</td></tr><tr><td>气隔声量</td><td>≥42dB，敲击隔声较好</td><td>≥30dB，敲击隔声较差</td></tr><tr><td>隔热保温</td><td>导热系数为0.15W/（m.k）</td><td>导热系数为0.04W/（m.k）</td></tr><tr><td>抗折强度</td><td>110 kg/cm²（横向抗折强度）</td><td>70kg/cm2</td></tr><tr><td>防潮性能</td><td>耐水，能长期用于潮湿环境</td><td>遇潮有冷凝水珠，长期用于 潮湿环境会生锈，表面需做 防氧化涂层处理</td></tr><tr><td>耐腐蚀性</td><td>耐酸、碱腐蚀</td><td>受酸、碱腐蚀时寿命会打折 扣</td></tr><tr><td>使用寿命</td><td>经高温蒸压养护成型，稳定性好，正常寿 命超过50年</td><td>使用寿命可达15－20年</td></tr><tr><td>表面和接缝 处理</td><td>表面可涂环氧树脂漆，处理后表面无接缝， 不会藏灰尘</td><td>无需表面装饰，板与板间留 有接缝口，需做填缝处理</td></tr><tr><td>施工安装</td><td>轻钢骨架，墙体高度不受限制</td><td>受板材规格影响，墙体高度 有限制</td></tr><tr><td>工程造价</td><td>综合造价约80-100元/m2</td><td>综合造价约150-200元/m2</td></tr></table></body></html>  

注：玻镁板为中空骨架式板材，其防护性能很好，但无保温性能，在温差较大的区域需在板材中空处填充岩棉等保温性能较好的材料。  

![](output\images\现代医药工业建筑设计的研究_庄旭/0b0a9919e98ff171821ba3d23eb41de24880fc19bef44df5ad5cfdd2252a9b5b.jpg)  
图 4-1 环氧树脂自流平地面效果现场照片(图片来源：引自广东寰球广业工程有限公司资料库)  

1.当洁净室（区）设置于首层楼面时，地面容易出现反潮现象，对于医药制品的生产带来不良影响。另外，洁净室（区）面层材料采用环氧树脂自流平地面、聚氨酯地面、PVC 卷材地面时，地面潮气会对面层材料造成起鼓、脱落、撕裂等不良现象。因此，洁净室（区）地面在完成混凝土结构层后，面铺防潮 PE薄膜或涂刷防水涂料一道，采用$20\mathrm{mm}$ 厚的 1:2.5 水泥砂浆抹平解决。  

2.环氧树脂自流平地面与聚氨酯地面的设计做法基本一致。具体做法包括：第一步,滚涂、刮涂或刷涂低粘度一层无溶剂环氧封闭底漆,使其充分润湿混凝土,并渗入到混凝土内层。第二步：将色浆、固化剂与适量混合粒径的石英砂充分混合搅拌均匀(有时需要熟化) ,用刮刀涂成一定厚度的平整密实层,然后用辊子滚压以释出膜内空气。涂层固化后,刮涂填平腻子并打磨平整,为面涂提供良好表面。第三步，对水泥类面层上存在的凹坑,填平修补,自然养护干燥后  

![](output\images\现代医药工业建筑设计的研究_庄旭/e973918154f5ac237355069b60ff9ade14b1ed1e49006b75b4756f52e3a267b3.jpg)  
图 4-2 环氧树脂自流平地面施工工艺说明示意图（图片来源：由广州西卡建筑材料有限公司提供）  

![](output\images\现代医药工业建筑设计的研究_庄旭/9bce106b0c73395e8ff576275eadef16c4dba12a3c9797ef6707c6a529f44c11.jpg)  
图 4-3 是 PVC 卷材地面构造示意图（图片来源：由韩国韩华洁雅地板有限公司提供）  

再打磨平整。最后，将环氧树脂或聚氨酯刷涂、滚涂或喷涂,使其自流平整,获得平整均匀的表面涂层。图 4-1 和图 4-2 分别是环氧树脂自流平地面效果现场照片和环氧树脂自  

流平地面施工工艺说明示意图。  

3. PVC 卷材地面的做法：第一步，找平层随手随抹光后，将搅拌好的自流平浆料倾倒在施工的地坪上，自行流动并找平地面。PVC 卷材应于现场放置 24 小时以上，使材料记忆性还原。第二步，卷材铺贴时，先清扫地坪和卷材背面，然后刮胶于地坪之上。地板粘贴后，先用软木块推压地板表面进行平整并挤出空气。随后用50 或 75 公斤的钢压辊均匀滚压地板并及时修整拼接处翘边的情况。24 小时后，进行开槽和焊缝。第三步，在胶水完全固化后进行开槽。使用专用的开槽器沿接缝  

![](output\images\现代医药工业建筑设计的研究_庄旭/999652785ecd29b71cd9e7cc88d5695c4b939d036d673c64eb68911ed5a9fc34.jpg)  
图 4-4 防静电环氧树脂自流平地面（图片来源：由广州西卡建筑材料有限公司提供）  

处进行开槽。为使焊接牢固，开缝不应透底，开槽深度为地板厚度的 2/3。以适当的焊接速度（保证焊条熔化），匀速地将焊条挤压入开好的槽中。最后，焊条完全冷却后，在使用焊条修平器或月型割刀把焊条余下的凸起部分割去。图 4-3 是 PVC 卷材地面构造示意图。  

4. 防静电环氧树脂自流平地面主要用于甲、乙类洁净室（区）内，其具体做法包括：第一步，用磨机对素地进行打磨，凹凸不平处需磨  

![](output\images\现代医药工业建筑设计的研究_庄旭/95a7355dc84616b90dd52ffc9edb8e22eb5239097ea8dad9f31701d20cac989b.jpg)  
图 4-5 洁净室(区)地面变形缝大样（图片来源：作者作）  

平，潮湿的地方烘干，然后清理吸尘，使其达到：平整、无松动、无油污、干燥（含水率 ${\leq}8\%$ ）。第二步，加入密实剂和渗透剂再搅拌均匀，使树脂具有低粘度和高渗透性，使底涂渗透到地下，对地面增强附着力。第三步，使用环氧树脂加入 1-3 倍石英砂浆，均匀涂装地板，提高防静电地板的平整及机械性能，确保地板的使用寿命。第四步，铺设接地铜箔：铺设导电铜箔，每条间距为 $3{\times}3\mathrm{m}$ ，成网状。使用导电中涂，批在导电铜箔上，覆盖到铜箔。达到整体面积导电，便于快速排泄电荷。最后，将无溶剂型防静电环氧树脂或聚氨酯涂装导电中涂上，其表面亮丽平整且达到防静电效果。防静电环氧树脂自流平地面的效果与普通环氧地面或聚氨酯地面一样。图 4-4 是防静电环氧树脂自流平地面结构示意图。  

5.如若洁净室（区）内有变形缝出现，则变形缝必须严格控制气密性，设计需做特殊处理，必须保证表层的平整度，具体做法详见图 4-5。  

# 4.2.3 医药洁净厂房墙面、门窗及其节点装修设计  

常温医药洁净厂房墙面、门窗装修设计中，首先必须选择隔墙板材及门窗样式。确定后，根据不同的板材的特性以及门窗的具体要求，按不同的布局方式进行设计，并且对墙板、门窗构件的细部拼接进行设计处理，最终满足医药工业生产的要求。下面讨论和详细研究洁净室（区）墙板的设计要点及拼接细部处理问题。  

1.洁净室（区）隔墙宜采用 $75\mathrm{mm}$ 厚岩棉彩钢板（板内设有加强龙骨），为的是满足《医药工业洁净厂房设计规范》GB50457-2008 对于墙板耐火等级的要求。在洁净室（区）墙面、门窗等装修设计中有一个突出的问题就是圆弧角的使用。洁净室（区）主要以控制细菌等微生物为根本目的，而微生物极易在一些角落里滋生，因此生物洁净室  

应易于清扫，尽量减少死角。当踢脚板与地面材料相同时可做成小圆角，其圆角半径 R 应大于等于 $50\mathrm{mm}$ ；板材自身交接的转角处阴阳角同样必须做成圆角；当踢脚板与地面材料不同时，应用弹性材料嵌固。图 4-6、图 4-7 和图 4-8分别是夹芯彩钢板墙平面水平交角安装节点图、彩钢夹芯板阳角安装节点图和弧形铝合金构件大样图。  

![](output\images\现代医药工业建筑设计的研究_庄旭/cb32fbcdf95bb0ad9f6cfa0fef093d5de728723d4df6088b84a131df98199c67.jpg)  
图4-6 夹芯彩钢板墙平面水平交角安装节点图（图片来源：作者作）  

2.安装圆角之后，铺设一定厚度的自流坪地面，彻底消除地面接缝；铺装整体卷材地面，然后将卷材沿圆角上铺至壁板，使圆角和地面成为一体；采用铝合金弧形构件拼接，而且基座作为踢脚部分与墙面齐平墙面，交界处用防霉密封胶密实。图 4-9 和图 4-10分别是墙面及环氧树脂地面照片和彩钢夹芯板与地面连接安装节点设计图样。  

![](output\images\现代医药工业建筑设计的研究_庄旭/895f2e867f6d9fc63ac6c6794424a7e29e8791d0a39df56a7686fec594427922.jpg)  
图 4-7 彩钢夹芯板阳角安装节点图（图片来源：作者作）  

![](output\images\现代医药工业建筑设计的研究_庄旭/2a790b3ec675545e4d7202dd46676da55706d2e8abf92a782d82195eb965b0aa.jpg)  

![](output\images\现代医药工业建筑设计的研究_庄旭/b3fde4733767fa57eb4dc69270aa9f91b057210cada2233fce37f27bc9b7033a.jpg)  
图 4-9 墙面及环氧树脂地面照片（图片来源：引自广东寰球广业工程有限公司资料库）  

![](output\images\现代医药工业建筑设计的研究_庄旭/b2a1b1e957b46a11dd729df189b89670aa7ff622cd1927937378dcaffb815cf8.jpg)  
图 4-8 弧形铝合金构件大样图（图片来源作者作）  
图 4-10 彩钢夹芯板与地面连接安装节点（图片来源：作者作）  

3.如图 4-11 所示，如若洁净生产区内有水的出现，则需要在隔墙的地面 $80\mathrm{mm}$ 高的混凝土反边，面层采用细石混凝土做半径为 $50\mathrm{mm}$ 的圆弧倒角，表面涂刷环氧树脂、聚氨酯或铺设 PVC 地面材料。  

4. 洁净室（区）采用岩棉彩钢板洁净门，窗户采用铝合金固定观察窗。门窗的节点做法都必须符合洁净生产的要求，一般接缝处需保证气密性，安装构件通常采用不宜积聚粉尘的做法。图 4-12，图 4-13 和图 4-14 分别为洁净区彩钢夹芯门立面图、铝合金洁净门安装节点图和洁净区彩钢夹芯门剖面图。  

![](output\images\现代医药工业建筑设计的研究_庄旭/6c66d99cd9cdeb4be9bff59ec1e99b253383010a9618c2af6c2c426d0e0eb6bb.jpg)  

注：1.挡水基面层用料 $\textcircled{1}1.2$ 水泥砂浆抹面20厚，扫绿色环氧涂料1mm厚或按设计$\textcircled{2}1.2$ 水泥砂浆抹面20厚，绿色环氧砂浆自流平2mm厚  

![](output\images\现代医药工业建筑设计的研究_庄旭/3f0f1b6813702aaa470e25d1bef292e64f01fd9ee2edbea502319096c6a88c10.jpg)  
图 4-11 彩钢夹芯板与地面防水反边连接安装节点图(图片来源：作者作)  

5.墙板、门窗、电气插座、无尘灯具等构件拼接后，必须采用防霉密封胶将所有缝隙进行密封。  

6.洁净区与非洁净区存在温差，容易使固定观察窗的玻璃上产生冷凝雾气。增加窗户或玻璃层数，在内外层玻璃之间形成密闭的空气层，可以大大改善窗户的保温性能，在一樘窗框上安装两层玻璃是一种经济的选择，即单框双玻璃。在整樘窗中，除玻璃外，窗框  

![](output\images\现代医药工业建筑设计的研究_庄旭/e60ebd5797201cd5356ee404ad1507655335f6dbfc2190be0dae860ea10ecabc.jpg)  
图 4-12 洁净区彩钢夹芯门立面图（图片来源：作者作）  
图 4-13 铝合金洁净门安装节点图（图片来源：作者作）  

![](output\images\现代医药工业建筑设计的研究_庄旭/24c31faac147f0ab6d634e3203d6f3034cf5ec7c2a18da1d87fd7e0e706ae3b3.jpg)  
图 4-14 洁净区彩钢夹芯门剖面图（图片来源：作者作）  

（包括窗扇）也占了一定的面积，如钢、铝等金属窗一般占 $20\%\sim30\%$ ，木、塑料为 30$\%{\sim}40\%$ ，它们对门窗传热也有不小影响，不同材质的窗框导热系数相差很大，如钢为$55.2\mathrm{W}/(\mathrm{m}{\cdot}\mathrm{k})$ ，铝为 $230\mathrm{W}/(\mathrm{m}{\cdot}\mathrm{k})$ ，塑料为 $0.17\mathrm{W}/(\mathrm{m}{\cdot}\mathrm{k})$ ，木为 $0.16\mathrm{W}/(\mathrm{m}{\cdot}\mathrm{k})$ 等等，通常优选导热系数小的塑钢门窗及断热型铝合金窗。[8]  

# 4.2.4 医药洁净厂房天花及其节点装修设计  

常温医药洁净厂房天花装修设计中，根据上人吊顶的不同形式进行，并对天花板材与隔墙、天花板材固定形式等细部进行处理，最终满足医药工业生产的要求。  

1.常温医药洁净厂房天花吊顶主龙骨由方钢制成，通过吊杆进行固定，而吊杆的高度可适当调节，以调整天花吊顶的整体平整度。墙面与天花板的接口处必须采用圆弧角设计。吊顶吊点安装节点处理和墙板与吊顶安装节点连接分别参见图 4-15 和图 4-16。  

2. 常温医药洁净厂房天花吊顶需要考虑上人检修，对此通常有两种设计方式。一是吊顶板材可直接上人，即吊顶的龙骨及板材需同时考虑人的荷载，检修人员可在技术夹层中随意走动。二是设计专用的检修通道，即通道的结构体系与天花吊顶体系分离，这样可有效节省钢材用量，节约成本。检修通道必须严格依据设备及管道线路的位置进行设计。  

3.天花吊顶的板材与墙板一样，宜采用 $75\mathrm{mm}$ 厚岩棉彩钢板，板内应设有加强龙骨，为的是满足板材支撑强度的要求。  

![](output\images\现代医药工业建筑设计的研究_庄旭/3c950906bade00f575924bb67f077f5d4d72b68eb96831aa87e5dab5cb1a63cd.jpg)  
图 4-15 吊顶吊点安装节点图（图片来源：作者作）  

![](output\images\现代医药工业建筑设计的研究_庄旭/19ac08ec8b54625bd8249d50e3b552ffc2a21aabd85ab1f804255bb53f7ea174.jpg)  
图 4-16 墙板与吊顶安装节点图（图片来源：作者作）  

# 4.3 本章小结  

医药工业建筑洁净装修设计是医药工业建筑设计中的重要环节，医药生产工艺的关键点在于洁净区（室）的装修设计细节上。本章主要内容和结论包括：  

1.归纳、总结了常温及低温医药工业洁净厂房装修的规范设计要求，明确了装修设计中的各类技术参数及要求。  

2.分析和讨论了医药洁净厂房装修的材料及细部节点设计要点，洁净地面的选材、施工工序及防静电措施等的节点设计，以及间隔墙体、天花吊顶和门窗的选材、定型、设置。阐释了洁净厂房装修设计过程中每一个节点的细节处理问题。  

总结的说，本章中有关洁净厂房装各部位的装修要点及细部构造所作的阐释和研究，为医药工业厂房洁净室（区）的装修设计提供了设计基础。  

# 第五章 工程设计实例  

# 5.1 广州南沙龙沙有限公司厂区二期项目设计  

龙沙（中国）有限公司（瑞士独资企业）是生产维生素原料药及生物制药公司，其  

供应的维生素原料占世界的$70\%$ 。其中广州南沙龙沙有限公司龙沙（中国）有限公司的全资子公司，位于南沙开发区黄阁镇小虎岛中部，厂区占地面积约 $320000\mathrm{m}^{2}$ ，主要生产烟酰胺（即维生素B3）、活性医药成分（简称API）、化学中间体及其他相关产品。  

1.总平面规划设计  

根据本工程为高危医药工业企业的特点，以实用、节省投资为原则，设计力求营造简洁大方、宁静的现代化企业的形象：  

![](output\images\现代医药工业建筑设计的研究_庄旭/4634fbfe96e527cc3870c6e71600a33cb89c0bc3c30716be59f201c0353d46c2.jpg)  
图 5-1 广州南沙龙沙有限公司总平面规划图（图片来源：作者作）  

图 5－1 是该企业厂区的总平面规划设计图。该设计将建筑物与储罐区进行合理的组合，厂前区与生产区采用周边式划分布置形式，厂前区布置于厂区边上的一个角落处。而生产区内则采用环绕式布置形式，主生产车间环绕灌区进行布置。满足生产工艺的要求，也节约了建设用地。  

2.建筑设计(1)API 厂房  

目前，广州南沙龙沙有限公司生物活性医药物成分（API）厂房为亚洲最大的 API厂房，也是广东地区最大的甲类医药工业厂房。图 5-2、图 5-3 和图 5-4 分别是 API 厂房首层平面图、API 厂房立面图和 API 厂房剖面图。  

![](output\images\现代医药工业建筑设计的研究_庄旭/eaefae9da129038576176b3739b73d7df69480eafa1c9f77c56737b68ddedc5b.jpg)  
图 5-2 API 厂房首层平面图（图片来源：作者作）  

API 厂房地上总建筑面积 $28928\mathrm{m}^{2}$ ，地下构筑物(管道夹层) 面积为 $5552\mathrm{m}^{2}$ ，为$181\mathrm{m}\times40\mathrm{m}$ 的建筑物，车间楼总高为 $23.98\mathrm{m}$ ，整个车间按甲类建筑物配置消防设施。  

API 厂房为四层（局部六层）建筑，设计为一级耐火等级。（3-28 轴）四层部分为主要生产区(生产类别为甲类)，（1-3 轴,28-30 轴）六层部分为附属用房区。整个厂房划分为十二个防火分区，其中主要生产区划分为十个防火分区（均为防爆区），附属用房区各划分为一个防火分区（均为非防爆区）。  

![](output\images\现代医药工业建筑设计的研究_庄旭/50ed840febc7d632338888418b9ebe9d9aaa48cf5f150a0367e8e1a013afbe71.jpg)  
图 5-3 API 厂房立面图（图片来源：作者作）  

API 厂房内共有 12 条疏散楼梯。其中 8 条为主生产区专用，4 条为附属用房区专用。每条楼梯均为钢筋混凝土结构，在首层直通室外。其中主生产区中 8 条疏散楼梯直通天面，附属用房区中有二条疏散梯直通天面。疏散梯的疏散宽度为 $1.1\mathrm{mm}$ （单侧） 及$1.4\mathrm{m}$ (单侧)。每个防火分区均有至少两个疏散出口满足建筑设计防火规范要求，其中首层群房有仓库（甲类），其面积不大于 $100\mathrm{m}^{2}$ 满足只设置一个疏散出口的规范要求所以只设置一个疏散出口。厂房内安全疏散距离严格按照建筑设计防火规范要求进行设计。主生产区每个防火分区内安全疏散距离小于 $25\mathrm{m}$ , 附属用房区内安全疏散距离小于$40\mathrm{m}$ 。  

![](output\images\现代医药工业建筑设计的研究_庄旭/7f7dcb11d200b6c67b08bb94fb807a1c68a643cf85b8172106d018fdbeaab5e5.jpg)  

生产车间（甲类部分）均采用不发火防静电地面— —防静电环氧自流坪地面。  

API 厂房内设置的中间仓库储存量不超过一昼夜的需要量。  

附属用房区与生产车间采用钢筋混凝土防爆墙隔开，每个附属用房区独立采用两个封闭楼梯直通室外，封闭楼梯直通天面。  

(2)ISO 厂房  

ISO 厂房首层平面和剖面设计分别见图5-5 和图5－6。该ISO 厂房占地面积 $4865\mathrm{m}^{2}$ ，总建筑面积为 $18260\mathrm{m}^{2}$ ，为 $143\mathrm{m}\times36\mathrm{m}$ 的建筑物。建筑物为四层（局部六层）建筑，车间楼总高为 $23.98\mathrm{m}$ ，设计为一级耐火等级，整个车间按甲类建筑物配置消防设施。  

![](output\images\现代医药工业建筑设计的研究_庄旭/0ef0e4f687acb32d5898c4f2dc030180ccb0ae88b65e366e303fd842722a59cd.jpg)  
图 5-5 ISO 厂房首层平面图（图片来源：作者作）  

该 ISO 厂房四层部分为主要生产区(生产类别为甲类)，（1-1/2 轴,1/21-23 轴）六层部分为附属用房区。整个厂房划分为十三个防火分区，其中主要生产区划分为十一个防火分区（均为防爆区）,附属用房区区划分为两个防火分区（均为非防爆区）。  

![](output\images\现代医药工业建筑设计的研究_庄旭/65b9c29ccfc7e54d9ef60b2dbf98a810181926fa174d1bd8cbe2e8e4e750be60.jpg)  
图 5-6 ISO 厂房剖面图（图片来源：作者作）  

生产车间（甲类部分）均采用不发火防静电地面，即防静电的环氧自流坪地面。  

两个附属用房区与生产车间采用钢筋混凝土防爆墙隔开，分别独立采用两个封闭楼梯直通室外，其中一条封闭楼梯直通天面。  

ISO 厂房首层群房内设置了六个中间仓库（甲类），每间库房均为一级耐火等级，面积不超过 $180\mathrm{m}^{2}$ 。每个库房均为独立的防火分区，有独立直接对外的出口。厂房内设置的中间仓库储存量不超过一昼夜的需要量。库房和车间通往室外的坡道上下坡处均设有集水沟，防止雨水及室内液体流散。库房内不设置办公室、休息室等辅助功能用房。  

ISO 厂房内共有 12 条疏散楼梯。其中 8 条为主生产区专用，4 条为附属用房区专用。每条楼梯均为钢筋混凝土结构，在首层直通室外。其中主生产区中 5 条疏散楼梯直通天面，每个附属用房区中有 1 条疏散梯直通天面。所有疏散梯的疏散宽度为 $1.5\mathrm{m}$ （单侧） 。  

每个防火分区均有至少两个疏散出口满足建筑设计防火规范要求，其中首层群房有一间中间仓库（甲类），其面积不大于 $100\mathrm{m}^{2}$ 。满足只设置一个疏散出口的规范要求所以只设置一个疏散出口。  

ISO 厂房内安全疏散距离严格按照建筑设计防火规范要求进行设计。主生产区每个防火分区内安全疏散距离小于 $25\mathrm{m}$ ,附属用房区内安全疏散距离小于 $40\mathrm{m}$ 。  

# 5.2 广州王老吉药业股份有限公司饮料车间及仓库大楼加建项目设计  

广州王老吉药业股份有限公司位于广州市白云区江村镇，地处广花二路西侧。厂区总占地面积约 $74000\mathrm{m}^{2}$ ，本项目在现有的厂区内建设，计划在厂区东边、紧临现有的制  

剂大楼的空地新建饮料车间，同时对北面现有的建筑进行加建改造，作为饮料车间的配套仓库。  

# 1.总平面规划设计  

饮料车间为本工程新增加的临时建筑物，位于制剂车间的东边，利用现有的绿地进行建设。仓库大楼利用原有建筑进行加建改造，在原来水池所在的位置进行加建，建成后与原有建筑合成一个整体。  

饮料车间与原有制剂车间（丙类建筑）的距离为 $17.68\mathrm{m}$ ；与原有仓库（丙类建筑）的距离为 $10\mathrm{m}$ ；与本期仓库的距离为 $11.53\mathrm{m}$ 。饮料车间、仓库四周均设有道路，可供紧急时消防车使用。  

# 2.建筑设计  

(1) 饮料车间  

图 5-7 是王老吉药业股份有限公司饮料车间平面图。饮料车间为新建建筑，属丙类多层厂房，共 2 层，其中第 2 层局部设有夹层，建筑层高 $7.9\mathrm{m}$ ，总高为 $17.80\mathrm{m}$ ，占地面积 $3700\mathrm{m}^{2}$ ，总建筑面积为 $9978\mathrm{m}^{2}$ 。整个车间按丙类 2 类建筑物配置消防设施。首层为饮料产品待检区，采用货架存放；二层及二层夹层为饮料生产区及润喉糖预留生产区，其中饮料生产区设有物料暂存间、配料间、灭菌间、灌装间、外包装间、人员更衣系统及辅助公用工程系统。  

![](output\images\现代医药工业建筑设计的研究_庄旭/4d425b166391225949a30239d0a7298ea043c77e901e20bb7fdf1fc6510f570e.jpg)  
图 5-7 王老吉药业股份有限公司饮料车间平面图（图片来源：作者作）  

饮料车间分为两个防火分区，其中首层为一个防火分区，面积 $3708\mathrm{m}^{2}$ 。二层为另一个防火分区，面积 $5991\mathrm{m}^{2}$ 。车间的建筑耐火等级为一级，满足规范要求。  

由于工艺设备的要求，饮料车间二楼的外包装间内设有垂直输送的设备通往首层产品待检区内，需穿越两个不同的防火分区，楼面需设置预留孔，预留孔尺寸为 $3\mathrm{m}\times3\mathrm{m}$ 共两个。为隔断两个不同防火分区，在预留洞口的三面设置防火墙，预留孔洞设置混凝土顶板，顶板离二层楼面 $3\mathrm{m}$ 高，另外一面设置防火卷闸 $3\mathrm{m}(\mathrm{w}){\times}3\mathrm{m}(\mathrm{h})$ ，使两个不同的防火分区隔断。  

车间内的机房、配电间与生产区之间用防火墙分隔。饮料车间设置四个封闭式楼梯，各层的疏散距离小于 $60\mathrm{m}$ ，灌装间设有紧急安全出口，以便在紧急时，人员得以迅速、安全地疏散。  

(2)仓库  

仓库由厂区内原有的建筑改造而成，同时局部加建两层及增设一台两吨电梯（电梯为四层四站）。该仓库共有 4 层，其中局部加建两层，仓库总建筑面积为 $7750\mathrm{m}^{2}$ ，其中加建部分的面积为 $1205\mathrm{m}^{2}$ 。该建筑作为饮料车间的配套仓库，采用垫板堆放式存放。  

根据国家有关标准进行消防设计。整个仓库为丙类 2 项建筑物，原建筑总高为$21.45\mathrm{m}$ ，共 4 层。新增部分建筑物总高度为 $11.00\mathrm{m}$ 。整个仓库按丙类 2 项建筑物配置消防设施。仓库每层分为两个防火分区，每个防火分区面积均不超过 $1200\mathrm{m}^{2}$ 。  

# 5.3 中山医科大学达安基因股份有限公司工程  

中山医科大学（现中山大学）达安基因股份有限公司是以分子生物学技术为主导的集研究、开发、中试、生产和应用为一体的生物医药高科技企业。该公司先后承担了近30 项国家及省、部级重点攻关项目，自行开发了基因诊断技术项目——荧光定量 PCR技术，成功研制了四十余种 PCR 诊断试剂盒，并获得国家发明专利。  

本工程位于广州科学城的北部，其东边为人工河，南边为珠吉路的延长段，西边为优宝工业园，北边为尚未使用的建设用地。  

# 1. 总平面规划  

根据本工程为高科技企业的特点，以实用、节省投资为原则，设计力求营造简洁大方、宁静的现代化企业的形象。  

图 5-8 是公司一期工程建筑总平面图。设计将建筑物进行合理的组合，厂区只设三栋建筑物，包括科研办公楼、PCR 生产厂房及动力厂房，厂区显得简洁、整齐，也节约  

了建设用地。  

采用矮灌木作为围栏，在各主要建筑物的出入口设置闭路电视系统（显示器安装在设于科研办公楼首层的门卫室内），保证厂区的安全。  

2.建筑设计  

本期工程为项目的第一期工程，厂区的主要建、构筑物有：  

![](output\images\现代医药工业建筑设计的研究_庄旭/90dd1eb6e299e10bc37af7c101f39d0686bc8e56f8a8752c5c2d1c24c4c95f2b.jpg)  
图 5-8 中山医科大学达安基因股份有限公司总平面图(图片源：引自广东寰球广业工程有限公司资料库)  

（1）科研办公  
楼：设有行政办公、  
科研、质检、会议报  
告厅、配餐等功能。  
为 $28.8{\times}77.5\mathrm{m}$ 的建  
筑物，共四层，局部  
三层和六层。其中：行政  
来办公区设于该楼的西半  
部，共三层，局部六层。布置有门厅、行政办公室、学术报告厅、配餐间等。该区的三层（即学术报告厅的顶部）设有天台花园，以美化环境和节能。科研区设于该楼的东半部，共四层。设有实验室、质检室。该区设有中庭花园。图5-9、图 5-10 和图 5-11 分别是  

![](output\images\现代医药工业建筑设计的研究_庄旭/d749e820fc96adba0e67d4857e9a28188e318ebf327b54be7511a67b67a388a2.jpg)  
图 5-9 科研办公楼外观照片(图片来源：引自广东寰球广业工程有限公司资料库)  

科研办公楼外立面、科研办公楼绿化中庭和科研办公楼屋顶花园照片。  

![](output\images\现代医药工业建筑设计的研究_庄旭/ba60735c8473003193e54a691c6c1091b9e6d6d1a04fb540adcae1ad94ca509a.jpg)  
图 5-10 科研办公楼绿化中庭(图片来源：引自广东寰球广业工程有限公司资料库)  

到节能的效果。增加建筑物的体量，使建筑物具有良好的外形，美化环境，使科研人员在良好的环境中工作。  

除满足使用要求、美观大方和节约投资外，我们还重视节能设计，尽量采用自然采光和自然通风的方式。在首层  

![](output\images\现代医药工业建筑设计的研究_庄旭/8cea6dee8cda8e65353783377156c0ca662e9d98d430fd6403a1f5202cd16b89.jpg)  
图 5-12  PCR 生产厂房(图片来源：引自广东寰球广业工程有限公司资料库)  

科研办公楼是整个厂区的标志性建筑物。在科研办公楼造型的设计上，考虑到科研区进行的实验要防止交叉污染，同时又考虑到该楼的单层面积较小。为满足实验室的要求及增大建筑物的体量，根据对广州科学城的调查，了解到入驻科学城的均为高科技、且无污染或污染极少的企业，故该区域的空气质量良好。经过进行方案比选，采用在科研区设天井花园，达到增加实验室间的距离，避免实验室之间的交叉污染。充分利用自然采光和自然通风，达大厅的天面设有采光天棚，科研区设有天井花园，在办公区的二楼天面——学术报告厅的屋面设有屋顶花园，使办公区的三、四层具有明亮、良好的工作环境。  

![](output\images\现代医药工业建筑设计的研究_庄旭/e30c53c4108aef0643d13d749917bfcd7240e700f48aec52c9f40a56d55988e3.jpg)  
图 5-11 科研办公楼屋顶花园(图片来源：引自广东寰球广业工程有限公司资料库)  

（2）生物制剂车间（PCR）生产厂房设计  

生产厂房设有生产区和仓库，为$24\times64\mathrm{m}$ 的建筑物，共二层。首层作为  

生产区人员的总出入口、仓库和预留生产区。本期工程的生产区设于第二层，布置了两套生产线的生产场地（主要生产区的洁净度为十万级），另外在两套生产线的中部设可供两套生产线共用的一万级的生产间（预留）。图 5-12 是 PCR 生产厂房外观照片。  

（3）动力厂房  

动力厂房包括水泵房（消防泵、生产及生活供水泵）、全厂变配电、发电机房、维修间，是一幢 $21{\times}31.3\mathrm{m}$ 的单层建筑物。  

（4）污水处理站：为厂区的整齐和美化环境，采用埋地式。  

# 5.4 佛山市中医院丹灶新制剂中心建设工程设计  

佛山市中医院丹灶新制剂中心建设工程，建设地点位于佛山市南海区丹灶镇南海国家生态工业示范区，占地面积为 109.55 亩（含道路分摊面积）。其中，实用面积为 94.26亩，东边为工业区主干道银海大道，西边为工业区次干道，南边为工业区发展土地，北边为工业区次干道朝阳路。  

# 1.总平面规划设计  

图 5-13 是佛山市中医院丹灶新制剂中心鸟瞰效果图。根据厂址的场地情况，本期建设规划在用地北部，南部为发展预留用地，两者形成相对独立的空间。为了满足生产工艺的要求和节约用地，方便车间之间互相的联系，本期设计的建构筑包括办公楼、值班宿舍、管理人员宿舍、员工活动中心、主车间、提取车间、动力房、锅炉房、污水处理、甲类仓库、渣场、北门卫、西门卫、埋地柴油罐区、消防景观水池等。本期分成三个功能分区，即厂前区、生产区和辅助生产区。  

![](output\images\现代医药工业建筑设计的研究_庄旭/e9b66b9231b008ad4f943fdb43bce432de1228b638ceba5531174271b02c178f.jpg)  
图 5-13  佛山市中医院丹灶新制剂中心鸟瞰图(图片来源：作者作)  

厂前区由办公楼、值班宿舍、消防景观水池、管理人员宿舍和员工活动中心组成。为了体现现代化工厂的良好形象，办公楼布置在厂区的东北角，面向城市道路一侧，既便于对内管理，又便于对外联系，有利于人员集中和方便生产管理。值班宿舍布置在办公楼的东侧，管理人员宿舍、员工活动中心布置在办公楼的南边，从而形成相对一个景观区域。构成了一个和谐的办公休息区。  

生产区布置在厂前区的西边，由主车间、提取车间、甲类仓库组成。主车间与办公楼的距离为 $24.5\mathrm{m}$ ，形成了开阔的中轴线，把厂前区和生产区分隔开。提取车间布置在主车间的西边，甲类仓库布置在提取车间的南边，主车间的西边，方便相互之间的联系。  

辅助生产区布置在厂区的西北角，靠近负荷中心布置。动力房、污水处理布置在提取车间的北边，锅炉房布置在提取车间的西边。  

以上布置功能分区明确，相互的联系方便，满足生产的要求。而且所有的间距均满足规范要求。设计中考虑人流、物流分开的原则，设置了两个出入口，人流出入口设置在北边，其开口宽度为 $10\mathrm{m}$ ；物流出入口设置在西边，其开口宽度为 $8\mathrm m$ 。两处出入口均设置了门卫，以满足安全生产和保卫的需要。在人流出入口处形成厂前广场，其包括停车场、旗杆及绿化用地等，以形成厂内的园林景观设计，营造舒适、优美的办公环境。  

![](output\images\现代医药工业建筑设计的研究_庄旭/efccacbc1a7f6ab1d584a6cc58701b23624be2a776c79a005f5cb6c1f4d66e48.jpg)  
图 5-14  佛山市中医院丹灶新制剂中心主车间(图片来源：作者作)  

工厂四周根据建设单位提供的用地红线设置高度不大于 $1.8\mathrm{m}$ 的通透围墙，以符合低矮、通透、美观的原则。  

# 2.建筑设计  

（1）主车间  

图 5-14 是主车间设计效果图。主车间为单层建筑，设计为二级耐火等级。图 5-15  

![](output\images\现代医药工业建筑设计的研究_庄旭/3dbf494c4c1b8d3ede85e5d87d07726f1221fae3c920a10e1a0cc7db0ff9bd40.jpg)  
图 5-15  佛山市中医院丹灶新制剂中心主车间平面图（图片来源：作者作）是主车间平面图，（D-J 轴）部分为主要生产区(生产类别为丙类)，（A-D 轴）部分为仓库存储区（存储类别为丙类2项）。主车间地上占地面积为 $6205\mathrm{m}^{2}$ ，总建筑面积为 $6443\mathrm{m}^{2}$ ，  

整个厂房划分为三个防火分区。  

主车间生产区内（除附属用房外）的功能房间隔墙均采用岩棉夹芯彩钢板，并且满足疏散通道两侧的板材耐火时间不小于 1 小时，其他房间隔墙耐火时间不小于 0.5 小时。吊顶材料亦采用岩棉夹芯彩钢板，并且满足疏散通道吊顶板材耐火时间不小于 1 小时，其他房间吊顶耐火时间不小于 0.4 小时。  

主车间有 2 条通往屋面的设备检修楼梯。楼梯的宽度为 $1.3\mathrm{m}$ （单侧）。生产区内设有 6 个直接通往室外的疏散门，而仓库存储区每个防火分区均有至少两个疏散出口，满足建筑设计防火规范要求。主车间内安全疏散距离严格按照建筑设计防火规范要求进行设计。生产区防火分区内最远的生产点至疏散门的安全疏散距离小于 $60\mathrm{{m}.}$ 。  

# （2）提取车间  

图 5-16 是新提取车间设计效果图。提取车间为三层建筑，设计为二级耐火等级。每层为一个防火分区。提取车间地上占地面积为 $810\mathrm{m}^{2}$ ，总建筑面积为 $2525\mathrm{m}^{2}$ 。  

提取车间的首层生产区及二层生产区均设有甲类防爆区域，防爆区与非防爆区之间采用钢筋混凝土防爆墙相隔断，并设置防爆门斗与非防爆区的疏散通道连通。防爆区内  

均采用不发火花防静电地面防静电的环氧自流坪地面。同时，甲类防爆生产区的外墙均采用轻质 外 墙 材 料（ $\cdot<60\mathrm{kg/m}^{2}\cdot$ ），以满足甲类生产区泻爆面积的要求。  

![](output\images\现代医药工业建筑设计的研究_庄旭/1e02f929360179a56e8489a71af9422aea0059025a28407a84e114c586466373.jpg)  
图 5-16 佛山市中医院丹灶新提取车间(图片来源：作者作)  

生产区内（除附属用房外）的功  

能房间隔墙均采用岩棉夹芯彩钢板，并且满足疏散通道两侧的板材耐火时间不小于 1 小时，其他房间隔墙耐火时间不小于 0.5 小时。吊顶材料亦采用岩棉夹芯彩钢板，并且满足疏散通道吊顶板材耐火时间不小于 1 小时，其他房间吊顶耐火时间不小于 0.4 小时。提取车间有 2 条直通室外的疏散楼梯，并且直通屋面。楼梯的宽度为 $1.4\mathrm{m}$ （单侧）。  

生产区首层 2 个疏散口，疏散出口满足建筑设计防火规范要求。  

提取车间内安全疏散距离严格按照建筑设计防火规范要求进行设计。丙类生产区防火分区内最远的生产点至疏散门的安全疏散距离小于 $60\mathrm{m}$ ，甲类生产区防火分区内最远的生产点至疏散门的安全疏散距离小于 $25\mathrm{m}$ 。  

# 5.5 广州国际企业孵化器有限公司低温实验室项目  

广州国际企业孵化器有限公司低温实验室项目位于广州科学城，国际孵化器二期实验大楼内。本项目设计的建筑面积为 $310\mathrm{m}^{2}$ ，设置 $4^{\circ}\mathrm{C}$ 实验室 4 间， $-20^{\circ}\mathrm{C}$ 实验室 3 间，常温实验室 1 间，低温冷藏室一间。本项目的生产类别为丙类，防火等级为二级。图 5-17是广州国际企业孵化器有限公司低温实验室平面图。  

![](output\images\现代医药工业建筑设计的研究_庄旭/8cb97ee6642b0212744dae1e8119bbd1728a6b959b21392efcb0d7b37647c28c.jpg)  
图 5-16 佛山市中医院丹灶新提取车间(图片来源：作者作)  

根据<<冷库设计规范 $\gg$ GB50072-2001 规定,XPS（挤塑泡沫保温隔热板）的导热系数为 0.0289, 按规范上的公式计算出的挤塑泡沫保温隔热板厚度为:－ $20\mathrm{C}^{0}$ 的板厚为$150\mathrm{mm}$ 厚， $\ensuremath{4\mathrm{C}^{0}}$ 的板厚为 $75\mathrm{mm}$ 。  

实验室前室设置有洗手盆及排水系统，需将原有地面升高 $300\mathrm{mm}$ ，以满足排水坡度的需要，因此所有实验室地面在原有地面基础上涂 $1.5\mathrm{mm}$ 厚聚氨酯防水涂料一层,沥青纸隔汽层 1 厚,铺 300 厚粉红色挤塑泡沫保温隔热板，并现浇 18#钢丝网 C25 细石混凝土面层 40 厚，面刷绿色聚氨酯面漆，以保证低温实验室的保温需要。  

低温实验室的隔墙采用 100 厚彩钢夹芯保温板(芯材必须采用难燃材料)，常温实验室的隔墙采用玻镁夹芯彩钢板。低温实验室的吊顶采用 100 厚彩钢夹芯保温板(芯材必须采用难燃材料)，常温实验室的吊顶采用玻镁夹芯彩钢板。外侧进行隔气密封包弧形铝合金构件，从而减低冷桥现象的出现，更好的保证实验的进行。  

# 5.6 本章小结  

1.广州南沙龙沙有限公司是生产维生素原料药及生物制药。根据该企业为高危医药工业企业的特点，设计中重点解决了人流疏散、物流供应、防火分区合理化、防爆技术等问题，以实用、节省投资为原则，设计力求营造简洁大方、宁静的现代化的企业形象。2.广州王老吉药业股份有限公司饮料车间及仓库大楼加建项目。饮料车间大楼设计中考虑了饮料产品待检区、饮料生产区及润喉糖预留生产区三大区域的综合使用功能，采用立体化的方式全面解决三个区域之间的关系。  

3.中山医科大学达安基因股份有限公司是以分子生物学技术为主导的集研究、开发、中试、生产和应用为一体的生物医药高科技企业。厂区内的建筑物按功能集约式思路进行设计，引入园林景观及人文文化概念；同时解决了生物医药实验的交叉污染问题和室内自然采光和自然通风等问题。  

4.佛山市中医院丹灶新制剂中心建设项目，规划设计采用集中方式预留长期发展用地。总体设计布置功能分区明确，相互的联系方便，满足生产、管理和和生活需求。以“人货分流”为原则，引入中国园林景观设计概念，营造舒适、优美的工作环境。  

#  

结论本论文基于对各种制约因素的理解和分析，借鉴以往医药工业建筑设计的经验，参照了近年来各类型医药工业项目工程设计案例，比较深入和系统地研究了当前医药工业建筑的总平面布局、建筑单体设计以及洁净装修三个系统,主要内容和特色包括下面几个方面：  
1.较全面地分析和讨论了建设用地内划定厂前区与生产区的总体设计方式和特点。讨论和印证了生厂区各功能区布局设计的形式和优缺点。  
2.依据医药制药三大类型企业，即化学药医药工业企业、中药医药工业企业、生物生化药品工业企业的生产特性对企业总平面规划设计进行了分类研究。  
3.通过引入实际设计案例,分析和讨论了景观园林设计概念及“人性化”设计理念在厂前、边界区的规划设计中应用，并将可持续性设计理念融入到医药工业企业厂区规划设计。  
4.分析和讨论了化学药医药工业甲、乙类建筑物，中药医药工业丙类建筑物和生物生化药品科研及检验建筑单体的设计流程。着重对这些建筑的工艺流程特点、人流物流设置、防火分区设置、防爆泄爆要求、安全疏散设计、防污染防噪音等方面的设计内容进行了研究和分析。  
5.讨论和总结了医药工业建筑设计文化特征的表现，以及在满足功能需求的同时医药工业建筑自身特色的“个性化”设计理念。深入理解和研究了国家相关规范及要求，把新的设计理念与建筑材料的科学运用结合起来，推进医药工业建筑设计的创新和发展。  
6.通过对常温、低温医药洁净厂房装修的材料及细部节点设计要点的分析研究，对洁净地面的选材、施工工序及防静电措施等的节点设计，洁净间隔墙墙体、天花吊顶以及门窗的选材、定型、设置，隔热保温性能、地面抗压数据的核算、各处节点的防冷桥装修细节处理进行了分析和研究。阐释了洁净厂房装修设计过程中各部位的装修要点及细部构造每一个节点的细节处理问题，为医药工业厂房洁净室（区）的装修设计提供了设计基础。  
7.选取了五个实际设计案例，以不同类型医药生产企业的设计项目为基础，通过分  

析和讨论，阐释了这些医药工业企业在总平面规划、建筑单体以及洁净装修的设计中，各种建筑设计手法及设计理念的应用。  

长期以来，人们对工业建筑认识及相关的研究依然是处于停滞阶段，而对医药工业建筑的设计研究更是少之又少。希望通过医药工业建筑设计的研究，唤起对现代医药工业建筑创作与研究的重视，并能有所参考。医药工业建筑设计的经济价值正日益体现，应引起建筑学界加强医药工业建筑方面的研究，从而，提高我国医药工业建筑的设计和理论水平，适应飞速发展的医药技术水平。  

此外，由于现代医药工业建筑的研究是一项涉及多学科领域的工作，需要配合医药工艺技术的变化发展而进行变革。愿以此为起点，在今后的工作实践中，继续深入的对医药工业建筑设计作进一步研究。  

# 参考文献  

[1]国家食品药品监督管理局令第 9 号.药品生产质量管理规范（1998 年修订）[S].1999:  
[2]国家食品药品监督管理局令第 14 号.药品生产监督管理办法[S].北京：中国方正出版  
社，2004：  
[3]GB50457-2008.医药工业洁净厂房设计规范[S].北京：中国计划出版社,2009：  
[4][法]勒·柯布西耶著.走向新建筑[M].陈志华译.第 1 版.西安：陕西师范大学出版社,2004  
[5]黄春华.当代工业建筑设计新趋势探讨[D].[硕士学位论文].天津.天津大学建筑学院，  
2006：P8\~P9，P21，P23  
[6]郭全洪.现代医药洁净厂房的建筑设计探讨——记上海格罗利药厂[J].新建筑. 2005，第  
2 期：P41\~P42  
[7]陈霖新、晁阳、秦学礼等著. 洁净厂房的设计与施工[M].第 1 版.北京：化学工业出版  
社,2003  
[8]彭清香. 洁净工业建筑的节能设计[J].天津化工. 2005，第 19 卷，第 4 期：P49  
[9]周铁军、王雪松.工业建筑的技术运用与表达[J].工业建筑.2003，第 33 卷，第 12 期：  
P29  
[10]GB50187-93.工业企业总平面设计规范[S].北京：中国计划出版社,1994：  
[11]GB50016-2006.建筑设计防火规范[S].北京：中国计划出版社,2006：  
[12]GB50073-2001.洁净厂房设计规范[S].北京：中国计划出版社,2001：  
[13]萧春宏.当代工业建筑环境设计浅析[J].工业建筑.2003，第 33 卷，第 4 期：P10\~P12  
[14]高少青.工业建筑的环境塑造[J].冶金矿山设计与建设.1996，第 2 期：P9  
[15]GB50037-96.建筑地面设计规范[S].北京：中国计划出版社,1996：  
[16]GB50352-2005.民用建筑设计通则[S].北京：中国建筑工业出版社,2005：  
[17]GB50072-2001.冷库设计规范[S].北京：中国计划出版社,2001：  
[18]李胜才、周红燕.钢结构元素在工业建筑中的艺术表达[J].华中建筑.2007，第 25 卷，  
第 5 期：P77  
[19]范军.工业建筑厂前区建筑环境及建筑色彩[J].工程建设与设计.2005，第 10 期：  
P14\~P15  
[20]王敏、叶青波.试论工业建筑的可持续发展[J].长江建设.2003，第3 期：P42  

[21]GB8978-1996.污水综合排放标准[S].北京：中国环境科学出版社,1996：[21]  

[22]GB16297-1996.大气污染物综合排放标准[S].北京：中国环境科学出版社,1996：  
[23]GB3096-93.城市区域噪音标准[S].北京：中国环境科学出版,1993：  
[24]GB12348-2008.工业企业厂界环境噪音排放标准[S].北京：中国环境科学出版  
社,2008：  
[25]方强.工业建筑防火设计[J].工业建筑.2002，第 22 卷，第 10 期：P25  
[26]张俐.工业建筑防爆设计措施[J].科技资讯.2007，第 22 期：P26  
[27]崔芃.工业厂房消防设计若干问题探讨[J].工程建设与设计.2007,第 7 期：P72  
[28]苏东青.浅谈工业低温仓库设计[J].建材与装饰.2009,8：P162\~P163  
[29]曾建萍.工业建筑个性化总体设计的实践与探索[J].工业建筑.2007,第 37 卷，第 10 期：  
P5  
[30]梁思成.凝动的音乐[M].第一版.百花文艺出版社,2006：P240  
[31][日]安藤忠雄著.安藤忠雄论建筑[M].白林译.第 1 版.中国建筑工业出版社,2003：P20  
[32]黄星元.工业建筑表现什么[J].新建筑.2004,第 3 期：P15  
[33]周铁军、张月淳、王雪松.保持生产功能的工业建筑改造初探[J].重庆建筑大学学  
报.2004,第 26 卷，第 6 期：P23  
[34]吴良镛.世纪之交的凝视：建筑学的未来[M].第 1 版.北京：清华大学出版社,1999：  
[35]GB50222-95（2001 年修订版）.建筑内部装修设计防火规范[S].北京：中国建筑工业  
出版社,2001：  

# 攻读硕士学位期间取得的研究成果  

一、已发表（包括已接受待发表）的论文，以及已投稿、或已成文打算投稿、或拟成文投稿的论文情况（只填写与学位论文内容相关的部分）：  

<html><body><table><tr><td>序 号</td><td>作者（全体 作者，按顺 序排列)</td><td>题目</td><td>发表或投稿刊 物名称、级别</td><td>发表的卷期、 年月、页码</td><td>相当于学 位论文的 哪一部分</td><td>被索 引收 录情</td></tr><tr><td>1</td><td>庄旭</td><td>西方建筑文化对岭南建筑 文化的形成和发展的影响</td><td>广东建材，统计 源期刊</td><td>2008年 第03期 116-120页</td><td>第3章、 第3节</td><td></td></tr><tr><td>2</td><td>庄旭</td><td>基于我国城市住宅环境的 几点思考</td><td>建材与装饰，省 级刊物</td><td>2009年 第23期 17-18页</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

注：在”发表的卷期、年月、页码”栏：  

1 如果论文已发表，请填写发表的卷期、年月、页码；  
2 如果论文已被接受，填写将要发表的卷期、年月；  
3 以上都不是，请据实填写”已投稿”，”拟投稿”。  
不够请另加页。  

二、与学位内容相关的其它成果（包括专利、著作、获奖项目等）  

# 致谢  

首先，诚挚感谢导师郭谦教授对我的悉心指导和教诲。本论文从选题到写作都得在郭老师的具体指导下完成的。郭老师敏锐的洞察力、理论联系实际的治学方法，认真求实的治学态度，开朗、包容的为人以及丰富的经验阅历，都将对我产生意义深远的影响！  

向华南理工大学建筑学院以及所有担当工程硕士教学和教务工作的教授和老师致以诚挚的谢意。感谢班主任杨海英老师在学业上的指引和帮助。  

感谢中国寰球广东公司的陈伟高级工程师和刘隆质高级工程师对我在论文写作过程中的全力帮助和指教，感谢单位领导和同事在我在职学习期间的大力支持和无私帮助。  

我意识到，建筑 2006 级的同学们一起营造出的和谐的集体氛围对我完成硕士学位学业起到了重要的作用，对此我向他（她）们致以崇高的敬意。  

在此我还要特别感谢我的家人，感谢他们在我攻读硕士学位期间在生活、工作和学习上的无微不至的关怀和支持。  

最后，感谢论文的评阅人和全体答辩委员会委员。  

庄 旭  

二零零九年十一月  