# JIEJINGSHI JIQI SHOUKONG HUANJING SHEJI洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/1c8aac74cca1d1de9744a2552a0b134282177e8409593a78e2f2ba54f70e1392.jpg)  

# JIEJINGSHI JIQI SHOUKONG HUANJING SHEJI洁净室及其受控环境设计  

空气洁净度 污染源  
污染微粒的过滤清除 洁净室的分类和原理  
洁净环境参数 洁净室的气流组织和系统设计  
和系统设计有关的建筑布局 空气净化设备  
电子工业洁净用房 医院洁净用房  
制药工厂净化空调 实验动物设施的空调净化设计  
食品、化妆品生产对空气净化的要求 ·洁净室计算  
空调负荷计算 空调方案设计  
管路计算 洁净室的建筑装饰和系统安装  
洁净室的节能设计  

![](output_1\images\洁净室及其受控环境设计/8b53e8dd71686f46ce023762b301949fcff8ddf8655b2b8e51f64f3f8701d4b0.jpg)  

# JIEJINGSHI JIQI SHOUKONG HUANJING SHEJI洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/c157500ea8c640542d4ea9101886c21a6cde315f8975177f1779bc788d1b4679.jpg)  

本书系统介绍了洁净室及其相关受控环境的设计理念、基本理论、共性个性、参数选用和设备选型方面的必备知识。  

全书共分十九章，主要包括洁净度、污染源、环境通用参数、过滤器原理等基本知识，洁净室分类、原理、系统等共性知识，空调设计、洁净室设计、管路设计、节能设计等系统详解，几乎所有净化设备的原理、应用、性能、规格、图式和选用要点，电子厂房、药厂、食品厂、化妆品厂、动物饲养和实验设施及医院洁净手术部、白血病病房、隔离病房、ICU等各类洁净用房的具体设计措施、参数选择、个性特点，特别是附有实例，图文并茂，有很好的启发和指导作用。  

本书适于空调净化专业的设计施工人员、研究开发人员及高等院校师生参阅。  

# 图书在版编目（CIP）数据  

洁净室及其受控环境设计/许钟麟编著．一北京：化学工业出版社，2008.3ISBN 978-7-122-02226-4  

I．洁Ⅱ．许Ⅲ．洁净室-设计．TU834.8中国版本图书馆CIP数据核字（2008）第024776号责任编辑：陈燕杰 杨燕玲 文字编辑：郑直责任校对：徐贞珍 装帧设计：张辉  

出版发行：化学工业出版社 (北京市东城区青年湖南街13号邮政编码100011)  
印級 刷：北京永鑫印刷有限责任公司  
装订：三河市万龙印装有限公司  
$720\mathrm{mm}\times1000\mathrm{mm}$ 1/16印张27字数524千字 2008年8月北京第1版第1次印刷  

购书咨询：010-64518888（传真：010-64519686) 售后服务：010-64518899网址：http://www.cip.com.cn凡购买本书，如有缺损质量问题，本社销售中心负责调换。  

# 前言  

洁净技术作为一门涉及多专业的科学技术，正逐渐成为一门独立的边缘分支学科。随着科学技术的发展，尤其是生物技术、微电子技术、精细化生产技术、药品生产技术、食品加工技术等的飞速发展，推动了洁净技术在我国的蓬勃发展，科研和生产人员对其应用技术方面书籍的需求非常迫切。本人毕生从事空气洁净技术的研究、开发、工程、检测、培训和编制标准规范的工作，从1983年奉献给读者的第一本著作，至今累计约有十本专著面世了。前几年，有人约本人将1994年的拙著《洁净室设计》重印，考虑再三，作者认为无此必要；也有人约稿在其基础上加些内容新编一本，作者也婉拒了。此后，在2003年和2006年作者两本专著《空气洁净技术原理》（第三版）和《隔离病房设计原理》出书后，一些朋友又督促我写一本应用方面的书。同时在这两年本人编制一些规范的过程中，也感受到在《洁净室设计》一书之后重写一本着重于空气洁净技术应用并多举实例的书还是非常必要的。  

空气洁净技术的应用主要是通过洁净室及相关受控环境来实现的，在这方面既有洁净室的应用，也有各种净化设备的应用。本书全面介绍了空气洁净技术的理论和实践，既有原理介绍，又有空气洁净技术在各领域中的应用实例。内容丰富，图文并茂，旨在为读者提供实用的指导资料。  

书中难免仍有疏漏之处，恳请读者不吝赐教。  

作者2008年7月于北京  

# 日 录  

# 第一章 空气洁净度  

第一节 空气洁净度的意义  
第二节 洁净室技术的发展 2  
、国际上空气洁净技术的发展 2  
二、我国空气洁净技术的发展 3  
三、新世纪的挑战· 4  
第三节空气洁净度的级别 8  
、概念 8  
、国外洁净室标准和级别概况 8  
三、我国现行的空气洁净度级别 1  
第二章 污染源 12  
第一节外部污染源 12  
、大气尘概念 12  
二、大气尘的计数浓度 12  
三、大气尘的粒径分布 19  
四、大气菌的浓度 21  
第二节 内部污染源 22  
、发尘量 22  
、发菌量 23  
第三章 污染微粒的过滤清除 25  
第一节 过滤机理 25  
、基本过滤过程 25  
、五种效应 26  
第二节 过滤器的特性· 28  
、面速和滤速 28  
二、效率和透过率 29  
三、阻力 30  
四、容尘量 30  
第三节 过滤器的使用寿命 30  
第四节 效率的换算 31  
一、尘-尘换算 31  

# 、菌-尘换算 34  

第五节影响效率的因素 35  
一、微粒尺寸的影响 35  
二、纤维粗细的影响 36  
三、滤速的影响 36  
第六节我国过滤器的分类 36  
、一般过滤器分类 36  
、高效过滤器分类 37  
第四章洁净室的分类和原理 38  
第一节洁净室的定义 38  
一、定义 38  
二、特点 38  
第二节洁净室的分类 38  
一、按用途分类 38  
二、按气流分类 39  
第三节单向流洁净室的原理和特性 39  
一、定义 39  
二、原理 39  
三、特性指标 40  
第四节 乱流洁净室的原理和特性 42  
一、定义 42  
二、原理 42  
三、特性指标 42  
第五节洁净室稳定时的含尘浓度…… 44  
第六节洁净室的特性 46  
一、乱流洁净室均匀分布时的静态特性 46  
二、不均匀分布时的静态特性 46  
第五章 洁净环境参数 51  
第一节 洁净环境的品质 51  
第二节 空气洁净度级别… 51  
第三节 表面洁净度级别 54  
第四节 换气次数与截面风速 55  
第五节 静压差 55  
第六节 温度 56  
第七节 相对湿度…. 59  
第八节 照度 60  
第九节 噪声 61  
第十节 有关静电的参数· 62  
第十一节　微振 65  
第十二节浮游菌和沉降菌浓度 70  
第十三节分子态污染物 73  
第六章洁净室的气流组织和系统设计 74  
第一节气流组织 74  
、概述 74  
二、乱流式气流组织设计要点 78  
三、单向流气流组织设计要点 80  
第二节净化空调系统 83  
一、净化空调与一般空调的区别 83  
二、划分原则 83  
三、系统分类比较 84  
第三节 新风处理 86  
第四节 正压控制· 86  
、回风口控制 86  
二、余压阀控制 87  
三、差压变送器控制 88  
四、电脑控制 88  
五、缓冲室过渡 89  
第五节 双风机·. 90  
第六节 加压风机…. 92  
第七节 值班风机· 94  
第八节 定风量与变风量 94  
、原理 94  
二、型式 95  
第九节海拔高度的修正 105  
一、修正的必要性· 105  
二、风量的修正· 105  
三、风机压头的修正 105  
四、电机轴功率的修正…· 106  
五、和含湿量的修正 106  
六、制冷能力的修正 107  
七、空气压缩机与真空泵排气量修正… 107  
八、电机最高允许环境温度的修正 107  

# 九、实例· 108  

# 第七章 和系统设计有关的建筑布局… 109  

第一节 洁净室的平面布局 109  
第二节 人身净化路线 110  
第三节 物料净化路线 111  
第四节 管线组织 113  
、技术夹层 113  
二、技术夹道 (墙) 113  
三、技术竖井 113  
第五节 机房位置 114  
第六节 安全疏散 115  
第七节 例图分析 115  

# 第八章 空气净化设备 118  

# 第一节 过滤器送风口 118  

、常规过滤器风口 118  
、零压密封过滤器风口 121  
三、阻漏式送风口 122  
四、阻漏式洁净送风天花(DSC) 123  
五、可调风量过滤器回风口 124  
六、零泄漏过滤器回（排）风口 125  

# 第二节 风机过滤器机组 127  

、风机过滤器单元 (FFU) 127  
、水平送风的净化单元 129  
三、洁净屏 130  
四、自净器 131  
五、层流罩 132  
六、净化空调器 133  
七、超低阻节能型高效率新风净化机组· 133  

# 第三节 洁净工作台 135  

、分类和结构 135  
二、性能· 138  
三、参数· 141  

# 第四节 洁净小室 149  

、装配式洁净小室 149  
、移动式洁净小室 149  
三、洁净卫生间· 150  

# 第五节 人物流设备 151  

、空气吹淋室 151  
、清洗干手器 153  
三、传递窗· 154  
四、防飞虫吹淋装置 156  

# 第六节 辅助设备 157  

、余压阀 157   
二、净化保管柜 159   
三、充电式洁净小车 159   
四、洁净吸尘器 160  

# 第九章 电子工业洁净用房.· 162  

第一节 洁净度级别 162  
第二节 环境参数 163  
第三节 洁净室的建筑设计 165  
、特点 165  
、分区 168  
第四节 对水气电的要求 170  
第五节 空调净化系统 173  
、电子工业洁净室空调净化系统主要形式 173  
、垂直单向流集中送风方式 173  
三、风机过滤单元（FFU）方式 175  
四、隧道送风方式 177  
五、非单向流送风加局部层流罩送风方式 181  
六、微环境方式 183  
七、实例分析 189  

# 第六节 有害气体排放处理 196  

、有害气体种类 196  
、处理措施 197  
三、淋水式处理 197  
四、化学过滤器处理送风和回风 198  
五、化学过滤器的性能与应用 199  

# 十章 医院洁净用房 201  

第一节 医院医疗工艺设计的一般规定 201  

、基础数据 201  
、相关专业系统设置 202  
第二节 建筑设计的一般要求 203  

# 第三节 我国医院洁净用房分级  

ZUb  
第四节我国医院用房的空调净化参数 208  
第五节国外医院用房分级和参数 ： 211  
第六节净化空调设计的规定 226  
一、净化空调设计的一般规定· 226  
二、各类洁净用房净化空调设计的特殊规定 226  
第七节‧对水气电的要求 235  
一、对电的要求… 235  
二、对气的要求… 237  
三、对水的要求. 238  
第八节实例分析 238  
-、洁净手术部例1 238  
二、洁净手术部例2 240  
三、洁净手术部例3 246  
四、洁净手术部例4· 246  
五、洁净手术部例5 246  
六、负压隔离病房例 248  
七、白血病病房例 251  
八、ICU例 255  
第十一章制药工厂净化空调..……. 260  
第一节标准和级别 260  
一、GMP定义的空气洁净度级别内涵 260  
二、各种GMP 的空气洁净度级别 260  
三、药品生产各工序的空气洁净度级别. 261  
第二节净化空调设计参数 263  
一、人药 GMP 和兽药 GMP 对比 263  
二、具体要求 263  
第三节我国GMP(1998）和国外GMP的对比 264  
第四节关于百级区的背景洁净度 277  
一、关于欧盟GMPB区洁净度 · 277  
二、百级区背景洁净度如何实现 277  
三、百级灌装及其背景区级别的可能方案 278  
第五节平面设计 279  
一、厂区划分 279  
二、洁净区（室）的设置原则 279  
三、防止交叉污染的措施 281  

# 四、工艺布局 284  

第六节 净化空调系统 290第十二章 实验动物设施的空调净化设计 291第一节 概述 291  

、实验动物的概念 291  
、实验动物和环境 291  

第二节 实验动物环境设施 292  

、隔离器式 292  
二、屏障式… 293  
三、饲养笼架式 294  
四、开放系统·… 294  
第三节 实验动物的生理指标和要求的环境指标 295  
第四节 实验动物设施的污染控制设计 297  
一、严格分区 297  
二、严格出入制度… 298  
三、空气净化是保障条件 298  
四、压力梯度是重点 299  
五、通风系统的特殊性… 300  

# 第十三章 食品、化妆品生产对空气净化的要求 305  

第一节 食品生产对空气净化的要求 305  

、特点 305  
二、采用洁净室的食品生产种类 307  
三、实例 308  

第二节 化妆品生产对空气净化的要求 310  

、特点 310  
、要求的洁净度级别 312  
三、技术要求· 313  

# 第十四章 洁净室计算 316  

第一节 计算方法 316  
第二节 计算步骤 317  
第三节 洁净室三级过滤系统 317  
第四节 洁净室送风量计算 318  
、正压乱流洁净室送风量 $\boldsymbol{Q}_{\u{\mathrm{I}}}$ 计算 318  
、正压单向流洁净室送风量 $\boldsymbol{Q}_{\mathrm{I}}$ 计算 323  
三、系统送风量 $\boldsymbol{Q}_{\mathtt{I}}$ 计算 324  
四、系统新风量 $Q_{\mathbb{I}}$ 计算 324  

# 五、系统回风（循环风）量 $Q_{\mathrm{{r}}}$ 计算 326  

六、负压洁净室风量计算 327  

七、例题 328  
第五节洁净室空气洁净度计算 328  
一、高效空气净化系统 328  
二、亚高效空气净化系统 329  
三、例题 329  
第六节 洁净室菌浓计算方法 332  
第十五章 空调负荷计算· 334  
第一节 空调负荷计算的基本概念 334  
、得热量 334  
二、冷负荷… 334  
三、除热 334  
四、需热 335  
第二节 确定参数 336  
、室外计算参数 336  
二、室内计算参数 337  
三、有关资料… 339  
第三节冷负荷估算指标 340  
第四节计算方法 ：340  
、外墙、屋顶瞬变传热引起的冷负荷 341  
二、内墙、楼板传热引起的冷负荷 342  
三、地面传热引起的冷负荷 342  
四、外玻璃窗瞬变传热引起的冷负荷· 342  
五、玻璃窗日射得热引起的冷负荷 343  
六、室内热源散热引起的冷负荷 344  
七、计算实例 347  
第五节室内湿源散湿引起的冷负荷 350  
第十六章 空调方案设计 351  
第一节 $h{-}d$ 图和空气状态 351  
一、湿空气性质· 351  
二、湿空气参数 351  
三、由 $h{-}d$ 图确定空气参数 351  
四、由 $h{-}d$ 图表示空气变化过程… 353  
第二节空调处理方案 360  
、直流处理方案 360  
二、一次回风处理方案 363  
三、二次回风经空调机风机处理方案 365  
四、二次回风不经空调机风机处理方案 368  
五、室内再设空调机组处理方案1 369  
六、室内再设空调机组处理方案2 370  
七、两个实际问题 370  
第三节空调设备选择 372  
一、净化空调系统常用空调设备种类 .. 372  
二、空调机容量选择 374  
第十七章 管路计算· 377  
第一节 阻力计算 377  
一、摩擦阻力… 377  
二、局部阻力 377  
三、管网特性曲线…· .378  
四、阻力简略计算法 378  
第二节消声计算 380  
、计算程序…. 380  
二、消声器 385  
第十八章 洁净室的建筑装饰和系统安装……· 389  
第一节 洁净室建筑装饰概念 389  
第二节 材料要求 390  
一、总要求· 390  
二、地面 390  
三、墙面··· 392  
四、吊顶 394  
五、密封嵌缝材料· 394  
六、特殊要求 395  
第三节‧构造与装饰要求 395  
一、预埋件· 396  
二、吊挂件 396  
三、吊顶…· 396  
四、密封件… 396  
五、踢脚板… 396  
六、卫生角… 397  
七、防水层· 397  
八、穿洞… 397  

# 九、管线隐蔽工程  

c-  
十、表面质量 397  
第四节　施工要求 398  
一般要求… 398  
二、地面 398  
三、防霉涂料墙面 399  
四、保护表面 399  
五、提高密封性能…· 399  
六、清洁、记录 400  
七、安全 400  
第五节 对风管制作的要求 400  
第六节 对系统安装的要求 400  
第七节 对高效过滤器安装的要求 401  
第十九章 洁净室的节能设计 403  
第一节 洁净室的能耗分析 403  
一、负荷统计……. 403  
二、负荷分析 404  
第二节洁净室节能的一般概念 406  
、设计方面 406  
二、运行方面 406  
第三节洁净室的节能措施 407  
一、区别空调送风和净化送风· 407  
二、缩小洁净空间体积· 407  
三、减少排风量 409  
四、排风热回收· 410  
五、综合利用洁净气流……· . 411  
六、减少运行动力负荷· 412  
七、减少漏风冷负荷 413  
第四节‧洁净手术部的空调节能 414  
一、医院洁净用房空调耗能的特点 414  
二、利用冷凝热的节能方案 · 414  
参考文献· 416  

# 第一章空气洁净度  

# 第一节空气洁净度的意义  

随着现代工业的发展，对实验、研究和生产的环境要求越来越高，因而调节空气品质的技术—空气调节技术的内容也随之逐步扩大。现代空调技术不仅包含调节空气的温度、湿度和速度的概念，而且还包含了调节其洁净度、压力以至成分、气味的概念。虎本 江中 8香：书尔千自英道个改华百一要源备现代化的科学实验和生产活动对空气洁净度的要求主要是从下述四方面提出来的因是主美，，计备用费刻的于  

第一，加工的精密化。现代化产品的加工精度已经进入到亚微米量级，而且正在向更小的量级发展。以半导体工业来说，早已采用了分子束外延技术，可按一个一个原子层来生长单晶材料；利用离子束刻蚀技术也可以对半导体材料进行一个原子一个原子的刻蚀剥离等其，要都光背的具美，容划，回带人第二，产品的微型化。半导体元件越来越小，集成度越来越高。超大规模集成电路可在 $30\mathrm{mm}\times30\mathrm{mm}$ 的芯片上集成上亿个以上的元件。原来体积为几千立方厘米的电子装配件，已缩小到零点几立方厘米。光致抗蚀剂层厚度也只有 $0.2\mu\mathrm{m}$ ，膜的深度只有 $0.1\mu\mathrm{m}$ ，而铬层甚至只有 $0.03\mu\mathrm{m}$ 。目前，半导体集成电路的图形线距已小到 $0.1\mu\mathrm{m}$ 以下我又平交助谷洲峰润得器突平环，品气第三，产品的高纯度（或高质量）。现代许多产品，其纯度已由过去认为很纯的“化学纯”时代进入了今天的“电子纯”或“超纯”时代。例如，超大规模集成电路所用的硅单晶材料可达到13个“9”的超高纯度，集成电路生产环境中的化学污染物含量要求小于 $10^{-12}$ （容积的百分比达到 $10^{-12}$ ）。又如不能灭菌不能过滤的药液还必须绝对无菌。对这些材料之所以有这样高的要求，是因为只有在洁净环境下生产和使用，才可能充分发挥这些材料的固有特性、作用或使其呈现出新的特性来日000期题本日未年080美年88  

第四，产品的高可靠性。对于自动化、信息化时代的产品，其高可靠性是现代技术发展的迫切需要，是精确性和高准确性的需要，是长时间运行和百分之百保证率的需要，今天更突显高安全性的需要。例如药品、食品的生产，对无菌动物的饲育，对病原体、肿瘤病毒等危险性微生物的实验加工过程，都要确保产品的高可靠性和人的安全无菌操作以及保护自然界的生态环境，这里，洁净技术和工程都起到十分重要的作用。  

显然，在上述情况中，如果有微粒（固态的或者液态的）进人产品，这种微粒就可能构成障碍、短路、杂质源和潜在缺陷。上述四种要求越高，则允许存在于环境空气中的微粒数量越少，也就是洁净程度越高。因此，洁净室技术已成为科学实验和生产活动现代化的标志之一。  

# 第二节洁净室技术的发展  

# 一、国际上空气洁净技术的发展  

第一阶段是朝鲜战争中美国发现其大量电子仪器失灵出故障，其中16万个设备就需要一百多万个替换电子元件，有 $84\%$ 的雷达失效， $48\%$ 的水声测位仪失效，陆军65%～75%的电子设备失效，并且每年的维修费用超出原价2倍，而5年中空军电子设备的维修费用是设备原价的10倍多。最终，美军找到了主要原因是灰尘作怪，这促成了空气洁净技术的起步，特别是高效过滤器的诞生。  

第二阶段，1957年前苏联第一颗人造卫星上天后，刺激美国加速发展宇航事业，特别是阿波罗号登月，不仅精密机械加工和电子控制仪器要求净化，而且为了从月球带回岩石，对容器、工具的洁净度有严格要求，其加工环境必须超净，因而带动洁净室技术和设备的大发展，出现了层流技术和百级洁净室，出现了第一个洁净室标准摄本来，中元的个如只的m玩剂第三阶段，1970年1K位的集成电路进入大生产时期，中国不久也开始集成电路会战，使洁净室技术得以腾飞。日本从20世纪60年代初到70年代空气洁净技术产品迅猛发展，1971年突然急剧降到低谷，但次年又突然飞速发展起来。这还和药品生产对洁净室的需求进入新阶段有关，因为1969年世界卫生组织正式制订了GMP（药品生产质量管理规范）。“于电如天T人举第四阶段，20世纪80年代大规模和超大规模集成电路的发展进一步促进空气洁净技术的发展，其中集成电路上的最细光刻线条宽度进入 $2\sim3\mu\mathrm{m}$ 。20世纪70年代末和80年代初，美国、日本研制成了 $0.1\mu\mathrm{m}$ 级超高效过滤器，于是既对洁净室提出高要求，也有了高手段。1985年，日、美、西欧净化产品总值约29亿美元，1988年达到73亿美元，到20世纪80年代末仅日本就突破5000亿日元即35亿美元家 分和出出自千收，靠品，车  

第五阶段，即20世纪90年代之后。  

$\textcircled{1}$ 超大规模集成电路生产取得了新发展，20世纪80年代集成电路最细光刻线条宽度在微米级，而80年代末和进人90年代则达到亚微米级，到20世纪末要求为 $0.1\sim0.2\mu\mathrm{m}$ ，集成度达1KM。这是什么意思？刚才说过，1970年1K位电路进人大生产，相当于约 $20\mathrm{mm}^{2}$ 大的硅片上有2万个左右元件，到了1986年1M集成度时，就相当于有200万个元件，到1KM集成度时就可能有20亿个元件集中在一块硅片上，详见表1-1。市团，品商达如平e千国美亦器新长效道  

表1-1半导体芯片的发展  


<html><body><table><tr><td>合工号 年份</td><td>代表产品 (DRAM) 集成度</td><td>硅片直径 /mm</td><td>芯片面积 /mm²</td><td>最小线距 /μm</td><td>元件数出</td></tr><tr><td>1970 1975 1980 1983 1986 1989 1992 1995 1998 2001 2004 2007</td><td>1K 16K 64K 效 256K 1M 4M 16M 64M 256M 1KM(G) 4KM(G) 16KM(G)</td><td>75 100 125 150 200 中 200 200 300 300</td><td>园中心 十国美 面北室电 本 50 京 90 130 200 300 700</td><td>10 5日千 去中3 2 1 0.8 0.5 0.3 0.2 0.18 0.13 0.10</td><td>2X104 2X105 2×106 107~109 107~109 107~109 8X106</td></tr></table></body></html>  

本 而要求控制的尘粒，今天要求 $0.1\mu\mathrm{m}10$ 级已很普通，将来则要求 $0.01\mu\mathrm{m}10$ 级也并不是算人听闻的了。一园 空香上处半导体技术对洁净室水平的要求发展历程如下：  

20世纪六七十年代，中小规模集成电路， $0.5\mu\mathrm{m}\ 100$ 级，相当于现在的ISO5级； 一员同  

20世纪70年代末，大规模集成电路， $0.5\mu\mathrm{m}10$ 级，相当于现在的ISO4级；  

20世纪80年代末，超大规模集成电路， $0.5\mu\mathrm{m}\ 1$ 级 $\sim0.1$ 级（或 $0.1\mu\mathrm{m}\ 10$ 级），相当于现在的ISO3级；工室单静味品书产空一一代国回主内园从  

20世纪90年代末，超大规模集成电路， $0.5\mu\mathrm{m}\ 0.1$ 级或 $0.1\mu\mathrm{m}10$ 级 ${\sim}1$ 级，相当于现在的ISO2级；  

21世纪初，超大规模集成电路， $0.1\mu\mathrm{m}1$ 级 $\sim0.1$ 级，相当于现在的ISO  
1级。四三司宁大一  

$\textcircled{2}$ 海湾战争和伊拉克战争使人们认识到电子技术的极端重要性，可以说，洁净室技术是电子尖端技术的一大支柱。处手十四三司全限羊火佩  

# 二、我国空气洁净技术的发展  

洁净室建设在我国已有40多年的历史，前40多年走过的道路概述如下。  

# 洁净室及其受控环境设计  

20世纪60年代开始一—为三线建设服务一初创发展阶段；70年代～80年代中—为大规模集成电路会战服务一第一次大普及；80年代中期～现在一—为医药行业生产环境现代化服务（GMP、洁净手术室建设等）—第二次大普及。元个果书示个0S干当，  

高效过滤器在美国于1954年成为商品，而我国市场上在1965年有了自己的高效过滤器，与日本同年，这是当时中国建筑科学研究院空气调节研究所实行厂所结合的成果，成为人民日报头版新闻。1966年我国研制成第一台洁净工作台，仅比日本晚一年多。20世纪60年代初，美国研制成光散射式粒子计数器，使微粒的测定发生了质的变化，70年代初日本有了自己的粒子计数器，而1973年首台15档J73型粒子计数器诞生在中国建筑科学研究院空调所，并立即投人到全国洁净工程的普查测定中去。美国于1957年建成第一个洁净室，1961年日本建成用于生产航空计测仪器的洁净室，而5年之后，首次用国产高效过滤器的洁净室在中国科学院建成，此后1976年第一个0.5μm量级的10级洁净室，在中国建筑科学研究院空调所、北京半导体设备一厂、天津医疗器械厂等单位协作下建成，应用于毛主席纪念堂甲区。1988年，由电子工业部十一设计研究院和重庆无线电专用设备厂用国产过滤器建造的0.1μm量级的10级洁净室通过鉴定。 MA 121 F00S  

世界上第一本关于空气洁净的权威性著作是1965年美国出版的《DesignandOperationofCleanRooms》，日本则于1981年出版了空气清净协会主编的第一本权威性著作《空气清净八”》，而我国第一本理论专著《空气洁净技术原理》则于1983年出版。 城的就来的平空精技村品  

现在，我国的洁净室技术已发展到以下水平。  

$\textcircled{1}$ 从军工走向民用 制药、医疗、食品；  

福 $\textcircled{2}$ 从高精走向普及—不仅高精尖产业要求，一般民需产业和家庭生活也出现大量需求，10一上d都中集期财大融未升08单8  

$\textcircled{3}$ ③从国内走向国外一空气净化产品和洁净室工程已走出国门。  

# 三、新世纪的挑战  

科学技术的高速发展，使得我们无法预料21世纪末世界将发展成什么样子。但是，根据现在已经相当明朗化的一些大趋势，杨振宁教授还是对以后三四十年间应用研究的发展作出了判断。他在2001年中国科协学术年会上指出三个领域将成为科技发展的火车头，即今后三四十年科技发展的三大战略方向：①芯片的广泛应用，应用到大小建筑、家庭、汽车、人体、工厂、商店，到几乎一切地方；②医学与药物的高速发展；③生物工程。三大战略方向中的芯片生产，需要的微环境正是空气洁净技术中的工业洁净室。医学与药物还有生物工程需要的是空气洁净技术中的生物洁净室，其中医学与药物主要需要一般生物洁净室，生物工程主要需要生物安全洁净室。去最点一要重通思口司，受5自可见，洁净的建筑微环境技术和三大战略方向有着何等密切的关系，而今天它正面对三大战略方向的新挑战。具更，樂最引而  

（1）半导体芯片  

半导体集成电路芯片的发展速度恐怕是任何一项技术所无法比拟的，差不多每三年集成度增加4倍，从1970年的1K到1986年的1M，再到2001年的1，空断太不菌单知代  

G 根据美国半导体工业协会（SIA）的估计，1998年全球半导体销售额达2000亿美元，平均年增长率达 $15\%\sim20\%$ ，到2010年这一销售额将达到6000亿～8000亿美元，支撑 $4\sim5$ 万亿美元的电子装备市场。美重的中部烟木处  

根据我国原信息产业部的规划，2010年时我国集成电路产量将达到500亿块，销售额为2000亿元人民币，占世界市场份额的 $5\%\sim6\%$ ，将成为全球第二大半导体市场，可提供的洁净室市场达60亿元/年以上。串干关一一室木毛  

以半导体芯片生产为代表，包括小型压缩机装配、超级冶炼、特种玻璃制造、彩管生产等的工业洁净室发展虽然较缓，但一批如卫星发射中心高大洁净厂房，909厂等集成电路的 $0.1\mu\mathrm{m}10$ 级、1级洁净车间等工程的建成，使我国空气洁净技术在电子工业中的应用取得进一步发展。目前我国以六大微电子主干生产企业为主，仅有13条IC芯片生产线，其中上海华虹NEC的一条8英寸线，总投资在12亿美元。近几年内，我国将有4～5条8英寸大线陆续建设起来，过去几年我国在芯片生产项目上的投资每年平均200亿元人民币，其中洁净技术市场份额大约为20亿 ${\sim}30$ 亿元人民币，所以将对我国洁净技术向高水平的发展起到推动作用。 别人商集您美成一行推装室高  

母庸置疑，电子产业方面对洁净室的要求仍然占有主导地位。  

(2）医药  

①医学和药物与人民人身安全和健康的关系密切。医学方面第一个应用生物洁净室这种洁净环境的，是1966年1月在美国建成的医院洁净手术室。所谓洁净手术室，是用空气洁净技术取代传统的紫外线等消毒方法而能对全过程实行污染控制的现代手术室。因为在洁净手术室内感染率可降低10倍以上，从而可以很少使用或不用抗生素，因为大量使用抗生素会对患者造成伤害。我国上海长征医院1989～1990年在洁净手术室做了9337例I类手术无一感染，北京301医院1995～1996年的16427例I类手术无一感染。出到到乘封已長育款刻，部目前我国白血病发病率约为十万分之三，近年更有上升的趋势，所以白血病的治疗以及治疗用生物洁净室的发展，已在国内受到越来越高的重视。  

如果说对建设洁净手术室和百级血液病房的认识主要来自于国外经验，来自于  

# 洁净室及其受控环境设计  

出国医护人员的感受，那么认识整个医院建筑都需要空气洁净，就主要是来自我们自己的切身感受了。2003年以后我们应反思的最重要一点就是过去在医院建筑上，建设者和设计者大多只看到“建筑”，而忽视“空气”，有些医护人员只重视接触感染而轻视气溶胶传播的呼吸道感染，而后者更具爆发性、大面积和低感染剂量的特点，因而更具危险性。例如人吃进1亿个兔热杆菌才感染，若吸人 $10\sim50$ 个就发热；吸人腺病毒的半数感染剂量仅是组织培养的半数感染剂量的一半。对于Q热立克次体，只要在呼吸道内沉着1个，就可以让人感染。过去有一种看法，认为铜绿假单胞菌是不太可能通过空气传播的，但是在烧伤病房顶棚灰尘中以及有人多次在该病房空气中检出铜绿假单胞菌的事实，令人对空气传播的危险性“刮目相看”了。而SARS病毒的气溶胶传播特性使人们真正意识到空气洁净技术在医院建筑中的重要性，可以说，没有空气洁净技术装备的医院建筑，将是落后的建筑。匠步量气假中处集国建手0，账的业直息育意国处  

所以，现代医院建筑应用空气洁净技术的规划，应包括这些方面：  

手术室系统 关于洁净手术室的建设；  

病房系统一—关于洁净病房如白血病病房、烧伤病房、哮喘病房、早产儿保育室等大高企中基业理洲热全业工名主管护理单元系统一如重病护理单元、脏器移植护理单元、心血管病护理单元等，千申大大国#通自钢代一销用热的中业工午中支户治疗操作系统一如介人治疗室、白血病人治疗室、传染病人户体解剖室等；  

实验室系统一如特殊化验室、生命科学实验室等，而且需要更重要的生物安全系统，青中市人的平手资处的小自  

仪器室系统一如精密的新型仪器室等；  

隔离室系统 如疑似传染病人隔离室、观察室等；  

配药系统 如特殊的配药中心等；  

洁净辅助用房系统 如无菌敷料室、一次性物品室等；  

非洁净辅助用房系统——如污染处理室、污物通道等，这里要实行污染控制，防止传染外界；木平销岗饰载回美民上手0最笔制师效的部  

W 准洁净用房系统一如候诊厅、治疗室、检查室、某些科的诊断室等使用普通空调的用房。而从上心部册值率内室木手吉达因室车分的目前，我国有18000余家医院，其中卫生部门医院近8000家，工业及其他部门医院6000多家，县级以上综合医院2000多家，全国三甲医院338家。2003年之后，医院隔离病房与传染病医院的建设出现前所未有的高潮。S0平808！  

凉南 $\textcircled{2}$ 药品生产对洁净技术的挑战也是前所未有的，这主要来自GMP实施以后。目前，我国GMP（1998）（俗称人药GMP）正面临修订。洁净厂房将是药厂的基本要求。，代自干自来是生是人的#现然百的至水手青故果城  

# 第一章空气洁净度  

（3）生物技术  

①基因工程是生物工程的重要部分。1973年重组遗传基因的操作，把葡萄球菌的遗传基因移人大肠杆菌中获得成功，此后，重组遗传基因的生物工程即得到飞速发展。由于这一技术的巨大前景，它在新世纪的发展是不可限量的。但是，生物工程中有相当一部分存在潜在的危险性，特别是存在可能具有未知毒性的微生物新种的散播这种生物学危险。量（）尘含产空中意市部部最测销室  

美国的炭疽事件和全球的非典型性肺炎事件就是这种严重的生物学危险事件。它警示人们，这一危险可能涉及所有的人。是助。卧量乐最是本  

对于我们这样一个人口众多，与各国均有贸易的大国，不论是防疫、动植物品种和制品的研究以及疫病控制，都需要提供具有生物安全的建筑微环境，现在生物安全洁净室（实验室）的建设在我国呈现出从来未有过的势头。美从自然态  

除基因工程外，生命工程、农林业的某些育种工程，也是要求洁净环境的生物工程。  

②生物学危险是分级的，现在国际上都习惯用美国国立卫生研究所（NIH）的分级办法，即从低到高分为P1、P2、P3、P4。凡是生物学危险度达到P3和P4的则必须考虑生物安全设施。1972年以后，美国从生物武器研究中把一部分设施转到国家癌症研究所（NCI），同时为了推进肿瘤研究，确定了特别肿瘤病毒的研究计划，而生物安全措施则是这个计划的一大支柱。此后，阿波罗计划，对宇航员带回来的外空间样品是否含有未知微生物的检验，促使生物安全思想有了新发展。学大本不，念就是的室心都干关的出的肤学·#床姐  

人类为了自身的健康，为了获得预防用的疫苗，就要和细菌、病毒打交道，特别是对人类和家畜（最后还是关系到人）威胁严重的病原体，以及不常见的病原体（包括其媒介昆虫），都须采用安全设施去研究，应用生物安全洁净室（实验室）去检疫，在这里把住国门。科的室家撕研园#里切一  

③生物制品的药品则是服务于人类的新的药物品种。生物制品的药品，是采用生物学工艺制成的生物活性制剂，生产过程要保持无菌，最终不能灭菌则是其一大特点，因此生产全过程都要实行微环境控制，都要洁净，有很大一部分还要实行生物安全。文味人员就普总 （会心目前，美国大约1300家生物技术公司的70%以上，欧洲生物技术公司的50%以上，都在从事医学生物制品的研究开发，主要是用于治疗癌症、心脑血管疾病、艾滋病、遗传病等各种重大疾病而用常规方法又难于获得的药物。全球生物制品的药品市场销售额保持年均 $12\%$ 的增长速度。  

所以从某种意义上说，生物工程在21世纪对人类的直接影响将超过芯片，而它的发展也绝对离不开污染控制和空气洁净，这正是空气洁净技术的全部功能。 青的清的  

# 第三节 空气洁净度的级别  

# 一、概念  

空气洁净度是指洁净环境中空气含尘（微粒）量多少的程度。含尘浓度高则洁净度低，含尘浓度低则洁净度高。科事炎相到坚典非的全味平基宜是随美  

空气洁净度本身是无量纲的。但是，空气洁净度的高低可用空气洁净度级别来区分。空气洁净度级别则以每立方米空气中的最大允许微粒数来确定。  

过去，空气洁净度级别一直用操作时间内空气的计数含尘浓度来表示，即所谓动态级别，自从美国联邦标准209C开始，级别本身才和状态脱钩。室全  

# 二、国外洁净室标准和级别概况  

1961年诞生了世界上最早的洁净室标准即美国空军技术条令203，并把编制联邦政府标准的任务交给了原子能委员会的出版机构。1963年底颁发了洁净室第一个军用部分的联邦标准即FS209（按：美国国家标准为ANSI）。从此，美国联邦标准209即成为国际上最通行、最著名的洁净室标准。如果说当时通过对各类生产环境洁净度进行大量调研后得到的认识—洁净室内尘粒分布规律基本上接近对数正态分布，从而提出了这一分布的平行线关系，是标准203的重要基石，那么美国的威利斯·华德弗尔德提出的关于洁净室的层流概念（这不是流体力学上的同一概念）则是标准209的理论基石，也是后来各种洁净室标准的基础。类  

1966年颁布了修订后的209A，1973年又颁布了修订的209B，并于1976年再次颁行了209B修正案1。手顺去全变用来您（晶个其部）  

在这一段时期里，许多国家也相继制定了洁净室的标准，其内容特别是洁净度分级基本参照美国标准。品的產的的美人干茶郊基顾品萨的品瑞醒生  

但是，由于滥用联邦标准209B，加之原标准中一些概念不清，以及对所谓10级、1级洁净度的需要，促使美国修改209B。这一工作首先由IES（美国环境科学协会）发起，经GSA（美国总务管理局）认可和授权，成立了RP-50委员会，包括来自政府、微电子公司、仪器制造厂的人员，洁净室顾问、洁净室用户及洁净室测试人员，终于在1987年10月27日颁发了FS209C。209C又于1988年6月15日被新的209D所取代，209D又于1992年3月11日被209E取代，见表1-2。 中蓝 市会  

1999年，国际标准化组织制定的国际标准ISO14644一1《空气洁净度等级划分》颁布。#联#空是“的空师#乘#开不离故出的#场  

ISO标准的洁净度等级和209E的洁净度等级差异如下。  

$\textcircled{1}$ 等级公式  

ISO: $C_{\mathrm{n}}{=}(0.1/D)^{2.08}\times10^{N}$ $209\mathrm{E}$ o $C_{\mathrm{m}}=(0.5/D)^{2.2}\times10^{M}$ 式中 $C_{\mathfrak{n}}$ ， $C_{\mathrm{m}}$ 某等级下，粒径 $\geq D$ 的微粒最大浓度限值，个 $\mathrm{m}^{3}$ $D$ 1 被考虑的控制粒径， $\mu\mathrm{m}$ $N$ ， $M-$ 洁净度等级序数。  

表1-2209E的空气洁净度级别  


<html><body><table><tr><td rowspan="3">级别名称 00808</td><td colspan="2"></td><td></td><td>级别限值</td><td></td><td></td><td></td></tr><tr><td colspan="2">0.1μm</td><td>0.2μm</td><td>0.3μm</td><td>0.5μm</td><td></td><td>5μm</td></tr><tr><td colspan="2">容积单位</td><td>容积单位</td><td></td><td>容积单位</td><td>容积单位</td><td>容积单位</td></tr><tr><td>国际 单位 M1</td><td>英制 单位</td><td colspan="2">/m3 /ft3</td><td>/m3 /ft3</td><td>/m3 /ft3</td><td>/m3 /ft3</td><td>/m3 /ft3</td></tr><tr><td>M1.5</td><td></td><td>350 1240</td><td>9.91</td><td>75.7 2.14</td><td>30.9 0.875</td><td>10.0 0.283</td><td></td></tr><tr><td>M2</td><td>1</td><td>35.0 3500</td><td>265 757</td><td>7.50</td><td>106 3.00</td><td>35.3 1.00</td><td></td></tr><tr><td>M2.5</td><td>10</td><td>99.1 12400 350</td><td>2650</td><td>21.4 75.0</td><td>309 8.75 1060</td><td>100 2.83 353</td><td></td></tr><tr><td>M3</td><td></td><td>35000 991</td><td>7570</td><td>214</td><td>30.0 3090 87.5</td><td>10.0 1000 28.3</td><td></td></tr><tr><td>M3.5</td><td>100</td><td></td><td>26500</td><td>750</td><td>10600 300</td><td>3530 100</td><td>TM</td></tr><tr><td>M4</td><td></td><td></td><td>75700</td><td>2140</td><td>30900 875</td><td>10000</td><td></td></tr><tr><td>M4.5</td><td>1000</td><td></td><td></td><td></td><td></td><td>283</td><td></td></tr><tr><td>M5</td><td></td><td></td><td></td><td></td><td></td><td>35300 1000 100000</td><td>247 7.00</td></tr><tr><td>M5.5</td><td>10000</td><td></td><td></td><td></td><td></td><td>2830</td><td>618 17.5</td></tr><tr><td>M6</td><td></td><td></td><td></td><td></td><td>353000</td><td>10000</td><td>2470 70.0</td></tr><tr><td>M6.5</td><td>100000</td><td></td><td></td><td></td><td>1000000</td><td>28300</td><td>6180 175</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>3530000</td><td>100000</td><td>24700 700</td></tr><tr><td>M7</td><td></td><td></td><td></td><td></td><td>10000000</td><td>283000</td><td>61800 1750</td></tr></table></body></html>  

表1-3为按等级公式计算出的ISO等级表。  

$\textcircled{2}$ 等级数  

ISO:ISO $1\sim\mathrm{ISO~9}$ 级，可以“0.1”为间隔内插，如1.1级。  

$209\mathrm{E}$ . $\mathbf{M}1{\sim}\mathbf{M}7$ 级，可任意定级，如50级。  

$\textcircled{3}$ 表示等级代表粒径的范围  

ISO：1个或更多，当为2个或2个以上粒径时，第2个（或第3个）粒径应是第1个（或第2个）粒径的1.5倍。  

209E：1个或更多。0  
$\textcircled{4}$ 等级对应的洁净室占用状态ISO：1种或多种状态。  

# 洁净室及其受控环境设计  

表1-3洁净室空气洁净度等级对照  


<html><body><table><tr><td colspan="7">401> ISO14644-1</td></tr><tr><td colspan="7">最大允许微粒浓度限值（≥D）/（粒/m3）</td></tr><tr><td>粒径D/μm 级别</td><td>0.1</td><td>0.2 易</td><td>0.3</td><td>0.5</td><td>1.0</td><td>5.0中大</td></tr><tr><td>ISO1 ISO2 ISO3 ISO4</td><td>10 100 1000 10000</td><td>2 24 237 2370</td><td>10 102 1020</td><td>4 35 1352</td><td>8 83</td><td></td></tr></table></body></html>  

最大允许微粒浓度限值 $(\geqslant D)$ /（粒/ ${\mathrm{m}}^{3}$ ）  


<html><body><table><tr><td>粒径D/μm 级别</td><td rowspan="2">0.1 350</td><td rowspan="2">0.2</td><td rowspan="2">0.3 30.9</td><td rowspan="2">0.5</td><td rowspan="2">OAST</td><td rowspan="2">5.0</td><td rowspan="2">EM</td></tr><tr><td>M1</td></tr><tr><td>M1.5</td><td rowspan="2">(9.91) 1240 (35) 3500 （99.1）</td><td rowspan="2">75.7 (2.14) 265 (7.5) 757 (21.4)</td><td rowspan="2">(0.875) 106 （3） 309</td><td rowspan="2">10 (0.283) 35.3 (1.0） 100</td><td rowspan="2"></td><td rowspan="2"></td><td rowspan="2">G8M</td></tr><tr><td>M2</td></tr><tr><td>M2.5 81</td><td>12400 (350） 35000</td><td>2650 (75) 7570</td><td>（8.75） 1060 （30）</td><td></td><td>(2.83) 353 (10） 1000</td><td>9001</td><td>EM</td></tr><tr><td>M3</td><td>(991)</td><td>(214) 26500</td><td>3090 (87.5) 10600</td><td>(28.3) 3530</td><td></td><td></td><td>8M</td></tr><tr><td>M3.5(100)</td><td></td><td>(750) 75700</td><td>（300） 30900</td><td>（100) 10000</td><td></td><td></td><td>0000008M</td></tr><tr><td>M4</td><td></td><td>(2140)</td><td>(875) 021</td><td>(283) 35300</td><td></td><td>247 (7)</td><td></td></tr><tr><td>M4.5(1000)</td><td></td><td></td><td></td><td>(1000)</td><td></td><td></td><td></td></tr><tr><td>M5</td><td></td><td></td><td></td><td>100000 (2830)</td><td></td><td>618 021(17.5)</td><td></td></tr><tr><td>M5.5(10000)</td><td></td><td></td><td>哦宝意</td><td>353000 (10000)</td><td></td><td>2470 (70)</td><td></td></tr><tr><td>M6</td><td></td><td></td><td></td><td>1000000</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>（283000）</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td>6180</td><td></td></tr><tr><td></td><td></td><td></td><td>个如个</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td>(28300)</td><td></td><td>(175)</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td>3530000</td><td></td><td></td><td></td></tr><tr><td>M6.5(100000)</td><td></td><td></td><td></td><td></td><td></td><td>24700</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>M7</td><td></td><td></td><td></td><td>(100000） 10000000</td><td></td><td>（700) 61800 (1750)</td><td></td></tr></table></body></html>

注：（）内数字为英制的微粒浓度，粒/ft3。  

# 第一章 空气洁净度  

209E：未作规定。$\textcircled{5}$ 最小采样量ISO: $2\mathrm{L}$ 。209E： $2.83\mathrm{L}$ o$\textcircled{6}$ 采 $\sqrt{A}$ 数。209E：非单向流洁净室为 $A\times64/(10^{M})^{0.5}$ 。单向流洁净室为 $A/2.32$ 与 $A\times64/(10^{M})^{0.5}$ 两个计算结果中的最小者。  
式中A—非单向流为室内地面面积；单向流为送风面积。$\textcircled{7}$ 超微粒子 就菜包 1ISO: $<0.1\mu\mathrm{m}$ 。209E： ${\leqslant}0.02\mu\mathrm{m}$ 。念尘产大，$\textcircled{8}$ 大粒子ISO: $>5\mu\mathrm{m}$ 尘大的$209\mathrm{E}$ ：未作规定。 的面#市更气如D $\textcircled{9}$ 等动力流（等速）采样千态固中产大最念尘产大关  
银氏 ISO:未规定。 出司  
南 209E：规定。尘双高财资对开新然自中贷中户大  

# 三、我国现行的空气洁净度级别  

GB50073—2001《洁净厂房设计规范》等同采用了ISO的洁净度级别，见表1-3。限和首最念阳尘中 华产大市东市青产空通  

# 第二章污染源  

对于洁净室的污染源，主要讨论微尘和细菌两大类微粒。  

# 第一节 外部污染源  

# 一、大气尘概念  

大气尘是洁净室要直接处理的对象。不仅应该明了大气尘概念，而且应该明了其来源、成分、浓度和分布等方面的情况。  

早期关于大气尘的概念是指大气中的固态粒子，即真正的灰尘，这是狭义的大气尘；后来又有人提出大气尘是粗分散气溶胶的概念，但这也是不完全的，因为用人工方法或者大气中发生的自然方法可以形成分散度极高的灰尘。所以，大气尘的现代概念不仅是指固体尘，而是既包含固态微粒也包含液态微粒的多分散气溶胶，是专指大气中的悬浮微粒，粒径小于 $10_{\mu\mathrm{{m}}}$ ，这就是广义的大气尘。这种大气尘在环境保护领域被叫做飘尘，以区别于在较短时间内即沉降到地面的落尘（沉降尘）。所以空气洁净技术中大气尘的概念和一般除尘技术中灰尘的概念是有所区别的。空气洁净技术中广义的大气尘的概念也是和现代测尘技术相适应的，因为通过光电办法测得的大气尘的相对浓度或者个数，同时包括固态微粒和液态微粒。在美国和日本，和这种广义大气尘概念相对应的是， $10_{\mu\mathrm{{m}}}$ 以下称“浮游粒子状物质”或者“环境气溶胶”，这是由美国环境厅和日本浮游粉尘环境标准专门委员会规定的，是对浮游粉尘和浮游微粒的统称。  

# 二、大气尘的计数浓度  

在洁净室技术中，最常用的是以 $\geqslant0.5\mu\mathrm{m}$ 的微粒数量为准的计数浓度。以最干净的同温层（距地表 $10\mathrm{km}$ ）来说，这样的微粒约有20粒/L，很干净的海面上空约有2500粒/L。  

陆地上的计数浓度各地差别极大，同一地区不同时间差别也很大，比起温度这样的参数要复杂得多。所以，研究这一问题常用分成一些典型地区的办法来确定几种典型的大气尘计数浓度，表2-1所列几个国外测定的数据，就是这  

# 第二章污染源  

样分区的。  

表2-1国外几种典型地区大气尘计数浓度  


<html><body><table><tr><td>地 区</td><td>含尘浓度/（粒/L） （≥0.5μm）</td><td>地区</td><td>含尘浓度/（粒/L） （≥0.5μm）</td></tr><tr><td>农村</td><td>3X104</td><td>洁净室设计用</td><td>17.5X104</td></tr><tr><td>大城市 工业中心</td><td>12.5×104</td><td>特别干净</td><td>0.19×104</td></tr><tr><td>污染地区</td><td>25X104 177X104</td><td>特别污染</td><td>56X104</td></tr><tr><td>普通地区 清洁地区</td><td>个08天17.7×104 半天</td><td></td><td></td></tr></table></body></html>  

我国大气尘计数浓度曾粗分为“工业城市”、“城市郊外”、“非工业区或农村”三种类型，其 $\geqslant0.5\mu\mathrm{m}$ 微粒的浓度分别为 $1\times10^{5}$ 粒/L、 $2\times10^{5}$ 粒/L和 $3\times10^{5}$ 粒/L。在发生污染或烟雾时，可以达到 $10^{6}$ 粒/L或更高。  

图2-1是近几年作者和王荣、崔磊等测定的涵盖全国（除港、澳、台地区）的132个地区的大气尘计数浓度，测定状况见表2-2（参见《暖通空调》，5，2008）。  

![](output_1\images\洁净室及其受控环境设计/138c2af8df1b7b62f83a08623cdcc574af861c729d36874e6c43ad9879846409.jpg)  
图2-1132个地区大气尘浓度分布  

# 洁净室及其受控环境设计  

表2-2 测定状况分析  


<html><body><table><tr><td>分类</td><td>甘尘产大区共结果</td></tr><tr><td>根据地理位置 新尘舍</td><td>位于东北地区10个，位于华北地区40个，位于华东地区23个，位于西北地区 12个，位于西南地区15个，位于中南地区32个</td></tr><tr><td>根据测定点位置</td><td>检测点位于城郊90个，位于市中心27个，位于远离城市10个，位置不明5个</td></tr><tr><td>根据季节</td><td>处于春季20个，处于夏季42个，处于秋季48个，处于冬季22个</td></tr><tr><td>根据时间</td><td>上午12个，中午22个，下午44个，晚上4个，时间不明50个</td></tr><tr><td>根据天气情况</td><td>个，阴雨伴有大风3个 晴天84个，多云8个，晴天伴有大风4个，阴天20个，阴天有雾2个，阴雨11</td></tr></table></body></html>  

由图2-1的粒径浓度分布曲线，得到平均值分布见图2-2。图2-2中虚线为对平均值取直线的结果。001X账脂端m0≤其类杯  

![](output_1\images\洁净室及其受控环境设计/48cc71f02a3160ca8f59f1471a571c815c061d786b19cd0b1eb684dca7a67e40.jpg)  
图2-2132个地区大气尘浓度平均值分布  

# 第二章污染源  

上述数据中三种典型地区的大气尘计数浓度分布及其平均值分布，见图 $2-3\sim$ 图2-8。大气尘数量和重量的关系见表2-3。  

![](output_1\images\洁净室及其受控环境设计/06522bcf9cae50440ab0d1ee1480fcfb03133866930f9b938ff27d801ab9759d.jpg)  
图2-3工业城市大气尘浓度分布  

![](output_1\images\洁净室及其受控环境设计/2ddc61e92df0999706b0e42433bad2a0d82a3b3cc8efcb0c288a3661713c8d7d.jpg)  
图2-4工业城市大气尘浓度平均值分布  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/be89ee8fb369bb1d392dd66e057e50029c7341f1a6b6a2621861355bd4ecc62a.jpg)  
图2-5城市郊外大气尘浓度分布  

![](output_1\images\洁净室及其受控环境设计/525594489773a46376bebd4680fc4364b08f5933e388b5dd8be128c575569089.jpg)  
图2-6城市郊外大气尘浓度平均值分布  

![](output_1\images\洁净室及其受控环境设计/cd6a62926d9bc175e6eb9e326e20dc2eada07e227322fdb978dc06f77d60d8d6.jpg)  
图2-7非工业区或农村大气尘浓度分布  

大气尘的数量和重量的一般关系见表2-3和图2-9。  

表2-3大气尘数量和重量的关系  


<html><body><table><tr><td rowspan="2">粒径区间 /μm 0.5以下</td><td colspan="2">木日 数量/% 大印</td><td colspan="2">重量/%</td></tr><tr><td>全部</td><td>0.5μm以上为100</td><td>全部</td><td>0.5μm以上为100</td></tr><tr><td rowspan="2">0.5~1 1~3 3~5 5~10 10~30</td><td>91.5 6.97 关 要个 #效1.1</td><td>82.49 12.86</td><td>1 2 6</td><td>2.02 6.06</td></tr><tr><td>0.25 0.17 大 0.05</td><td>3.00 2.00 0.65</td><td>CI 11 52 美曲 28</td><td>11.11 52.53 28.28</td></tr></table></body></html>  

从这次测定结果可见，相当于三种典型地区的平均值可取不大于：2×105粒/L、  

![](output_1\images\洁净室及其受控环境设计/4c3607871c8a166aecae732f55a5a42edaa56643e8a449cfdfadd489cec6ebb3.jpg)  
图2-8非工业区或农村大气尘浓度平均值分布  

$1\times10^{5}$ 粒/L和 $7\times10^{4}$ 粒/L，与二十余年前的数据相比，降低幅度约在 $30\%$ \~$40\%$ ，当时 $30.5\mu\mathrm{m}$ 大气尘的计数浓度最高已突破60万粒/L以上。  

作为具体的计数浓度（用光散射粒子计数器测得）和计重浓度（用滤纸称重法测得）之间则很难有一个明确的固定关系，因为影响因素太多，例如大气尘的密度可以因地区、季节而有很大不同，粒径大10倍，重量可以大 $10^{3}$ 倍，所以分散度的影响很大。图2-9是日本学者新津靖所做的分析。  

![](output_1\images\洁净室及其受控环境设计/cb3e62466e33e9b5a5e9066eb7ab9af348c032eb3ebf36b2f76deb8ffa41143b.jpg)  
图2-9大气尘数量与重量的关系  

根据一些数据分析，计数、计重和沉降几种浓度的关系大致如表2-4所列，表中同时列出几个要求计数浓度极低的场所以作比较。  

以上对比数据，仅作为参考。在实际  

工作中如果经常用到浓度间的换算关系，则应当针对不同情况，做出具体条件下的（什么地区的，什么季节的等）计数浓度与计重浓度的对比曲线。宝  

# 第二章污染源  

表2-4几种浓度的比较  


<html><body><table><tr><td rowspan="2">浓度</td><td rowspan="2">工业城市 （污染地区）</td><td rowspan="2">工业城市 郊区 （中间地区）</td><td rowspan="2">非工业区 或农村 （清洁地区）</td><td rowspan="2">大洋 上</td><td colspan="2">同温层</td><td rowspan="2">生产大规模 集成电路的 洁净室</td><td rowspan="2">生产被动 式激光夜 视仪器</td></tr><tr><td>10km</td><td>40km</td></tr><tr><td>计数浓度/（粒/L）</td><td>≤2×105</td><td>≤1×105</td><td>≤0.5×105</td><td>2500</td><td>20</td><td>7</td><td>≤3</td><td>≤0.3</td></tr><tr><td>计重浓度/（mg/m3）</td><td>0.3~1</td><td>0.1~0.3</td><td><0.1</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>沉降浓度/t/（月· km²）]</td><td>>15</td><td><15</td><td><5</td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

# 三、大气尘的粒径分布  

# 1.粒径和平均粒径  

微粒的大小通常以粒径表示。但是微粒特别是灰尘粒子并不都具有球形、立方形等规则的几何外形，因此，通常所称微粒的“粒径”，并不是指真正球体的直径。  

在气溶胶及空气洁净技术中，“粒径”的意义通常是指通过微粒内部的某一长度量纲，而并不含有规则几何形状的意义。在分析微粒大小的时候，“粒径”就是指的这种含意。  

由于微粒形状极不相同，按上述方法得到的粒径，对于一个微粒群来说，也是不一样的，这在实际应用中就很不方便。因此，必须确定一种能反映全部微粒某种特征的粒径的平均数值，这就是“平均粒径”，它是用特殊的方法表示全部微粒某种特征的一个假设的微粒直径。  

平均粒径有许多表示方法，例如最常用的是算术（或粒数）平均直径 $D_{1}$ ，在与光的折射性质有关范围内的问题应采用此直径，它和微粒长度量纲有关。  

研究光的散射性质时宜用平均面积直径 $D_{\mathrm{s}}$ 。  

如研究计重测尘时，显然应采用和质量有关的平均体积（重量）直径 $D_{\mathrm{{v}}}$ 。几种直径的比较列于表2-5。  

# 2.粒径分布  

大气尘按其全粒径的分布，如图2-10所示。直径 $\geq0.3\mu\mathrm{m}$ 以上的所谓大粒子和凝结核相比，只占很小一部分，从 $1:15$ 到 $1:5000$ 甚至更悬殊的比例。  

![](output_1\images\洁净室及其受控环境设计/a2eb10b083892c4be5971fad0e8c68e5111739167bfb4a4ad32bec05d6db4030.jpg)  
图2-10 大气尘的全粒径分布  

# 洁净室及其受控环境设计  

表2-5几种平均粒径  


<html><body><table><tr><td>符号</td><td>名称</td><td>意义</td><td>算式</td></tr><tr><td>D</td><td>算术（或粒数）平均 直径</td><td>一种算术平均值，也是习惯上最常用的粒 径。但是由于微粒群中小颗粒常占多数，即 使重量很小也能大大降低平均值，所以在反 映微粒真实大小和微粒群的物理性质上有很</td><td>End: n为各粒径的粒数 n为总粒数 d为用任意手段测 D= En;</td></tr><tr><td>Ds</td><td>平均面积直径</td><td>大局限性 按微粒粒数平均面积的直径</td><td>得的粒径 nd2 D=</td></tr><tr><td>D</td><td>平均体积（重量）直径</td><td>按微粒粒数平均体积（重量）的直径</td><td>∑nd3 En: D=N</td></tr><tr><td>D50或</td><td>中值(或中位）直径</td><td>大于此直径的微粒数、重量恰好等于小于</td><td>从粒径累积频率分 En;</td></tr><tr><td>Dm</td><td></td><td>此直径的微粒数、重量</td><td>布曲线上50%的微粒 数（重量）处求得</td></tr></table></body></html>  

如果仅就洁净室技术需要的一种粒径范围来看，在双对数纸上呈直线分布，如图2-2中虚线所示。  

各粒径的关系若以数字表示会更清楚，见表2-6和表2-7。  

表2-6统计的大气尘粒径（0. $3\mu\mathrm{m}$ 以上）分布  


<html><body><table><tr><td>粒径 /μm</td><td>相对频率 1%</td><td>粒径 /μm</td><td>累积频率 1%</td><td>粒径 /μm</td><td>相对频率 1%</td><td>粒径 /μm</td><td>累积频率 1%</td></tr><tr><td>0.3 0.4</td><td>46 20</td><td>≥0.3 ≥0.4</td><td>100 54</td><td>1.2 1.5</td><td>2 1</td><td>≥1.2 ≥1.5</td><td>5 3</td></tr><tr><td>0.5</td><td>11</td><td>≥0.5</td><td>34</td><td>1.8</td><td>1</td><td>≥1.8</td><td>2</td></tr><tr><td>0.6</td><td>11</td><td>≥0.6</td><td>23</td><td>2.4</td><td>0.7</td><td>≥2.4</td><td>1 光</td></tr><tr><td>0.8</td><td>5</td><td>≥0.8</td><td>12</td><td>4.8</td><td>0.3</td><td>≥4.8</td><td>0.3</td></tr><tr><td>1.0</td><td>2</td><td>≥1.0</td><td>7</td><td></td><td></td><td></td><td></td></tr></table></body></html>  

表2-7 统计的大气尘粒径（0. $5_{\mu}\mathrm{m}$ 以上）分布  


<html><body><table><tr><td>粒径 /μm</td><td>相对频率 /%</td><td>粒径 /μm</td><td>累积频率 1%</td><td>粒径 /μm</td><td>相对频率 1%</td><td>粒径 /μm</td><td>累积频率 1%</td></tr><tr><td>0.5</td><td>33</td><td>≥0.5</td><td>100</td><td>1.5</td><td>3</td><td>≥1.5</td><td>9</td></tr><tr><td>0.6 0.8</td><td>31 15</td><td>≥0.6 ≥0.8</td><td>67 36</td><td>1.8 2.4</td><td>3 2</td><td>≥1.8 ≥2.4</td><td>6 3</td></tr><tr><td>1.0</td><td>6</td><td>≥1.0</td><td>21</td><td>4.8</td><td>1</td><td>≥4.8</td><td>1</td></tr><tr><td>1.2</td><td>6</td><td>≥1.2</td><td>15</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

由于测试手段的进步，现在已证明，延伸到0.1μm粒径也有直线分布的特性，图2-11即是日本学者用凝结核计数器测得的结果。再往上延伸就不合适了。  

不小于 $0.1\mu\mathrm{m}$ 比不小于 $0.5\mu\mathrm{m}$ 的微粒多得多，有的数据表示达200倍，大部分数据则在 $60\sim100$ 倍之间。全尘大  

![](output_1\images\洁净室及其受控环境设计/feda2d7ed49dd66ed58a57ea074a3d0698ed0a5bd60371af532cdbebdfaa0200.jpg)  
图2-11 实测 $0.01\mu\mathrm{m}$ 以上粒径分布$\mathrm{1ft^{3}}=0.0283168\mathrm{m^{3}}$  

大气尘的分布是一个十分重要的问题，它的统计分布虽有一定规律，但是具体的大气尘分布又是多变的，与统计分布曲线可能相差较远，这和很多因素有关，因此，需要加以区别对待和研究。  

# 四、大气菌的浓度  

大气尘的污染属于无生命微粒的污染，而大气微生物的污染则是有生命微粒的  

污染。微生物包括病毒、立克次体、细菌、菌类、原生虫类和藻类。但和洁净室技术有关的主要是细菌和菌类。  

微生物单体的大小见表2-8。  

表2-8微生物单体尺寸  


<html><body><table><tr><td>项目</td><td>尺寸</td><td>项 目</td><td></td><td>尺寸</td></tr><tr><td>藻类 原生动物 菌类（如真菌） 细菌 枯草菌</td><td>3~80μm</td><td>3~100μm 1~100μm 5~10μm 5~10um 1.1~7um</td><td>炭疽杆菌 病毒 天花病毒 流行性腮腺炎病毒 麻疹病毒 狂犬病病毒 呼吸道融合病毒 腺病毒 肝炎病毒</td><td>0.46~0.56μm 0.008~0.3μm 0.2~0.3μm 0.09~0.19μm 0.12~0.18μm 0.125μm 0.09~0.12μm 0.07μm 0.02~0.04μm 0.008~0.03μm</td></tr></table></body></html>  

但是，细菌不能单独生存，一般都附着于尘粒上面，所以有意义的大小是其等价直径。与一群带菌微粒具有相同沉降量即相同沉降速度的粒径就是这群带菌微粒的沉降等价直径。  

细菌的等价直径一般可取表2-9所示数值。  

表2-9 细菌沉降等价直径  


<html><body><table><tr><td>环境</td><td>无菌室（洁净室）</td><td>普通手术室</td><td>室外</td></tr><tr><td>等价直径/μm</td><td>1~5</td><td>6~12</td><td>TO.O 5~20</td></tr></table></body></html>  

室外菌浓度变化甚大，一般可取 $2000{\sim}3000$ 个 $\mathbf{m}^{3}$ 0  

# 第二节内部污染源  

# 一、发尘量  

洁净室内的发尘量，来自设备的可考虑通过局部排风排除，不流入室内；产品、材料等在运送过程中的发尘与人体发尘量相比，一般极小，可忽略；由于金属板壁的应用，来自建筑表面的发尘也很少，一般占 $10\%$ 以下，发尘主要来自人，  

# 第二章污染源  

占 $90\%$ 左右。  

在人的发尘量上，由于服装材料和样式的改进，发尘绝对量也不断减少。材质：棉质发尘量最大，以下依次为棉的确良、去静电纯涤纶、尼龙。样式：大挂型发尘量最大，上下分装型次之，全罩型最少。戈活动：动作时的发尘量一般达到静止时的 $3\sim7$ 倍。 内室笔快，烟#清洗：用溶剂洗涤的发尘量降低到用一般水清洗的 $1/5$ 。 一量菌武态际表2-10给出了小野员正等有关服装的发尘数据。  

表2-10 服装发尘量 单位：个/ $\operatorname*{min}\cdot$ 人）  


<html><body><table><tr><td colspan="2" rowspan="2">粒径</td><td rowspan="2">衣服 普通工作服 /（X106)</td><td rowspan="2">白色尼龙 洁净工作服 ≥0.5μm</td><td rowspan="2">全套型洁 净工作服 ≥0.5μm</td><td rowspan="2">手术内衣 ≥0.5μm /（X106)</td><td rowspan="2">棉手术衣 ≥0.5μm /（X106)</td><td rowspan="2">无纺布 手术衣 ≥0.5μm /(X106)</td></tr><tr><td>≥0.5μm</td></tr><tr><td>动作 静止</td><td>站着</td><td>0.339</td><td>/(X106) 0.113 0.112</td><td>/（X106) 0.006 0.007</td><td></td><td></td><td></td><td></td></tr><tr><td>状态 动 作</td><td>坐着 手腕上下运动 腕自由运动 上体前屈 头上下左右运动 上体扭转 屈身 起立坐下</td><td>0.302 2.98 2.24 2.24 0.361 0.850 3.12</td><td>0.3 0.289 0.54 0.151 0.267 0.605</td><td></td><td>0.019 0.021 0.024 0.011 0.015 0.037</td><td>27.9 7.63 8.28 0.224 4.56 10.3 15.3 0.215</td><td>12.5 33.9 8.73 0.543 5.88 26.1 31.7</td><td>1.53 3.32 7.15 0.255 1.17 8.65 5.92</td></tr><tr><td>态 坐下 踏步（90步/min）</td><td>腕、手、头、 躯体轻动</td><td></td><td></td><td></td><td>1.03</td><td>0.51 14.0</td><td>0.749 0.61</td></tr><tr><td>动作平均</td><td>6.68</td><td>2.92</td><td>1.01</td><td>0.056</td><td>4.63 8</td><td>24.0</td><td>4.33</td></tr><tr><td>动静比</td><td></td><td>2.14</td><td>0.45</td><td>0.026</td><td></td><td>15.79</td><td>3.37</td></tr></table></body></html>  

室内围护结构表面发尘量，以地面为准，大约相当于 $8\mathrm{m}^{2}$ 地面的表面发尘量与一个静止的人的发尘量相当。  

# 二、发菌量  

分析国外实验资料可以得出以下内容。  

$\textcircled{1}$ 洁净室内当工作人员穿无菌服时静止时的发菌量一般为 $10\sim300$ 个/（min $\cdot$ 人）躯体一般活动时的发菌量 $150\sim1000$ 个/（min $\cdot$ 人）快步行走时的发菌量 $900\sim2500$ 个/（min $\cdot$ 人）$\textcircled{2}$ 咳嗽一次一般为 $70\sim700$ 个/（min $\cdot$ 人）喷嚏一次一般为 $4000{\sim}60000$ 个/（min $\cdot$ 人）  

# 洁净室及其受控环境设计  

$\textcircled{3}$ 穿平常衣服时发菌量 $3300\sim62000$ 个/ $(\operatorname*{min}\cdot$ 人）$\textcircled{4}$ 有口罩发菌量：无口罩发菌量羊禁干由 $(1:7)\sim(1:14)$ $\textcircled{5}$ 发菌量：发尘量 #老灯，天 $(1:500)\sim(1:1000)$ $\textcircled{6}$ 据国内实测，手术中人员发菌量 TL大最量尘贷878个/（min $\cdot\cdot$ 人）所以，可知洁净室内穿无菌衣人员的静态发菌量一般不超过300个/ $\operatorname*{min}$ ·人），动态发菌量一般不超过1000个/（min $\cdot$ 人），以此作为计算依据是可行的。  

# 第三章污染微粒的过滤清除  

# 第一节 过滤机理  

# 一、基本过滤过程  

# 1.过滤分离的两大类别  

从洁净室技术以净化空气为主要目的来看，空气中微粒浓度很低（相对于工业除尘来说），微粒尺寸很小，而且要确保末级过滤效果的可靠，所以主要采用带有阻隔性质的过滤分离装置来清除气流中的微粒，其次也常采用电力分离的办法。  

阻隔性质的微粒过滤器按微粒被捕集的位置可以分为两大类，一为表面过滤器，二为深层过滤器。 颈录  

表面过滤器有金属网、多孔板、化学微孔滤膜等。  

面 深层过滤器又分为高填充率和低填充率两种，微粒捕集发生在表面和层内。前者迄今研究得很少，而后者（包括纤维填充层、无纺布和滤纸的过滤器）虽然内部纤维配置也很复杂，但由于空隙率大，允许将构成过滤层的纤维孤立地看待，从而可简化研究步骤，而且此类过滤器阻力不大，效率很高，实用意义很大，特别在洁净室方面应用极广，所以受到重视。  

# 2.过滤过程的两大阶段  

第一阶段称为稳定阶段，在这个阶段里，过滤器对微粒的捕集效率和阻力是不随时间而改变的，而是由过滤器的固有结构、微粒的性质和气流的特点决定的。在这个阶段里，过滤器结构由于微粒沉积等原因而引起厚度上的变化是很小的。对于过滤微粒浓度很低的气流，例如在空气洁净技术中过滤室内空气，这个阶段对于过滤器就很重要了。  

第二阶段称为不稳定阶段，在这个阶段里，捕集效率和阻力不取决于微粒的性质，而是随着时间的变化而变化，主要是随着微粒的沉积、气体的侵蚀、水蒸气的影响等变化。尽管这一阶段和上一阶段相比要长得多，并且对一般工业过滤器有决定意义，但是在空气洁净技术中意义不大。避面最本用因果  

# 洁净室及其受控环境设计  

# 二、五种效应  

1.拦截（或称接触、钩住）效应  

在纤维层内纤维错综排列，形成无数网格。当某一尺寸的微粒沿着气流流线刚好运动到纤维表面附近时，假使从流线（也是微粒的中心线）到纤维表面的距离等于或小于微粒半径（见图3-1， $r_{1}\leqslant r_{\mathrm{f}}+r_{\mathrm{p}}.$ ，微粒就在纤维表面被拦截而沉积下来，这种作用称为拦截效应。筛子效应属于拦截效应。  

![](output_1\images\洁净室及其受控环境设计/0ec82bd36a424b2de717fb7809c473787c9a021d5596b768679e933e639045f9.jpg)  
图3-1 拦截效应  

# 2.惯性效应  

由于纤维排列复杂，所以气流在纤维层内穿过时，其流线要屡经激烈的拐弯。当微粒质量较大或者速度（可以看成气流的速度）较大，在流线拐弯时，微粒由于惯性来不及跟随流线同时绕过纤维，因而脱离流线向纤维靠近，并碰撞在纤维上而沉积下来（见图3-2位置a）。如行大率思空千由』，复出置如果因惯性作用微粒不是正面撞到纤维表面而是正好撞在拦截效应范围之内（见图3-2位置 $6$ ），则微粒的被截留就是靠这两种效应的共同作用了。  

![](output_1\images\洁净室及其受控环境设计/f5524a154b53d51dfbf0f9802e9b39518934ee09bbccdabd3c9cc575aca530f3.jpg)  
图3-2 惯性效应和惯性拦截效应  

# 3.扩散效应  

由于气体分子热运动对微粒的碰撞而产生微粒的布朗运动，对于越小的微粒越显著。血效电精请#代测生，中生带护器味的：因意于由  

常温下 $0.1\mu\mathrm{m}$ 的微粒每秒钟扩散距离达 $17\mu\mathrm{m}$ ，比纤维间距离大几倍至几十倍，这就使微粒有更大的机会运动到纤维表面而沉积下来（见图3-3位置 $a$ ），而大于 $0.3\mu\mathrm{m}$ 的微粒其布朗运动减弱，一般不足以靠布朗运动使其离开流线碰撞到纤维上面去。  

![](output_1\images\洁净室及其受控环境设计/a64f7d5e5860f272b4b5c5fc2ecf32d13d03d87faf0d254909f36f8c70dbabcf.jpg)  
图3-3扩散效应a和扩散拦截效应b  

# 4.重力效应  

微粒能过纤维层时，在重力作用下发生脱离流线的位移，也就是因重力沉降而沉积在纤维上（见图3-4）。  

![](output_1\images\洁净室及其受控环境设计/74dfafbdfaefbf8195abb5d1d19e43591ecc6f35a070312da94ffb0a1a590f14.jpg)  
图3-4重力效应（重力与气流方向平行）  

由于气流通过纤维过滤器特别是通过滤纸过滤器的时间远小于1s，因而对于  

直径小于 $0.5\mu\mathrm{m}$ 的微粒，当它还没有沉降到纤维上时已通过了纤维层，所以重力沉降完全可以忽略。 欢娱#志  

# 5.静电效应  

由于种种原因，纤维和微粒都可能带上电荷，产生吸引微粒的静电效应（见图3-5）部大高回出m  

![](output_1\images\洁净室及其受控环境设计/e605b3347017a4725bcd309ccbf58928b2c9db54b0b697deb7c53d441a101cbe.jpg)  
图3-5 静电效应  

除了有意识的使纤维或微粒带电外，若是在纤维处理过程中因摩擦带上电荷，或因微粒感应而使纤维表面带电，则这种电荷既不能长时间存在，电场强度也很弱，产生的吸引力很小，可以完全忽略。  

# 第二节 过滤器的特性  

# 一、面速和滤速  

面速是指过滤器断面上通过气流的速度，一般以 $\mathrm{m}/\mathrm{{s}}$ 表示，即  

$$
{\boldsymbol{u}}={\frac{\boldsymbol{Q}}{F\times3600}}
$$  

式中 $Q$ 风量， $\mathrm{{m^{3}/h}}$  

$F.$ ——过滤器截面积即迎风面积， $\mathbf{m}^{2}$ o所以面速反映过滤器的通过能力和安装面积。  

滤速是指滤料面积上通过气流的速度，一般以 $\mathrm{L}/(\mathrm{cm}^{2}\cdot\mathrm{min})$ 或 $\mathrm{cm/s}$ 表示，即  

$$
v={\frac{Q\times10^{3}}{f\times10^{4}\times60}}=1.67~{\frac{Q}{f}}\times10^{-3}~[\mathrm{L}/(\mathrm{cm}^{2}\cdot\mathrm{min})]
$$  

或  

$$
v{=}\frac{Q{\times}10^{6}}{f{\times}10^{4}\times3600}{=}0.028\ \frac{Q}{f}\ \left(\mathrm{cm/s}\right)
$$  

式中f一一滤料净面积（即去除黏结等占去的面积）， $\mathbf{m}^{2}$ 。所以滤速反映滤料的通过能力，特别是反映滤料的过滤性能  

过滤器的滤速范围见表3-1。  

表3-1过滤器滤速范围  


<html><body><table><tr><td>种类</td><td>粗效过滤器</td><td>中效、高中效过滤器</td><td>亚高效过滤器</td><td>高效过滤器</td></tr><tr><td>滤速量级</td><td>m/s</td><td>dm/s</td><td>cm/s</td><td>cm/s</td></tr></table></body></html>  

高效和超高效过滤器的滤速一般为 $2\sim3\mathrm{cm/s}$ ，亚高效过滤器为 $5\sim7\mathrm{cm/s}$ 。  

# 二、效率和透过率  

日肉 当被过滤气体中的含尘浓度以计重浓度来表示时，则效率为计重效率；以计数浓度来表示则为计数效率；以其他物理量作相对表示时，则为比色效率或浊度效率等。 量尘容四  

最常用的表示方法是用过滤器进出口气流中的尘粒浓度表示的计数效率：  

$$
\eta=\frac{N_{1}-N_{2}}{N_{1}}=1-\frac{N_{2}}{N_{1}}
$$  

式中 $N_{1}$ ， $N_{2}$ 一—分别为过滤器进出口气流中的尘粒浓度，粒/L。  

在过滤器的性能试验中，往往用与效率相对的透过率来表示，习惯用 $K(\%)$ 表示透过率：  

$$
K=(1-\eta)\times100\%
$$  

理论计算和实验证明：同类型过滤器串联，第一道以后的串联过滤器效率应该降低，因为经过前一道过滤器后微粒的分布发生了变化，由于对不同微粒的过滤作用不同，从而引起后一道过滤器对各粒径的总效率略有所降。  

但是这个降低是极小的，第二道过滤器的透过率仅增加一倍，以后的过滤器变化更小了，所以串联总效率 $\eta$ 仍可表示为：  

$$
\eta{=}1{-}(1{-}\eta_{1})(1{-}\eta_{2}){\cdots}(1{-}\eta_{n})
$$  

计数效率和粒径有密切关系，美国、日本等国通常指的DOP效率为 $99.97\%$ 的高效过滤器，这DOP就是单分散的邻苯二甲酸二辛酯微粒，或者说是指对$0.3\mu\mathrm{m}$ 的微粒而言的，而设计洁净室时则用 $\geqslant0.5\mu\mathrm{m}$ 微粒的数量这一概念，$99.97\%$ 绝不是对 $30.5\mu\mathrm{m}$ 微粒的效率。根据计算有如下结果：若对 $0.3\mu\mathrm{m}$ 微粒的效率为 $99.91\%$ ，则对 $0.5\mu\mathrm{m}$ 微粒的效率为 $99.994\%$ ，对 $30.5\mu\mathrm{m}$ 微粒的效率为$99.998\%\sim99.999\%$ o  

# 洁净室及其受控环境设计  

# 三、阻力  

过滤器的阻力由两部分组成，一是滤料的阻力，二是过滤器结构的阻力。  

$$
\Delta P_{2}=B u^{n}
$$  

式中 $\Delta P_{1}$ 滤料阻力；  

$\Delta P_{2}$ 一 过滤器结构阻力；V- 滤速；10E$u$ 面速；  

A,B,C，n,m 系数。  

以上公式表明，滤料阻力和滤速的一次方成正比，过滤器全阻力则和滤速成指数关系。  

# 四、容尘量  

过滤器容尘量是和使用期限有直接关系的指标。通常将运行中过滤器的终阻力达到其初阻力一倍（若一倍值太低，或定为其他倍数）的数值时，或者效率下降到初始效率的85%以下时（一般对于预过滤器来说）过滤器上沉积的灰尘重量，作为该过滤器的容尘量。  

当风量为1000m3/h时，一般折叠形泡沫塑料过滤器的容尘量为200～400g，玻璃纤维过滤器为250～300g，无纺布过滤器为300～400g，亚高效过滤器为160～200g，高效过滤器为400～500g。  

同类过滤器若尺寸不同，容尘量也不同。  

# 第三节过滤器的使用寿命  

以达到额定容尘量的时间作为过滤器的使用寿命，此时过滤器即需更换。计算公式为：  

$$
T{=}\frac{P}{N_{1}\times10^{-3}Q t\eta}
$$  

式中 $T$ 一过滤器使用寿命，d；倾案纳啡道 $P$ 过滤器容尘量，g；真率效武率 $N_{1}$ 工 过滤器前空气的含尘浓度， $\mathrm{mg/m^{3}}$ 。。$Q$ 过滤器的风量， $\mathrm{m^{3}/h}$ .  

t- 过滤器一天的工作时间，h；  
n 计算过滤器的计重效率。  

# 第四节效率的换算  

# 一、尘-尘换算  

尘-尘换算图如图3-6所示。   
下面说明换算图的用法。  

$\textcircled{1}$ 已知 $30.5\mu\mathrm{m}$ 的计数效率时，换算计重效率。  

[例]图中纵坐标是≥0.5μm的计数效率。当≥0.5μm计数效率为50%时，从图中纵坐标效率50%处引横坐标的平行线相交于曲线查得计重效率为98.5%，这从表2-3上分析看也是正确的，因为要把≥0.5um的微粒过滤掉占总粒数的50%，不到总粒数20%的1μm以上粒子显然应全部清除掉（可能有些漏掉），则其重量已占到97%，再加上一部分0.5～1μm的粒子，过滤掉的总重量就要大于97%，而可能达到 $98.5\%$ 左右。  

$\textcircled{2}$ 已知 ${\geqslant}1\mu\mathbf{m}$ 的计数效率时，换算计重效率。  

[例] $\geq1\mu\mathrm{m}$ 的计数效率为 $75\%$ ，计算对应于 $>0.5\mu\mathrm{m}$ 的计数效率。  

因为≥1μm100%计数效率下≥0.5μm计数效率为18.51%，所以≥1μm75%计数效率时的≥0.5μm计数效率应为18.51×0.75=13.88%，从图中查出对应的计重效率为 $96.2\%$ 。  

③已知≥X1μm的计数效率时，换算成≥X2μm的计数效率，X、X2为某一数字。  

[例 $1]\geqslant0.5\mu\mathrm{m}$ 的计数效率为 $2.65\%$ 时，换算对应的 $\geq5\mu\mathrm{m}$ 的计数效率。  

$5\mu\mathrm{m}$ 以上粒数正好占总粒数的 $2.65\%$ ，显然大粒子首先过滤掉，所以≥0.5μm的计数效率为2.65%时，≥5μm的计数效率即可为100%，即图上“≥5μm$100\%$ 效率线”。  

[例 $2]\geqslant0.5\mu\mathrm{m}$ 的计数效率为 $2\%$ 时，换算对应的 $\geq5\mu\mathrm{m}$ 的计数效率。  

按上面道理， $\geq5\mu\mathrm{m}$ 计数效率应为：  

$$
\frac{2}{2.65}=75.47\%
$$  

[例3]≥1μm的计数效率为70%，核算对应的≥0.5μm的计数效率。  

按前面讲的道理以0.7乘以 $\geq1\mu\mathrm{m}\ 100\%$ 效率所对应的 $>0.5\mu\mathrm{m}$ 的效率，即中干边 $0.7\times18.51\%=12.96\%$ 00.sT实际上不是某一粒径粒子全部过滤完才过滤比这一粒径小的粒子，而是有一定交叉的，所以以≥0.5μm的粒子计数效率换算≥1μm、≥5μm等粒子计数效率时，实际的效率应小于换算所得，以上例而言，1um效率70%所对应的0.5um效率应大于12.96%，或0.5μm效率为12.96%时1m效率应小于70%，对于中效过滤器可以小到原数的 $30\%$ 一出#城  

![](output_1\images\洁净室及其受控环境设计/6adb85ca4af97166379824c2f811d34f9296d8618cae7de5236b866b5e1720c9.jpg)  
  
图3-6尘-尘换算图  

下面再介绍一下DOP法、大气尘比色法和人工尘计重法的换算关系，根据图3-7可见，大气尘比色法效率为 $50\%$ 时DOP法效率才 $20\%$ ，而人工尘计重法效率达 $95\%$ 。 冬靠#的国灯书馆  

通过图3-7的关系可以看出，上面的计数效率和计重效率换算方法是可行的。因为DOP法也是一种计数法，和大气尘计数法较接近，而人工尘计重法的结果，一般都大于大气尘计重法的结果。仪顺个新不进 #好  

从图3-7可见，DOP法效率为 $2\%$ 时，人工尘计重法为 $83\%$ ，而按图3-6，大气尘计数法效率为 $2\%$ 时，大气尘计重法为 $73\%$ 牛欢烧计印鸭到  

DOP法效率为 $10\%$ 时，由图3-7查得人工尘计重法为 $91\%$ ；大气尘计数法效率为10%时，由图3-6查得大气尘计重法为95%。菌大买内  

DOP法效率为 $47\%$ 时，由图3-7查得人工尘计重法为 $99\%$ ；大气尘计数法为$47\%$ 时，由图3-6查得大气尘计重法为 $98.5\%$ ，上面举的例子1和3符合上述几种方法的一般关系，例2略差，但总体上看，用来估算是可行的。率（此外也可以利用图3-6、图3-7对计数法和其他方法进行换算。  

![](output_1\images\洁净室及其受控环境设计/be62b55140b324ec0d9374c233ab85c599ac4bd72962f3d12ee8323317eb42a5.jpg)  
图3-7几种效率的换算关系  

例如比色法效率 $95\%$ 相当于计数法多少？从图3-7可知比色法效率 $95\%$ 相当人工尘计重法效率 $99.5\%$ ，相当于计数效率 $66\%$ 。而我们实测过的日本比色法效率为 $95\%$ 的过滤器其 $>0.5\mu\mathrm{m}$ 计数效率为 $64.8\%$ ，比色法 $90\%$ 的过滤器其计数效  

# 洁净室及其受控环境设计  

率一般为 $40\%\sim50\%$ 0  

所以根据上述比较分析可以认为，在没有直接测定数据对比情况下，上述比较曲线可以用作通常参考性的换算。  

# 二、菌-尘换算  

菌-尘换算比较复杂，一般按以下两个原则处理：  

大下 $\textcircled{1}$ 若已知细菌效率等价直径，即查此直径下的滤料计数效率，即为该滤料对该菌群的计数效率。 A 大和武华欢新遇卡尘户$\textcircled{2}$ 若不知细菌的效率等价直径，则可按有关实验得到的一般关系换算。  

国内有关大气菌通过纤维型滤料的效率实验，寻找到与大气菌效率相当的大于等于某粒径尘粒的效率，认为大气菌效率和 $\geq5\mu\mathrm{m}$ 大气尘计数效率相当，见图3-8。因此，可知此时的大气菌等价直径应 $>5\mu\mathrm{m}$ ，因为只有 $>5\mu\mathrm{m}$ 的某粒径（例如$7\mu\mathrm{m}$ 的效率才能和 $\geq5\mu\mathrm{m}$ 的效率相当，这和前面表2-9给出的室外大气菌的等价直径相吻合。此外，也可按表3-2给出的数据取用，从其中也可看到图3-8由涂光备等给出的规律。  

![](output_1\images\洁净室及其受控环境设计/dd73553ad320d7e447627f6ae724905b9bea0194a619acf713c206bc6928e685.jpg)  
图3-8 菌-尘关系曲线  

表3-2过滤器滤菌效率  


<html><body><table><tr><td>序号</td><td>过滤器种类</td><td>细菌种类</td><td>效率/%</td><td>滤速/（m/s）</td></tr><tr><td>1 2 3 4 5 6 7</td><td>DOP99.97 DOP99.97 DOP99.97 DOP95 DOP75 NBS95</td><td>灵菌，为最小杆菌， 0.5~1μm</td><td>99.9999±0.0000 99.9994±0.0007 99.9964±0.0024 99.989±0.0024 99.88±0.0179 99.85±0.0157 99.51±0.061</td><td>0.025 0.025 0.025 0.025 0.05 0.09 0.09</td></tr></table></body></html>  

续表  


<html><body><table><tr><td>序号</td><td>过滤器种类</td><td>细菌种类</td><td>效率/%</td><td>滤速/（m/s)</td></tr><tr><td>8 9</td><td>DOP60 NBS75 DOP40</td><td>灵菌，为最小杆菌， 0.5~1μm</td><td>97.2±0.291 93.6±0.298 83.8±1.006</td><td>0.05 0.09 0.05</td></tr><tr><td>10 11</td><td>DOP20~30 用国产TL-Z-17无纺布制作的 粗效过滤器，对≥0.5μm尘粒效</td><td>实验室大气杂菌 大肠杆菌</td><td>54.5±4.903 89.2 44.9</td><td>0.20 0.2 0.2</td></tr><tr><td>12</td><td>率为5.4%，≥5μm尘粒效率 为83.2% 同上过滤器，对≥0.5μm尘粒</td><td>1.0 大坊 实验室大气杂菌</td><td>91.3</td><td>0.4</td></tr><tr><td>13</td><td>效率为8.3%，≥5μm尘粒效率 为90% 同上过滤器，对≥0.5μm尘粒</td><td>大肠杆菌 实验室大气杂菌</td><td>48.1 94.6</td><td>0.4 0.5</td></tr><tr><td>14</td><td>效率为8.9%，对≥5μm尘粒效 率为93.8% 用国产BCN-100（100g/m²）无</td><td>实验室大气杂菌</td><td>99.0</td><td>0.15</td></tr><tr><td>15</td><td>纺布制作的中效过滤器，对≥ 0.5μm尘粒效率为76.4%，对≥ 5μm尘粒效率为100% 同上过滤器，对≥0.5μm尘粒</td><td>大肠杆菌 实验室大气杂菌</td><td>95.6 街 丑来来氏 99.4</td><td>0.15 0.22</td></tr><tr><td>16</td><td>效率为75.80%，对≥5μm尘粒 效率为100% 同上过滤器，对≥0.5μm尘粒</td><td>大肠杆菌 实验室大气杂菌</td><td>94.7 99.7</td><td>0.22 0.28</td></tr><tr><td>17</td><td>效率为71.1%，对≥5μm尘粒效 率为100%</td><td>大肠杆菌 实验室大气杂菌</td><td>服新97.2</td><td>0.28</td></tr><tr><td>18</td><td>YGG型低阻亚高效过滤器</td><td>大肠杆菌</td><td>约100 >99.9</td><td>0.12 0.12</td></tr></table></body></html>  

# 第五节 影响效率的因素  

# 一、微粒尺寸的影响  

当过滤器过滤多分散的微粒时，在几种过滤机理作用下，比较小的微粒由于扩散作用而先在纤维上沉积，所以当粒径由小到大时，扩散效率逐渐减弱；比较大的微粒则在拦截和惯性作用下沉积，所以当粒径由小到大时，拦截和惯性效率逐渐增加。这样，和粒径有关的效率曲线，就有一个最低点，这一点粒径下的总效率最小，该效率下的粒径写成dmax，称为最大透过粒径。  

$d_{\mathrm{max}}$ 不是定值，对于不同性质的微粒、不同的纤维、不同的滤速， $d_{\mathrm{max}}$ 是变化的。图3-9是纤维层过滤器粒径和效率的典型关系。1SI干国  

![](output_1\images\洁净室及其受控环境设计/8036d797c154ddf62878e53315b15e4e6e2e00cd00665dac9f6c26ddc81edb0e.jpg)  
图3-9纤维层过滤器粒径和效率的关系  

由于测试技术的进步，对于滤纸过滤器， $d_{\mathrm{max}}$ 已由 $0.3\mu\mathrm{m}$ 下移到$0.1\sim0.15\mu\mathrm{m}$ 。  

# 二、纤维粗细的影响  

对于前面讲到的所有过滤机理，当纤维直径减小时，效率都升高。所以在选择高效过滤器滤材时，力求采用最细的纤维。当然，纤维细了，过滤器的阻力就要相应地增加。  

# 三、滤速的影响  

前述几种过滤效应和滤速的定性关系表示于图3-10。其他还有一些影响因素，这里不再论述。  

![](output_1\images\洁净室及其受控环境设计/fd0f4b361d04ad350b5a39340e440a0166a8c541f0b56a912fcba9842f05507b.jpg)  
图3-10滤速对各类效应的影响  

# 第六节我国过滤器的分类  

# 一、一般过滤器分类  

我国于1992年、1993年分别颁布了高效空气过滤器（GB13554—92）和空气过滤器（GB/T14295—93）的两个国家标准，一共分为粗效过滤器、中效过滤器、高中效过滤器、亚高效过滤器和高效过滤器五类，其中高效过滤器又细分为四种。从粗效至亚高效过滤器统称一般空气过滤器，见表3-3，计数效率均以 $30.5\mu\mathrm{m}$ 为准。目前这一标准正在修订之中，修订的标准将有几处重大改动：效率测定用气溶胶由大气尘改为人工尘，推荐用KCI气溶胶；中效、高效和亚高效的效率测定用气溶胶粒径皆为 $30.5\mu\mathrm{m}$ ，粗效用 $\geq2\mu\mathrm{m}$ 和标准人工尘两种气溶胶；高中效效率范围为 $70\%\sim95\%$ ，中效为 $10\%\sim70\%$ ，并分为3档；粗效为 $20\%\sim80\%(2\mu\mathrm{m})$ 或$950\%$ （人工尘计重）。以上数据以最终批准的标准为准。  

表3-3一般空气过滤器按性能分类  


<html><body><table><tr><td>性能指标 类别</td><td>额定风量下的大气 尘计数效率n/%</td><td>额定风量下的 初阻力/Pa</td><td>性能指标 类别</td><td>额定风量下的大气 尘计数效率n/%</td><td>额定风量下的 初阻力/Pa</td></tr><tr><td>粗效 中效 高中效</td><td>粒径≥5μm，80>n≥20 粒径≥1μm，70>n≥20 粒径≥1μm，99>n≥70</td><td>≤50 ≤80 ≤100</td><td>亚高效</td><td>粒径≥0.5μm， 99.9>n≥95</td><td>≤120</td></tr></table></body></html>  

# 二、高效过滤器分类  

高效过滤器按性能分类见表3-4，其中A、B、C三种高效过滤器的效率规定用钠焰法测定，D种的效率用计数法测定。 7 广典农市 草  

表3-4 高效过滤器按性能分类  


<html><body><table><tr><td>性能指标</td><td colspan="2">额定风量下的 效率n/%</td><td colspan="2">20%额定风量下的 效率n/%</td><td rowspan="2">额定风量下的 初阻力/Pa</td><td rowspan="2">出厂检漏</td></tr><tr><td>类别</td><td colspan="2"></td><td colspan="2"></td></tr><tr><td>A</td><td colspan="2">≥99.9</td><td colspan="2"></td><td>≤190</td><td></td></tr><tr><td colspan="2">B</td><td colspan="2">≥99.99</td><td colspan="2">≥99.99</td><td>≤220 ≤250</td></tr><tr><td colspan="2">C D</td><td colspan="2">≥99.999 粒径</td><td colspan="2">≥99.999</td><td>要</td></tr><tr><td colspan="2"></td><td>≥99.999</td><td colspan="2">粒径 ≥0.1μm</td><td>≤280 ≥99.999</td><td>要</td></tr></table></body></html>  

高效过滤器产品和测试方法标准也分别正在修订之中。修订的标准将增加一个类别即E类。 类衣室石香苹二童  

# 第四章洁净室的分类和原理  

# 第一节洁净室的定义  

# 一、定义  

洁净室是指空气洁净度达到规定级别的可供人活动的空间。其功能是控制微粒的污染。  

为了达到规定的洁净度级别，有效地控制微粒的污染，使人在其中从事精密的生产和科学实验活动，洁净室绝不是仅限于“洁净”，而必须是一个对温度、噪声、照度、静电、微振等都有相当要求的多功能的综合整体，是集建筑装饰、净化空调、纯水纯气、电气控制等多种专业技术于一体的产物。融翻用  

# 二、特点  

洁净室的特点如表4-1所列。  

表4-1 洁净室特点  


<html><body><table><tr><td>功能上</td><td>设计上</td><td>结构上</td><td>施工上</td></tr><tr><td>防止产尘</td><td>三级过滤</td><td>不产尘</td><td>严密</td></tr><tr><td>阻止进尘</td><td>末端过滤</td><td>不积尘</td><td>干净</td></tr><tr><td>有效排尘</td><td>气流方向有利于灰尘沉降</td><td>不妨碍清除灰尘</td><td>按程序进行</td></tr></table></body></html>  

# 第二节 洁净室的分类  

# 一、按用途分类  

按用途可分为两大类。  

（1）工业洁净室—以无生命微粒的控制为对象主要控制无生命微粒对工作对象的污染，内部一般保持正压。它适用于精密工业、电子工业、宇航工业、化学工业、原子能工业、印刷工业、照相工业等部门。  

（2）生物洁净室一—以有生命微粒的控制为对象  

又可分为：  

①一般生物洁净室，主要控制有生命微粒对工作对象的污染。同时其内部材料要能经受各种灭菌剂侵蚀，内部一般保持正压。其实质上是结构和材料允许做灭菌处理的工业洁净室，可用于食品工业（防止变质、生霉）、制药工业（高纯度、无菌制剂）、医疗设施（手术室、各种制剂室、调剂室）、动物实验设施（无菌动物饲育）、实验设施（理化、洁净实验室）。  

②生物学安全洁净室（又称生物安全实验室），主要控制工作对象的有生命微粒对外界和人的污染，内部保持负压。用于实验设施（细菌学、生物学洁净实验室）、生物工程（重组基因、疫苗制备）。  

# 二、按气流分类  

按气流可分为四类：  

$\textcircled{1}$ 单向流洁净室； 北京定销#$\textcircled{2}$ 非单向流洁净室（乱流洁净室）；$\textcircled{3}$ 辐（矢）流洁净室；亚$\textcircled{4}$ 混合流（局部单向流）洁净室。  

# 第三节单向流洁净室的原理和特性  

# 一、定义  

单向流洁净室过去在国外称为层流洁净室，我们称为平行流洁净室。从美国联邦标准209C开始，正式称为单向流洁净室。 上流向  

单向流洁净室的定义是：气流以均匀的截面速度，沿着平行流线以单一方向在整个室截面上通过的洁净室。  

# 二、原理  

单向流洁净室靠送风气流“活塞”般的挤压作用，迅速把室内污染排出，如图4-1所示。S长出不大最前夹回然内高0亦管平要大然  

要想保证“活塞”作用的实现，最重要一点是高效过滤器必须满布。当然，过滤器是有边框的，顶棚也是有边框的，不可能百分之百地满布过滤器。应该用满布比这一概念来衡量过滤器的满布程度： 1年  

高效过滤器净截面积工满布比=洁净室布置过滤器截面的面积  

![](output_1\images\洁净室及其受控环境设计/4aa0b061bbdd243c0cf11585332f3484f966da42cad7740098897d059ca0130e.jpg)  
图4-1 单向流洁净室原理  

当高效过滤器布置在静压箱之外，静压箱的送风面为阻漏层时，由于阻漏层既具有相当的阻力，又有全面透气性能和过滤亚微米微粒的性能，使静压箱中的气流又经过一次具有阻漏效果的过滤层。高效过滤器与阻漏层之间为连续的洁净空间，保持出风面积可等同于过滤器面积，此时满布比用下式表达：  

用低阻而几乎无效率的孔板、阻尼层等不能用上面的公式。  

正常情况下满布比达到 $80\%$ 。我国《空气洁净技术措施》规定，垂直单向流洁净室满布比不应小于 $60\%$ ，水平单向流洁净室不应小于 $40\%$ ，否则就是局部单向流了。 0折料  

# 三、特性指标  

表示单向流洁净室性能好坏的特性指标主要有以下三项。  

# 1.流线平行度（流线平行性）  

流线平行的作用是保证尘源散发的尘粒不作垂直于流向的传播。  

要求流线之间要平行，在 $0.5\mathrm{m}$ 距离内线间夹角最大不能超过 $25^{\circ}$ ；又要求流线尽可能垂直于送风面，其倾斜角最小不能小于 $65^{\circ}$ 。或者简单用流线偏离垂直线的角度表示，《洁净室施工及验收规范》规定了更严的要求，即该角应不大于 $15^{\circ}$ 。 支 来老精一  

# 2.乱流度（速度不均匀度）  

速度均匀的作用是保证流线之间质点的横向交换最小。乱流度是为了说明速度场的集中或离散程度而定义的，用于不同速度场的比较，用(V:-V) V表示，这是数理统计中的“变异系数”。实用时，由于测点数一般不会多于30，按《洁净室施工及验收规范》不小于10点就可以，而此时由于测点少，属小子样问题，应加以贝塞尔修正，即用（n—1）代替上式中的 $n$ 。  

国内在20世纪80年代初即提出这一概念，日本则在1987年的协会标准中提出这一概念，而且都从理论角度要求乱流度 $\leqslant0.20$ 。美国一直沿用简单的测点数法，早期的209标准要求任一点速度与平均速度之差不能超过平均速度 $\pm20\%$ ，这显然失之过严。20世纪70年代，美国污染控制协会标准规定为速度测点的 $80\%$ 值与平均值之差，约在平均值的士 $20\%$ 之内，其余 $20\%$ 测定值与平均值之差，改在平均值的 $\pm30\%$ 之内。20世纪80年代，美国环境科学协会标准则规定，在平均值$\pm20\%$ 范围内的气流速度测点数占的最小百分数是“买卖双方之间协商的事情”。计算表明，如果按209标准的方法评定达不到要求，则按上述其他各法评定就可以达到要求。  

图4-2是根据国内外实测数据整理成的乱流度和单向流自净时间的关系，可见在速度不均匀度 $\beta_{\scriptscriptstyle V}\leqslant0.3$ 时，实际自净时间为 $\mathrm{{1}\mathrm{{min}}}$ ，虽然已比理论值大几倍，但毕竟仍是很短的，所以从实际出发， $\beta_{V}\leqslant0.3$ 即可以。《洁净室施工及验收规范》把 $\beta_{V}$ 要求得更严，即时册自的这我出往我回空  

$$
\beta_{V}=\sqrt{\frac{\sum(V_{i}-\overline{{V}})^{2}}{n-1}}\bigg/\overline{{V}}\leqslant0.25
$$  

式中 $V_{i}$ —任一点风速；  

V 平均风速；  
n 测点数。  

![](output_1\images\洁净室及其受控环境设计/14e6157914e98155a07b35d274e2dfde59926b2e04ad1980b38e8b12cd12eee2.jpg)  
图4-2乱流度与单向流洁净室自净时间的关系  

# 洁净室及其受控环境设计  

# 3.下限风速  

这是保证洁净室能控制以下四种污染的最小风速。  

$\textcircled{1}$ 当污染气流多方位散布时，送风气流要能有效控制污染的范围；$\textcircled{2}$ 当污染气流与送风气流同向时，送风气流要能有效地控制污染气流到达下  
游的扩散范围；$\textcircled{3}$ 当污染气流与送风气流逆向时，送风气流能把污染气流抑制在必要的距离  
之内；内园$\textcircled{4}$ 在全室被污染的情况下，足以在合适的时间迅速使室内空气自净。一出具体数值见表4-2。  

表4-2下限风速建议值  


<html><body><table><tr><td>洁净室</td><td>下限风速/（m/s）</td><td>其内S+条直件</td></tr><tr><td>垂直单向流</td><td>0.12 回 0.3 ≤0.5</td><td>平时无人或很少有人进出，无明显热源（只有一般仪器）直 无明显热源的一般情况 有人，有明显热源，如0.5仍不够，则宜控制热源尺寸和加以隔热</td></tr><tr><td>水平单向流</td><td>0.3 0.35 ≤0.5</td><td>平时无人或很少有人进出 一般情况 要求更高或人员进出频繁的情况</td></tr></table></body></html>  

# 第四节 乱流洁净室的原理和特性  

# 一、定义  

乱流洁净室，从美国联邦标准209C开始，称为非单向流洁净室。为简单起见，我国《洁净室施工及验收规范》仍沿用乱流洁净室这一名称。  

乱流洁净室的定义是：气流以不均匀的速度呈不平行流动，伴有回流或涡流的洁净室。  

# 二、原理  

乱流洁净室靠送风气流不断稀释室内空气，把室内污染逐渐排出，达到平衡，如图4-3所示。  

要想保证稀释作用很好地实现，最重要一点是室内气流扩散得要快且均匀。  

# 三、特性指标  

表示乱流洁净室性能好坏的特性指标主要有以下三项。  

![](output_1\images\洁净室及其受控环境设计/660493a11cc86b649e9089464c2df8ac0feaacf9cf8750d4eb07022e1efd464b.jpg)  
图4-3 乱流洁净室原理  

# 1.换气次数  

换气次数的作用是保证有足够进行稀释的干净气流。换气次数的多少应根据计  

![](output_1\images\洁净室及其受控环境设计/81208123c26ca868295be58e19eea4b329dd17f4f71727014dfbf5858484a23b.jpg)  
图4-4 自净过程曲线  

算和经验确定。  

# 2.气流组织  

气流组织的作用是保证能均匀地送风和回风，充分发挥干净气流的稀释作用。因此要求单个风口有足够的扩散作用，全室风口布置均匀，数量多一些好，要尽量减少涡流和气流回旋。  

气流组织是通过测定流场流线来分析的，没有定量标准。  

# 3.自净时间  

自净时间是洁净室从污染状态回复到正常稳定状态能力的体现，越短越好。也可以指定为从某污染状态降低到某洁净状态的时间。  

图4-4是具有33次/h换气次数的洁净室的理论自净过程曲线和实测过程曲线。  

乱流洁净室自净时间一般不超过 $30\mathrm{{min}}$ 0  

# 第五节 洁净室稳定时的含尘浓度  

洁净室稳定时的含尘浓度可由图4-5所示的基本形式计算，图中洁净室可以是单室或多室，结果都可写成：  

室内尘粒均匀分布时，  

$$
\begin{array}{c}{N{=}\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}{n\left[1-s(1-\eta_{\mathrm{r}})\right]}}\\ {\approx N_{\mathrm{s}}{+}\frac{60G\times10^{-3}}{n}}\end{array}
$$  

![](output_1\images\洁净室及其受控环境设计/f55cdb03b3150513b4e23a13455a70d9528f84d6094d3b2c43aba86196486a58.jpg)  
图4-5乱流洁净室的基本图式MBC—新风通路；DEBC—回风通路  

室内尘粒不均匀分布时（如图4-6所示的三区不均匀分布），  

![](output_1\images\洁净室及其受控环境设计/c82b68644c01af9d8b569fa56dc86ca0755aa90c2032c7608fb6022434e49f93.jpg)  
图4-6 三区不均匀分布  

$$
N_{\mathrm{V}}{=}N_{\mathrm{s}}{+}\psi\frac{60G{\times}10^{-3}}{n}
$$  

因为 $N_{\mathrm{s}}$ 和 $\frac{60G\times10^{-3}}{n}$ 相比极小，可把上式改写成简化式：  

$$
N_{\mathrm{V}}{\approx}{\phi}{\left(N_{\mathrm{s}}+\frac{60G{\times}10^{-3}}{n}\right)}
$$  

以上各式中的符号意义是：  

$N$ ， $N_{\mathrm{V}}$ 室内稳定含尘浓度，粒/L；干放昔$n$ 换气次数，次/h；管内室用大更更尘  
甲 $G$ 室内单位容积发尘量，粒/ $(\mathrm{m}^{3}\cdot\mathrm{min})$ ，一坚调鞋$M-$ 大气含尘浓度，粒/L；语的膏如最作者S 回风量对于全风量之比； 鼎新高业城二器$N_{\mathrm{s}}$ 送风含尘浓度，粒/L；  
湘 $\psi$ 不均匀分布系数。装，限美发直更来尘含内室设从新风口到送风口的新风通路上过滤器的总效率为 $\eta_{n}$ 。  

$$
\eta_{n}{=}1{-}(1{-}\eta_{1})(1{-}\eta_{2})(1{-}\eta_{3})
$$  

设从回风口到送风口的回风通路上过滤器的总效率为 $\eta_{\mathrm{r}}$ 。  

$$
\eta_{\mathrm{r}}{=}1{-}(1{-}\eta_{2})(1{-}\eta_{3})
$$  

$\eta_{1}$ 计 粗效过滤器效率；  

$\eta_{2}$ —中效预过滤器效率；  
$\eta_{3}$ ——末级过滤器效率。  
高效净化系统送风含尘浓度N可按表4-3选用；亚高效系统则须具体计算。  

表4-3送风含尘浓度 $N_{s}$   


<html><body><table><tr><td rowspan="3">高效净化系统</td><td>新风比（单向流）</td><td>0.02</td><td>0.04</td><td></td><td colspan="2"></td></tr><tr><td>新风比（乱流）</td><td></td><td></td><td>0.2</td><td>0.5</td><td>1.0</td></tr><tr><td>N/（粒/L）</td><td>0.1</td><td>0.2</td><td>1</td><td>2.5</td><td>5</td></tr></table></body></html>  

# 第六节 洁净室的特性  

# 一、乱流洁净室均匀分布时的静态特性  

通过对含尘浓度均匀分布时稳定式的进一步分析并绘成曲线，可以直观地了解各参数对洁净度的影响程度，起到揭示洁净室规律的作用。现举一例，如图4-7所示。  

从图4-7中可见：  

①在大气含尘浓度M≤106粒/L以内时，大气含尘浓度的波动对于100级（209E）及其以下级别的洁净室的含尘浓度影响极小，也就是说，在大气含尘浓度为M时测出的室内含尘浓度，当M变化到M时，这一测定结果仍然适用。  

但是对于级别高于100级（209E）例如10级（209E）的洁净室，使用常规0.5μm级高效过滤时，大气含尘浓度的变化对室内含尘浓度将有影响。  

②室内单位容积发尘量G变化时，对洁净室含尘浓度的影响，随着末级过滤器效率的提高而增加。或者说，对于级别越高的洁净室，G越是决定室内含尘浓度的重要因素，比大气含尘浓度影响更大，所以室内管理越显得重要。  

③末级过滤器效率高到一定程度，对提高乱流洁净室洁净度级别的作用就显著减小，所以对于洁净度要求不是很高的洁净室，可以采用效率稍低而阻力、价格也低的末级过滤器，如亚高效过滤器，这对于拓宽洁净室的使用领域是有利的。 S0n 凯务 店  

④换气次数n和室内含尘浓度成直线关系，并且末级过滤效率越大，n的影响越大；反之末级过滤器性能越差，n的影响也越小，即此时单纯靠增加换气次数收不到明显效果。同时，室内发尘量越大，n的作用也越大。  

# 二、不均匀分布时的静态特性  

由式（4-8）可以绘制一组曲线，反映不均匀分布系数和洁净室几个特性参数  

![](output_1\images\洁净室及其受控环境设计/09c0082639fc97d8cb9e00ca359cad9e54b8e73f6bbcdad79aa5999eef060aee.jpg)  
图4-7乱流洁净室均匀分布时的静态特性曲线一例  

的关系：  

公式中各符号意义如下：  

$G_{\mathrm{a}}$ 一 一 主流区内发尘量；  

# 洁净室及其受控环境设计  

$G_{\mathrm{b}}$ 涡流区内发尘量； $\beta$ 主流区发尘量占全室发尘量的比例；   
$\boldsymbol{Q}$ 送风量；   
$\boldsymbol{Q}^{\prime}$ 主流区引带边上涡流区的风量； $\varphi$ 主流区的引带系数；   
$V_{\mathrm{b}}$ 涡流区容积；   
$V$ 室容积。  

现举如图4-8所示的一组曲线为例。从这些曲线中可得到不均匀分布时的洁净室特性有以下几点。  

$\textcircled{1}$ 对于单向流洁净室，假定过滤器满布比达到 $100\%$ （连边框都没有），则在室内整个高度和断面上，都是平行单向气流而无涡流区，因为  

$$
V_{\mathrm{b}}=0
$$  

所以式（4-8）中由式（4-4），则  

这好比是一段过滤器试验管道，过滤器后管道内的含尘浓度只决定于过滤器送风浓度，当然这是理想的情况。  

$\textcircled{2}$ 假定过滤器不是 $100\%$ 满布，而有一个比例（即满布比），此时就有涡流区，随着这一比例的减小， $\varphi$ 8 $V_{\mathrm{~b~}}$ 都要增大， $\beta$ 要减小，则 $N_{\mathrm{V}}$ 也要增大，说明满布比不同的平行流洁净室，其含尘浓度是不同的，用式（4-4）可以计算。同样，人员密度不同的单向流洁净室含尘浓度也不同，所以单向流洁净室的人员数量还是要适当控制的。  

$\textcircled{3}$ 对于不同的乱流洁净室，主要是主流区的大小、涡流区的大小和引带风量的大小不同，例如散流器的扩散角比高效过滤器风口大一些，因而 $V_{\mathrm{~b~}}$ 小些， $\varphi$ 也大些。这就反映了不同乱流洁净室在含尘浓度上的差别。  

$\textcircled{4}$ 在所有情况下， $\beta$ 越大，不均匀系数 $\psi$ 越小。这说明，如果将尘源尽量设置在主流区内，则洁净室的平均含尘浓度越小。  

COF-N 广 $\textcircled{5}$ 对于乱流洁净室，由于 $\frac{V_{\mathrm{~b~}}}{V}$ 三 一般在0.5以上，则 $\varphi$ 越大，不均匀分布系数 $\psi$ 越小，越接近于1。这说明，对于乱流洁净室，希望风口的引带比大，这样室内气流混合较好，以达到尽量均匀稀释的作用，因而含尘浓度更接近按均匀分布公式  

![](output_1\images\洁净室及其受控环境设计/ddd0e8ce220ae71c61dc0d25bdf04d4a66969c3e7e8819fa7c5659077f1b38f6.jpg)  

计算的结果。  

对于单向流洁净室，由于 <0.1，则越小，不均匀分布系数越小于1。这说明，对于单向流洁净室，气流已经是平行流动，就不希望引带气流太大以致扰乱单向流；相反，引带气流越小，单向平行流越稳定，含尘浓度越低。  

$\textcircled{6}$ 由于尘粒不均匀分布这一固有特性的影响，实测浓度值之间的差别在1倍之内是允许的，由于浓度场的这一不均匀性，建议测定应多点多次地进行。  

$\textcircled{7}$ 据计算，不均匀分布和均匀分布浓度之比即不均匀分布系数 $\psi$ ，对于乱流洁净室一般波动士0.5，也就是说，按均匀分布法计算的结果若和实测浓度相差在半倍以内，不一定是计算的问题，因为仍在不均匀分布的波动范围之内，是允许的。  

$\textcircled{8}$ 均匀分布时 $n$ 和 $N$ 的关系如前所述为直线，而不均匀分布时则是折线，如图4-9所示。这是由于真正的室平均浓度即不均匀分布的室平均浓度，可比均匀分布的室平均浓度大（即 $\psi>1)$ ，也可以比它小（即 $\psi<1)$ 。一般当 $n$ 小于60次时，$\psi$ 大于1，反之小于1，因此 $n$ 和 $N$ 成为折线关系。  

![](output_1\images\洁净室及其受控环境设计/47f1741f0f4d82cd179d18b8a1bec82f83b0aeb4eed297f2ce9f73ad52881821.jpg)  
图4-9按两种分布计算的浓度和实测浓度的比较  

# 第五章洁净环境参数  

# 第一节洁净环境的品质  

相对于普通大环境来说，洁净室是一种建筑微环境，而它的某一局部空间环境又是洁净室的微环境。  

洁净环境的主要品质是空气洁净度，即对空气的微粒浓度的要求。但是由于在洁净的环境中所进行的工作往往具有其特殊性，所以对该环境的品质也往往还有其他要求。这些要求大致如表5-1所列。  

表5-1洁净环境品质所要求的各方面  


<html><body><table><tr><td>类型</td><td>具体要求</td></tr><tr><td>有关空气方面</td><td>气流速度、压力、微粒（包括非生物微粒和生物微粒）、有害气体</td></tr><tr><td>有关热的方面</td><td>空气温度、湿度、表面热辐射</td></tr><tr><td>有关光的方面</td><td>照度、眩光、色彩</td></tr><tr><td>有关声的方面</td><td>噪声</td></tr><tr><td>有关电的方面 有关力的方面</td><td>静电量</td></tr></table></body></html>  

涉及以上诸方面的品质，洁净室在设计时所用到的参数如表5-2所列。  

表5-2 设计参数  


<html><body><table><tr><td>名称</td><td>适用场所</td><td>名称</td><td>适用场所</td></tr><tr><td>空气洁净度级别 表面洁净度级别 换气次数</td><td>所有洁净室 高级别工业洁净室 非单向流洁净室 单向流洁净室 所有洁净室</td><td>照度 噪声（A声级） 表面电阻率 地面泄漏电阻 静电压</td><td>所有洁净室 所有洁净室 一部分工业和生物洁净室 一部分工业和生物洁净室 高级别工业洁净室</td></tr></table></body></html>  

# 第二节 空气洁净度级别  

空气洁净度级别已在第一章中做了全面的介绍，这里仅就洁净度具体参数补充  

一些内容。  

空气洁净度的具体级别要求，在各行各业的相关标准、规范中都有规定，在本书有关具体应用领域的章节也会介绍，这里给出一个总的估计，列在表5-3中。  

表5-3各行业要求的环境洁净度级别  


<html><body><table><tr><td rowspan="2">名称</td><td colspan="3"></td><td rowspan="2">级别（ISO）</td><td colspan="4"></td></tr><tr><td>1</td><td>2</td><td>3 4</td><td>5</td><td>6</td><td>7</td><td>8</td></tr><tr><td>半导体制造</td><td rowspan="2"></td><td rowspan="2"></td><td rowspan="2"></td><td rowspan="2"></td><td></td><td></td><td></td><td rowspan="2">9</td><td rowspan="2"></td></tr><tr><td>半导体装配</td><td></td><td></td><td></td></tr><tr><td>集成电路制造</td><td rowspan="11"></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td colspan="3"></td><td rowspan="6"></td></tr><tr><td>集成电路装配</td><td></td><td></td><td></td></tr><tr><td>人造卫星</td><td></td><td></td><td></td></tr><tr><td>光导摄像管</td><td></td><td></td><td></td></tr><tr><td>光导纤维</td><td></td><td></td><td></td></tr><tr><td>彩色液晶显示器</td><td></td><td></td><td></td></tr><tr><td>彩色显像管</td><td></td><td></td><td></td><td rowspan="3"></td><td></td><td></td><td></td><td rowspan="6"></td></tr><tr><td></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td></td><td></td><td></td></tr><tr><td>磁控管</td><td></td><td></td><td></td></tr><tr><td>小型继电器</td><td></td><td></td><td></td></tr><tr><td></td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td></td><td></td><td rowspan="4"></td></tr><tr><td>电子仪器部件</td><td></td><td></td></tr><tr><td>电子计算机</td><td></td><td></td></tr><tr><td>电子计测器</td><td></td><td></td></tr><tr><td></td><td rowspan="5"></td><td rowspan="5"></td><td rowspan="5"></td><td rowspan="5"></td><td rowspan="5"></td><td></td><td></td><td></td></tr><tr><td>真空管</td><td></td><td></td></tr><tr><td>精密陀螺仪</td><td></td><td></td></tr><tr><td>陀螺仪 航空仪表</td><td></td><td></td></tr><tr><td>高可靠性元件</td><td></td><td></td></tr><tr><td></td><td rowspan="4"></td><td rowspan="4">告</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td></td><td></td><td rowspan="4"></td><td rowspan="4"></td></tr><tr><td>高可靠性装置</td><td></td><td></td></tr><tr><td>精密测定器</td><td></td><td></td></tr><tr><td>超精密印刷</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

续表  

<html><body><table><tr><td colspan="2"></td><td colspan="8">级别（ISO)</td></tr><tr><td></td><td>名称</td><td></td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td></tr><tr><td colspan="2">轴承</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">普通轴承</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">大型轴承</td><td></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td></td><td></td><td></td></tr><tr><td colspan="2">自控机器</td><td></td><td></td><td></td></tr><tr><td colspan="2">高性能光学装置</td><td></td><td></td><td></td></tr><tr><td colspan="2">光学机器</td><td></td><td></td></tr><tr><td colspan="2">摄影胶片</td><td></td><td></td></tr><tr><td colspan="2">磁头</td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">磁带</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>流体元件 离心泵</td><td></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td></tr><tr><td>液压系统</td></tr><tr><td>宇宙飞船液压系统</td></tr><tr><td>宇宙飞船船体</td></tr><tr><td>大型阀门</td></tr><tr><td>气动装置</td></tr><tr><td>精密定时器</td><td colspan="2" rowspan="6"></td></tr><tr><td>水中用放大器</td><td></td><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td>高析像度照相机 洁净手术室</td><td></td></tr><tr><td>术后恢复室</td><td></td></tr><tr><td>白血病病房</td><td></td></tr><tr><td>烧伤病房</td><td></td><td rowspan="5">耀鲜螂</td><td rowspan="5"></td><td rowspan="5"></td><td rowspan="5"></td><td></td><td></td><td rowspan="5"></td><td rowspan="5"></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td>强药治疗癌病房</td><td>变态反应性呼吸器官疾病病房</td><td></td></tr><tr><td>新生儿病房</td><td></td><td></td></tr><tr><td>细菌培养检查室</td><td></td><td></td></tr><tr><td></td><td></td><td rowspan="5"></td><td rowspan="5"></td><td rowspan="5"></td><td rowspan="5"></td><td></td><td></td><td rowspan="5"></td><td rowspan="5"></td><td rowspan="5"></td></tr><tr><td>无菌动物实验室</td><td></td></tr><tr><td></td><td></td></tr><tr><td>血液室、血库</td><td></td></tr><tr><td>注射液培养、封装、检查</td><td></td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表  

<html><body><table><tr><td rowspan="2">名称</td><td rowspan="2"></td><td colspan="8">级别（ISO）</td></tr><tr><td>1 2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td></tr><tr><td>片剂生产</td><td></td><td rowspan="11"></td><td rowspan="10"></td><td rowspan="10"></td><td rowspan="10"></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>眼药水生产、封装</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>肉食加工，罐头封装</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>酿造酒</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>快餐食品</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>乳制品</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>蘑菇培养</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>植物花卉单体培养</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>病毒性农药</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>鱼、蚕养殖</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

# 第三节 表面洁净度级别  

由于集成电路加工工序多达数百道（见表5-4），而每道工序要暴露的时间以小时算，从 $4\mathrm{\sim}256\mathrm{M}$ 的集成度，产品要暴露 $40\mathrm{d}$ ， $960\mathrm{h}$ 。  

表5-4集成电路加工工序数  


<html><body><table><tr><td>DRAM动态随机存取存 储器集成度</td><td>256K</td><td>1M</td><td>4M</td><td>16M</td><td>64M</td><td>256M</td><td>1G</td><td>4G</td></tr><tr><td>芯片面积/cm² 被控制粒径（取线宽1/</td><td>0.4 0.18</td><td>0.5 0.12</td><td>0.9 0.08</td><td>1.3 0.05</td><td>2 0.035</td><td>3 0.025</td><td>7 0.018</td><td>10 0.01</td></tr><tr><td>10）/μm 加工工序数</td><td></td><td></td><td></td><td></td><td></td><td>140~160|160~200|200~300|300~400|400~500|500~600|530~700600~700</td><td></td><td></td></tr></table></body></html>  

由于暴露时间太长，因此对沉降到芯片上的微粒数提出了要求。  

2007年1月，由包括中国在内的八国投票通过的ISO标准表面洁净度级别，给出了各级允许沉降微粒数，见表5-5。  

表5-5表面洁净度级别允许沉降微粒数 单位：个 $\mathbf{m}^{2}$   


<html><body><table><tr><td rowspan="2">表面洁净度 等级SPC</td><td colspan="9">控 制粒 径</td></tr><tr><td>≥0.05μm</td><td>≥0.1μm</td><td>≥0.5μm</td><td>≥1μm</td><td>≥5μm</td><td>≥10μm</td><td>≥50μm</td><td>≥100μm</td><td>≥500μm</td></tr><tr><td>SPC1级</td><td>200</td><td>100</td><td>20</td><td>10</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>SPC2级</td><td>2000</td><td>1000</td><td>200</td><td>100</td><td>20</td><td>10</td><td></td><td></td><td></td></tr><tr><td>SPC3级</td><td>20000</td><td>10000</td><td>2000</td><td>1000</td><td>200</td><td>100</td><td></td><td></td><td></td></tr></table></body></html>  

续表  

<html><body><table><tr><td rowspan="2">表面洁净度 等级SPC</td><td colspan="8">控制粒径</td></tr><tr><td>≥0.05μm</td><td>≥0.1μm ≥0.5μm</td><td>≥1μm</td><td>≥5μm</td><td>≥10μm</td><td>≥50μm</td><td>≥100μm</td><td>≥500μm</td></tr><tr><td>SPC4级</td><td>200000</td><td>100000</td><td>20000</td><td>10000</td><td>2000</td><td>1000</td><td>200</td><td>100</td><td></td></tr><tr><td>SPC5级</td><td></td><td>1000000</td><td>200000</td><td>100000</td><td>20000</td><td>10000</td><td>2000</td><td>1000</td><td>200</td></tr><tr><td>SPC6级</td><td></td><td>10000000</td><td>2000000</td><td>1000000</td><td>200000</td><td>100000</td><td>20000</td><td>10000</td><td>2000</td></tr><tr><td>SPC7级</td><td></td><td></td><td></td><td>10000000</td><td>2000000</td><td>1000000</td><td>200000</td><td>100000</td><td>20000</td></tr><tr><td>SPC8级</td><td></td><td></td><td></td><td></td><td></td><td>1000000</td><td>2000000</td><td>100000</td><td>200000</td></tr></table></body></html>  

# 第四节换气次数与截面风速  

换气次数 $\equiv$ 房间总送风量/房间体积（次/h）  

截面风速 $\c=$ 通过工作区高度截面的房间总风量/ $3600\times$ 工作区高度截面积）$\mathrm{{(m/s)}}$ 计六果  

各行业会有自己的换气次数和截面风速的要求，设计时需参考各行业的有关规范或者根据具体条件进行计算。求要示工当兼要售工从应武育  

表5-6是ISO14644—4主要针对微电子工业洁净室给出，被我国GB50073—2001《洁净厂房设计规范》等同采用的换气次数与截面风速数值，当没有具体标准时可以参考，其中风速更应参照第四章介绍的下限风速。如一  

表5-6换气次数和截面风速的一般数值  


<html><body><table><tr><td>空气洁净度级别 (ISO)</td><td>截面风速/（m/s）</td><td>换气次数/（次/h）</td><td>空气洁净度级别 (ISO)</td><td>截面风速/（m/s）</td><td>换气次数/（次/h）</td></tr><tr><td>1~4 5 6</td><td>0.3~0.5 0.2~0.5 0.2~0.5</td><td>50~60</td><td>7 8~9</td><td>0.2~0.5 0.2~0.5</td><td>15~25 10~15</td></tr></table></body></html>

注：1.换气次数适用于层高小于 $4\mathrm{m}$ 的洁净室。  

2.室内人员、热源少时宜采用下限值。  

# 第五节静压差  

对于大部分洁净空间，为了防止外界污染侵人，需要保持内部的压力（静压）高于外部的压力（静压）。静压差的维持一般应符合以下原则。  

$\textcircled{1}$ 洁净空间的压力要高于非洁净空间的压力。$\textcircled{2}$ 洁净度级别高的空间的压力要高于相邻相通的洁净度低的空间的压力。$\textcircled{3}$ 防止对人和环境有严重危害的危险因子传播，需要大的压力差。$\textcircled{4}$ 最小压力差不小于 $5\mathrm{Pa}$  

# 洁净室及其受控环境设计  

$\textcircled{5}$ 有自动控制要求时，为防止压力差过大波动，压力差可能宜取大一些。  

对于一部分生物洁净室，为了防止危险的微生物从操作或研究对象处散发到控制空间以外而造成污染，需要保持内部的压力低于外部的压力。  

根据理论计算而建议采用的静压差见表5-7，有具体规定的按规定取值。  

表5-7建议采用的静压差  


<html><body><table><tr><td colspan="2">-GO0D 目1000的</td><td rowspan="2">乱流洁净室与任 何相通的相差 一级的邻室/Pa</td><td rowspan="2">乱流洁净室与任 何相通的相差一 级以上的邻室/Pa</td><td rowspan="2">单向流洁净室 与任何相通的 邻室/Pa</td><td rowspan="2">洁净室与室外（或 与室外相通的空 间）/Pa</td></tr><tr><td></td><td></td></tr><tr><td>一般</td><td>防止缝隙渗透</td><td>5</td><td>5~10</td><td>5~10</td><td>15</td></tr><tr><td rowspan="2">严格</td><td>防止开门进入的污染</td><td>5</td><td>40或对缓冲室5</td><td>10或对缓冲室5</td><td>对缓冲室10</td></tr><tr><td>无菌洁净室</td><td>5</td><td>对缓冲室5</td><td>对缓冲室5</td><td>对缓冲室10</td></tr></table></body></html>  

# 第六节温度  

温度首先应服从工艺要求，当工艺无要求时应考虑人的舒适性要求。工艺要求主要有以下两种。部业工千申卡要主最  

# 1.恒温要求  

温度波动一般 ${\leqslant}1^{\circ}\mathrm{C}$ 的算恒温，但温度最大波动范围不大于 $2^{\circ}\mathrm{C}$ 的也可称恒温，例如 $22^{\circ}\mathrm{C}\pm2^{\circ}\mathrm{C}$ 即表明波动范围最低不得低于 $20^{\circ}\mathrm{C}$ ，最高不得高于 $24^{\circ}\mathrm{C}$ ，可以按恒温考虑。有的书中写成 $22\pm5^{\circ}C$ ，这是不了解什么是恒温，允许变化 $5^{\circ}\mathrm{C}$ 绝不是恒定温度了。 081  

恒温包括室温波动范围，即控制点或参考点的温度或设定的恒温参数在 $24\mathrm{h}$ 内的波动范围；还包括区域温差，即工作区平面内最大两点温度差别。  

![](output_1\images\洁净室及其受控环境设计/7d495bcfe9766f160f36837eb1b88fb3fcf7c8c7cf56147c4816c758eff7a80b.jpg)  
图5-1 温度波动统计曲线  

图5-1是工作区温度波动范围统计曲线，是按各测点的各次温度中偏离控制点温度的最大值占测点总数百分比整理而成的。  

图5-2是工作区区域温差统计曲线，是按各测点中最低温度与各点平均温度的偏差点占测点总数百分比整理而成的。 XI  

![](output_1\images\洁净室及其受控环境设计/27ebd63b9543c2c934a90d12b00f405d20c8f4fd6972a6cd7c6f676b487f375c.jpg)  
图5-2区域温差范围统计曲线  

要求 $90\%$ 以上测点所达到的偏差值为波动范围或区域温差，对以上两图有：  

<html><body><table><tr><td>室内工艺</td><td>室温波动范围/℃</td><td>区域温差/℃</td></tr><tr><td>无设备热源</td><td>≤±0.4</td><td>≤±0.3</td></tr><tr><td>1.5kW设备热源</td><td>≤±0.5</td><td>≤±0.4</td></tr><tr><td>2.5kW设备热源</td><td>≤±0.5</td><td>≤±0.4</td></tr></table></body></html>  

随着技术的发展，洁净室要求高精度恒温的越来越多，例如用于大规模集成电路生产的硅片，当直径为 $100\mathrm{mm}$ 时，温度上升 $1^{\circ}\mathrm{C}$ 就会引起 $0.24\mu\mathrm{m}$ 的线膨胀，所以必须有士0.1℃的恒温，同时要求温度基数一般较低，因为洁净室内人穿的衣服较严密，容易出汗，汗水中的钠对半导体制品影响大，这种车间不宜超过25℃。  

# 2.上限或下限要求  

如要求全年温度 ${\leqslant}27^{\circ}\mathrm{C}$ ，或 ${}\geq20^{\circ}\mathrm{C}$ 。满足上限或下限都可满足工艺要求。  

人的舒适性要求主要是冬夏温度限值，一般表示如：18～27℃，就是要求冬季不低于18℃，夏季不高于27℃，而不是全年温度可以在此范围内变化。  

人体舒适感一般与下列因素有关：空气温度湿度，吹过人体的空气速度，所在空间内各种表面温度，人的活动强度、生活习惯、衣着情况、年龄性别等。  

上述几种不同因素的组合可以给人相同的冷热感觉即舒适感。美国供暖制冷空调工程师协会（ASHRAE）手册（1977年版）基础篇给出了人体的感觉等效于干球温度的有效温度图，见图5-3。科，分解新会人如率案良顾一流解底  

所谓有效温度，是对应于相对湿度 $\phi=50\%$ 、流速 $v=0.15\mathrm{m/s}$ 时的等效空气  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/0f39c666fdcf3fe39a614e70d2c5e0c50d6029e560a28a3dd19680b31ae956d9.jpg)  
图5-3 有效温度图  

温度。图5-3中的虚线即有效温度线，该线上各点的有效温度是相同的。例如，通过 $t=25^{\circ}\mathrm{C}$ 线和 $\phi=50\%$ 线交点的虚线，即为有效温度 $25^{\circ}C$ 的线，该线上各点的有效温度均为 $25^{\circ}\mathrm{C}$ ，但是各点相对应的干球温度和相对湿度却都有不同，例如，相对湿度为 $20\%$ ，干球温度大约为 $25.4^{\circ}\mathrm{C}$ 的状态，其给人的冷热感觉和有效温度$25^{\circ}\mathrm{C}$ 的状态是一样的。  

图5-4为ASHRAE手册1992年版给出的可接受的操作温度和湿度范围。  

图5-4中所示为身着典型夏季和冬季服装进行轻体力活动或处于静坐状态的人的可接受操作温度和湿度范围。对该范围的人群不满意率为 $10\%$ ，可以看成是总体热舒适度。该图和图5-3相比有一些差别，但趋势相同。  

图5-4中湿度的上下限是综合考虑了皮肤干燥、眼睛发炎、呼吸健康、微生物繁殖以及其他与湿度有关的现象后给定的。在确定室内设计条件时，要注意通过调节室内露点和控制临界表面温度来防止建筑物和建筑材料的表面结露。  

可以看出，冬天和夏天的舒适区相互重叠，在重叠区内，身穿夏季服装的人会感到稍凉，而身穿冬季服装的人会感觉稍冷。实际上由于每个人在给定条件下的反应都明显不同，因此不能将图5-4给定的边界看成是一个突变的分界线。  

![](output_1\images\洁净室及其受控环境设计/0df7ef122ad79e6f0c6f911709485b868691ffe210bba7907e93d2e1ce7f934c.jpg)  
图5-4身着典型夏季和冬季服装进行轻体力活动或处于静坐状态的人的可接受操作温度和湿度范围  

# 第七节 相对湿度  

湿度过高产生的问题更多。相对湿度超过 $55\%$ ，冷却水管壁上会结露  

如果发生在精密装置或电路中，就会引起各种事故。相对湿度在 $50\%$ 时易使金属生锈。此外，湿度太高时将通过空气中的水分子把硅片表面黏着的灰尘化学吸附在表面而难以清除。图5-5给出了一个调查结果，即硅片表面黏附着 $10\mu\mathrm m$ 以上的粒子时，即使用空气吹也不能除  

![](output_1\images\洁净室及其受控环境设计/0fbd7cbfe96fd99eed8aed5a3d27bc75c5c1486bc1aa63db26a4026820bdb454.jpg)  
图5-5湿度对硅片表面灰尘黏附的影响  

去的比例。从图中可见，相对湿度越高，黏附的粒子越难去掉。  

# 第八节照度  

由于洁净室的工作内容大多有精细的要求，而且又都是密闭性房屋，所以对照明一向有很高的要求。  

这里有必要先说明一下无窗洁净室的照明方式。  

（1）一般照明它指不考虑特殊的局部需要，为照亮整个被照面积而设置的照明。(2）局部照明这是指为增加某一指定地点（如工作点）的照度而设置的照明。（3）混合照明这是指由一般照明和局部照明合成的照明，其中一般照明的照度按《洁净厂房设计规范》应占总照度的 $10\%\sim15\%$ ，但不低于 $2001\mathbf{x}$ 。  

单位被照面积上接受的光通量即是照明单位勒克斯（lx）。  

按照GB50073—2001《洁净厂房设计规范》，无采光窗洁净区工作面上的最低照度值，不应低于表5-8规定的数值。  

表5-8无采光窗洁净区工作面上的最低照度值  


<html><body><table><tr><td rowspan="2">识别对象的最 小尺寸d （mm）及场所</td><td colspan="2">视觉工作分类</td><td rowspan="2">亮度对比</td><td colspan="2">照度/lx</td></tr><tr><td colspan="2">等级</td><td>混合照明</td><td>一般照明</td></tr><tr><td>d≤0.15</td><td>I</td><td>甲 乙</td><td>大 小</td><td>2500 1500</td><td>500 300</td></tr><tr><td>0.15≤d≤0.3</td><td>Ⅱ</td><td>甲 乙</td><td>小 大</td><td>1000 750</td><td>300 200</td></tr><tr><td>0.3≤d≤0.6</td><td>Ⅲ</td><td>甲 乙</td><td>小 大</td><td>750 750</td><td>200 200</td></tr><tr><td>d>0.6</td><td>IV</td><td></td><td></td><td>750</td><td>200</td></tr><tr><td>通道、休息室</td><td></td><td></td><td></td><td></td><td>100</td></tr><tr><td>暗房工作室</td><td></td><td></td><td></td><td></td><td>30</td></tr></table></body></html>  

表5-9是日本工业标准规定的不同精度操作时必要的照度值，可供参考。  

表5-9日本工业标准照度级别  


<html><body><table><tr><td>操作精度</td><td>照度范围/lx</td><td>标准照度/1x</td><td>照明电力/（W/m²）</td></tr><tr><td>超精密操作 精密操作 中精密操作</td><td>700~1500 司 300~700 150~300</td><td>1000 500 200</td><td>50 25 10</td></tr></table></body></html>  

据中国建筑科学研究院建筑物理研究所1987年在不同照度下挑选已混在一起的好的和坏的晶体管管芯的试验，在人工光 $2001\mathbf{x}$ 时，效率最高，见图5-6。  

![](output_1\images\洁净室及其受控环境设计/ad510970883aaefe35e61a0ef4697fc326378a5bd423411f244c109b6a2350bf.jpg)  
图5-6照度和工作效率的关系  

挑晶体管管芯是较细致的工作，而对于一般只是在一旁照看的生产， $150\mathrm{lx}$ 以上应该可以满足要求了。  

# 第九节噪声  

洁净室噪声标准一般均严于保护健康的标准，目的在于保护操作正常进行，满足必要的谈话联系及安全舒适的工作环境。衡量洁净室的噪声主要指标如下。  

# 1.烦恼的效应  

由于噪声，会使人感到不安宁而产生烦恼情绪，一般分为极安静、很安静、较安静、稍嫌吵闹、比较吵闹和极吵闹6个烦恼等级。凡反应水平属于比较吵闹和极吵闹者，即为高烦恼，高烦恼人数在总人数中的百分比即为高烦恼率。「  

# 2.对工作效率的影响  

这主要看三方面的反应水平，这三个方面是：精神集中度；动作准确性；工作速度。 美司（A千至其电  

# 3.对综合通讯的干扰  

这主要分为：清楚或满意；稍困难；困难；不可能4个级别。  

对以上三方面指标都用A声级来评价。在20世纪50年代曾提出用一条频谱曲线作为评价标准，即各频带中心频率的声压级不得超过该曲线。后来了解到用A声级来计量噪声与噪声的语言干扰和烦恼程度更为合适，可以代替倍频带声压级作为评价标准的指标。）（十）中如因息累車于由最（  

根据中国建筑科学院建筑物理研究所为编制《洁净厂房设计规范》而进行的测定资料（电子行业洁净室主要工序噪声状况，见图5-7），在65dB（A）以下时，只有 $30\%$ 的人感到高烦恼，在 $65\sim70$ dB（A）时，噪声对工作效率的三方面反应影响较低；在60dB（A）以下说话清楚，60～75dB（A）时听清有一定困难，大于 $75\mathrm{dB}$ 时很困难。因此认为洁净室噪声水平以65dB（A）为宜，此时可使高烦恼率小于$30\%$ ，保证一般通话，对工作效率影响很小。国际标准ISO14644—4则规定一个允许范围为 $55\sim65\mathrm{dB(A)}$ 。  

![](output_1\images\洁净室及其受控环境设计/404d111e552f08874e9b1e3e653d0ca3565e29f3259b40231a784fce9b01c3ef.jpg)  
图5-7电子行业洁净室主要工序噪声状况  

考虑到我国设备噪声的水平，在《洁净厂房设计规范》中，对洁净室的噪声做了如下规定： $\textcircled{1}$ 非单向流洁净室空态，不超过60dB（A）； $\textcircled{2}$ 单向流洁净室、非单向流和单向流同时存在的洁净室空态，不超过65dB（A）。率  

显然，这些规定对工业洁净室是适合的，而在手术室这样的生物洁净室，要求噪声甚至低于45dB（A），详见以后有关章节。 豆  

# 第十节 有关静电的参数  

洁净室中由于静电引起的事故屡有发生，因此洁净室的防静电能力如何已成为评价其质量的一个不可忽视的方面。更到味的千言需的重已声乘量来点  

所谓静电，是由于摩擦等原因破坏了物体中正（十）负（一）电荷等量的电中性状态，而使电荷过剩，物体呈带电状态，由于这些电荷平时是不流动的，故称静电（A）（图） 福 业行士硬产移贸团在洁净室内静电导致的事故有以下几方面  

$\textcircled{1}$ 静电放电引起的静电电击，会引起人的不安全感和恐惧感，可造成二次伤害（例如人因受电击而摔倒，由摔倒又致伤）；  

$\textcircled{2}$ 静电放电引起的放电电流，可导致诸如半导体元件等破坏和误动作，例如将50块P-MOS电路放在塑料袋内，摇晃数次后，与非门栅严重击穿者计39块，失效率竟达 $78\%$ ，这是因为半导体器件对静电放电十分灵敏，见表5-10；  

表5-10半导体器件对静电放电的灵敏度  


<html><body><table><tr><td>半导体器件的类型</td><td>电位大于/V</td><td>半导体器件的类型</td><td>电位大于/V</td></tr><tr><td>高频和超高频错小功率晶体管 高频和超高频硅小功率晶体管 高频和超高频中功率晶体管 高频和超高频大功率晶体管 低频晶体管</td><td>200 400 2000 7000</td><td>绝缘栅场效应晶体管 结型场效应晶体管 脉冲二极管 混频、检波、参量和倍频超高频二极管 集成电路</td><td>30 600 200 300 30</td></tr></table></body></html>  

$\textcircled{3}$ 静电放电产生的电磁波可导致电子仪器和装置的杂音和误动作；  

$\textcircled{4}$ 静电放电的发光可导致照相胶片等感光破坏；  

烟聘 $\textcircled{5}$ 静电的力学现象可导致筛孔被粉尘堵塞、纺纱线纷乱、印刷品深浅不均和制品污染；  

$\textcircled{6}$ 静电放电引起的最危险的危害是成为可燃物的火源并引起爆炸，例如国外文献统计，在手术室使用爆炸性麻醉剂的86000次中，有36次爆炸，其中由静电引起的21次。  

静电事故的产生主要在于静电的产生和积累，而气流的流动，气流和管道、风口、过滤器等摩擦，人体和衣服的摩擦，衣服之间的摩擦，工艺上的研磨、喷涂、射流、洗涤、搅拌、黏合和剥离等操作，所有这些都可能产生静电。在一般情况下，越是电导率小的非导体（绝缘体），由于电荷产生后不易流动，因此越容易带电。  

静电问题所以在洁净室中特别严重，是因为不仅在洁净室中具备前述产生静电的多种工艺因素，而且因为洁净室中的许多材料如塑料地面、墙面，尼龙、的确良等的工作服都有很高的电阻率，都极易产生静电和聚集静电，在洁净室的静电灾害未被重视以前，这些材料是被广泛采用的。表5-11列举了国内几个集成电路生产用洁净室带电状态的两次测定数据精意出心击电申量随室吉业工状  

表5-12列举了在进行超高频晶体管和超高频二极管的各道工序中，操作人员身上的电位业因击电出效小武不大干世央界面长中面带本人  

穿棉工作服时，操作人员身上电位最小 $50\sim200\mathrm{V})$ ，穿某些合成材料制的服装的操作人员，身上电位在 $2500\mathrm{V}$ 以上，最高可达 $10\mathrm{kV}$ 以上，而且所有上述这些数值还不是最高值。 电十一  

# 洁净室及其受控环境设计  

表5-11国内几个集成电路生产用洁净室带电状态  


<html><body><table><tr><td colspan="2">部位</td><td colspan="5">不同情况的带电状态（电位） 击电 备注</td></tr><tr><td colspan="2">墙面</td><td colspan="5">涂塑壁纸、尼龙服与之摩擦后为54V</td></tr><tr><td colspan="2">木门金属把手</td><td colspan="5">司大 600V</td></tr><tr><td rowspan="2">风口</td><td>送风</td><td colspan="4">乱流铝孔板126V（700V），水平层流铝网80V</td><td></td></tr><tr><td>回风</td><td colspan="5"></td><td></td></tr><tr><td colspan="2" rowspan="2">地面</td><td>聚氯乙烯软板</td><td>水磨石</td><td>乱流铝板网800V 瓷砖</td><td>铸铝格栅</td><td>ABS格栅</td><td></td></tr><tr><td>450V(1500V)</td><td>(200V)</td><td>(1500V)</td><td>（不接地） 360V（500V）， 接地后15V</td><td>9500V</td><td>经泡沫塑料 拖鞋摩擦后</td></tr><tr><td rowspan="2">人体 服装走</td><td>穿尼龙服及 泡沫塑料拖鞋 自身摩擦或行</td><td>1500V(3000V)， 在架空硬质栅板（2000V） 上1100V</td><td></td><td>1500V(2000V)， 同时蹭硬聚氯 乙烯台面 4500V</td><td></td><td>900V，同时 蹭硬聚氯乙 烯台 面 10050V</td><td>前三种地面 长时间摩擦可 达5000V</td></tr><tr><td>穿着同上，静 止</td><td>(3000V)</td><td>(1000V)</td><td>(2000V)</td><td></td><td></td><td></td></tr><tr><td colspan="2">彩品牌 设备</td><td colspan="5">塑料地面上的金属台架（200V） 铸铝地板上的光刻台（聚氯乙烯台面）9000V 水磨石地面上设备喷漆金属外壳3000V 聚氨酯地板上设备的三聚氰胺面板1000V 聚氯乙烯软板上的座椅塑料表面700V（200V）</td><td>人着尼龙 服及泡沫塑 料拖鞋与设 备摩擦后的 表面电位</td></tr><tr><td rowspan="2">其他</td><td colspan="5">水磨石地面上的ABS栅板上座椅塑料表面8000V（9300V） 站在聚氨酯地板上卷涤纶薄膜7000～10000V</td><td rowspan="2"></td></tr><tr><td colspan="5">站在水磨石地板上持塑料薄膜袋，内装集成电路， 摇袋10次，袋内5300V 袋接地后，袋内5000V，袋外3000V</td></tr></table></body></html>

注：表中非括号数字和括号中数字为两个单位测定。  

表5-12操作人员身上的电位  


<html><body><table><tr><td>工艺工序</td><td>操作人员身上的电位/V</td><td>工艺工序</td><td>操作人员身上的电位/V</td></tr><tr><td>检测伏安特性 外体检验 老化</td><td>100~400 170~200 20~450 300~350</td><td>测试参数 中定常 电气老化 成因县 机械性能测试 分选</td><td>150~2800 50~800 80~100 100~300 正</td></tr></table></body></html>  

为了防止洁净室的静电电击，必须注意静电电击的界限。  

员人一般情况下，人体带静电电位达到 $8\mathrm{kV}$ 以上就产生电击。为了防止静电事故，要求人体带的静电能通过地面尽快泄漏于大地而不发生放电电击，因此地面的泄漏电阻值越小越好。表5-13是工作地面泄漏电阻值的几个界限。正  

为了便于静电的耗散，所使用材料的体积电阻不应太高。一些材料在相对湿度$50\%\sim65\%$ 条件下的体积电阻如下。 高最最乐我骨  

水泥 $6.3\times10^{2}\Omega\cdot\mathrm{cm}$ 干标耐水水泥 $6.3\times10^{2}\Omega\cdot\mathrm{cm}$ 解干苦年沥青 $10^{9}\times10^{11}\Omega\cdot\mathrm{cm}$ 于厚油布 $10^{3}\times10^{7}\Omega\cdot\mathrm{cm}$   
聚乙烯板 $10^{4}\times10^{6}\Omega\cdot\mathrm{cm}$ 或 $10^{9}\times10^{11}\Omega\cdot\mathrm{cm}$   
人身上的静电和空气相对湿度的关系很密切，表5-14给出了这种关系。  

表5-13工作地面泄漏电阻  


<html><body><table><tr><td>泄漏电阻</td><td>工作环境中可能发生的故障</td><td>备注</td></tr><tr><td>108Ω以下 1010Ω以下 1011Ω以下</td><td>有可能产生生产故障 有可能严重静电电击 有可能爆炸、火灾</td><td>计算机室、半导体处理场所 粉体装袋工序 手术室、可燃气体溶剂贮藏室或处理它们的工序</td></tr></table></body></html>  

表5-14相对湿度和人身上静电电压的关系  


<html><body><table><tr><td rowspan="2">静电产生的方式</td><td colspan="2">静电负压/V</td><td rowspan="2">静电产生的方式</td><td colspan="2">静电负压/V</td></tr><tr><td>相对湿度 10%~20%</td><td>相对湿度</td><td>相对湿度</td><td>相对湿度</td></tr><tr><td>地毯上行走</td><td>35000</td><td>65%~90% 1500</td><td>从工作台上拾取普通聚</td><td>10%~20% 20000</td><td>65%~90% 1200</td></tr><tr><td>乙烯基地板上行走</td><td>12000</td><td>250</td><td>合物袋</td><td></td><td></td></tr><tr><td>工人在工作台上操作</td><td>6000</td><td>100</td><td>坐在用聚氨基甲酸酯泡</td><td>18000</td><td>1500</td></tr><tr><td>操作程序用乙烯基外壳</td><td>7000</td><td>600</td><td>沫塑料铺垫的工作椅上</td><td></td><td></td></tr></table></body></html>  

统计数据表明，在秋季和冬季，房间内相对湿度只有 $20\%\sim40\%$ 时，大量半导体器件发生击穿，报废的产品数量几乎与环境湿度变化成正比，见图5-8。  

![](output_1\images\洁净室及其受控环境设计/27cb189d23316e68189e5339b700395299c7b5e52c3233682fcfc6a8b64afa32.jpg)  
图5-8全年生产间空气相对湿度的变化（a）和晶体管击穿报废数量的变化（b）  

# 第十一节微振  

洁净室对微振的要求有几个参数可以表达：职科$\textcircled{1}$ 振动速度（ $\mathrm{mm/s}$ 或 $\mu\mathrm{m/s})$ ）适用于绝大多数精密设备；  

# 洁净室及其受控环境设计  

$\textcircled{2}$ 振动加速度（ $\mathrm{(cm/s^{2}}$ 或 $\mathrm{m}/\mathrm{s}^{2}$ ）适用于惯导仪表等测试环境；  

$\textcircled{3}$ 振幅 $\min$ 0 适用于若干精加工；  

$\textcircled{4}$ 相对位移（ $\mu\mathrm{m},$ ） 适用于若干精加工。  

习惯上或更直观是用振幅，而且是 $x$ 、 $y$ $z$ 三个轴上的振幅，对于壁面是指其中心位置。  

表5-15列出了实测的某些精密设备正常工作时的环境振动参考值。  

表5-15某些精密设备正常工作时的环境振动参考值  


<html><body><table><tr><td>设备名称</td><td>环境振动速度/（μm/s）</td><td>设备名称</td><td>环境振动速度/（μm/s）</td></tr><tr><td>激光全息光栅制版机</td><td>20</td><td>电子显微镜（10万倍以下）</td><td>50</td></tr><tr><td>机刻光栅刻划机</td><td>25</td><td>相纸挤压涂布机</td><td>70</td></tr><tr><td rowspan="2">集成电路制版精缩机 集成电路光刻机 声表面波器件制版机</td><td rowspan="2">40</td><td>光导纤维拉丝机</td><td></td></tr><tr><td>超微粒干版涂布机 磁带涂布机</td><td>100 150</td></tr></table></body></html>  

图5-9是美国AEST公司光刻机环境振动控制值，图5-10是日本某公司光刻机环境振动控制值（据俞渭雄）。 星 05  

![](output_1\images\洁净室及其受控环境设计/0e9e5c03782e17639787d600a4fc4ea8d247a99632b7210bf87204a31dc068d3.jpg)  
图5-9美国AEST公司的光刻机环境振动控制值（ $x$ 、y、 $z$ 轴加速度）  

表5-16是精密设备通用振动标准及ISO室内人体振动标准的说明。对于线宽$0.1\mu\mathrm{m}$ 以上的集成电路生产按线宽来确定振动控制值，即用表中VC标准（以1/3倍频程中心频率 $8{\sim}100\mathrm{Hz}$ 为准）。始计一干  

但是随着 $0.09\mu\mathrm{m}$ 以下线宽集成电路的出现，美国国家标准和技术局（NIST）给出了更严格的振动控制标准，即NIST-A、NIST-Al，它和VC标准的比较也列于表5-16中。 密越）  

![](output_1\images\洁净室及其受控环境设计/53c9c9cb0f3b19b0a8b992ad5f0042f56ac9d54dbcac8dbf7481df8539c1efb8.jpg)  
图5-10日本某公司的光刻机环境振动控制值  

表5-16通用振动标准（VC）、ISO室内人体振动标准和NIST标准应用及说明  


<html><body><table><tr><td>标准</td><td>最大值①/（μm/s）</td><td>详细尺寸② /μm</td><td>适用范围</td></tr><tr><td>车间（ISO)</td><td>800</td><td></td><td>有明显感觉的振动。适用于车间和非敏感区域</td></tr><tr><td>办公室（ISO）</td><td>400</td><td></td><td>感觉得到的振动。适用于办公室和非敏感区域 （人体敏感）</td></tr><tr><td>住宅区，白天（ISO）</td><td>200</td><td>75</td><td>几乎无振感。大多数情况下适用于休息区域， 也适用于计算机设备、检测试验设备以及20倍以 下低分辨率的显微镜</td></tr><tr><td>手术室（ISO）</td><td>100</td><td>25</td><td>无感觉振动。适用于敏感睡眠区域，大多数情 况下适用于分辨率100倍以下的显微镜以及其他 的低灵敏度设备</td></tr><tr><td>VC-A</td><td>50</td><td>8</td><td>大多数情况下适用于400倍以下的光学显微 镜、微量天平、光学天平以及接触和投影式光刻机 等设备</td></tr></table></body></html>  

续表  

<html><body><table><tr><td>标准</td><td>最大值/（μm/s)</td><td>详细尺寸② /um</td><td>适用范围</td></tr><tr><td>VC-B</td><td>25</td><td>3</td><td>适用于1000倍以下的光学显微镜，线宽3μm以 上的检验和光赢利设备（含步进式光刻机）</td></tr><tr><td>VC-C</td><td>12.5</td><td>1</td><td>大部分1μm以上线宽检测和光刻设备的可靠 标准</td></tr><tr><td>VC-D</td><td>6</td><td>0.3</td><td>大多数情况下适用于要求最严格的设备，包括 极限状态下运行的电子显微镜（TEM）和电子束 系统</td></tr><tr><td>VC-E</td><td>3</td><td>0.1</td><td>大多数情况下很难达到的标准，理论上适用于 最严格的敏感系统，包括激光装置、小目标系统以 及一些对动态稳定性要求极其严格的系统</td></tr><tr><td>NIST-A</td><td>1≤f≤20Hz:位移 0.025μm；20≤f≤ 100Hz:速度3μm/s</td><td>≤0.09</td><td>高度敏感的加工</td></tr><tr><td>NIST-A1</td><td>f≤5Hz：位移6μm； 5≤f≤100Hz：速度 0.75μm/s</td><td>≤0.09</td><td>超敏感的加工 1000.0</td></tr></table></body></html>

$\textcircled{1}$ 相应于1/3倍频程中心频率 $8\sim100\mathrm{Hz}$ 。$\textcircled{2}$ 如集成电路中的线宽、医药研究中的微粒（细胞）尺寸等。  

知道振动控制标准，还应掌握振动源的数据，某些振动源的振动值列于表5-17中。 医 TOYa  

表5-17 某些振动源引起的振动值  


<html><body><table><tr><td>振源</td><td>振源状况</td><td>测点距 振源距离</td><td>拾振方向</td><td>频率/Hz</td><td>振幅/μm</td><td>备注</td></tr><tr><td></td><td rowspan="4">4t载重货车车</td><td>10m</td><td>水平径向</td><td>3.3</td><td>1.6</td><td rowspan="4">地质：亚黏土</td></tr><tr><td rowspan="3">速30~40km/h 公快</td><td></td><td></td><td>12.5</td><td>2.3</td></tr><tr><td rowspan="2">40m</td><td>垂直</td><td>16.7</td><td>1.5</td></tr><tr><td>水平径向</td><td>3.3</td><td>0.4</td></tr><tr><td>汽车、 电车</td><td rowspan="3"></td><td></td><td>水平切向</td><td>12.5</td><td>0.8</td><td rowspan="6">（D天白客</td></tr><tr><td rowspan="2">小汽车车速 30km/h</td><td>10m</td><td>垂直</td><td></td><td>3.3</td></tr><tr><td>15m</td><td>垂直</td><td></td><td>1.3</td></tr><tr><td rowspan="3"></td><td>无轨电车</td><td>20m 15m</td><td>垂直 垂直</td><td></td><td>1.5</td><td rowspan="3">华东某地，沥青路面</td></tr><tr><td>20m</td><td></td><td></td><td>6.7</td><td>8.5</td></tr><tr><td></td><td>垂直</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>30m 35m</td><td>垂直 垂直</td><td></td><td>4.8 4.3</td><td>AOV</td></tr></table></body></html>  

续表  


<html><body><table><tr><td>振 源</td><td>振源状况</td><td>测点距 振源距离</td><td>拾振方向</td><td>频率/Hz</td><td>振幅/μm</td><td>备注</td><td></td></tr><tr><td rowspan="8"></td><td rowspan="3">0.9t载重电 瓶车</td><td>5m</td><td>垂直</td><td></td><td>4.0</td><td rowspan="3">路面</td><td rowspan="3">华东某地，混凝土</td></tr><tr><td>10m</td><td>垂直</td><td></td><td>3.3</td></tr><tr><td>20m</td><td>垂直</td><td></td><td>2.4</td></tr><tr><td rowspan="2">载重货车常速</td><td rowspan="2">30m</td><td>垂直</td><td></td><td>1.9</td><td rowspan="2">华北某地</td></tr><tr><td>垂直</td><td>13.0</td><td>0.6</td></tr><tr><td rowspan="10">车速40km/h 汽车、 电车</td><td rowspan="3">行驶 4t载重货车</td><td rowspan="2">38m 2m</td><td>水平径向</td><td>13.0</td><td>1.3</td><td rowspan="2">混凝土路面</td></tr><tr><td>垂直</td><td>3~5</td><td>26.5</td></tr><tr><td>47m</td><td>垂直</td><td>3~5</td><td>2.5</td><td></td></tr><tr><td rowspan="2">载重货车</td><td>3m</td><td>垂直</td><td>3.5</td><td>16.0</td><td rowspan="2">厂区内干道</td></tr><tr><td>13m</td><td>垂直</td><td></td><td>4.0</td></tr><tr><td rowspan="3">载重货车空车</td><td>20m</td><td>垂直</td><td>8.3~11.9</td><td>2.0</td><td rowspan="3">混凝土路面，测点在 车间内水泥地面上</td></tr><tr><td>35m</td><td>垂直</td><td>8.3~11.9</td><td>0.9</td></tr><tr><td>50m</td><td>垂直</td><td>8.3~11.9</td><td>1.0</td></tr><tr><td rowspan="3">7t载重货车 常速</td><td rowspan="3">21.5m</td><td>垂直</td><td>13.0</td><td>0.3</td><td rowspan="3">混凝土路面</td></tr><tr><td>水平径向</td><td>13.0</td><td>0.2</td></tr><tr><td>水平切向</td><td>12.4</td><td>0.2</td></tr><tr><td rowspan="3">1~2t载重货 车常速</td><td rowspan="2">43m</td><td>水平径向</td><td>16.3</td><td>0.3</td><td rowspan="3">混凝土路面</td><td rowspan="3"></td></tr><tr><td>水平切向</td><td>17.3</td><td>0.2</td></tr><tr><td rowspan="2">63m</td><td>水平径向</td><td>13.0</td><td>0.2</td></tr><tr><td rowspan="2"></td><td>水平切向</td><td>14.9</td><td>0.1</td><td></td></tr><tr><td rowspan="2">4t载重货车常 速30~40km/h</td><td rowspan="2">10m</td><td>垂直</td><td>16.7</td><td>5.2</td><td>地质：亚黏土</td></tr><tr><td>水平径向</td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="8">制冷 压缩 机</td><td rowspan="4">2AL-15型，转 速700r/min</td><td rowspan="2">基础上</td><td>垂直</td><td></td><td>6.4</td><td rowspan="2"></td><td></td></tr><tr><td>水平</td><td></td><td>2.8</td><td></td></tr><tr><td rowspan="2">5m</td><td>垂直</td><td></td><td>1.2</td><td></td></tr><tr><td>水平</td><td></td><td>1.6</td><td></td></tr><tr><td rowspan="3">基础上</td><td rowspan="3">11m</td><td>垂直</td><td></td><td>0.4</td><td></td></tr><tr><td>水平</td><td></td><td>0.3</td><td></td></tr><tr><td>垂直</td><td>22.4</td><td>18.9</td><td></td></tr><tr><td rowspan="3">4AJ15/720型</td><td rowspan="2"></td><td>水平</td><td>22.1</td><td>38.9</td><td></td><td></td></tr><tr><td>垂直</td><td>33.0</td><td>0.7</td><td></td><td></td></tr><tr><td>1.8m</td><td>水平</td><td>33.0</td><td>2.3</td><td></td><td></td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表  


<html><body><table><tr><td>振源</td><td>振源状况</td><td>测点距 振源距离</td><td>拾振方向</td><td>频率/Hz</td><td>振幅/μm</td><td>备注</td></tr><tr><td rowspan="6">制冷 压缩 机</td><td rowspan="2">86-12.5型</td><td rowspan="2">基础上</td><td>垂直</td><td>33.0</td><td>0.7</td><td rowspan="2">中南地区。33Hz为 二阶波扰力引起的振动</td></tr><tr><td>水平</td><td>33.0</td><td>2.3</td></tr><tr><td rowspan="3">1~100/8L型</td><td rowspan="3">基础上</td><td>垂直</td><td>5.0</td><td>79.0</td><td rowspan="3">地质：亚黏土 东北某地，地质为砂</td></tr><tr><td>水平</td><td>5.0</td><td>18.0</td></tr><tr><td>垂直</td><td>4.9</td><td>233.0</td></tr><tr><td rowspan="2">1~100/8-2型</td><td rowspan="2">S 基础上</td><td>水平 垂直</td><td>4.9 2.8</td><td>132.0 429.0</td><td rowspan="2">东北某地，地质表层 为大孔性亚黏土，下层 为淤泥质亚黏土及砂土</td></tr><tr><td>水平</td><td>2.8</td><td>233.0</td></tr><tr><td rowspan="9">空气 压缩 机</td><td rowspan="9">1~100/8L型</td><td rowspan="3">9.2m</td><td>垂直</td><td>5.0</td><td>48.5</td><td rowspan="9">地质：软弱黏土。水 平径向指垂直于空压机 水平扰力方向</td></tr><tr><td>水平径向</td><td>5.0</td><td>17.0</td></tr><tr><td>水平切向</td><td>5.0</td><td>25.9</td></tr><tr><td rowspan="3">20.4m</td><td>垂直</td><td>5.0</td><td>23.4</td></tr><tr><td>水平径向</td><td>5.0</td><td>13.6</td></tr><tr><td>水平切向</td><td>5.0</td><td>18.0</td></tr><tr><td rowspan="3">108m</td><td>垂直</td><td>5.0</td><td>10.7</td></tr><tr><td>水平径向</td><td>5.0</td><td>1.7</td></tr><tr><td></td><td>5.0</td><td></td></tr><tr><td rowspan="5"></td><td rowspan="5">40m0701卧 式单缸压缩机</td><td rowspan="5">13.8m</td><td>水平切向</td><td></td><td>0.5</td><td rowspan="5">水平径向指垂直于空 压机水平扰力方向</td></tr><tr><td>垂直</td><td>4.1</td><td>9.5</td></tr><tr><td>水平径向 水平切向</td><td>4.1 4.1</td><td>4.1 12.6</td></tr><tr><td>垂直</td><td>4.1</td><td>7.5</td></tr><tr><td rowspan="2">26.5m</td><td>水平径向</td><td>4.1</td><td>3.6</td></tr><tr><td>水平切向</td><td>4.1</td><td>7.5</td></tr></table></body></html>  

# 第十二节浮游菌和沉降菌浓度  

浮游菌浓度是指经过对已采样的培养皿或培养基条培养后得出的菌落数，代表单位体积空气中的活菌数，以个/ $\mathrm{m}^{3}$ 表示。没有采到的或者没有存活的细菌并未计人。  

每一个菌落代表一个活细菌繁殖成的一个菌团，用英文缩写符号表示就是lcfu。  

沉降菌浓度是指对经过一定时间（如30min）沉积到培养皿上的细菌培养后生成的菌落数，一个菌落就是一个细菌繁殖成的菌团，即1cfu。  

菌浓参数主要在生物洁净室使用。但细菌不仅对生物洁净室而且也对半导体一类工业洁净室有重要影响。  

不同的生物洁净室要求的菌浓标准是不同的。过去国内外标准多用浮游菌浓度来表达。  

1968年，两位美国学者（Blwer和Wallace）观察到空气中含菌量为20～50个/ft3（707～1767个/m3）时，污染微粒的总病菌数中金黄色葡萄球菌（具有代表性的致病菌）比例可达到5%，此时极易引起败血症，美国传染病中心的研究也证实了上述结果。 州#世界卫生组织（WHO）推荐的医院浮游菌浓度标准见表5-18。  

表5-18WHO推荐的医院浮游菌浓度标准  


<html><body><table><tr><td>级别</td><td>浮游细菌数量/（个/m3）</td></tr><tr><td>Ⅱ低细菌数</td><td></td></tr></table></body></html>  

这里要特别指出的是，浮游菌浓度和沉降菌浓度一定不要互相换算，虽然理论上可以这样做，但实际上会带来一些麻烦，这在作者的《空气洁净技术原理》、《医院洁净手术室建设实施指南》中都有论述。合适的做法是用各自的标准来衡量。  

有害的微生物不仅对人有害，而且对工业制品也有很大的影响。对电子电气仪器和制品，在线路板底板的树脂与导体表面生长的霉菌菌丝会降低绝缘性能。有害微生物还会腐蚀聚氯乙烯（PVC）的包覆电线、发电机线圈、电容器等，会使环氧树脂、聚氨酯树脂、聚酰胺树脂老化。在光学镜头上生长的灰绿曲霉菌会使玻璃受到腐蚀。细菌、霉菌能在化妆品中繁殖，对皮肤不利。黏结剂里也能生长霉菌，大大影响黏结性能。  

如果以集成电路为例，微生物的影响明显表现在以下几方面。  

# 1.异物影响  

当微生物以几到数百微米存在于硅片表面时，影响如图5-11所示。在n型片上有一层SiO2膜，通过带有一定图形的光刻胶膜，使用光刻板把SiO膜一部分用干式腐蚀法腐蚀掉。在干式腐蚀工艺之前，如微生物像图5-11（a）所示那样，在SiO2膜表面某部分繁殖起来，则这一部分就起到了干式腐蚀时的掩膜版作用，留下其下的SiO2[见图5-11（b）]。下道工序在掩膜版图形区内用离子注人法进行硼扩散时，如图5-11（c）所示，在原有微生物处就不能形成p型区，还会使接触式光刻机接触不良，这就是异物导致产品质量不良的原因。  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/bbcbe010e74646f57518a5a58defaf41a4890215eee60fb69e1d81811fe5c49e.jpg)  
图5-11微生物异物的影响  

# 2.不纯物影响  

时谢 微生物虽然极小，但其体内含有多种成分，表5-19是以全灰分作100时微生物体内各成分比例关系。 光  

表5-20是大肠杆菌的灰分组成。  

表中 $\mathrm{Na}$ 、K等碱金属作为表面附近的活动离子能影响特性变动，Ca生成的重金属盐能引起结晶缺陷，P会使局部电阻率变化。对大肠杆菌来说，体内含磷成分多在 $40\%$ 以上，而磷作为N型掺杂被广泛使用。如果在P型硅片的表面沾有大肠杆菌，当将此硅片用 $100^{\circ}\mathrm{C}$ 高温处理后，大肠杆菌成分向晶体内扩散，P型硅就将变为N型材料。  

表5-19微生物体内成分  


<html><body><table><tr><td>无机物</td><td>例1</td><td>例2</td><td>例3</td><td>外 例4</td></tr><tr><td>K Na Ca Mg P S Si Cl</td><td>27.3 12.9 1.42 28.7 0.7 21.2</td><td>4.52 7.98 26.72 8.56 25.01 2.17 0.5 20.62 4.52</td><td>31.52 0.46 22.57 6.07 4.64 19.06 0.52 菌 0.26</td><td>63.07 0.38 1.75 1.77 26.13 1.78 0.63普 1.37 2.00 大大</td></tr></table></body></html>  

表5-20 大肠杆菌灰分组成  


<html><body><table><tr><td>组成</td><td>在非水溶性化 合物中灰分组 成百分比/%</td><td>在水溶性化 合物中灰分组 成百分比/%</td><td>组成</td><td>在非水溶性化 合物中灰分组 成百分比/%</td><td>在水溶性化 合物中灰分组 成百分比/%</td></tr><tr><td>Na K Ca(CaO)</td><td>2.6 12.9 9.1</td><td>19.8 9.9 13.8</td><td>S C1 Fe</td><td>1.8 0 3.4</td><td>4.0 7.4 少量</td></tr><tr><td>Mg（MgO) P(P2O5)</td><td>5.9 45.8</td><td>2.0 41.3</td><td>全灰分 （平均干燥菌体）</td><td>7.25</td><td>5.5</td></tr></table></body></html>  

# 3.表面特性影响  

当微生物在表面大量繁殖时，在其表面上涂布或生产的膜与衬底材料之间的黏合力显著降低，同时还能使配线短路、断线。  

# 第十三节分子态污染物  

分子态污染物（AMC）是半导体生产用洁净室对环境要求的一个新指标，20世纪90年代中期才提出。特别是生产集成电路的硅片发展到8英寸（1英寸=0.0254m）及其以上时，对污染物的控制已由微粒发展到分子态污染物，此时电路上1/2线宽大约在0.1μm以下。分子态污染物粒径为高效和超高效过滤器所过滤微粒的千分之一到万分之一。  

据我国台湾文献估计，在洁净室中AMC来源如下：  

新风 $5\%\sim10\%$   
人员 $30\%\sim40\%$   
生产中挥发 $25\%\sim30\%$ 生产设备 $20\%\sim30\%$ 0可见内部污染高于新风。  

室内污染来源有：化学原料、溶剂的挥发，室内的气体释放，人员本身及其疏忽造成的意外漏溢。  

例如：氢氟酸与含氧化硼的过滤器所用滤材反应释出硼化物，蚀刻剂及清洗区的酸蒸发，建筑装饰材料、帘幕、台面材质、接缝密封胶、硅晶片储存盒、PVC手套等塑胶材质都会散发出分子态污染物，主要有氨、胺化物、酸、醇类及高挥发性物质。  

分子态污染对半导体产品生产的影响主要表现在：其中的酸会腐蚀设备和硅片，使蚀刻速度变化；其中的碱会使显影不清，光学仪器及硅片表面雾化；其中的凝聚性有机物会使黏着力变低，接触电阻增高，并影响清洁效果；其中的掺杂物会改变电压，使电阻系数偏移，造成电气特性改变。 1  

据半导设备与材料国际组织提出的标准洁净环境中气态分子级化学污染物的分级（SEMIF21—95）如表5-21所列。  

表5-21 SEMIF21-95的污染物分级  


<html><body><table><tr><td rowspan="2">项目</td><td colspan="5">级别</td></tr><tr><td>1×10-12</td><td>10X10-12</td><td>100×10-12</td><td>1000×10-12</td><td>10000X10-12</td></tr><tr><td>酸 碱 凝聚性有机物</td><td>MA-1 MB-1 MC-1</td><td>MA-10 MB-10</td><td>MA-100 MB-100</td><td>MA-1000 MB-1000</td><td>MA-10000 MB-10000</td></tr></table></body></html>

注：在日本标准中，还有高挥发性有机物。  

# 第六章洁净室的气流亲个一面 组织和系统设计 鲜柴装 大电分  

# 第一节 气流组织  

# 一、概述  

基本的气流组织如图6-1～图6-17所示。  

![](output_1\images\洁净室及其受控环境设计/dd4ba3094548fe3f8f94eae4482349c04d6c1db4a068f04f63f480723e38d968.jpg)  

图6-3 风口侧送  

![](output_1\images\洁净室及其受控环境设计/45ad336dfe01bf00a11fd81f44d12dc1907a9e7b0d90c256038a5e1b1c63eba7.jpg)  
图6-4风口斜送  

![](output_1\images\洁净室及其受控环境设计/68971df5ad67b79a00dcaf21e0a29c4b7c44613548ae2768063def578506b0dd.jpg)  
图6-5 水平单向流直回式  

![](output_1\images\洁净室及其受控环境设计/c8efe9ec1082217b8f90cf871577fef567ad9213d004b0375bf9d151eb1ee340.jpg)  
图6-6水平单向流一侧回式  

![](output_1\images\洁净室及其受控环境设计/7fbf301b677ac5372fb9be9e3dc7d6aa7a29f494fb145556b11da8fb91624173.jpg)  
图6-7 水平单向流双侧回式  

![](output_1\images\洁净室及其受控环境设计/36913421a99d5b89349ec90a820f6d3029abedc0dc2742c518b9c00dbf1588a4.jpg)  
图6-10无气幕局部垂直单向流  

![](output_1\images\洁净室及其受控环境设计/45b996ece98b5d282185d130106ae2c755b01e17e3a036667027bc769fbeafc3.jpg)  

图6-11有围挡壁的局部垂直单向流  

![](output_1\images\洁净室及其受控环境设计/78809362c7d4b04db50dd555536a8173fe876c3c48b78a3febbe46752143055d.jpg)  

![](output_1\images\洁净室及其受控环境设计/779c57b60ef27375f3a17fd1df571c333a1400182453f150cf334d5fd8a7927e.jpg)  
图6-12 立柱围帘洁净棚  

![](output_1\images\洁净室及其受控环境设计/73c6da95cdc6d651987544fba5c8faa0365893d32a4c2d351d66ba0da95f03a7.jpg)  

![](output_1\images\洁净室及其受控环境设计/55d8ab12f2081cfa52457f8e33b1f8f9b4be8462fa19dea4a3f4063262b7e4a5.jpg)  
图6-14 辐流式洁净室  

![](output_1\images\洁净室及其受控环境设计/0dbd119728ca962e524c10fa0fcbb3a3f05597d52ad11e26b5ec64c185748b0e.jpg)  
剖面  

![](output_1\images\洁净室及其受控环境设计/eab354647071bab4081506476b948eeff6de4e85d9b4c480f7c38e794ffac526.jpg)  
图6-13 台面式局部水平单向流  

![](output_1\images\洁净室及其受控环境设计/0bc46bacc78d5151ca20847a750ea35d93346872ba3cd3aacbf13aa26e4959a2.jpg)  
注：图中洁净度级别为209E级别  

![](output_1\images\洁净室及其受控环境设计/7dd9c12f5c7536586d225d9db72bf2b2b75c4071c55c20e6134addd3ce199c48.jpg)  
图6-15隧道式洁净室  

![](output_1\images\洁净室及其受控环境设计/a98479487ad8560c855e809b323e2651f252bf8855902ff6449cd7f041f79ca6.jpg)  
图6-16有围挡壁的净化单元式或墙面式局部水平单向流  

![](output_1\images\洁净室及其受控环境设计/d913231df7a261a9e327348cfe4e00843a6f3394fa810a6d7c69e3961e71faa8.jpg)  
图6-17 洁净管道  

# 二、乱流式气流组织设计要点  

# 1.保持正压  

这是乱流式气流组织的最重要的一点。  

加压空气量按后面讲的洁净室有关计算方法计算，概算时，一般在 $2\sim6$ 次/h换气次数范围内。000  

正压控制方法见下节。  

# 2.局部发尘的控制  

前面说过，乱流洁净室内由于气流是乱流，粉尘可以扩散到任何地方，如果局部地点发尘而影响全局，是很不好的，即使增加很多换气次数，效果也提不太高。最好的办法是从局部气流组织的处理上着眼，即对局部发尘设备（如果非设在洁净室内的话）加以围挡和进行局部排风。  

图6-18是对发尘量大的和排气量也大的尘源用罩子和管道先把含尘空气集中处理之后再循环的做法，如果全部排至室外，能量浪费太大。  

![](output_1\images\洁净室及其受控环境设计/688b202e166da5f219f1a83d3be445589046875d0b89bce7bf936579a718794b.jpg)  
图6-18大发尘量的节能式气流组织方案  

图6-19是使操作工人尽量不接触有害粉尘的气流组织处理方法。  

![](output_1\images\洁净室及其受控环境设计/673f4d076f73b1040142f89473b22eb0759839f1baeb0805912ac08e001cb2ae.jpg)  
图6-19不使工人接触有害粉尘的气流组织方案  

上述两图都是针对药品粉尘的例子，即都是处理药品粉尘自身，所以粉尘处理后再循环送至室内时可不经过高效过滤器，而只经过亚高效过滤器。为防止污染管道，也可在回风口设多级过滤器，其末级为亚高效或高效过滤器，这一点是需要注意的。  

![](output_1\images\洁净室及其受控环境设计/18e0db2e347e2f822b89e12aaf1466ec5aac19fedf87adcf9d456c2b555cc016.jpg)  
图6-20产生有害气体场合的气流组织方案  

图6-20是在产生有毒气体场合的气流组织方案，此时排风量要经过符合环保要求的处理后排出室外。  

# 3.风机压头的选择  

过去习惯按过剩的原则来选择风机压头，这并不合适。应该注意过滤器实际运行的风量都小于额定风量，若都按过滤器初阻力2倍选风机，会使开始时  

![](output_1\images\洁净室及其受控环境设计/febfc694d7458ef23b79103b48f176d10b6ac87850132f523e0af24f479ecc93.jpg)  
图6-21风机性能曲线和风量变化的关系  

风机压头富裕太多，风量和速度太大，如果把阀门关得太小，则又要产生很大的噪声，所以当系统阻力可以比较仔细地计算时，粗效至高效过滤器的终阻力可按初阻力分别加 $50\sim120\mathrm{Pa}$ 来计算（详见后面系统计算部分）。如果系统阻力不便计算或为了估算，也可以仍用2倍初阻力的习惯方法。  

# 4.风机的选择  

应选用高效率、低噪声的风机，重要的是工作点应选在风机性能曲线中倾斜度较大的部分，且此性能曲线也尽量选用陡斜的，而不选平坦的，这样风压变化大时风量变化小，不致有大的影响。  

在图6-21中，如果压头 $H$ 在 $\mathbf{\sigma}_{o}$ 点上下的 $\boldsymbol{o}^{\prime}-\boldsymbol{o}^{\prime\prime}$ 变化，则风量 $L$ 的 $\boldsymbol{o}^{\prime}-\boldsymbol{o}^{\prime\prime}$ 变化也不大；如果压头 $H$ 至a点变化，则即使变化很小如 $a^{\prime}-a^{\prime\prime}$ ，都会使风量 $L$ 的 $a^{\prime}-a^{\prime\prime}$ 显得很大。  

# 三、单向流气流组织设计要点  

# 1.防止过滤器泄漏  

如果产生泄漏，就会使单向流气流组织的优点受到损坏，所以应力求避免。  

# 2.确保室内送风气流的均匀  

$\textcircled{1}$ 提高送风过滤器的满布率，以减小边框的盲区，盲区影响见图6-22。  

$\textcircled{2}$ 提高过滤器风口侧面出风速度，如用带扩散风口和侧面为条形开口风口（前者见图6-23，后者见图6-24），四周为条形开口，底面是孔眼，边上风速最好是中间风速的3倍以上。 双想电  

![](output_1\images\洁净室及其受控环境设计/a943074e55d280bf11c8c706e7fd836f8b66d50104a17edee10fedcf33ccc46c.jpg)  
图6-22 高效过滤器的盲区长度  

![](output_1\images\洁净室及其受控环境设计/313d8b7d5856e1cede976543328de5bbbacebf7366c156d385af403236d01958.jpg)  
图6-23 扩散板减小盲区  

![](output_1\images\洁净室及其受控环境设计/14127d14437285effab6f00a86917c4eb0383fc6ae6f99350d36965bf5b50266.jpg)  
图6-24可减小盲区的条形开口风口  

# 3.提高送风速度均匀程度  

造成送风速度不均匀的原因有过滤器和静压箱阻力不均以及向静压箱送风的速度太大等。  

图6-25表示静压箱进口风速 $\boldsymbol{v}_{1}$ 太大，则在进口下方，从高效过滤器出来的风量不足，甚至发生倒吸。而靠近 $\boldsymbol{v}_{2}$ 吹出气流后部风量又过剩。  

克服上述送风速度不均匀现象有以下措施。  

$\textcircled{1}$ 严格选用高效过滤器，根据《洁  

![](output_1\images\洁净室及其受控环境设计/22d8850e4d710c8c98a737b78ebcfd096aaa3efe590cd7e8ccdd89adc007e2ac.jpg)  
图6-25发生倒吸现象  

净室施工及验收规范》规定，安装时应根据各台过滤器阻力大小进行合理调配，使送风面上各过滤器之间每台额定阻力和各台平均阻力相差小于 $5\%$ 。  

$\textcircled{2}$ 过滤器下方设阻尼层，甚至设阻力不均匀的阻尼层。  

$\textcircled{3}$ 加大静压箱高度，大于 $800\mathrm{mm}$ 更好。  

人 $\textcircled{4}$ 改集中管道给静压箱进风为分散管道进风，如图6-26所示，务必使吹人风速 $\boldsymbol{v}_{1}$ 在 $\mathrm{7m/s}$ 以下，或从两侧进风，如图6-27所示。请重苹m  

![](output_1\images\洁净室及其受控环境设计/fe77f795756e29043eb8e6bcd865ceb6a95947be8ad8b3511e2d924573e957f7.jpg)  
图6-26 万 对静压箱分散进风  

![](output_1\images\洁净室及其受控环境设计/7c612b3b6e8adc0f56ebd6f361135d5d102782ac7b5dc36890a8d8026133ae86.jpg)  
图6-27 从静压箱两侧进风  

$\textcircled{5}$ 如果进风速度 $\boldsymbol{v}_{1}$ 降不下来或只能单侧进风，则可在进风口附近 $1\sim2$ 个过滤器上面安装可调挡板，如图6-28所示。也可增加静压箱内阻力，在出口不远处设多孔板，如图6-29所示。  

![](output_1\images\洁净室及其受控环境设计/6152f97d12c4e96b7e19937e23464f176860e6709f2a8fbff5af1a6e28e011db.jpg)  
图6-28过滤器上安可调挡板  

![](output_1\images\洁净室及其受控环境设计/b36aab2c0a94fb2968cb3918563158f1ab3b54ce5dab941b505d82d9b182148d.jpg)  
图6-29静压箱内设多孔板  

$\textcircled{6}$ 应用阻漏层，详见第八章。  

# 4.提高回风速度均匀程度  

在送风上采取的一些措施也可用到回风上，如分散风管，设调节阀，把吸人速度减到 $5\mathrm{m/s}$ 以下，调节地面开口比等。图风聊两，不连我  

# 第二节净化空调系统  

# 一、净化空调与一般空调的区别  

# 1.空气过滤方面  

一般空调采用一级，最多二级过滤，过滤器不设在末端，没有亚高效以上过滤器；而净化空调系统必须设三级甚至四级过滤器，末端设过滤器，必须有亚高效以上过滤器。因此，室内含尘浓度最少也要差几十倍。 用  

# 2.气流组织方面  

一般空调为了以较少的通风量达到尽可能提高室内温湿度场均匀度的目的，用乱流度大的气流组织形式，尽量在室内造成二次诱导气流和某些向上的气流。而洁净室正好相反，要尽量限制和减少尘粒的扩散，尽可能使由于各种原因产生的尘粒迅速流向回风口，因此要求减少二次气流和涡流。至于单向流气流形式更是一般空调所没有的。  

# 3.室内压力控制方面  

一般空调对室内压力没有明显要求，而洁净室则不是要求室内正压就是要求室内负压，最小压差在5Pa以上，这就要求供给一定的正压风量或给予一定的排风，因此必须采取一定的措施，这是一般空调所不必要的。  

# 4.风量能耗方面  

一般空调系统只有10次以下的换气次数，而净化空调系统的换气次数最少也要15次，最多几百次，是一般空调的几倍至几十倍。详见第十九章。  

# 二、划分原则  

# 1.按朝向分  

考虑到太阳辐射热的影响，将同一朝向的房间集中布置在一个系统内，有利于控制。  

# 2.按使用时间分  

将工作时间相同的房间集中于一个系统内，非工作时间该系统可以停止运行，有利于节能。 房览章 国典大建码航技烟 麻盗园  

# 3.按室内温湿度条件分  

将温湿度条件相同或相近的房间集中于一个系统内，防止不必要的冷却、减湿或加热，有利于减少能耗。  

# 4.按热负荷特性分  

将热湿比、负荷变化等负荷特性相近的房间集中于一个系统，以减少对某些负  

# 洁净室及其受控环境设计  

荷变化需要的过冷却与再加热，有利于节能。  

# 5.按排风情况分  

将要求排风或排风量较大的房间集中于一个系统，有利于系统设计。  

# 6.按洁净度级别分  

将级别相近或100级（209E级别）以上与以下的房间集中于一个系统，有利于设计和控制。 #认新房空  

# 7.按工艺性质分  

将工艺性质相同不会造成污染和交叉污染的房间集中于一个系统，有利于保证使用效果。 都十小善要出小量水小合内室园器长士  

# 三、系统分类比较  

上面讲了系统划分的原则，现在介绍系统按集中程度和与风机连接方式归类加以比较的结果。各干由胎面暴，姓曲小小低城细是您，支期手空态  

三种集中程度比较见表6-1。  

表6-1净化空调系统集中程度的比较  


<html><body><table><tr><td>项目</td><td>集中式净化空调系统</td><td>半集中式净化空调系统</td><td>全分散式净化空调系统</td></tr><tr><td>生产工艺 性质</td><td>生产工艺连续，各室无独 立性，适宜大规模生产工艺</td><td>生产工艺可连续，各室具有一定独立 性，避免室间互相污染 59</td><td>生产工艺单一，各室独 立。适用改造工程</td></tr><tr><td>洁净室特 点</td><td>洁净室面积较大，间数多， 位置集中，但各室间洁净度 不宜相差太大</td><td>洁净室位置集中，可以将不同洁净度 的洁净室合为一个系统</td><td>洁净室单一，或各洁净 室位置分散</td></tr><tr><td>气流组织</td><td>通过送回风口形式及布 置，可实行多种气流组织形 式，统一送风，统一回风，集 中管理</td><td>气流组织主要靠末端装置类型及布 置，可实行气流组织形式不多，集中送 风，就地回风</td><td>可做到多种气流组织， 但要注意噪声处理、振动 控制</td></tr><tr><td>使用时间</td><td>同时使用系数高</td><td>使用时间可以不一致</td><td>使用时间单独</td></tr><tr><td>新风量</td><td>保证</td><td>保证，便于调节</td><td>难以保证</td></tr><tr><td>占有辅助 面积</td><td>机房高大，管道截面大，占 有空间多</td><td>机房小，管道截面小，占有空间少。 末端装置占室内部分面积</td><td>无单独机房和长管道</td></tr><tr><td>噪声及振 动控制</td><td>要求严格控制的场合，可 以处理得较为理想</td><td>集中风易处理，噪声及振动主要取决 于末端装置制造质量</td><td>很难处理得十分理想</td></tr><tr><td>维修及操 作</td><td>需要专门训练操作工，但 维修量小。系统管理较复 杂，各洁净室不能自行调节</td><td>介于集中式和全分散式两者之间，如 末端装置具有热湿处理能力，各室可自 行调节</td><td>操作简便，室内工作人 员可自行操作，维修量较 小，调节、管理简单</td></tr><tr><td>施工周期</td><td>设备庞大，施工周期长，现 场工作量大</td><td>介于集中式和全分散式两者之间</td><td>建设周期短，易上马</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/67997e90d52a5865186341bcd38ba1d9ca29d831bd534ceb65d901dfa5f87e9e.jpg)  

续表  
表6-2空调器和风机连接方式的比较  


<html><body><table><tr><td>项目</td><td colspan="2">空调器与循环风机并联</td><td colspan="2">空调器与循环风机串联</td></tr><tr><td>中效过 滤器</td><td>新、回风共用</td><td>新、回风独立</td><td>新、回风共用</td><td>新、回风独立，但室内洁 净度高时，回风上中效过 滤器也可不要 回风机要承担全部循环风量，型号大，噪声也</td></tr><tr><td>风机</td><td colspan="2">空调器余压和风机压头大致相等</td><td colspan="2">大，特别在大系统时要注意。当空调器为整体机 组时，要考虑拆除机组内的风机</td></tr><tr><td>适用</td><td>小系统</td><td>大系统 小年</td><td>小系统 回</td><td>大系统，空调器为余压 不大的整体机组 区回</td></tr><tr><td>图例 合版</td><td>区回 # # # F 循环风机；F F2</td><td>区回 #</td><td>C ——# 粗效过滤器；F、F4-中效、亚高效过滤器；F3一高效过滤器</td><td>中 F</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

空气处理室往往被一独立的空调器（带冷源或不带冷源）代替，此时空调器和循环风机的连接方式有两种，其比较见表6-2。  

# 第三节 新风处理  

过去的习惯做法是新风只经过粗效过滤器处理。实践证明，由于新风较脏，首先会使空调器内换热器盘管等很快堵塞，继之使中效过滤器寿命大为缩短。由于经济管理等原因，不能很快更换，使系统内空气品质大受影响。  

对于净化系统， $90\%$ 以上尘源来自新风。由于风量小于总风量很多，所以作者认为对新风加强净化处理，所花经费不多而收效甚大，所以1994年作者在《洁净室设计》一书中即提出了对新风最好应采用粗效、中效、亚高效三级过滤的建议，1997年正式发表了此种新风净化处理的理论根据，2002年实施的《医院洁净手术部建筑技术规范》正式采用了这一措施。  

事实证明，加强新风处理对提高进风品质是十分必要的，对提高公共场所、人居环境室内空气品质也是十分必要的。在2007年ISO的标准中，ISO/DIS16814《楼宇环境设计-室内空气品质-人居环境室内空气品质的表述方法》，和欧洲标准EN13774对新风处理的规定就是最好的说明。  

ISO标准规定：人居环境的空调系统新风最好有F7级过滤器，即需要高中效过滤器，因此其也应有G4、G5（粗效）过滤器保护。  

必需指出的是，新风三级过滤器必须是首尾相接的串联方式，这才达到保护后面管道、部件少受污染从而减少二次污染的目的。一些设计者在设计洁净室新风三级过滤时，往往把风机等部件置于中效过滤器与后面高中效或亚高效过滤器之间，而在设计带热湿处理的新风段时，把热交换器置于中效和高中效或亚高效过滤器之间，这都是不符合新风三级过滤的原则的。  

如果在新风处理上采用现成的新风净化机组就更方便了。详见第八章。  

# 第四节 正压控制  

# 一、回风口控制  

通过调回风口上的百叶可调格栅或阻尼层，以改变其阻力来调整回风量，达到控制室内压力的目的，这是最简易的方法。但百叶开始的调节风量不大，而且不易关死，还有改变气流方向的问题。  

第八章给出了解决上述问题的方法即“定风向可调风量回风口”，材料为铝合金。图6-30和图6-31为回风口与墙体、管壁的连接方式。  

![](output_1\images\洁净室及其受控环境设计/6c32166184d8522f45cc3483aee252e1a40e235777d42f68f1ddfc7a0f4a015f.jpg)  
图6-30回风口与墙体连接方式  

1-保温彩钢板；2—连接木框；3—封头框；4-连接螺栓；5—风口内框； 6一连接螺栓；7一风口外框；8—风口叶片；9一过滤层  

该回风口有以下特点。  

①调节风量时，气流方向不改变，特别适合洁净室使用，尤其是单向流洁净室。  

$\textcircled{2}$ 风口结构阻力低，可降低常由回风口引起的附加噪声。  

![](output_1\images\洁净室及其受控环境设计/379acb306db9396cdd1ff1480df63f82e776c2a760aaafcde0b943d73079fff4.jpg)  
图6-31 回风口与管壁连接方式  

![](output_1\images\洁净室及其受控环境设计/aa0a6890877737973516dc1e1f6a606b8112b54c1dd93b960e660ebdc9b6230c.jpg)  
图6-32 回风口性能曲线  

1一连接拉铆钉；2-土建墙；3—风管；4—风口外框； 5—风口内框；6—叶片；7一过滤层  

$\textcircled{3}$ 风口带过滤层，也消除了风口如黑洞般的视觉。  

④风口叶片为竖向叶片，避免了横向叶片容易积尘的问题，满足如《医院洁净手术部建筑技术规范》等标准的要求。  

$\textcircled{5}$ 风口调节性能基本为线性，见图6-32。  

# 二、余压阀控制  

余压阀控制如图6-33所示。  

![](output_1\images\洁净室及其受控环境设计/e372d529e6e318fa4ef777939a261c25d24bcb7c757df87cf3e7903f5161280d.jpg)  
图6-33 余压阀控制正压  

手动调整余压阀上的平衡压块，改变余压阀门开度，实现室内压力控制。但应注意，一旦排风量变化，需重新调整风道上各余压阀。  

# 三、差压变送器控制  

差压变送器控制如图6-34所示。  

![](output_1\images\洁净室及其受控环境设计/d3eb1d3f80f5f32e9b1147ccf5c6bc1a0308d868a26aee45c00b1aa98954c10d.jpg)  
图6-34差压变送器控制正压  

通过差压变送器（S）检测室内压力，然后调整新风量，新风（OA）管路上的电动阀（MD）开大（关小），则回风管路上的电动阀关小（开大）。  

# 四、电脑控制  

电脑控制如图6-35所示。  

![](output_1\images\洁净室及其受控环境设计/0debe4e43a162e379ae8484ee5585313ffb76bc7a8583f76c6607ebe70708aa7.jpg)  
图6-35 电脑控制正压  

利用电脑控制不同房间的新风和回风，使控制系统简化。  

# 五、缓冲室过渡  

当相邻两室压力差过大时，可以采用设缓冲室的办法，形成“压力阶梯”，缩小邻室间的压力差。  

如图6-36所示，想要调节出A室压力比B室压力高 $10\mathrm{Pa}$ ，但因A室不够严密而很难做到（图中级别为ISO级别）。  

![](output_1\images\洁净室及其受控环境设计/83c090443bee342aed3fe3125b9224b5bb447df8a852dcbd63a6a1039f62ccc4.jpg)  
图6-36A、B室之间调不出 $10\mathrm{Pa}$ 压差  

可以在A、B之间设缓冲室C，达到7级（ISO），则A、C为同级，无压差要求，△P=0，而使C比B高10Pa就很容易实现了，见图6-37（图中级别为ISO级别）。  

![](output_1\images\洁净室及其受控环境设计/e8cdf6b6d3675e1df3b4615a9d4f8fd27b8694f14eeefc5f35746b31f6ed1ed4.jpg)  
图6-37 加C室后调节出 $10\mathrm{Pa}$ 压差  

如有一间为人造卫星装配的高18m的大体积厂房，其大门就有3m×3m这样大，内外压差只有1Pa，由于体积大，新风补充很困难，门缝又大，所以很难将压  

![](output_1\images\洁净室及其受控环境设计/3f06f5dfd4f9d2936396fda3b2f2cd4db9410a020123c9c76459ed6dcd27c86d.jpg)  
图6-38 用缓冲室调整压差的又一形式  

# 洁净室及其受控环境设计  

差调上去，任何方法都难以奏效。  

如果在门外设一和门同样高大的缓冲室（长度应满足运输工具要求，实现两门不同时开关），由于和厂房相比，其体积几乎可以不计，所以给它补充新风以保持对内对外都是正压就十分容易，见图6-38。来大氏出室两档  

# 第五节双风机  

当风道系统较长，用一台风机需要大的压头，又会引起噪声的增加，为避免这一结果，有时也加一台回风机，即成为双风机系统。  

图6-39是一个典型的单风机系统，图6-40是一个典型的双风机系统。图中 $L$ 表示送风量， $L_{\mathrm{{s}}}$ 表示渗透风量， $L_{\mathrm{c}}$ 表示房间有组织的出风量， $L_{\mathrm{w}}$ 表示新风量，$L_{\mathrm{{h}}}$ 表示回风量， $L_{\mathrm{p}}$ 表示系统有组织的排风量。对于两种系统都可以写出以下风量平衡方程式。  

![](output_1\images\洁净室及其受控环境设计/95e31e7a33f6a4a0dad879e08e3c014b9bc0fe68f30a7e407b8539718b2e96bf.jpg)  
图6-39 单风机系统  

![](output_1\images\洁净室及其受控环境设计/3057f016d259130196ac87cb9f9349da57c741f7e4f157d26ff40d79b08e8749.jpg)  
图6-40 双风机系统  

房间整个系统排风与回风分流点  

分析式（6-1）可知，当送风量 $L$ 一定时，对于两种系统都可能有：  

$L{>}L_{\mathrm{c}}$ 时， $L_{\mathrm{s}}>0$ ，室内为正压；$L=L_{\mathrm{c}}$ 时， $L_{\mathrm{s}}=0$ ，室内为零压。而对于双风机系统，还可能有：$L{<}L_{\mathrm{c}}$ 时， $L_{\mathrm{s}}<0$ ，室内为负压。  

所以双风机系统虽然可以保持室内有任何压力值，但如风量不当或调节不好，室内会出现负压。甚至位置不当也会出现负压，例如，如果回风机紧靠回风口，回风口没有阻力，特别是厂房高大而回风口均布在地面上时，将可能使回风口区相当一部分空间处于回风机的负压范围，这就有可能在工作区内形成负压，如图6-41所示，所以对于回风机的位置必须经过校核。  

图6-42是一个实例平面图。  

图6-42中用地沟回风，回风道出口就和双风机中的回风机吸入端相连。由于回风道上仅有格栅地板和粗无纺布滤料，阻力很小，结果在回风机抽吸下，使室内地面 $0.8\mathrm{m}$ 以内的空间为负压，见图6-43。  

![](output_1\images\洁净室及其受控环境设计/8e2e270b40779eb43e4c7d8311a9bd1135aa0734fd276ef362fd89909d08bc8c.jpg)  
图6-41回风机位置对室内压力的影响  

![](output_1\images\洁净室及其受控环境设计/0aaa498f8a40626850c9e08f3199843bdf24c2a2d08d1cf93b47cd46be616d3e.jpg)  
图6-42双风机回风实例平面图  

![](output_1\images\洁净室及其受控环境设计/3658dd5543e7649bac879cf05446587bbe6f1ba0faf55e7f49ee83ade8d7d150.jpg)  
图6-43双风机的回风机造成部分空间负压  

量由于净化空调系统室内允许有较高的正压，故采用单风机系统的仍然居多，或者采用不经过空调器循环的双风机系统。 一  

# 第六节 加压风机  

净化空调系统和一般空调系统不同，由于有几道过滤器，所以需要更大的风机压头，有的系统因而选不到合适的风机，即在需要的风量下没有这么大的压头；有的系统因是改造工程，原有风机风量虽然够而压头不够，在这两种情况下，常用串联加压风机的方案，即在主风机之后串联一台风机。  

在实际工程中，加压风机的风量能和主风机一样最好，但如果风量太大或太小会怎样？  

应该说，这样单纯问风量太大或太小的问题是不严密的，应该根据加压风机的性能曲线—风量和压头关系曲线来分析问题。风回图  

![](output_1\images\洁净室及其受控环境设计/16c7d769745da247a67a35fe57a464fce2df034bb68f3eecc9c62a67dc22266c.jpg)  
图6-44 串联加压风机的工况（一）  

例如，系统需要 $20000\mathrm{{m^{3}}/h}$ 的风量，为克服系统阻力，经计算需要 $800\mathrm{Pa}$ 的压头，即工作点应如图6-44中的 $A$ 点， $A$ 点所在的曲线I是系统的特性曲线，亦称管网特性曲线，体现该系统的风量和阻力的关系，是通过原点的二次抛物线。空调箱中主风机的风量在 $20000\mathrm{{m^{3}}/h}$ 的情况下，具有 $500\mathrm{Pa}$ 的压头，其性能曲线如图6-44中的曲线2。  

经过选择，有以下两种结果。  

$\textcircled{1}$ 选一台具有曲线1性能曲线的加压风机，可知在 $20000\mathrm{{m}^{3}/h}$ 风量下，具有$250\mathrm{Pa}$ 的压头。当两台风机串联时，遵循以下原则。a.由于流量连续定理，经过两台风机的风量相同，但一般将大于一台单独运行时的风量（因为总风压比一台的大）。b.经过两台风机的风压为两台风机在联合运行风量下各自风压之和，但小于两台风机单独运行时各自风压之和（因为一台风机将是另一台风机的阻力）。  

因此，在图6-44上，串联后的“机组”性能曲线应为曲线1和2的压头叠加，即曲线3，例如在 $20000\mathrm{{0m^{3}}/h}$ 下具有 $750\mathrm{Pa}$ 的总压头，在曲线3上为 $B$ 点，显然这不足以克服在此风量下的系统阻力。“机组”的真正工作点应是“机组”性能曲线和管网特性曲线的交点 $c$ ，比 $B$ 左移了，即为了克服系统阻力，风量将有所下降（在性能曲线上升段则相反，但这一段都很短），例如图中所示的 $19000\mathrm{{m}^{3}/h}$ ，风量小了，阻力也下降一些，而压头则上升一些，达到平衡。部威空学不来  

$\textcircled{2}$ 选一台具有曲线4（见图6-45）性能曲线的加压风机，可知在 $20000\mathrm{{m}^{3}/h}$ 风量下具有 $350\mathrm{Pa}$ 的压头。根据同样的原则，串联后叠加的“机组”性能曲线应为图中的曲线5，此时以 $850\mathrm{Pa}$ 的压头（ $D$ 点）去克服 $800\mathrm{Pa}\left(E\right.$ 点）的系统阻力将有富余，因此压头降低转化为风量的增加。“机组”工作点应是从 $D$ 右移的 $F$ 点（曲线Ⅱ），风量将略微上升，例如达到$21000\mathrm{{m}^{3}/h}$ o 8小图贝  

根据上面分析，可得出选用加压风机时应掌握的原则：  

![](output_1\images\洁净室及其受控环境设计/835dbbf369688c339eb039348f8c14f6f424f2a05e6f76e8ccce24fed6910a5e.jpg)  
图6-45 串联加压风机的工况（二）  

a.系统阻力大而且阻力随风量变化明显（即管网特性曲线陡）的场合适合用加压风机。b.加压风机要尽量远离主风机，起码在出人口管径的8倍距离以上，因为离主风机出口太近，气流不稳定，将严重影响串联的效果。c.加压风机和主风机最好是同一型号的（风量相同，压头相等，约各占所需压头的一半），串联后“机组”的性能曲线将如图6-46所示。  

![](output_1\images\洁净室及其受控环境设计/630d48a404d2ed1ce9b9d24a2113d48a94f3a81b91f5488705f73eef1d4e9817.jpg)  
图6-46 同型号风机串联  

![](output_1\images\洁净室及其受控环境设计/944b16a14beb4e26faf88ed84a9d89ff99c27678ca3737734dd63b40a92b925c.jpg)  
图6-47不同型号风机串联极限的工作点  

如果两台风机型号不同，将有极限工作点问题（即曲线要相交），其性能曲线叠加后如图6-47所示， $c$ 点为极限工作点。当管网特性曲线较平（系统风量大而阻力小），工作点处于极限工作点右侧时，加压风机失去加压作用（风量风压仅等于甚至小于其中一台风机的风量风压，没有任何增益）。因干  

d.当加压风机和主风机不是同一型号，而系统风量又不允许正偏差时（例如风量已经太大，或者制冷能力比较紧，或者通过表冷器的风速已经较大，则再加大通过风量即加大风速，会导致表冷器效率的下降），宜使加压风机的压头（在所需  

# 洁净室及其受控环境设计  

风量下）略小于所需压头与主风机压头之差（皆指在所需风量下），即如图6-44所示那样；当系统不允许负偏差时（例如系统风量计算已经偏紧），宜使加压风机压头略大于所需压头与主风机压头之差，即如图6-45所示那样。具量风  

总之，宜使加压风机压头尽量接近所需压头与主风机压头之差，差别不宜大。 中  

# 第七节 值班风机  

洁净室一般可不设值班风机，但当净化系统停止运行对产品有影响，而工艺又不能采取局部处理措施时可设值班风机，见图6-48。 mool  

![](output_1\images\洁净室及其受控环境设计/b3f9daeef1e7a97a75626a185d9035c66eda9039b449697302d486e5b532d0fe.jpg)  
图6-48 值班风机的设置  

正常过程时将阀1、阀2打开，阀3关闭；下班后将值班风机开启，阀3打开，阀1、阀2关闭  

# 第八节 定风量与变风量  

# 一、原理  

净化空调系统本质上是定风量系统，就是换气次数或者截面风速都是按规范要求设定的，是长年一样的，不像舒适性空调系统需要利用风量的改变来调整供热供冷量。上电供风 12店 城园 Mae  

最普通的定风量（CAV）或变风量（YAV）措施是阀门。当然发现风量有所减小时，可以开大风管上的阀门，如图6-49所示。间不墅风台两果  

或者为了平衡各支管的风量，也通过阀门（包括：三通阀）来手工调整。  

对于要求控制室压的洁净室来说，诸多干扰室压变化的因素，用这种阀门都不能予以消除。这些干扰因素如：室外风压的变化；系统阻力的增减；室内使用的通风柜、生物安全柜之类停止运行；门的开启；送排风机的启动和停止，以及因需要而临时关闭管道上的阀门等。会表量服告集深出大名蓄大太日量风即使用这种普通阀来调节风量，其对风量的控制也是一不准确，二是滞后于工  

![](output_1\images\洁净室及其受控环境设计/2b88b090e08da14136b457c00e7c087719da6cce2358a3c3c3c05a3b0e622fbf.jpg)  
图6-49 用普通风量调节阀的洁净室  

况的变化，三是费事。  

# 二、型式  

代替普通阀门的定风量装置是定风量阀，以下举出两种为例  

# 1.机械式自力控制定风量阀  

（1）特性  

如图6-50所示的这种定风量阀的原理是，当阀的前后压差变化时，通过自动给气囊充气，和缠绕在凸轮上的弹簧片的伸缩作用，调整风阀叶片角度，恰当地减小或增加过滤面积，使风量在一定精度范围内保持恒定。 广省精购记0  

据生产厂家资料，该定风量阀的特点如下。  

$\textcircled{1}$ 无需外部动力，在常温下工作，工作温度为 $10\mathrm{\sim}50^{\circ}\mathrm{C}$ 3  

手8 $\textcircled{2}$ 压差范围 $50\sim950\mathrm{Pa}(\mathrm{F}$ 型、R型），或者 $20\mathrm{\sim}400\mathrm{Pa}(\mathrm{R}$ -in型），也就是说，启动压力必须大于 $20\mathrm{Pa}$ 或 $50\mathrm{Pa}$ ，阀才能工作；  

$\textcircled{3}$ 承压 $5\mathrm{kPa}$  

![](output_1\images\洁净室及其受控环境设计/09599589d7ac58465a8a1c52387eb6902f4af79f2a89fef9e1fa802332f00830.jpg)  
图6-50机械式自力控制定风量阀（天津龙泰吉科技发展有限公司产品）  

$\textcircled{4}$ 流量范围 $4:1(\mathrm{F}$ 型、 $\mathrm{~R~}$ 型）或者 $7:1$ （R-in型）；  

$\textcircled{5}$ 外部有指针显示流量刻度；  

$\textcircled{6}$ 该阀也可作变风量应用（F型、R型）。  

如图6-51所示的洁净手术室，由定风量阀保证恒定风量，非工作时间关闭主空调器，只让新风经过冷、热、净化处理后直接送人送风天花，维持室内正压。  

（2）规格（3）参数  

![](output_1\images\洁净室及其受控环境设计/df6505f43542270244690668f2f7acf8b208893061067046170a5b47d12d792b.jpg)  
图6-51定风量阀用于洁净手术室（据天津龙泰吉科技发展有限公司样本）该定风量阀几种规格见表6-3壁就的刚量风快通衣间0式  

表6-3机械式自力控制定风量阀规格（天津龙泰吉科技发展有限公司产品）  


<html><body><table><tr><td>系列</td><td>说 明</td><td>规格</td><td>备注</td></tr><tr><td>F</td><td>矩形设定式定风量阀</td><td>（150X100）mm~（600X600）mm</td><td>入口需有长度≥1.5阀宽的直管， 出口有≥0.5阀宽直管</td></tr><tr><td>R</td><td>普通圆形设定式定风量阀</td><td>80~400mm</td><td>人口需有长度≥1.5阀宽的直管</td></tr><tr><td>R-in</td><td>风管内插式定风量阀</td><td>100~250mm</td><td></td></tr></table></body></html>  

表6-4是矩形阀体的参数，图6-52是其规格图示，图6-54是其外观；表6-5 是圆形阀体的参数，图6-53是其规格图示，图6-55是其外观；表6-6是风管内插式 阀体的参数，表6-7是其设定风量值，图6-56是其外观。00  

表6-4矩形设定式定风量阀参数  


<html><body><table><tr><td rowspan="2">尺寸（AXH）/mm</td><td rowspan="2">压差范围/Pa</td><td rowspan="2">风量/（m3/h）</td><td rowspan="2">误差/%</td><td colspan="4">外壳尺寸/mm</td><td rowspan="2">重量 /kg</td></tr><tr><td>A</td><td>H</td><td>E</td><td>F</td></tr><tr><td rowspan="4">150×100</td><td rowspan="4">量风家 50~950</td><td>120</td><td>12</td><td rowspan="4">226</td><td rowspan="4">176</td><td rowspan="4"></td><td rowspan="4">234</td><td rowspan="4">134 3</td></tr><tr><td>240</td><td>9</td></tr><tr><td>360</td><td>6</td><td></td></tr><tr><td>480</td><td>5</td><td></td></tr></table></body></html>  

续表  


<html><body><table><tr><td rowspan="2">尺寸（AXH）/mm</td><td rowspan="2">压差范围/Pa</td><td rowspan="2">风量/（m/h）</td><td rowspan="2">误差/%</td><td colspan="4">外壳尺寸/mm</td><td rowspan="2">重量</td></tr><tr><td>A</td><td>H</td><td>E</td><td>/kg F</td></tr><tr><td rowspan="4">200X100</td><td rowspan="4">50~950</td><td>145</td><td>12</td><td rowspan="4">276</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4">134</td><td rowspan="4">3.5</td></tr><tr><td>290</td><td>96</td><td>176 234</td></tr><tr><td></td><td></td><td></td></tr><tr><td>580</td><td>5</td><td></td></tr><tr><td rowspan="4">300X100</td><td rowspan="4">50~950</td><td>235</td><td>12</td><td rowspan="4"></td><td rowspan="4">226</td><td rowspan="4">334</td><td rowspan="4"></td><td rowspan="4">134 5</td></tr><tr><td>470</td><td>96</td><td>376 176</td></tr><tr><td></td><td></td><td></td></tr><tr><td>940</td><td>5</td><td></td></tr><tr><td rowspan="4">300X150</td><td rowspan="4">50~950</td><td>380</td><td>12</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4">334</td><td rowspan="4"></td><td rowspan="4">184</td><td rowspan="4">5.5</td></tr><tr><td>760</td><td>9</td></tr><tr><td>1130</td><td>6</td><td>376</td></tr><tr><td>1520</td><td>5</td><td></td></tr><tr><td rowspan="4">300X200</td><td rowspan="4">50~950</td><td>470</td><td>12</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4">334</td><td rowspan="4">234</td><td rowspan="4">6</td></tr><tr><td>940</td><td>9</td><td>376 226</td></tr><tr><td>1410</td><td></td><td>6</td></tr><tr><td>1880</td><td>5</td><td></td></tr><tr><td rowspan="4">400X200</td><td rowspan="4">50~950</td><td>758</td><td>12</td><td rowspan="3">476</td><td rowspan="3"></td><td rowspan="3">276</td><td rowspan="3">434</td><td rowspan="3">234</td><td rowspan="3">7</td></tr><tr><td>1516</td><td>9</td></tr><tr><td>2274</td><td>6</td></tr><tr><td rowspan="4">400X250</td><td rowspan="4">50~950</td><td>3032</td><td>5</td><td rowspan="4"></td><td rowspan="4">316</td><td rowspan="4"></td><td rowspan="4">434</td><td rowspan="4">284</td><td rowspan="4">10</td></tr><tr><td>790</td><td>12</td><td>476</td></tr><tr><td></td><td>9##6</td><td></td></tr><tr><td>1580</td><td></td><td></td></tr><tr><td rowspan="3"></td><td rowspan="3">50~950</td><td>3160</td><td>5</td><td rowspan="3"></td><td rowspan="3">476</td><td rowspan="3">376 434</td><td rowspan="3">334</td><td rowspan="3"></td><td rowspan="3"></td></tr><tr><td>1135</td><td>12</td></tr><tr><td>2270</td><td>9</td></tr><tr><td rowspan="4"></td><td rowspan="4"></td><td>3405</td><td>6</td><td rowspan="4"></td><td rowspan="4">476</td><td rowspan="4">476</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td></td></tr><tr><td>4540</td><td>5</td><td></td><td></td></tr><tr><td>1515</td><td>12</td><td></td><td></td></tr><tr><td>3030</td><td>9</td><td></td><td>434</td><td>434 18</td></tr><tr><td rowspan="4">400X400</td><td rowspan="4">50~950 50~950</td><td>4545</td><td></td><td>6</td><td rowspan="4">576</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td></td></tr><tr><td>6060</td><td></td><td>5</td><td></td></tr><tr><td>830</td><td></td><td>12</td><td></td></tr><tr><td>1660</td><td></td><td>9</td><td>276</td><td>234</td><td>11</td></tr><tr><td rowspan="4">500X200</td><td rowspan="4"></td><td>2490</td><td></td><td>6</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4">534</td></table></body></html>  

续表  


<html><body><table><tr><td rowspan="2">尺寸（AXH）/mm</td><td rowspan="2">压差范围/Pa</td><td rowspan="2">风量/（m3/h）</td><td rowspan="2"></td><td rowspan="2">误差/%</td><td colspan="3">外壳尺寸/mm</td><td rowspan="2">重量 /kg</td></tr><tr><td>A Hi</td><td>E</td><td></td><td>F</td></tr><tr><td rowspan="4">500X300</td><td rowspan="4">50~950</td><td>1351</td><td>12</td><td rowspan="4">576</td><td rowspan="4"></td><td rowspan="4">534</td><td rowspan="4"></td><td rowspan="4">334 13</td></tr><tr><td>2702</td><td>9</td><td>376</td></tr><tr><td>4053</td><td>6</td><td></td></tr><tr><td>5404</td><td>5</td><td></td></tr><tr><td rowspan="4">500X400</td><td rowspan="4">50~950</td><td>1658</td><td>12</td><td rowspan="4">576 476</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4">534</td><td rowspan="4">434 17.5</td></tr><tr><td>3316</td><td>9</td></tr><tr><td>4974</td><td>6</td></tr><tr><td>6632</td><td>5</td></tr><tr><td rowspan="4">500X500</td><td rowspan="4">50~950</td><td rowspan="4"></td><td>2158</td><td rowspan="4">12 9</td><td rowspan="4">576 576</td><td rowspan="4">534</td><td rowspan="4">534</td><td rowspan="4">18.5</td></tr><tr><td>4316</td></tr><tr><td>6474</td></tr><tr><td>8632</td><td>6 5</td></tr><tr><td rowspan="4">600X200</td><td rowspan="4">50~950</td><td rowspan="4"></td><td></td><td>12</td><td rowspan="4">676 276</td><td rowspan="4">634</td><td rowspan="4"></td><td rowspan="4">234</td><td rowspan="4">13</td></tr><tr><td>940 1880</td><td>9</td></tr><tr><td>2820</td><td>6</td></tr><tr><td>3760</td><td>5</td></tr><tr><td rowspan="4">600X250</td><td rowspan="4">50~950</td><td rowspan="4"></td><td></td><td>12</td><td rowspan="4">676</td><td rowspan="4">316</td><td rowspan="4">634</td><td rowspan="4">284</td><td rowspan="4">14</td></tr><tr><td>1150 2300</td><td>9</td></tr><tr><td>3450</td><td>6</td></tr><tr><td></td><td>5</td></tr><tr><td rowspan="4">600X300</td><td rowspan="4"></td><td rowspan="4">50~950</td><td>4600</td><td>12</td><td rowspan="4">676</td><td rowspan="4">376</td><td rowspan="4">634</td><td rowspan="4">334</td><td rowspan="4">15</td></tr><tr><td>1515 3030</td><td>9</td></tr><tr><td>4545</td><td>6</td></tr><tr><td></td><td>5</td></tr><tr><td rowspan="4">600X400</td><td rowspan="4">50~950</td><td rowspan="4"></td><td>6060</td><td>12</td><td rowspan="4">676</td><td rowspan="4">476</td><td rowspan="4">634</td><td rowspan="4">434</td><td rowspan="4">18</td></tr><tr><td>1838 3676</td><td>9</td></tr><tr><td>5514</td><td>6</td></tr><tr><td></td><td>5</td></tr><tr><td rowspan="4">600X500</td><td rowspan="4"></td><td rowspan="4">50~950</td><td>7352</td><td>12</td><td rowspan="4">676</td><td rowspan="4">576</td><td rowspan="4">634</td><td rowspan="4">534</td><td rowspan="4">19</td></tr><tr><td>2158</td><td></td></tr><tr><td>4316</td><td>9</td></tr><tr><td>6474</td><td>6</td></tr><tr><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td><td></td><td>5</td><td rowspan="4">676</td><td rowspan="4">676</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4"></td></tr><tr><td>8632</td><td>12</td></tr><tr><td>3030</td><td></td></tr><tr><td></td><td>6</td></tr><tr><td rowspan="4">600X600</td><td rowspan="4"></td><td rowspan="4">50~950</td><td>9090</td><td></td><td rowspan="4">5</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4">634</td><td rowspan="4">634 20</td></tr><tr><td>6060</td><td>9</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/3a8fdac2dd7de579b0e15a5f7f891f7cf87ee26df1db2bbc4867b3dd7e84ee19.jpg)  
图6-52矩形阀体规格  

表6-5 圆形设定式定风量阀参数  


<html><body><table><tr><td rowspan="2">规格</td><td rowspan="2">压差范围 /Pa</td><td rowspan="2">风量 /（m3/h）</td><td rowspan="2">误差</td><td colspan="7">外壳尺寸/mm</td><td colspan="6">法兰尺寸/mm</td><td rowspan="2">标准型</td></tr><tr><td>1%</td><td>D D2</td><td>D3</td><td></td><td>L</td><td>L2 L3</td><td>L4</td><td>D4</td><td>L5</td><td></td><td>S</td><td>6</td><td>n-d</td></tr><tr><td rowspan="3">80</td><td rowspan="3">80~950</td><td>40</td><td>12</td><td rowspan="3">79</td><td rowspan="3">181</td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3">250233300</td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3">重量/kg 1.4</td></tr><tr><td>80</td><td>9</td></tr><tr><td>120</td><td>6</td></tr><tr><td rowspan="4">100</td><td rowspan="4">50~950</td><td>320</td><td>5</td><td rowspan="4">99</td><td rowspan="4">200111</td><td rowspan="4"></td><td rowspan="4">310233</td><td rowspan="4"></td><td rowspan="4">310</td><td rowspan="4"></td><td rowspan="4"></td><td rowspan="4">298133290</td><td rowspan="4">3</td><td rowspan="4"></td><td rowspan="4">25</td><td rowspan="4">4-9.5</td><td rowspan="4">1.8</td></tr><tr><td>80</td><td>12</td></tr><tr><td>160</td><td>9</td></tr><tr><td>240 320</td><td>6</td></tr><tr><td rowspan="3">125</td><td rowspan="3">50~950</td><td>125</td><td>5 12</td><td rowspan="3">220</td><td rowspan="3"></td><td rowspan="3">136310</td><td rowspan="3"></td><td rowspan="3">233</td><td rowspan="3">310</td><td rowspan="3">298158290</td><td rowspan="3"></td><td rowspan="3">3</td><td rowspan="3">25</td><td rowspan="3"></td><td rowspan="3">4-9.5</td><td rowspan="3">2.0</td></tr><tr><td>250</td><td>9</td></tr><tr><td>375</td><td>124</td></tr><tr><td rowspan="3"></td><td rowspan="3"></td><td>500</td><td>6 5</td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td></tr><tr><td>210</td><td>12</td></tr><tr><td>420</td><td></td></tr><tr><td>160</td><td>50~950</td><td>630</td><td>9 6</td><td>159262</td><td></td><td>171310</td><td></td><td>233310</td><td></td><td>298191290</td><td></td><td></td><td>4</td><td>25</td><td>6-9.5</td><td></td><td>2.5</td></tr><tr><td rowspan="3">200</td><td rowspan="3">50~950</td><td>840</td><td>5</td><td rowspan="3">199</td><td rowspan="3">300</td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3">211310233310</td><td rowspan="3"></td><td rowspan="3">298</td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3">234290</td><td rowspan="3">4</td><td rowspan="3">25</td><td rowspan="3"></td><td rowspan="3">6-9.5</td><td rowspan="3">3.0</td></tr><tr><td>320</td><td>12</td></tr><tr><td>640 960</td><td>9</td></tr><tr><td colspan="2">250</td><td>1280 520</td><td>6 5</td><td rowspan="3">249 356</td><td rowspan="3">261</td><td rowspan="3"></td><td rowspan="3">400318400</td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3"></td><td rowspan="3">4</td><td rowspan="3">25 6-9.5</td></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/cd13fab3300cf12d30883500fb142e1dde9f2865fee3d982521cb3a970de07e0.jpg)  
图6-53 圆形阀体规格  

![](output_1\images\洁净室及其受控环境设计/77a7ab3d623826213f7793530789f8485c6d92405f08a9d01872d79cfc9479c3.jpg)  

表6-6风管内插式设定式定风量阀参数  
表6-7风管内插式设定式定风量阀设定风量值  


<html><body><table><tr><td>规格</td><td colspan="16">设定风量 值/（m3/h）</td></tr><tr><td>100</td><td>15</td><td>20</td><td>25</td><td>30</td><td></td><td>38</td><td>46</td><td>55</td><td>68</td><td></td><td>77</td><td>92</td><td>106</td></tr><tr><td>125</td><td>34</td><td>55</td><td>62</td><td>76</td><td></td><td>97</td><td>120</td><td>142</td><td>170</td><td></td><td>190</td><td>221</td><td>258</td></tr><tr><td>160</td><td>70</td><td>87</td><td>103</td><td>135</td><td></td><td>173</td><td>218</td><td>277</td><td>325</td><td></td><td>377</td><td>432</td><td>504</td></tr><tr><td>200</td><td>116</td><td>144</td><td>170</td><td>222</td><td></td><td>285</td><td>367</td><td>466</td><td>550</td><td></td><td>633</td><td>725</td><td>844</td></tr><tr><td>250</td><td>208</td><td>258</td><td>305</td><td>398</td><td></td><td>490</td><td>630</td><td>800</td><td>940</td><td>1130</td><td></td><td>1330</td><td>1497</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/cd77165c229db76d41d2969ffe0522557e587dc4208f677d11520049a28ce8a7.jpg)  
图6-54 矩形（F型）阀体外观  

![](output_1\images\洁净室及其受控环境设计/4684f786dd41b5c2a1a8f914a19bde7bce3fadddc51aadac0f616a64dd6c3b5f.jpg)  
图6-55 圆形（R型）阀体外观  

![](output_1\images\洁净室及其受控环境设计/a544eb17923d01f44fbeb671ae0423cfd4cf3736bfc07d37e76a86de31c779eb.jpg)  
图6-56 风管内插式（R-in型）阀体外观  

# 2.文丘里式定风量阀  

（1）特性  

如图6-57所示是这种控制阀的原理。每一个阀都有一个锥体组件，它内置一个不锈钢弹簧。随着系统阻力上升，加在锥体上的静压减小，弹簧伸缩并且锥体移开阀体，打开面积增加。较低的压力与较大的打开面积的组合，使风量在一定精度范围内保持恒定。  

该阀有以下用途：  

$\textcircled{1}$ 定风量控制（CVV系列），用于在静压变化的情况下维持设定风量；$\textcircled{2}$ 双稳态控制（PEV/PSV系列），用于高/低风量控制（仅有气动）；$\textcircled{3}$ 双稳态可升级（BEV/BSV系列），用于高/低风量或者定风量控制，阀门带反馈选件，能够升级为变风量控制阀（仅有气动）；  

![](output_1\images\洁净室及其受控环境设计/c6d44a74c52e90b580812943d015665d7f20e6aa187c1e243a89a5a1bc04719a.jpg)  
图6-57文丘里式定风量阀原理（北京比特赛天系统集成技术有限公司产品）  

$\textcircled{4}$ 变风量控制（EXV/MAV系列），用于闭环反馈变风量控制（气动或者电动），气动型阀门和高速电动型阀门用于通风柜应用，低速电动型阀门用于追踪时应用。  

据生产厂家资料，该阀的特点如下：  

$\textcircled{1}$ 无需外部动力，工作温度为 $0\mathrm{\sim}50^{\circ}\mathrm{C}$ ，  
$\textcircled{2}$ 在环境相对湿度为 $10\%\sim90\%$ 时无凝水现象；$\textcircled{3}$ 压差范围为 $150\sim750\mathrm{Pa}$   
$\textcircled{4}$ 提供阀门的流量最大范围是 $60\sim1000\mathrm{m}^{3}/\mathrm{h}$ $\textcircled{5}$ 风量控制精度 $\pm5\%\sim\pm10\%$ （笼架式）；  
$\textcircled{6}$ 阀前、阀后无需附加直风道；  
$\textcircled{7}$ 对命令信号的响应时间小于1s；  
$\textcircled{8}$ 对风道静压变化的响应时间小于1s；  
$\textcircled{9}$ 外部有指针显示流量刻度；  
$\textcircled{10}$ 该阀可有变风量等多种方式。  

![](output_1\images\洁净室及其受控环境设计/78c3bb3779e9a476c732f410f4eb5b2c39a7c5e27f9c7f685a14abb99ec282eb.jpg)  
图6-58啮齿类动物饲养室使用的文丘里风量控制阀（据北京比特赛天系统集成技术有限公司样本））  

如图6-58所示的例子，通风柜在能保证窗口面风速的最小风量下操作。当操作人员接近通风柜时，系统会根据区域状态传感器（ZPS）的检测增加风量，操作人员离开后流量将恢复到较低而安全的值。  

或者由于改变窗口面积使要求恒定的窗口风速改变，此时也需改变通风柜的通风量。  

又如对负压洁净室，当门突然打开时，负压将急剧消失，此时通过安在排风管上的变风量阀迅速使排风量增大，以弥补负压减小。  

(2）规格  

![](output_1\images\洁净室及其受控环境设计/80ca70b2d2d246e1bb6e5772a2a7a0df40119c2585bcdd0f07c5c9e634fbbe76.jpg)  
图6-59是上述文丘里阀组合外观，表6-8是其规格。  
图6-59文丘里阀组合外观（北京比特赛天系统集成技术有限公司产品）  

表6-8文丘里阀组合规格  


<html><body><table><tr><td>号数</td><td></td><td>A①/mmB/mm</td><td>C/mm</td><td>D/mm</td><td>E/mm</td><td>F/mm</td><td>G/mm</td><td>重量 （CVV阀）/kg</td><td>重量 （除CVV阀）/kg</td></tr><tr><td>8</td><td>一</td><td>200</td><td>597</td><td></td><td>359</td><td>711</td><td>257</td><td>3.2</td><td>5.5</td></tr><tr><td>10</td><td></td><td>246</td><td>552</td><td></td><td>410</td><td>665</td><td>284</td><td>3.2</td><td>6.0</td></tr><tr><td>12</td><td></td><td>301</td><td>681</td><td></td><td>461</td><td>827</td><td>308</td><td>4.1</td><td>7.3</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表  


<html><body><table><tr><td>号数</td><td>A/mm</td><td>B/mm</td><td>C/mm</td><td>D/mm</td><td>E②/mm</td><td>F/mm</td><td>G/mm</td><td>重量 （CVV阀）/kg</td><td>重量 （除CVV阀）/kg</td></tr><tr><td>2-10</td><td>511</td><td>257</td><td>629</td><td>38</td><td>426</td><td>704</td><td>547</td><td>8.2</td><td>13.6</td></tr><tr><td>2-12</td><td>613</td><td>308</td><td>757</td><td>38</td><td>476</td><td>879</td><td>629</td><td>10.4</td><td>16.3</td></tr><tr><td>3-12③</td><td>924</td><td>308</td><td>757</td><td>38</td><td>476</td><td>879</td><td>934</td><td>14.5</td><td>23.6</td></tr><tr><td>4-12③</td><td>1226</td><td>308</td><td>757</td><td>38</td><td>476</td><td>879</td><td>1236</td><td>20.9</td><td>32.7</td></tr></table></body></html>  

$\textcircled{1}$ 外廓尺寸。  

$\textcircled{2}$ 所有阀门类型中最大尺寸（某些配置下可能会小些）。  

$\textcircled{3}$ 数字型变风量阀门不提供三阀、四阀。  

注：所给重量是大约数，仅供参考，运输发货时，单阀和双阀要再加上2.7kg，对三阀和四阀要再加上5.4kg。  

（3）参数  

该阀参数见表6-9。  

表6-9文丘里阀参数（北京比特赛天系统集成技术有限公司产品）  

注：1.中压阀压力开关设定点为 $75\mathrm{{Pa}}$ ，低压阀定为 $50\mathrm{Pa}$ ，即启动压力需要这么大。  

静压/Pa  


<html><body><table><tr><td rowspan="2">符号</td><td rowspan="2">尺寸 /in</td><td colspan="4">流量范围/（m3/h）</td><td rowspan="2">阀门压力 降/Pa</td></tr><tr><td>单阀</td><td>双阀</td><td>三阀</td><td>四 阀</td></tr><tr><td rowspan="3">M=中压</td><td>8</td><td>60~1175</td><td></td><td></td><td></td><td rowspan="3">150~750</td></tr><tr><td>10</td><td>85~1700</td><td>170~3350</td><td></td><td></td></tr><tr><td>12</td><td>150~2500</td><td>300~5000</td><td>450~7500</td><td>600~10000</td></tr><tr><td rowspan="4">L=低压</td><td>8</td><td>60~850</td><td></td><td></td><td></td><td rowspan="3">75~750</td></tr><tr><td>10</td><td>85~925</td><td>170~1850</td><td></td><td></td></tr><tr><td>12</td><td>150~1750</td><td>300~3500</td><td>450~5250</td><td>600~7000</td></tr></table></body></html>  

2. $1\mathrm{in}{=}0.0254\mathrm{m}$ a  

该产品关闭时泄漏率如图6-60所示。  

![](output_1\images\洁净室及其受控环境设计/7f7704a3a6e038b9673ea31057b1685212de83b6a2f1d8e466a21122f751c8de.jpg)  
图6-60 文丘里阀关闭泄漏率$\mathrm{1in{=}}0.0254\mathrm{m}$  

# 第九节海拔高度的修正  

# 一、修正的必要性  

空调净化系统常用的风管阻力计算图表和风机等设备的性能参数图表都是按标准大气压，即1013hPa，或标准空气密度，即1.2kg/m状态下的空气编制的。  

随着洁净技术的广泛应用和我国西部地区经济的发展，在广大西部地区的洁净室建设日益增多。在设计这些高海拔地区空调净化系统时如忽略了海拔高度的修正，就将带来很大误差，例如选好压头风机，在那里实用时只要转数不变，送出的空气体积即风量（m3/h）就不变，但产生的压力不够，不好用。 风毛  

高海拔地区，在此是泛指海拔高度在1000m以上的地区，在我国则包括黄土高原、青藏高原和云贵高原等西部及西北、西南地区。这些地区有代表性的城市的海拔高度如表6-10所列。 护茶利卖  

表6-10 我国主要的高海拔城市  


<html><body><table><tr><td>城市</td><td>呼和浩特</td><td>银川</td><td>兰州</td><td>西宁</td><td>拉萨</td><td>贵阳</td><td>昆明</td></tr><tr><td>海拔高度/m</td><td>1063.0</td><td>111.5</td><td>1517.2</td><td>2261.2</td><td>3658.0</td><td>1071.2</td><td>1891.4</td></tr></table></body></html>  

海拔高度不同将使空气密度不同，并随着海拔高度的上升而减小。  

式中 Ps 当地空气密度， $\mathrm{kg/m^{3}}$ 。  

$B_{s}$ —当地海拔高度 $H(\mathbf{m})$ 处的大气压力，hPa。p的变化将影响许多参数，所以要进行海拔高度的修正。  

# 二、风量的修正  

当根据当地大气压力下的h-d图计算出空气质量流量G（kg/h）后，其体积流量 $L_{\mathrm{s}}(\mathrm{m}^{3}/\mathrm{h})$ 就应修正为：  

$$
L_{\mathrm{s}}{=}G_{\mathrm{s}}/\rho_{\mathrm{s}}
$$  

然后按 $L_{\mathrm{{s}}}$ 计算选用风管及各种设备。  

# 三、风机压头的修正  

在高海拔的地区，当使用的风机的转数、效率及气温没有变化时，风机送出的体积风量L不变，但空气密度大的，产生的压力大，空气密度小的，产生的压力也小。所以，高海拔地区使用风机的实际运行风压H将低于其在标准状态下测得  

# 洁净室及其受控环境设计  

的名义风压 $H_{\circ}$ ，有  

$$
H_{\mathrm{s}}=(H_{\mathrm{o}}\times\rho_{\mathrm{s}})/1.2
$$  

或者说，在当地大气压下系统总阻力H和根据标准状态下的图表计算所得的总阻力h的关系是： ALRHMAATTN  

$$
H_{\mathrm{s}}=(h\times\rho_{\mathrm{s}})/1.2
$$  

为了保证风压要求，实际选用的风机的名义风压 $\boldsymbol{H}_{\mathrm{~o~}}^{\prime}$ 就是：  

$$
H_{\mathrm{o}}^{\prime}{=}(1.2\times H_{\mathrm{o}})/\rho_{\mathrm{s}}
$$  

因此，系统的风机应按 $L_{\mathrm{s}}(\mathrm{m}^{3}/\mathrm{h})$ 和 $H_{\mathrm{o}}^{\prime}(\mathrm{Pa})$ 选用。  

# 四、电机轴功率的修正  

由于风机风压的降低和系统压力损失的减少是等同的，风机电机的轴功率N也会  

标准状态下  

实际状态下  

$$
N_{\mathrm{s}}{=}L_{\mathrm{s}}H_{\mathrm{s}}/\eta_{1}\eta_{2}
$$  

式中， $L_{\mathrm{o}}=L_{\mathrm{s}}$ ， $\eta_{1}\eta_{2}$ 不变， $H_{\mathrm{s}}=(H_{\mathrm{o}}\times\rho_{\mathrm{s}})/1.2$ ，而 $\rho_{\mathrm{s}}<1.2$ ，所以有$N_{\mathrm{s}}{<}N_{\mathrm{o}}$ 。  

为了保证设计的风压要求，式（6-8）已算出实际选用的风机的名义风压 $\boldsymbol{H}_{\mathrm{~o~}}^{\prime}$ ，所以实际电机轴功率将增加，即：  

$$
\begin{array}{r l}&{N_{\mathrm{s}}{=}L H_{\mathrm{o}}^{\prime}/\eta_{1}\eta_{2}{=}L_{\mathrm{o}}(1.2H_{\mathrm{o}}/\rho_{\mathrm{s}})/\eta_{1}\eta_{2}}\\ &{\quad\quad=1.2L_{\mathrm{o}}H_{\mathrm{o}}/\rho_{\mathrm{s}}\eta_{1}\eta_{2}{=}1.\ 2N_{\mathrm{o}}/\rho_{\mathrm{s}}}\end{array}
$$  

# 五、和含湿量的修正  

关于、含湿量和 $h-d$ 图等空调参数，在后面关于空调方案设计一章中还要述及，这里只是指出高海拔地区的大气压力低于标准大气压力，在h-d图中的相对湿  

表6-11 不同大气压力下的和含湿量（据崔跃）  


<html><body><table><tr><td>项目</td><td>呼和浩特</td><td>银川</td><td>西宁</td><td>兰州</td><td>拉萨</td><td>贵阳</td><td>昆明</td></tr><tr><td>当地大气压力/hPa 空调计算温度 干球/℃ 湿球/℃</td><td>889.4 29.9 20.8</td><td>883.5 30.6 22.0</td><td>773.5 25.9 16.4</td><td>843.1 30.5</td><td>652.3 22.8 13.5</td><td>887.9 30.0</td><td>808.0 25.8</td></tr></table></body></html>  

度 $\Phi=100\%$ 的饱和曲线将向下移，即在相同的温度和相对湿度下，空气的和含湿量将增大，对表6-10的主要高海拔城市的计算结果列于表6-11。  

设计高海拔地区空调净化系统时，一定要使用当地大气压力下的h-d图，否则差别很明显。  

# 六、制冷能力的修正  

对表冷器、蒸发器、冷凝器等受迫对流换热设备，其热交换能力都与空气密度有关，都随着空气密度减少而下降。建议参照表6-12和表6-13修正。  

表6-12冷式冷水机组制冷能力的修正  


<html><body><table><tr><td>海拔高度/m</td><td>0</td><td>609.6</td><td>1219.2</td><td>1828.8</td><td>2438.4</td></tr><tr><td>修正系数</td><td>1</td><td>0.989</td><td>0.979</td><td>0.968</td><td>0.955</td></tr></table></body></html>  

表6-13风机盘管空气处理能力的修正  


<html><body><table><tr><td rowspan="2">海拔高度/m</td><td colspan="2">供 冷</td><td rowspan="2">供热修正</td><td rowspan="2"></td><td colspan="2">供 冷</td><td rowspan="2">供热修正</td></tr><tr><td>总热量修 显热量修</td><td>系数</td><td>海拔高度/m 总热量修 正系数</td><td>显热量修</td></tr><tr><td>1000</td><td>0.98 0.97</td><td>0.95</td><td>0.95 0.91</td><td>2000 2500</td><td>0.94 0.93</td><td>0.82</td><td>0.82</td></tr></table></body></html>  

# 七、空气压缩机与真空泵排气量修正  

空气压缩机设计排气量为 $L_{\mathrm{s}}$ ，则选用设备的名义排气量 $L_{\textrm{s}}^{\prime}$ 应为：  

$$
L_{\textrm{s}}^{\prime}{=}K L_{\textrm{s}}
$$  

修正系数K见表6-14。  

表6-14 空压机排气量修正系数  


<html><body><table><tr><td>海拔高度/m</td><td>914</td><td>1219</td><td>1524</td><td>1829</td><td>2134</td><td>2438</td><td>2734</td><td>3048</td><td>3658</td></tr><tr><td>K</td><td>1.1</td><td>1.14</td><td>1.17</td><td>1.2</td><td>1.23</td><td>1.26</td><td>1.29</td><td>1.32</td><td>1.37</td></tr></table></body></html>  

真空泵排气量的修正系数可见产品样本。  

# 八、电机最高允许环境温度的修正  

高海拔地区由于空气稀薄，致使电机散热困难进而使功率下降，因此，允许最高环境湿度也要降低。表6-15是原机械工业部颁布过的《电机使用于高海拔地区的技术要求》规定的温度，供参考。  

# 洁净室及其受控环境设计  

表6-15电机最高容许环境温度  


<html><body><table><tr><td>海拔高度/m</td><td>1000</td><td>2000</td><td>3000</td><td>4000</td></tr><tr><td>最高容许环境温度/℃</td><td>40</td><td>35</td><td>30</td><td>25</td></tr></table></body></html>  

因此，在高海拔地区，应加强对机房的通风和对电机的散热，  

# 九、实例  

[例]地点为西宁市，某洁净室按体积和换气次数，需要 $10000\mathrm{{m}^{3}/h}$ 体积风量。在标准状态下的风管阻力计算图表中计算出的系统阻力 $h$ 为 $1000\mathrm{Pa}$ ，求在当地大气压力下系统总阻力 $h_{\mathrm{q}}$ 和通风机选用压力 $H_{\mathrm{s}}$ o  

解：由表6-11查出西宁当地夏季计算用大气压力为 $773.5\mathrm{hPa}$ ，则当地空气密度为： $\scriptstyle\supset_{\mathrm{s}}=1.2H_{\mathrm{s}}/1013=1.2\times773.5/1013=0.92\mathrm{kg}/\mathrm{m}^{3}$ 。  

$$
h_{\mathrm{q}}=h\times\rho_{\mathrm{s}}/1.2{=}1000\times0.92/1.2{=}766\mathrm{Pa}_{\circ}
$$  

通风机的选用压力 $H_{\mathrm{s}}$ 为：  

$$
H_{\mathrm{s}}=h_{\mathrm{q}}\times1.2/\rho_{\mathrm{q}}=1000\mathrm{Pa}
$$  

可见 $H_{\mathrm{s}}=h$ o  

说明：对于高海拔地区的净化系统，当以实际的体积风量 $L_{\mathrm{o}}$ 按标准状态下的图表计算出系统的阻力 $h$ ，并按一般通风机性能曲线选择通风机时，其风量与风压均不要修正，但电气功率要验算。  

当进行空调计算时，必须用当地的质量风量 $\boldsymbol{G}_{\mathrm{s}}=\boldsymbol{L}_{\mathrm{s}}\times\boldsymbol{\rho}_{\mathrm{s}}$ 进行验算。上例 $G$ 为$9200\mathrm{kg/m^{3}}$ 。若此质量风量低于按热湿负荷计算出的质量风量 $G_{\mathrm{s}}$ ，则应用 $G_{\mathrm{s}}$ 重新算出体积风量 $L_{\mathrm{s^{'}}}{=}G_{\mathrm{s}}/\rho_{\mathrm{s}}$ ，并更改换气次数。  

一般情况下没有这个问题，因为净化换气次数要比空调风量大得多。  

# 第七章和系统设计有关的建筑布局  

面刷 洁净室的建筑布局和净化空调系统有密切的关系，净化空调系统既要服从建筑布局的总体，建筑布局也必须符合净化空调系统的原则，才能充分发挥相关功能的作用。净化空调的设计者不仅要了解建筑布局以考虑系统的布置，而且要给建筑布局提出建议使其符合洁净室的原理。  

# 第一节洁净室的平面布局  

洁净室的建设情况是多种多样的，有新建的也有改建的，有整个厂房用于洁净生产的，也有把洁净室附设在厂房内一部分的，因此，一幢建筑物内兼容一般生产和洁净生产的情况并不少见。这种情况下，首先应将两类生产分区集中布置，尽可能为洁净生产创造有利条件。  

就洁净区来说，它一般包括洁净区、准洁净区和辅助区三部分，其内容如下：  

![](output_1\images\洁净室及其受控环境设计/3b534414b9a2444c10d584b83ca2bfa88f09f5b8e7d7270bdc6b0ed0288e0226.jpg)  

洁净室的平面可以有以下几种方式。  

$\textcircled{1}$ 外廊环绕式。外廊可以有窗或无窗，兼作参观和放置一些设备用，有的在外廊内设值班采暖【一般是10万级（209E）的这样做，而且采暖宜用光管]。外窗必须是双层密封窗。 观一务  

$\textcircled{2}$ 内廊式。洁净室设在外围，而走廊设在内部，这种走廊的洁净度级别一般都较高，甚至和洁净室同级。洁净室设在外围时，当然没有外窗。市郑串$\textcircled{3}$ 两端式。洁净区设在一边，另一边设准洁净和辅助用房。  

$\textcircled{4}$ 核心式。为了节约用地、缩短管线，可以洁净区为核心，土下左右用各种辅助用房和隐蔽管道的空间包围起来，这种方式对于洁净区避开室外气候的直接影响，减少冷、热耗来说，是十分有利的。  

# 第二节人身净化路线  

为了在操作中尽量减少人活动产生的污染，人员在进人洁净区之前，必须更换洁净服并吹淋、洗澡、消毒。这些措施即“人身净化”，简称“人净”。  

对于同时设有洁净生产和一般生产的建筑，人净人口就是通往洁净区的日常主要人口；对于整幢建筑主要用作洁净生产的情况，人净人口往往也就是厂房的主要人口关科式，的基空格合级司，总的市  

![](output_1\images\洁净室及其受控环境设计/1763f621b76bf6f375eabeba382b78e9a715f73297a3662a4c99a36e7763b89f.jpg)  
图7-1人净用室串联布置例1  

洁净生产部分需要的生活用室，包括休息、卫生、杂物和雨具存放等房间，往往与人净用室结合起来布置，但一般在穿洁净工作服之前的区段内。有人把这两部分区域又统一划分为“非洁净区”、“过渡区”和“准洁净区”三块。靠近厂房人口处宜布置污染大的房间，如门厅、净鞋室、存放外衣和雨具杂物室等，视为非洁净区。靠近洁净室的则布置一些有净化要求的房间如洁净服室、吹淋室等，视为入口外的准洁净区。介于上述两区之间的宜布置洗室、厕所、休息室等，构成过渡区。窗天  

人净与生活用室占用面积较大，根据《洁净厂房设计规范》，一般控制在每人 $4\sim6\mathrm{{m}^{2}}$ 0  

![](output_1\images\洁净室及其受控环境设计/009d52b9bd30e196e60a799272979c35bd81e129cc13f05db57a26bff88c421d.jpg)  

根据上述人净用室的目的，它与洁净室的关系应是串联布置，即中间不能被非洁净用房隔断。室吉图7-1、图7-2即是串联布置的例子。  

在系统设计上，人净用室的二次更衣由于是换穿图7-2人净用室串联布置例2洁净服的所在，应予送风，并对人口侧一次更衣等其他房间保持正压，此时一次更衣也可少许送风，对厕所、淋浴等保持零压或稍许正压，而厕所、淋浴则应排风，保持负压。如果仅有一次更衣，则可以稍许送风，对人口方向保持正压，或作为洁净区向外排风的中间站，保持零压。  

# 第三节 物料净化路线  

各种物料在送入洁净区前必须经过净化处理，简称“物净”。  

有的物料只需一次净化，有的需二次净化。一次净化不需室内环境的净化，可设于非洁净区内，二次净化要求室内也具备一定的洁净度，故宜设于洁净区内或与洁净区相邻。  

物料路线与人员路线应尽可能分开，图7-3是分开的明显例子。  

![](output_1\images\洁净室及其受控环境设计/f4e0487921099d468521b27b8dd6a450d3cad2af9cb81798235b4d9c6b22b761.jpg)  
图7-3 物、人明显分开的例子  

如果物料与人员只能在同一处进入洁净室，也必须分门而入，并且物料应先经粗净化处理，见图7-4。  

对于生产流水性不强的场合，在物料路线中间可设中间库，见图7-4。  

如果生产流水性很强，则采用直通式物料路线，见图7-5。有时还需要在直通路线中间设多个净化、传递设施，如图7-6所示的车间，物料分别由两个人口沿两条路线进人，其中多晶硅材料要通过几个传递窗，从多晶切割到籽晶清洗、腐蚀、烘干，不断净化直到准备投料。  

在系统设计上，物净用房的粗净化和精净化阶段由于会吹落很多微粒，所以只设排风，或既有净化送风、消毒措施，又有排风，但都应对洁净区保持负压或零压；如果污染危险性大，则有的对人口方向也应保持负压。好干别不火  

![](output_1\images\洁净室及其受控环境设计/732f0c1574f6ba7f59f36529babb1561eace4a7b3f1b27596daf585242f44b19.jpg)  
图7-4分门而人的例子  

![](output_1\images\洁净室及其受控环境设计/3ca665caeaccd85169845784810bf0f19f37192bb24c0b8e5aea8d6ad3483aab.jpg)  
图7-5直通式物料传递路线  

![](output_1\images\洁净室及其受控环境设计/43a17acd564bcb601b9c48ec796147571e6e518e81ff5e32071bd51bf998ed57.jpg)  
图7-6多次净化、传递的物料路线  

# 第四节 管线组织  

空调净化机房的位置、系统的划分和气流组织这三个因素制约着风管的布置。  

首先系统不宜太大，一般以输送 $30000\mathrm{{m}^{3}/h}$ 左右的风量为宜，即使总管断面在 $\mathrm{1m^{2}}$ 左右也如此我的步管风，室銷都的大量烟未要靠刊最#所室  

其次是净化空调系统的管线都采用隐蔽组织方式。  

具体的隐蔽组织方式又有以下几种。  

# 一、技术夹层  

# 1.顶部技术夹层  

在这种夹层内，一般以送、回风管断面最大，故作为夹层内首先考虑的对象。一般将其安排在夹层的最上方，其下安排电气管线，如吊挂件之类可供管线穿行，也可将电气管线安排在风管上方。其他管线依次安排在更下方。室  

当这种夹层的底板可以承受一定重量时，这可以在其上设置过滤器装置及排风机设备。 韩几千购公拍定专室  

# 2.房间技术夹层  

这种方式和只有顶部夹层相比，可以减少上夹层的布线与高度，可以省去回风管道返回上夹层所需的技术夹道。在下夹道内还可设置回风机、动力配电设备等，某层洁净室的上夹道可以兼作上一层洁净室的下夹道。左代不里  

# 二、技术夹道（墙）  

上下夹层内的水平管线一般都要转向为竖向管线，这些竖向管线所在的隐蔽空间即技术夹道。在其中不仅可以安排竖向管线，也可以设水平管线，还可以放置不宜放在洁净室内的一些辅助设备，例如真空泵、稳压电源、配电箱等，甚至还可以作为一般回风管道或静压箱，有的可以安设光管型散热器。 王果生城  

这类技术夹道（墙）由于大多采用轻质隔断，所以当工艺调整时，仅需改动夹道内的部分管道和接口，甚至也可拆装这种夹道，因此颇能适应工艺变化的要求。 从前龙净班学从果小省我  

# 三、技术竖井  

如果说，技术夹道（墙）往往不越层，则需要越层时即用技术竖井，并且经常作为建筑结构的一部分，具有永久性。 民做空普变面  

# 洁净室及其受控环境设计  

由于技术竖井把各层串通起来，为了防火，内部安设管线完成后，要在层间用耐火极限不低于楼板的材料封闭，检修工作分层进行，检修门须为防火门。  

不论是技术夹层、技术夹道还是技术竖井，当直接兼作风道时，其内表面必须按洁净室墙面的要求处理。思管：四菜  

# 第五节 机房位置  

空调机房最好靠近要求送风量大的洁净室，力求风管线路短。但从防止噪声和振动来说又要求把机房和洁净室隔开。这两方面都应予以考虑。隔开方式有如下几种。 韩式好首文发代集唱通融团具  

（1）构造分离方式构造分离方式可分成以下几种。  

$\textcircled{1}$ 沉降缝隔开式。使沉降缝在洁净室与机房之间通过，起分隔作用。  

单 $\textcircled{2}$ 夹壁墙隔开式。如果机房紧靠洁净室，不是共用一面隔墙，而是各自有各自的隔墙，两面隔墙之间留有一定宽度的夹缝。其的是夹主安其一$\textcircled{3}$ 辅助室隔开式。在洁净室与机房之间设辅助室，起缓冲作用。  

（2）分散方式该方式可分以下几种。  

$\textcircled{1}$ 屋面上或吊顶上分散式。现在常有把机房设在最上层屋面上的做法，使之远离下面的洁净室，但屋面下一层最好设为辅助或管理室层，或者作为技术夹层。中，内不，的是  

$\textcircled{2}$ 地面下分散式。把机房设于地下室。  

（3）独立建筑方式  

该方式为在洁净室建筑之外单独建立机房，但其离洁净室最好很近。  

即使采用上述隔开方式，仍然要注意机房的防水、隔振和隔声问题。  

机房地面应全部做防水处理，并有排水措施，特别是对于上层机房。  

为了隔振，应在振源的风机、电机等的支架、底座做防振处理，甚至必须把设备安在混凝土板块上，再用防振材料支撑该板块，该板块的重量应为设备总重量的$2\sim3$ 倍，其尺寸应比钢结构公用底座大 $50\%$ 以上，并应使风机、电机的综合重心与该板块的重心偏距在 $30\mathrm{cm}$ 之内。因此，机房地板荷载应取 $5000\mathrm{Pa}$ 为宜，并最好设置小梁以增加承载能力。 体要  

为了隔声，除去系统上的消声器外，大型机房可考虑在墙壁内表面贴附有一定吸声效果的材料；要装隔声门；切忌在与洁净区的隔墙上开门。  

不言而喻，净化空调系统的机房由于风量大，增加了空气过滤设备等因素，其面积要比普通空调机房大。 對人来育具，长一因幸  

# 第六节安全疏散  

由于洁净室是密闭性很强的建筑，其安全疏散成为非常重要且突出的问题，和净化空调系统的设置也有密切的关系。一般应注意以下几点：  

活晶 $\textcircled{1}$ 每一生产层防火区或洁净区至少设2个安全出口，只有面积 $\textless50\mathrm{m}^{2}$ ，人员$<5$ 人时，可充许只设一个安全出口。单的 闲代多自百好不室吉白$\textcircled{2}$ 人净人口不应作疏散出口。这是因为人净路线往往迁回曲折，一旦烟火弥漫，要求人员很快跑到室外将是很困难的事。花合醋现外您心风回麻风点风 $\textcircled{3}$ 吹淋室门不能作为一般出人通道，由于这种门常为两侧联锁或自动的，一旦出现故障，非常影响紧急疏散，所以一般均应在吹淋室旁设旁通门，工作人员多于5人时必须设此门。平时工作人员出洁净室时也不应走吹淋室而应走旁通门。最面 $\textcircled{4}$ 洁净区内各洁净室的门，考虑维持室内压力状况的需要，其开设方向要朝向压力大的房间，因为要靠压力把门压紧，这显然和安全疏散的要求相反。为了考虑平时洁净和紧急疏散的两方面要求，《洁净厂房设计规范》只规定洁净区和非洁净区之间的门和洁净区与室外之间的门作为安全疏散门对待，其开启方向一律朝向疏散方向，当然，单设的安全门也应如此。会一好又室虽乘百  

# 第七节例图分析  

甲方提出在原有建筑物中改造一部分为洁净室的平面图，如图7-7所示。要求洁净的为阴影部分。以下洁净度级别采用209E级别。金合量两计  

![](output_1\images\洁净室及其受控环境设计/3461cb64d04c8629035647c78741e3a36179117b0e51567cd4d7cf2493d2cc3c.jpg)  
图7-7 分析用例图  

现根据前面提到的一些原则，分析如下。  

# 洁净室及其受控环境设计  

$\textcircled{1}$ 人净路线从更衣到吹淋必须是连续的，不为非洁净环境所中断。现图中第二次更衣仍需经过一段与非洁净室相通的一般走廊，才能通过吹淋室，与上述原则是违背的。同时按工艺要求，到吹淋室外面几间非洁净室工作的人只需一次更衣，则一次更衣者和二次更衣者将在走廊内交叉混杂，使二次更衣失去意义。由  

$\textcircled{2}$ 根据《洁净厂房设计规范》规定，凡洁净室的外窗应为双层密闭窗，而据《空气洁净技术措施》的建议，千级、百级的洁净室不应有直接外窗。现图中局部百级洁净室不仅有直接外窗，且为原建筑的单层窗，其他洁净室也都是单层窗，不论从洁净还是传热角度都是不允许的。因复口出施不自人  

$\textcircled{3}$ 送风和回风必须很好配合并应尽可能有对称性（例如双面回风、送风不要无故偏于一侧等），才能保证良好的气流组织。那种只有送风无处回风或者回风点很少很小的做法是行不通的。现图中各洁净室没有考虑风管线路的组织，皆未给对称回风留下位置，有的房间连一面回风都没有位置。对于局部百级房间，回风量很大，是否能双面回风更显重要，即使在走廊侧墙上回，由于室宽近 $5\mathrm{m}$ ，一面回是很难有好的气流组织的，而几间局部百级洁净室更无处设置合适的回风口（连紧挨走廊的墙都没有只《新账甘#未是自施总絮联希青出平惠罚醇 $\textcircled{4}$ 洁净室建筑平面上的曲折缓冲，对洁净度并无明显意义，现图中几间小的局部百级洁净室在走廊侧又设一道铝合金隔断墙，这种缓冲并无作用，反而损失了使用面积，除非工艺上有需要，否则，最好不要这样安排。  

$\textcircled{5}$ 如有可能，机房移于建筑物的端头，并取消在走廊上开门。  

$\textcircled{6}$ 吹淋室旁必须有旁通门，一是为出来的人不需吹淋而设，二是在疏散时方便人员退出。图服国面平的定华者代一中育意的出是式  

$\textcircled{7}$ 走廊左右两端铝合金隔断上门的开启方向与规范要求不符。  

修改平面以后，可能成为图7-8所示的平面布置。  

![](output_1\images\洁净室及其受控环境设计/7277c0e84b849515b36da4ddc1051d05e003a757712c8bfd72cf345ce3851db3.jpg)  
图7-8修改后的分析例用图  

$\textcircled{1}$ 把一次更衣和二次更衣分开，要进洁净室的再二次更衣，将吹淋室外走廊收为准洁净区，只需一次更衣。这样就使更换洁净服和吹淋符合连续性原则。  

$\textcircled{2}$ 所有洁净室皆改为无窗的，准洁净的二次更衣改为双层密闭窗。  

$\textcircled{3}$ 在几间局部百级间和其旁的万级间，沿外墙侧设铝合金玻璃隔断，形成技术夹道，兼作一侧回风道，另一侧回风口开在走廊侧墙上，而把沿走廊侧内隔断取消。外墙侧设夹道对冷热负荷也是有利的。对10万级房间，由于洁净度较易达到，出于节省投资也可不设沿外墙隔断，可在过滤器布置上适当靠近外墙一些，同时把走廊上左端隔断左移，便于在侧墙上开回风口。  

$\textcircled{4}$ 把机房门改为开在外墙上，墙内表面应做适当隔声处理。  

$\textcircled{5}$ 吹淋室改变位置，使之符合和二次更衣的连续性原则，并在边上设旁通门（日常退出换衣用）和安全门（紧急时用）。  

$\textcircled{6}$ 把走廊左右两端铝合金隔断上门的开启方向改成向外开。  

# 第八章空气净化设备  

本章对常用的各种基本空气净化设备的用途、性能和规格做简要介绍，在列举的例子中除注明者外，均引自苏州安泰空气技术有限公司样本。变药室  

# 第一节过滤器送风口  

过滤器送风口是最基本也是最主要的空气净化设备，由过滤器和送风口组成，是空气净化系统区别于空调系统的一个重要标志性的末端设备。  

# 一、常规过滤器风口  

常规过滤器风口由冷轧钢板制作，表面经烤漆处理，也有用喷塑处理的，差者为喷漆处理，作为送风末端，直接安于洁净室内顶棚处。  

为了使洁净气流向更大范围稀释，一般应带扩散板，如图8-1所示。  

![](output_1\images\洁净室及其受控环境设计/2bbd4933a84561f158c62cc5ec4b9a0560415f60e1bf02842139f21c28509251.jpg)  
图8-1 带扩散板的送风口  

![](output_1\images\洁净室及其受控环境设计/34e0f9dc9ad3d29a7a0bb4068d04d429fd52c467aeda01cf5c5b884065e5c94c.jpg)  
图8-2带平面型扩散板的送风口  

扩散板的开孔孔径不宜小于 $8\mathrm{mm}$ 0  

一种平面型的扩散板送风口，见图8-2。这种风口由于边上的五条送风缝隙在一个平面上，使气流贴顶送出，其混合、扩散、排污的能力显著不符合净化原理，洁净室不应采用此种风口。  

由于洁净室一般均采用空调，送风温度低于房间温度，所以也应和风道一样，对风口壁面部分进行绝热，就是在风口内过滤器上的内壁贴绝热材料。为了防止将保温材料吹坏掉尘，绝热材料表面还应加钢板作内壁，但有些产品却省去了这一部分内壁，是明显不合要求的，不能应用。  

过滤器风口除有绝热和非绝热之分外，还分上进风和侧进风，见图 $8-3\sim$ 图8-6。  

![](output_1\images\洁净室及其受控环境设计/dd9f54fa4f79ff811414ec8194f2b6d3981aa89e6ae0e509c7ea9726690dde77.jpg)  
图8-3 LC系列上进风风口  

![](output_1\images\洁净室及其受控环境设计/218928aadc795ea40ba20d1627122913808671b5021dbe127fbcd3392ce1c4e6.jpg)  
图8-4GKF系列侧进风风口  

![](output_1\images\洁净室及其受控环境设计/60d564376b2ad319c6c1eadec1ebd84cab98368abc864266060014b43e01e7de.jpg)  
图8-5上进风绝热送风口结构（北京同创空气净化设备厂产品）  

![](output_1\images\洁净室及其受控环境设计/e27a46ab5a29a6edc9bfeb936082012672cba58bbe5fc55906627ebaff58448f.jpg)  
图8-6侧进风绝热送风口结构（北京同创空气净化设备厂产品）  

表8-1、表8-2是一部分过滤器风口规格。  

表8-1 过滤器风口规格一  


<html><body><table><tr><td colspan="2">型 号</td><td rowspan="2">额定 风量 /(m/h)</td><td rowspan="2">高效过滤器 尺寸/mm</td><td rowspan="2">外形尺寸 KXLXH(h) /mm</td><td rowspan="2">风管法兰 尺寸AXB尺寸CXD /mm</td><td rowspan="2">吊顶开孔 /mm</td><td rowspan="2">质量 /kg</td></tr><tr><td>顶送风</td><td>侧送风</td></tr><tr><td>LC/GKF-5I</td><td>LC/GKF-5Ⅱ</td><td>500</td><td></td><td>320×320×220370×370×360/（510）</td><td>200X200</td><td>380X380</td><td>24</td></tr><tr><td>LC/GKF-10IALC/GKF-10ⅡIA</td><td></td><td rowspan="2">1000</td><td></td><td>484X484×220534×534×360/（510）</td><td>320X320</td><td>545X545</td><td>36</td></tr><tr><td>LC/GKF-10IBLC/GKF-10ⅡB</td><td></td><td></td><td>610X610×150660×660×290/（510)</td><td>320X250</td><td>670X670</td><td>42</td></tr><tr><td>LC/GKF-15IALC/GKF-15ⅡIA</td><td></td><td rowspan="3">1500</td><td></td><td>726×484X220776×534×360/（510）400×200</td><td></td><td>786X545</td><td>56</td></tr><tr><td>LC/GKF-15IBLC/GKF-15ⅡB</td><td></td><td></td><td>630×630×220680×680×360/（560）320×250</td><td></td><td>690X690</td><td>52</td></tr><tr><td>LC/GKF-15ICLC/GKF-15ⅡIC</td><td></td><td></td><td>915×610×150965×660×290/（510）500×250</td><td></td><td>975X670</td><td>58</td></tr><tr><td>LC/GKF-20IALC/GKF-20ⅡA</td><td></td><td rowspan="2">2000</td><td></td><td>968X484×2201018×534×360/（510)</td><td>500X200</td><td>1030×545</td><td>64</td></tr><tr><td>LC/GKF-20IBLC/GKF-20ⅡIB</td><td></td><td></td><td>1220×610×1501270×660×290/（510）</td><td>630X250</td><td>1280X670</td><td>66</td></tr><tr><td>LC/GKF-22I</td><td>LC/GKF-22ⅡI</td><td>2200</td><td></td><td>945X630×220995X680X360/（560）</td><td>500X250</td><td>1005X690</td><td>70</td></tr><tr><td>LC/GKF-30I</td><td>LC/GKF-30II</td><td>3000</td><td></td><td>1260×630×2201310×680×360/（560）</td><td>630X250</td><td>1320X690</td><td>72</td></tr></table></body></html>  

表8-2过滤器风口规格二（北京同创空气净化设备厂产品）  


<html><body><table><tr><td>型号 顶进风</td><td>内配高效 过滤器规格/mm</td><td>额定 风量 /(m3/h）</td><td>额定风量 下的初阻 力/Pa≥</td><td>外形尺寸 LXDXH /mm</td><td>吊顶开洞 尺寸 /mm</td><td>风管连接 尺寸AXB /mm</td><td colspan="2">螺钉数量 及中心距 /mm</td></tr><tr><td>GF-01C</td><td>484X484×220</td><td>1000</td><td>250</td><td>530X530×500</td><td>535×535</td><td>320X200</td><td>4X86</td><td>3X75</td></tr><tr><td>GF-02C</td><td>484X484×180</td><td>800</td><td>250</td><td>530X530X460</td><td>535×535</td><td>320X200</td><td>4X86</td><td>3X75</td></tr><tr><td>GF-03C</td><td>630X630X220</td><td>1500</td><td>250</td><td>680X680X550</td><td>685X685</td><td>320×250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-04C</td><td>630X630×180</td><td>1200</td><td>250</td><td>680X680×500</td><td>685X685</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-05C</td><td>484X726×220</td><td>1500</td><td>250</td><td>530×776×500</td><td>535×781</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-06C</td><td>484X968×220</td><td>2000</td><td>250</td><td>530X1018×500</td><td>535X1023</td><td>500X250</td><td>6X88</td><td>3X93</td></tr><tr><td>GF-07C</td><td>630X945×220</td><td>2250</td><td>250</td><td>680X995×550</td><td>685X1000</td><td>500X250</td><td>6X88</td><td>3X93</td></tr><tr><td>GF-08C</td><td>630X1260×220</td><td>3000</td><td>250</td><td>680X1310×550</td><td>685X1315</td><td>500X250</td><td>6X88</td><td>3X93</td></tr><tr><td>GF-09C</td><td>610X610×150</td><td>1000</td><td>250</td><td>660X660X500</td><td>665X665</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-10C</td><td>610X915×150</td><td>1500</td><td>250</td><td>660X965×500</td><td>665X970</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-11C</td><td>610X1220×150</td><td>1450</td><td>250</td><td>660X1270×500</td><td>665X1275</td><td>220X500</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-12C</td><td>320X320×220</td><td>500</td><td>250</td><td>370X370X500</td><td>375×375</td><td>200X200</td><td>3X75</td><td>3X75</td></tr><tr><td>GF-01D</td><td>484X484×220</td><td>1000</td><td>250</td><td>530×530×450</td><td>535×535</td><td>320X200</td><td>4X86</td><td>3X75</td></tr><tr><td>GF-02D</td><td>484X484X180</td><td>800</td><td>250</td><td>530X530X400</td><td>535X535</td><td>320X200</td><td>4X86</td><td>3X75</td></tr><tr><td>GF-03D</td><td>630X630×220</td><td>1500</td><td>250</td><td>680X680X450</td><td>685X685</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-04D</td><td>630X630×150</td><td>1200</td><td>250</td><td>680X680X400</td><td>685X685</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-05D</td><td>484X726×220</td><td>1500</td><td>250</td><td>530X776×450</td><td>535X781</td><td>320×250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-06D</td><td>484X968×220</td><td>2000</td><td>250</td><td>530X1018×450</td><td>535X1023</td><td>500X250</td><td>6X88</td><td>3X93</td></tr><tr><td>GF-07D</td><td>630X945×220</td><td>2250</td><td>250</td><td>680X995×500</td><td>685X1000</td><td>500X250</td><td>6X88</td><td>3X93</td></tr><tr><td>GF-08D</td><td>630X1260×220</td><td>3000</td><td>250</td><td>680X1310×500</td><td>685X1315</td><td>500X250</td><td>6X88</td><td>3X93</td></tr><tr><td>GF-09D</td><td>610X610×150</td><td>1000</td><td>250</td><td>660X660X400</td><td>665X665</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-10D</td><td>610×915×150</td><td>1500</td><td>250</td><td>660X965X400</td><td>665X970</td><td>320X250</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-11D</td><td>610X1220×150</td><td>1450</td><td>250</td><td>660X1270X400</td><td>665X1275</td><td>220X500</td><td>4X86</td><td>3X93</td></tr><tr><td>GF-12D</td><td>320X320×230</td><td>500</td><td>250</td><td>170X370X450</td><td>375X375</td><td>200X200</td><td>3X75</td><td>3X75</td></tr></table></body></html>  

# 二、零压密封过滤器风口  

常规的送风末端由于高效过滤器的边框处很难密封、检漏、堵漏，因此，泄漏是影响其效果的重要方面，见图8-7。  

![](output_1\images\洁净室及其受控环境设计/8d4e92d983f4032ce426b636abd61e417c0787cd9f8ae416a9539c2250bcb28b.jpg)  
图8-7扩散板送风口的泄漏  

1—静压箱体；2—压紧边框；3—密封垫；4—高效过滤器；5—压块；6—螺杆；7—密封垫；8—扩散板 克服边框泄漏的零压密封过滤器风口见图8-8。一  

![](output_1\images\洁净室及其受控环境设计/49f53919f3881f06c6cf15505cd2026dbccecf650b3db54cf463176156001f3e.jpg)  
图8-8零压密封送风口（北京同创空气净化设备厂产品）1一静压箱体；2一密封垫；3—高效过滤器；4-零压密封节点；5—扩散板  

# 三、阻漏式送风口  

普通过滤器送风口存在边框与滤芯的泄漏危险，零压密封过滤器风口解决了边  

![](output_1\images\洁净室及其受控环境设计/24d7d80ab8c71e930a525a5894997bccabe87a6e7da9a848baa635a6db87c016.jpg)  
图8-9 阻漏层过滤器送风口  

1一阻漏层送风口；2一高效过滤器（送风面积 ${\bf\nabla}\cdot{\bf F})$ ；3一阻漏层（送风面积 $2F)$ ；4—顶棚  

![](output_1\images\洁净室及其受控环境设计/fb56cf23859c85e01f9421425f4be8336d42a8bd31892c497a98f56d9fc44744.jpg)  
图8-10 阻漏层送风口  

1-零压密封过滤器箱（或一般过滤器箱）；2一风管；3一无过滤器阻漏层风口；4一顶棚  

框泄漏问题，但滤芯泄漏的危险仍存在。根据阻漏层理论［参阅作者所著的《空气洁净技术原理》（第三版）］生产的阻漏式送风口，不仅可以避免这两种泄漏，而且还具有扩大送风面、使送风速度更均匀等特点，见图8-9和图8-10。  

阻漏式送风口规格尺寸由用户和生产厂根据实际情况确定。  

# 四、阻漏式洁净送风天花（DSC）  

阻漏式洁净送风天花是最新一代洁净送风天花装置，和阻漏式送风口一样，都是根据阻漏层理论开发的，但在其体装置上还加上了零压密封专利技术。它克服了由于高效过滤器安在末端，一旦边框和滤芯漏泄，将无法补救的缺点，即使有一般的漏缝，也将无泄漏；因此它免去了对过滤器的检漏、堵漏，大大减轻了安装维护的工作量；它的洁净气流满布比达到 $95\%$ ，因而使送风气流更均匀。  

图8-11是专用于洁净手术部I、Ⅱ、Ⅲ级洁净手术室的阻漏式洁净送风天花（图中带输液轨道），表8-3是其性能，表8-4是其规格。  

![](output_1\images\洁净室及其受控环境设计/62a69b69d667b4f48b2b3deb34195f705fbff5400f3d202d26c4e3b7654cbafd.jpg)  
图8-11斯坦达牌洁净手术室专用阻漏式洁净送风天花（DSC）  

表8-3 阻漏式洁净送风天花性能  


<html><body><table><tr><td>设备 项目</td><td>传统洁净送风天花</td><td>阻漏式洁净送风天花</td></tr><tr><td>对室内洁净度 的保护</td><td>万一高效过滤器泄漏，室内工作必将受到 影响</td><td>能将由于高效过滤器泄漏所造成的影响降 低至原来的1/475</td></tr><tr><td>对主流区气流 的保护</td><td>洁净送风天花下部的气流均匀度，不易达 到国家标准的有关要求，抗环境干扰能力弱</td><td>洁净送风天花下部的气流均匀度，容易达 到国家标准的有关要求，抗环境干扰能力强</td></tr><tr><td>出风面积</td><td>出风面采用多块散流孔板、网组合，安装要 求高</td><td>仅用四块阻漏层组合，安装方便，气流满布 率≥95%</td></tr><tr><td>设备高度</td><td>装置高度高，在土建层高较低的场合无法 安装</td><td>本装置厚度仅在350mm之内，特殊情况可 再降低其厚度，能适合更多的安装场合</td></tr><tr><td>设备维护工作 方便性</td><td>更换高效过滤器必须进人洁净手术室，不 利于洁净手术部的无菌化管理</td><td>在手术室外更换高效过滤器，不污染受保 护环境，更换快捷，操作方便</td></tr><tr><td>设备安装质量 的保障</td><td>现场制作、传统拼装，不利于设备质量的 保障</td><td>工厂制造，仅需现场用配套专用连接件简 单拼接组合，有利于设备质量的保障</td></tr><tr><td>观感</td><td>出风面一般采用多块散流孔板、网组合，固 定螺栓外露，不美观</td><td>用四块阻漏层组合，无螺栓连接，出风面光 感好</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

表8-4阻漏式洁净送风天花规格  


<html><body><table><tr><td>型号 参数</td><td>JTH100-I</td><td>JTH50-ⅡI</td><td>JTH30-ⅢI</td></tr><tr><td>过滤效率（钠焰法）</td><td colspan="3">99.99%</td></tr><tr><td>出风风速/（m/s)</td><td>0.45</td><td>0.30</td><td>0.23</td></tr><tr><td>送风面尺寸/mm</td><td>2600X2400</td><td>2600X1800</td><td>2600X1400</td></tr><tr><td>外形尺寸LXWXH/mm</td><td>2680X2480X350</td><td>2680X1880X350</td><td>2680X1480×350</td></tr><tr><td>法兰尺寸/mm</td><td>1000X2004个</td><td>500X2004个</td><td>320X2004个</td></tr><tr><td>高效过滤箱规格及数量LXW× H/mm</td><td>1270X670×610×2只</td><td>1270X670X610X1只</td><td>670X670×610×1只</td></tr><tr><td>高效过滤器规格及数量LXWX H/mm</td><td>610×610×295×4只</td><td>610×610×295×2只</td><td>610X610×295×1只</td></tr><tr><td>过滤器箱法兰尺寸/mm</td><td>800X500</td><td>800X500</td><td>500X320</td></tr><tr><td>使用场合</td><td>I级特别洁净手术 室，特大型45m再扩 大到1.2倍</td><td>Ⅱ级标准洁净手术 室，特大型45m再扩 大到1.2倍</td><td>Ⅲ级洁净手术室，大 型35m再扩大到 1.2倍</td></tr></table></body></html>  

# 五、可调风量过滤器回风口  

回风口应有微调室内静压的可能，一般的百叶风口基本没有这个性能，因其叶片不便调节通气截面大小，而且在调节叶片时，气流方向也随之改变，对于单向流洁净室，回风气流方向的变化，也能影响速度场和浓度场。  

这里着重推荐一种“定风向可调风量风口”，材料为铝合金，可直接订购定型产品，也可非标加工。图8-12是其断面结构。  

![](output_1\images\洁净室及其受控环境设计/ea88c815bbc6d1e3f62fbf5774c9d13854c6a96c24431b00d299c13c0203e998.jpg)  
图8-12FDK-1型定风向可调风量风口断面结构  

1—外框；2—过滤层；3—内框；4—连接件；5—调节手柄；6—叶片  

该风口平面结构见图8-13，规格见表8-5。  

![](output_1\images\洁净室及其受控环境设计/369fa82538ed6564ec55473be48367f94da6e80be891707a9a5f5b64118f9d7f.jpg)  
图8-13定风向可调风量风口平面结构  

表8-5定风向可调风量风口常用规格（据北京建研洁源科技发展有限公司）  


<html><body><table><tr><td>外形最大尺寸 FXE/mm</td><td>通风尺寸AXB /mm</td><td>规格代号FDK</td><td>适宜回风量 /(m/h)</td><td>板壁开洞尺寸 /mm</td></tr><tr><td>488X290</td><td>398X200</td><td rowspan="2">4020</td><td rowspan="2">500</td><td>440X240</td></tr><tr><td>512X290</td><td>422X200</td><td>460X240</td></tr><tr><td>585X340</td><td>495X250</td><td rowspan="2">5025</td><td rowspan="2">600</td></tr><tr><td>610X340</td><td>520X250</td></tr><tr><td></td><td></td><td rowspan="2">5030</td><td rowspan="2">560X290 540X340</td></tr><tr><td>585X390</td><td>495X300</td></tr><tr><td>610X390</td><td>520X300</td><td rowspan="2">6030</td><td>560X340 640X340</td></tr><tr><td>684X390</td><td>594X300</td><td>660X340</td></tr><tr><td>710X390</td><td>620X300</td><td rowspan="2">8030</td><td rowspan="2">830X340 1000 860X340</td></tr><tr><td>880X390 904X390</td><td>790X300 814X300</td></tr></table></body></html>

注：规格代号用宽度和高度数值的1/10表示。  

# 六、零泄漏过滤器回（排）风口  

对于负压隔离病房、生物安全实验室等处，要求回、排风不能有泄漏，由于风口内的高效过滤器可以经现场检漏，确认无漏后安装，所以危险主要集中在过滤器安装  

边框的泄漏上。任何机械密封都不能保证零泄漏，只能把泄漏在一定压力条件下降低到一个最小的程度。  

由作者等人发明的“动态气流密封负压高效排风装置”即是一种零泄漏或无泄漏的过滤器回、排风口。  

图8-14是这种回风口的样式。  

图8-15是这种回风口安装时配用的现场检漏过滤器的小车。将高效过滤器安装在此车上检测无漏后当场安装。一风一回一8  

![](output_1\images\洁净室及其受控环境设计/d8979245098c12a8aa7504bd1076f91e42168a578fa52a0a035137c1a588e8cd.jpg)  
图8-14零泄漏过滤器回（排）风口外观  

![](output_1\images\洁净室及其受控环境设计/f1a45fa7160e99f4648a77ed16a91733c8cc5898e52b09342f6fed4754b86a34.jpg)  
图8-15 现场检漏小车外观  

表8-6是这种零泄漏风口的规格。  

表8-6零泄漏过滤器回（排）风口规格（据北京建研洁源公司）  


<html><body><table><tr><td>序号</td><td>型号</td><td>风量 /（m3/h）</td><td>外形规格W×HXD /mm</td><td>过滤器规格 /mm</td><td>排风口规格 /mm</td><td>开孔尺寸 /mm</td></tr><tr><td>1</td><td>WLP-1</td><td>300</td><td>506X406×350</td><td>400X300X120</td><td>250X120</td><td>450X350</td></tr><tr><td>2</td><td>WLP-2</td><td>500</td><td>606X456×350</td><td>500X350×120</td><td>400X120</td><td>550X400</td></tr><tr><td>3</td><td>WLP-3</td><td>700</td><td>706X506×380</td><td>600X400X120</td><td>500X130</td><td>650X450</td></tr><tr><td>4</td><td>WLP-4</td><td>900</td><td>806X556×380</td><td>700X450×120</td><td>600X140</td><td>750X500</td></tr></table></body></html>  

表8-6中高效过滤器为B类过滤器，钠焰法效率≥ $99.99\%$ 或者 $30.5\mu\mathrm{m}$ 计数效率 $399.999\%$ 。也可按设计要求用C类过滤器，效率更高。  

![](output_1\images\洁净室及其受控环境设计/8195040fd7b959205325009cbbd688682a94bd56770a5467e1a7bdcaab430ddf.jpg)  
图8-16是这种装置的安装方法示意。  

图8-16零泄漏过滤器回（排）风口安装方法示意 1一箱体；2—出风口；3—箱体固定框；4-高效过滤器；5—自攻螺丝；6—固定螺栓 $M6\times70\mathrm{mm}$ 7—高效固定螺栓M6×25mm；8—回风孔板；9—正压送风接嘴；10—压差表接嘴  

# 第二节风机过滤器机组  

5 风机过滤器机组就是在过滤器送风口基础上加风机的一种净化送风装置，它可以单独作为送风口或送风装置使用，以提高某局部区域洁净度，也可连起来使用，构成单向流（垂直的或水平的）洁净区（室）。 酒  

# 一、风机过滤器单元（FFU）  

FFU是风机过滤器机组的一种，采用离心后倾式直驱风机组，电动机置于铝合金风轮之中。外壳可用不锈钢、镀铝锌板或冷轧钢板喷塑制作。与天花板骨架相配时，不需任何夹紧装置。其外观见图8-17。 M道风机可提供 $50\mathrm{\sim}100\mathrm{Pa}$ 机外静压，以配用干式表冷器。  

![](output_1\images\洁净室及其受控环境设计/09d555e3a19902dcaa9c582e167df4ff37d494704c4692d857bf5ba9debed08f.jpg)  
图8-17FFU外观  

FFU最大特点之一是可以连片安装不需送风支管，可通过FFU中央监控系统逐台控制，可同时控制数千台。 酒  

FFU最大特点之二是顶棚被FFU风机抽吸成负压，因此过滤器边框处如有漏缝，只会向内吸人而不会向外泄漏。00 0080008  

FFU最大特点之三是虽然单台噪声不大，但当联片安装时，叠加噪声较大，达到52dB以下是不容易的，用在洁净手术室、白血病房等要求很低噪声的场合不能满足标准要求。即使用在工业洁净室场合，也希望顶棚较高，达到一定的高度，才能对降低噪声有所帮助。  

表8-7是FFU的技术参数，图8-18是单台FFU噪声与送风速度的关系。  

表8-7 FFU技术参数  


<html><body><table><tr><td>型号</td><td>FFU-901B</td><td>FFU-901C</td><td>FFU-910B</td><td>FFU-910C</td></tr><tr><td>外形尺寸LXW×H/mm</td><td>1220X610×390</td><td>1170×570×390</td><td>1220X610×340</td><td>1170X570×340</td></tr><tr><td>风机类型</td><td colspan="4">086.000 EBM风机</td></tr><tr><td>额定风量/（m/h）</td><td colspan="4">900</td></tr><tr><td>噪声/dB（A）</td><td>≤52</td><td>≤52</td><td>≤50</td><td>≤50</td></tr><tr><td>HEPA过滤效率</td><td colspan="4"></td></tr><tr><td>HEPA过滤规格/mm</td><td>1220X610X69</td><td>1170X570×69</td><td>≥99.99%，≥0.3μm 1220X610×69</td><td>1170X570X69</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表  


<html><body><table><tr><td>型号</td><td>FFU-901B</td><td colspan="2">FFU-901C</td><td colspan="2">FFU-910B</td><td colspan="2">FFU-910C</td></tr><tr><td>粗效过滤器规格/mm</td><td>450X400X25</td><td colspan="2">450X400X25</td><td colspan="2">无</td><td colspan="2">无</td></tr><tr><td>电源</td><td colspan="3"></td><td colspan="2">AC220V±10%、1中、50Hz±2Hz;</td><td colspan="2"></td></tr><tr><td>质量/kg</td><td>32</td><td colspan="2">31</td><td colspan="2">32</td><td colspan="2">31</td></tr><tr><td>消耗功率/V·A</td><td>170</td><td colspan="2">170</td><td colspan="3">110</td><td>110</td></tr><tr><td>箱体材质</td><td colspan="6">不锈钢板/镀铝锌板</td></tr><tr><td>型号</td><td>FFU-930B</td><td colspan="2">FFU-930C</td><td colspan="2">FFU-940B FFU-940C</td><td colspan="2">FFU-1800E</td></tr><tr><td></td><td>外形尺寸LXW×H/mm1220X610×3001170×570×300</td><td colspan="3"></td><td colspan="2">1220×610×3501170×570×350|1170×1170×374</td><td></td></tr><tr><td>风机类型</td><td colspan="6">AIRTECH风机</td><td>EBM风机</td></tr><tr><td>额定风量/（m3/h）</td><td colspan="6">900</td><td>1800</td></tr><tr><td>噪声/dB（A)</td><td colspan="6">≤48 ≤48 ≤51</td><td>≤60</td></tr><tr><td>HEPA过滤效率</td><td colspan="9">≥99.99%，≥0.3μm 1170X570×69 1170X1170×69</td></tr><tr><td>HEPA过滤规格/mm</td><td colspan="9">1220X610X69 1170X570×69 1220X610×69 无 450X400×25</td></tr><tr><td>粗效过滤器规格/mm</td><td colspan="6">无</td><td colspan="2">450X400X25 无</td></tr><tr><td>电源</td><td colspan="6">AC220V±10%、（50±2）Hz 25 26</td><td colspan="2"></td></tr><tr><td>质量/kg</td><td colspan="6">26</td><td colspan="2">25 40</td></tr><tr><td>消耗功率/V·A 箱体材质</td><td colspan="6">90</td><td colspan="2">100 240</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/84996dbf60677ef208becec20127afcea0450367e9318dc43d2706bc257be102.jpg)  
图8-18单台FFU噪声与送风速度的关系  

# 第八章空气净化设备  

![](output_1\images\洁净室及其受控环境设计/87c0a1605ab9b724e27921bc3b9dd317867231b9b9dd83dd0c5c3d4b8de1510c.jpg)  
图8-19是FFU配用的日本风机，图8-20是配用的德国风机。  

图8-19 配用日本AIRTECH公司风机规格、外观及其性能  

<html><body><table><tr><td>型号</td><td>频率/Hz</td><td>风量/（m3/h）</td><td>转速/min-1</td><td>输入功率/W</td><td>输入电流/A</td></tr><tr><td>R4E310-AP11-01 R4E355-AK05-05</td><td>50 50</td><td>2020 2450</td><td>1390 1380</td><td>115 195</td><td>0.52 0.87</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/fac480896d849d735882f5f892092789b087b8ec5b6a72ab72544d53bdf1e612.jpg)  
图8-20 配用德国EBM风机规格、外观及其性能  

# 二、水平送风的净化单元  

图8-21是水平送风的净化单元结构。水平送风净化单元送风面积大，可以组成一面基本从地面到顶棚的水平单向流  

# 洁净室及其受控环境设计  

送风墙，图8-22是应用一例。  

![](output_1\images\洁净室及其受控环境设计/22bfd8c2afc7273992e7a9338874076aaa351a81e7f7d106ef9cf5e1f7ff6cc6.jpg)  
图8-21 · 水平送风净化单元结构  

![](output_1\images\洁净室及其受控环境设计/72cacf0b159e1a6bcc2506b85772a82543837392c42417a5c5a0370b17dfc8ad.jpg)  
图8-22由净化单元组成的送风墙  

# 三、洁净屏  

当使用范围很小时，可以用洁净屏，图8-23所示的一种洁净屏是超薄型风机过滤装置，可以适合提高局部环境洁净度的要求。例如洁净屏可以和病房组合起来成为洁净病房，以及和诊疗椅、候诊椅等组合成洁净椅，对医护人员和健康人群都是一种有效的保护。  

![](output_1\images\洁净室及其受控环境设计/d7b39c94629c090be9643d1a44f4f02295ff082802c4877b221c539a58a538a5.jpg)  
图8-23 超薄型洁净屏  

图8-24是洁净屏适应不同用途的结构原理，表8-8是其性能规格。  

![](output_1\images\洁净室及其受控环境设计/2b9ab4443f00cecbbab5d2b66e9c06396817205ce7ff3a7ac36af68dc560cf22.jpg)  
图8-24不同用途的洁净屏结构原理  

表8-8ACP系列洁净屏性能  


<html><body><table><tr><td>型 号</td><td></td><td></td><td>标 准</td><td></td><td>高风速</td></tr><tr><td>气流方式</td><td></td><td></td><td>洁净型（A、B型）</td><td>除污型（C、D型）</td><td>洁净型（A、B型）</td></tr><tr><td>过滤效率</td><td></td><td></td><td></td><td>≥99.99%，≥0.3μm</td><td></td></tr><tr><td>风量（高/低）/（m3/h）</td><td></td><td></td><td>400/220</td><td>480/260</td><td>660</td></tr><tr><td>噪声（高/低）/dB（A）</td><td></td><td></td><td>47/40</td><td>50/40</td><td>59</td></tr><tr><td>功耗/W</td><td></td><td></td><td>70</td><td>75</td><td>120</td></tr><tr><td>电源 002</td><td></td><td></td><td>028</td><td>AC220V,50Hz</td><td></td></tr><tr><td>质量/kg</td><td></td><td>36</td><td></td><td>41</td><td>38</td></tr></table></body></html>  

# 四、自净器  

自净器是一种空气净化器组，主要由风机，粗效、中效和高（亚高）效过滤器及送风口、进风口组成，粗效、中效过滤器也可以只用其中的一种。自净器按过滤器分为两大类：过滤式自净器（如果末级过滤器是高效过滤器，则也可称为高效自净器）；静电自净器。  

自净器的作用主要是：  

$\textcircled{1}$ 设置于乱流洁净室的四角和其他涡流区以减少灰尘滞留的机会；  

味 $\textcircled{2}$ 作为操作点的临时净化措施，在面对自净器洁净气流的距离上，可形成一洁净空气笼罩的地段，在直流情况下，这一地段的洁净度和周围洁净程度之比可参考图8-25。 8图  

图8-26是移动式自净器，表8-9是其性能。  

![](output_1\images\洁净室及其受控环境设计/6353844c19335652da5740f6d19b6d5e8b69828562afae468dcd7d49078d2327.jpg)  
图8-25 自净器出口外的洁净地段  

![](output_1\images\洁净室及其受控环境设计/623eb6f15f15cca446939c5f430eabf274c849c13bc0f32673bceb434050f7a8.jpg)  
图8-26PAU-1000型移动式自净器  

表8-9 移动式自净器性能  


<html><body><table><tr><td>型 号</td><td>PAU-1000</td><td>型 号</td><td>PAU-1000</td></tr><tr><td>过滤效率</td><td>≥99.99%，≥0.3μm</td><td>电源</td><td>AC220V,50Hz</td></tr><tr><td>风量/（m3/h）</td><td>1000</td><td>最大功率/W</td><td>350</td></tr><tr><td>噪声/dB（A)</td><td>≤62</td><td>质量/kg</td><td>约75</td></tr><tr><td>外型尺寸（WXDXH)/mm</td><td>850X500X1330</td><td>高效过滤器尺寸/mm</td><td>760X610×150</td></tr></table></body></html>  

# 五、层流罩  

层流罩是可形成垂直单向流的净化设备，和风口机组不同的是它可以拼装；和可以拼装的FFU不同的是它不是从顶棚内回风，而是从室内回风。  

图8-27是层流罩结构。 2-82层流罩可以带空气幕，也可以不带空气幕，一般均用于要求百级洁净度的地  

![](output_1\images\洁净室及其受控环境设计/0bb80cdd3d04bd6b5da30b9bb0d8a10cd50a722a06dc78ad5f86d46e7949f84e.jpg)  
图8-27带空气幕层流罩结构  

方。表8-10是层流罩部分性能举例  

表8-10 层流罩部分性能  


<html><body><table><tr><td>序号</td><td>风量/（m/h)</td><td>外形尺寸/mm</td><td>用电量/W</td></tr><tr><td>1 3 4</td><td>2000 2500 3000 3500 国下器</td><td>700X1990X860 900X1990X860 1100X1990X860 1300X1990X860</td><td>820 1520 1520 1520</td></tr></table></body></html>  

# 六、净化空调器  

净化空调器是装有粗效（过滤新风）、中效、高效过滤器的空调机组，体积较小，使用方便，可与装配式洁净室配套使用，也可单独使用而不需很长的管路系统，特别适合于小型洁净室和改造工程。但是，由于它需要有压头较大体积较小的风机，而这种风机又较少，所以目前国内只有一两种净化空调器。随着低阻亚高效过滤器的研制成功，这种情况将有所改变，配有亚高效过滤器的净化空调器将会获得更多的应用。  

图8-28是净化空调器结构示意图。  

# 七、超低阻节能型高效率新风净化机组  

![](output_1\images\洁净室及其受控环境设计/975d4312d63f3ed19abacd50133dfcf81d7a8dc489b5dc1cc501d1aea9da079c.jpg)  
图8-28净化空调器结构示意图  

为克服常规三级过滤新风机组阻力大、更换周期短而分散、体积大和带风机的缺点，可以使用一种也由三级过滤器串联组成但为超低阻节能型的高效率新风净化机组，它由自动清除式滤网、自动更换式中效过滤器和对 $0.5\mu\mathrm{m}$ 微粒具有高中效至亚  

1-可调双层百叶风口；2一高效过滤器；3—中   
效过滤器；4一温度调节指示仪；5—电器盒； 6一送风机；7一活性炭过滤器；8一自动电 加热器；9—手动电加热器；10—紫外线灯； 11-蒸发器；12—接水盘；13—贮液筒； 14-冷凝器；15—压缩机  

高效过滤效率的末级过滤器组成。  

设有三级过滤（即使粗效过滤器仅是滤网）的常规新风机组，虽然有高的过滤效果，但阻力较大，且需要频繁查看、更换（当阻力增加1倍时）。  

常规新风机组假定在 $2500\mathrm{{m}^{3}/h}$ 风量下，选用优秀型号过滤器：  

双层固定尼龙网 $+\mathrm{DAI}/06{-}\mathrm{F}5$ 中效过滤器 $+$ DAI/GF6655/08-F8高中效过滤器。 上林通单国小中  

其初阻力依次为：  

假定人工定期清洗尼龙网，终阻力仅增加 $10\mathrm{Pa}$ ，则整机终阻力为：  

$$
187\mathrm{Pa}+10\mathrm{Pa}+40\mathrm{Pa}+105\mathrm{Pa}=342\mathrm{Pa}
$$  

则运行阻力为：  

$$
(187+342)/2=265\mathrm{Pa}
$$  

以上粗效、中效、高中效三种过滤效率过滤器的更换周期都不同，所以可能要经常查看、更换。  

本节所介绍的超低阻高效率新风机组除具有末级接近亚高效的过滤器外，其第一级尼龙网为自动卷动、清除式，所以没有终阻力，采用的末级过滤器也是基本无终阻力的（初阻力 $8\mathrm{{Pa}}$ ，只有中效过滤器当终阻力增加一倍至 $88\mathrm{{Pa}}$ 时自动更换（阻力均为实测值），所以该机组整体初阻力为：  

终阻力为：  

运行阻力为：  

所以该机组运行阻力仅是常规机组的 $44\%$ 。  

按第十九章洁净室的节能设计的公式计算，该机组运行一年（每天运行16h）可节电1500余千瓦时。  

图8-29是这种机组的外观，表8-11是其性能，这种机组特别适用于维护力量不足的医院等场所。  

表8-11 超低阻节能型高效率新风机组性能  


<html><body><table><tr><td rowspan="2">型 号</td><td rowspan="2">风量范围 /（m3/h）</td><td rowspan="2">终阻力 /Pa</td><td colspan="3">过滤效率 （大气尘计数）/%</td><td rowspan="2">外形尺寸 （长×宽×高） /mm</td><td rowspan="2">接口法兰 （高×宽） /mm</td><td rowspan="2">重量 /kg</td></tr><tr><td>≥0.5μm</td><td>≥1μm</td><td>≥5μm</td></tr><tr><td>CJG-3000(A)</td><td>3000~2500</td><td>180~140</td><td>70~85</td><td>≥90</td><td>95~98</td><td>1200X850×720</td><td>500X400</td><td><170</td></tr><tr><td>CJG-2500（A)</td><td>2500~2000</td><td>180~140</td><td>70~85</td><td>≥90</td><td>95~98</td><td>1200X720×720</td><td>500X400</td><td><170</td></tr><tr><td>CJG-2000(A)</td><td>2000~1500</td><td>180~140</td><td>70~85</td><td>≥90</td><td>95~98</td><td>1200X600×720</td><td>400X400</td><td><170</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/0117c65e47eea957a6fd6ebe1a150c3cd6876d1a69ae0116d8191e13cae5f60f.jpg)  
图8-29CJG系列超低阻节能型高效率新风机组（北京建研洁源科技发展有限公司产品）  

# 第三节 洁净工作台  

洁净工作台是在操作台上的空间局部地形成无尘无菌状态的装置。如果洁净工作台的设计做到不仅能在干净气流中操作，而且在操作台上能适应操作内容进行各种加工，则将进一步提高工作效率。 全楼  

# 一、分类和结构  

# 1.按气流组织分  

按气流组织洁净工作台分成垂直平行流和水平平行流两大类（乱流洁净工作台现在已不多见），分别见图8-30和图8-31。 行  

![](output_1\images\洁净室及其受控环境设计/8df332594210bb6106205d589dfa93fcdf280e0571e2be2416b7b6ce08265204.jpg)  
图8-30水平平行流洁净工作台  

![](output_1\images\洁净室及其受控环境设计/cb23b6c381319cf8c7b9787621f607903603b092f25e2c54cee0d771a4234823.jpg)  
图8-31 垂直平行流洁净工作台  

水平平行流洁净工作台在气流条件方面较好，是操作小物件的理想装置，但是如果操作大物件，如图8-30中所示那样，在物体背气流面容易形成负压，把台外空气吸引过来，所以不宜操作大型物件。  

垂直平行流洁净工作台则适合操作大物件，这是因为像图8-31所示那样，由  

于用上部隔断窗（可以是推拉活动的），减少了气流出口，在操作台内形成正压，台外空气不会流人台内，此外，垂直平行流洁净工作台适合在台面上进行各种加工，可以大大提高工作效率。  

# 2.按排风方式分  

第一种是无排风的全循环式，如图8-32所示。在工艺不产生或极少产生污染的情况下，宜采用全循环式，为了弥补循环中的风量损失，还要补充少量新风。由于空气经过重复过滤，所以操作区净化效果比直流式的好，同时对台外环境的影响也小，但是在内部构造基本相同的情况下，全循环式工作台结构阻力要比直流式的大，因而风机功率也大一些，引起振动和噪声也可能相应增大。  

第二种是全排风至室内的直流式，如图8-33所示。直流式工作台采用全新风，和全循环式相比刚好有相反的特点。  

![](output_1\images\洁净室及其受控环境设计/b075c78de8d55c3b6bc934a13058aea40014aad902a1ca0257489439e00f7af7.jpg)  
图8-32 全循环式  

![](output_1\images\洁净室及其受控环境设计/f1dca56c3c38a6653202e89ae64fe61878de809f7a33d5e6c0df4d5d85781f7d.jpg)  
图8-33 直流式  

第三种是台面前部排风至室外式，如图8-34所示，这种方式排风量大于等于送风量。  

这种方式是在台面前部约100余毫米的范围内设有排风孔眼，吸入台内排出的有害气体，不使有害气体外逸。即使排风量越来越大，外气也由排风孔眼被吸走，不致进入台内，因此风量调节简单。  

第四种是台面上全面排风至室外式，如图8-35所示。这种方式排风量小于送风量。  

![](output_1\images\洁净室及其受控环境设计/3d0a03adc1e285ceb42e36f5b8488d0d98651d56386435d57bfccf2b7e079ab6.jpg)  
图8-34 台面前部排风式  

![](output_1\images\洁净室及其受控环境设计/be4209513f722b453547a4be3f9d9c3d8f976e34608bbbd29cfb22fc5fc5f53d.jpg)  
图8-35台面上全面排风式  

这种方式是在台面上全面打眼，全面排风。排风量如果增多，有外气混人台内的危险，所以必须注意排风量的调节。为此，送风量必须比排风量多一些，以防止外气的渗人。 电木好家自出  

如果做成图8-35那样，台面一部分凹下去，则在台上发生的有害气体，可利用上送风的压力而排走，以防止有害气体外逸。 品峰吧  

第五种是台面上部分排风式，如图8-36所示。这种方式排风量小于送风量。  

这种方式是从台面上发生有害气体操作的部分打孔，局部地排除有害气体，这是最简易的排风方式。 民千童 添  

# 3.按台体整体性分  

绝大部分洁净工作台都是做成一个整体，称为整体式洁净工作台，某些有特殊需要的工作台，例如在台面上进行对振动特别敏感的操作，就需要把台面和台体分隔开来的分离式（脱开式）洁净工作台，或称防震工作台，如图8-37所示。  

![](output_1\images\洁净室及其受控环境设计/8645ca38f1981d444a5a0728e4dd6d5d8706a531f9ecdd5c151ad453d4f080f2.jpg)  
图8-36台面上部分排风式  

![](output_1\images\洁净室及其受控环境设计/6cc98d4ace677f54da3921f7ae65c96b11a87400fd287a3e26f32116c90ed019.jpg)  
图8-37 防震工作台  
1一洁净气流；2—预过滤器；3—风机； 4一高效过滤器；5—日光灯  

4.按是否配备专用或辅助性设施或做成专门形状，以适应工艺需要来分  

按这种分法一类是通用工作台，一类是专用工作台。专用工作台又可分为专用的和配套使用的，前者例如配有给排水等设施的清洗工作台及备有紫外线灯的医用工作台，后者例如和扩散炉配套的扩散工作台等。  

对洁净工作台构造上的一些要求参见表8-12。  

表8-12 对洁净工作台构造上的要求  


<html><body><table><tr><td>箱体</td><td>用热轧薄板与骨架气焊易变形，可用冷轧薄板折边搭接，大电流点焊则不易变形，重量 也减轻了，内表面应贴消声材料。最大外形尺寸要能通过一般的门</td></tr><tr><td>箱体密封</td><td>所有缝隙都要用密封胶密封</td></tr><tr><td>台面</td><td>木质塑料贴面贴于层压板上的台面、不锈钢台面等</td></tr><tr><td>操作区</td><td>操作区截面尽可能和过滤器送风面相同，尽量减少盲区</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表  

<html><body><table><tr><td>阻尼层</td><td>为了保护高效过滤器和均匀气流，出口应设阻尼层，但不要用易积灰的结构</td></tr><tr><td>风机、电机</td><td>应选用高压头低噪声小型离心风机，风机与箱体的连接应用软接头，风机和电机都要有 减振措施</td></tr><tr><td>高效过滤器</td><td>尽量用大面积过滤器，减少过滤器数量，过滤器与框架间的密封尽量采用封导结合的双 环密封系统</td></tr><tr><td>预过滤器</td><td>一定要有，并希望容尘量大些，在使用风量下，初阻力不宜超过50Pa原简</td></tr><tr><td>灯罩 10级（209E）</td><td>日光灯尽量设在灯罩内，灯罩内要通过洁净气流 本合</td></tr><tr><td>工作台的特殊 做法</td><td>不使高效过滤器封头胶两端的出风进人操作区上面台合江票</td></tr></table></body></html>  

这里着重说明一下209E10级 $(0.1\mu\mathrm{m}$ ）洁净工作台在做法上的特殊考虑。对于10级工作台除要采用10级 $(0.1\mu\mathrm{m})$ ）超高效过滤器，采用有效的密封措施（例如封导结合的双环密封系统），对过滤器封头胶处的泄漏也不能忽视，为了消除这一泄漏的影响，宁可适当缩小操作区截面，把边上的气流引到操作区之外去，可用双层侧壁的方法，也可用抬高台面、降低顶棚的方法，如图8-38和图8-39所示。  

![](output_1\images\洁净室及其受控环境设计/845eba2f076232e16b3e32e01e845c430c66312ced0f1465136f64369d691a41.jpg)  
图8-38209E10级工作台的双层侧壁做法（适用于水平单向流和垂直单向流的封头胶在两侧的情况）  

![](output_1\images\洁净室及其受控环境设计/d954b5f7912f598748a58305c3f39fcbfbc96cba57cd0c88ed3319c12e7e65e9.jpg)  
图8-39 209E10级工作台的抬高台面、降低顶棚的做法（适用于水平单向流封头胶在上下边的情况）  

# 二、性能  

洁净工作台一般性能如表8-13所列。  

表8-13 洁净工作台一般性能  


<html><body><table><tr><td>项 目</td><td></td></tr><tr><td>洁净度级别 操作区截面平均风速 空气幕风速 1.5~2m/s 风速均匀度</td><td>空态10级、100级（209E），不允许有≥5um粒子 初始：0.4~0.5m/s；经常：不小于0.3m/s，不大于0.6m/s，有空气幕时可允许略小</td></tr></table></body></html>  

根据JG/T19—1999《层流洁净工作台检验标准》的规定，性能按表8-14所列方法检验。  

表8-14洁净工作台性能测定方法  


<html><body><table><tr><td>项 目</td><td>方</td></tr><tr><td>过滤器检漏</td><td>发冷DOP烟（多分散），用检漏装置检测：采样器在下风侧距过滤器出口约2.5～5cm 处扫描，采样量4.72×10-4m3/s（28.3L/min），巡检速度≤5cm/s 缝隙下风侧浓度超过上风侧浓度的0.01%即为漏人 合工年单平本直效容产，08图 参见图8-40~图8-438</td></tr><tr><td>操作区洁净度</td><td>用尘埃粒子计数器检测。测试时吸风口浓度不得小于35000粒/L（≥0.5μm粒子）， 否则发冷DOP烟。水平单向流工作台在距离阻尼层250mm的平行断面的中心处，垂直 单向流工作台距操作面（按即开口面）250mm的中心处，连续测5次，求平均值 对10级（209E）工作台标准中尚无规定</td></tr><tr><td>风速</td><td>用便携式热球电风速计或热敏电阻恒温风速计测定，仪器误差不大于被测量的士 10%，把在高效过滤器或扩散板下风侧10cm处的平面分成不少于12等分的面积；各面 积中心点为测点，各点间距不应大于25cm</td></tr><tr><td>终负荷条件下的 风速（适用于新产 品）</td><td>用同上述风速计和精度不低于1级的倾斜式微压计 在紧贴高效过滤器上风侧安上钻孔挡板（大小和过滤器尺寸相同，开孔加工面对着上 风侧），应严密，测钻孔板和过滤器的阻力，使其约为高效过滤器的终阻力值（用钻孔数 来调整阻力），此时，用测风速的方法测操作区风速 用声级计</td></tr><tr><td>噪声 图瓷</td><td>对于出厂产品或现场检测，仅测A声级值，对新产品还应测倍频程值。倍频程中心频 率范围为63～8000Hz。测点附近1m内不应有反射物，操作区开口挡板全开启。实测 值与背景值≥10dB（A）时，实测值有效；工笔吉府向单乎本从 小8图 宝国人=6~9dB(A)时，实测值减去1dB(A)；示置致展人表代 机=4～5dB(A）时，实测值减去2dB(A)；划班重通一文 <3dB（A）时，实测值无效 测点位置参见图8-44</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表  

<html><body><table><tr><td>项 目</td><td>方 法</td></tr><tr><td>振动</td><td>用振动频率为2~500Hz，位移为0.1μm~1.5mm，加速度为0.01~10g的振动分析 计测定。在工作台正常运行时，将振动分析计的拾振器置于操作面中心一点，测X、Y、Z 三个轴向的振幅</td></tr><tr><td>照明</td><td>用便携式照度计测定。在工作台横向中心线上均匀布置3个测点</td></tr><tr><td>绝缘阻抗</td><td>用500V兆欧表测定，方法参照一般低压电器的试验方法</td></tr><tr><td>耐电压</td><td>将工作台电绝缘部分加1000V工频，持续1min，查有无击穿和闪络</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/68dca2216951bcc4d05cab75623cc6754586db4bf6c62bb563b6bdbe077bef23.jpg)  
图8-40气溶胶通过水平单向流洁净工作台护业 缝隙诱人测定位置的示意图扫风X—测点位置，巡检速度 $5\mathrm{cm/s}$ 以下 中合  

![](output_1\images\洁净室及其受控环境设计/6e73733b7486f0c14f49b6c16dfec0812b35c33f38ee073127cf7ec3a3f761af.jpg)  
图8-41气溶胶通过垂直单向流洁净工作台武州 缝隙诱入测定位置的示意图苏通车 X一测点位置，巡检速度 $5\mathrm{cm/s}$ 以下  

从外部诱入的气溶胶  

![](output_1\images\洁净室及其受控环境设计/d21fa4d125996fd516277aa6e90f49ec0511684a41cf54b53216abcf2dcf7ad1.jpg)  
图8-42气溶胶从水平单向流洁净工作台外部诱人测定位置示意图X一测点位置，巡检速度 $5\mathrm{cm/s}$ 以下 超  

![](output_1\images\洁净室及其受控环境设计/43c05032fde3dc4f1bdf21a05a5675bd1c3f3634271413059c85a46de45ed4a8.jpg)  
图8-43气溶胶从垂直单向流形洁净工作台美 外部诱入测定位置示意图1一可动挡板；2一静压箱体；3一高效空气过滤器；4—回风栅板；5—操作台前沿； $X$ 一测点位置，巡检速度 $5\mathrm{cm/s}$ 以下  

# 第八章空气净化设备  

![](output_1\images\洁净室及其受控环境设计/e6cfa522a092012bfe603349273a5ff3a3e17ed93a9487438a3da10bc6f650d4.jpg)  
图8-44洁净工作台噪声测点布置图  

（a）单人洁净工作台噪声测点布置平面图；（b）双人洁净工作台噪声测点布置平面图；  

（c）洁净工作台噪声测点布置立面图  

X—测点位置  

# 三、参数  

# 1.垂直单向流洁净工作台  

$\textcircled{1}$ SW-CJ系列（医用型）。该系列产品见图8-45，参数见表8-15。  

![](output_1\images\洁净室及其受控环境设计/ccabcc317aaa118d095084c5224c16a3f61a5310b9ea53b823888918e26f44db.jpg)  
图8-45 SW-CJ系列（医用型）工作台  

1一预过滤器；2—可变风量送风机组；3—高效过滤器；4—荧光灯；5一紫外灯； 1 6一钢化玻璃移动门；7一备用插座；8—侧玻璃；9一不锈钢台面； -10—电源开关；11一操作面板；12—万向脚轮  

# 洁净室及其受控环境设计  

表8-15 SW-CJ系列工作台参数  


<html><body><table><tr><td>型号 参数</td><td>SW-CJ-1F</td><td>SW-CJ-1FD</td><td>SW-CJ-2F</td><td></td><td>SW-CJ-2FD</td></tr><tr><td>洁净度级别</td><td colspan="5">ISO5级，100级（209E）</td></tr><tr><td>菌落数/[个/（皿·h）]</td><td colspan="5">≤0.5（90mm培养平皿）</td></tr><tr><td>平均风速/（m/s)</td><td colspan="5">≥0.3</td></tr><tr><td>噪声/dB(A)</td><td colspan="5">≤62</td></tr><tr><td>振动半峰值/μm</td><td colspan="5">≤3 ≤5</td></tr><tr><td>照度/lx</td><td colspan="5">≥300</td></tr><tr><td>电源</td><td colspan="5">AC220V、50Hz</td></tr><tr><td>最大功耗/kW</td><td colspan="2">1.1（含备用插座）</td><td colspan="3">1.5（含备用插座）</td></tr><tr><td>重量/kg</td><td colspan="2">150</td><td colspan="3">300</td></tr><tr><td>工作区尺寸（WXD×H）/mm</td><td>870X690×520</td><td>870X690X520</td><td>1360X690×520</td><td></td><td>1360X690×520</td></tr><tr><td>装置外形尺寸（WXDXH）/mm</td><td></td><td></td><td></td><td>1000×750×16001000×730×16001490×750×16001490×730×1600</td><td></td></tr><tr><td>高效过滤器规格及数量/mm</td><td colspan="2">820X600×501台</td><td></td><td colspan="2">610X610×502台</td></tr><tr><td>荧光灯/紫外灯规格及数量</td><td colspan="2">15W1个/15W1个</td><td colspan="3">15W2个/15W2个</td></tr><tr><td>适用人数</td><td>单人双面</td><td>单人单面</td><td>双人双面</td><td></td><td>双人单面</td></tr></table></body></html>  

$\textcircled{2}$ VS系列（垂直型）。该类型外观及结构见图8-46，参数见表8-16。  

![](output_1\images\洁净室及其受控环境设计/b9c6dee4b2465d4d019a25d8fcc0e7db9e8b965aff5fded6450fcf7491dc695a.jpg)  
图8-46VS系列（垂直型）工作台  

1一无隔板高效过滤器；2-荧光灯；3—出风网板；4-升降移动门；5-侧挡板（钢化玻璃）；6—工作台； 7—操作面板；8—预过滤器；9—可调风门；10-风机；11—万向脚轮  

表8-16VS系列工作台参数  


<html><body><table><tr><td>型号 参数</td><td>VS-840K</td><td>VS-1300L</td><td>VS-840K-U</td><td>VS-1300L-U</td></tr><tr><td>洁净度级别</td><td colspan="4">ISO5级，100级（209E）</td></tr><tr><td>风速/（m/s）</td><td colspan="4">≥0.3（可调）</td></tr><tr><td>噪声/dB(A)</td><td colspan="4">≤62</td></tr><tr><td>振动半峰值/μm</td><td colspan="4">≤4</td></tr><tr><td>照度/lx</td><td colspan="4">≥300 大员</td></tr><tr><td>电源 088</td><td colspan="4">AC，单相220V/50Hz</td></tr><tr><td>最大功耗/kW</td><td>0.4</td><td>0.65</td><td>0.4</td><td>0.65</td></tr><tr><td>重量/kg</td><td>230</td><td>420</td><td>230</td><td>420</td></tr><tr><td>工作区尺寸（WXD×H）/mm</td><td>660X650X570</td><td>1120X650X720</td><td>660X650×570</td><td>1120×650×720</td></tr><tr><td>装置外形尺寸（W×DXH）/mm</td><td>840X825×1610</td><td>1300×825×1760</td><td>840×825×1610</td><td>1300×825×1760</td></tr><tr><td>高效过滤器规格及数量/mm</td><td>760×610×501台610×610×502台760×610×501台610×610×502台</td><td></td><td></td><td></td></tr><tr><td>荧光灯/紫外灯规格及数量</td><td>荧光灯20W2个</td><td></td><td></td><td>荧光灯30W2个20W1个/20W1个30W1个/30W1个</td></tr><tr><td>菌落数/[个/（皿·h）]</td><td colspan="2"></td><td colspan="2">≤0.5（Φ90mm培养平皿）</td></tr><tr><td>适用人数</td><td>单人单面</td><td>双人单面</td><td>单人单面</td><td>双人单面</td></tr></table></body></html>  

$\textcircled{3}$ VT系列（垂直分离套入型）。该系列结构及外观见图8-47，参数见表8-17。  

![](output_1\images\洁净室及其受控环境设计/046ef0cb9fc54c87ba627a93a30f8ce46859c9f24d2a4730f1e9ae05b8b36562.jpg)  
图8-47VT系列（垂直分离套人型）工作台1一无隔板高效过滤器；2一荧光灯；3一出风网板；4一升降移门；5-侧挡板（钢化玻璃）；6一工作台；7一操作面板；8一预过滤器；同9一可调风门；10一风机；11一万向脚轮面一  

# 洁净室及其受控环境设计  

表8-17VT系列工作台参数  


<html><body><table><tr><td>参数 型号</td><td>VT-840</td><td>VT-1300</td><td>VT-840-U</td><td>VT-1300-U</td></tr><tr><td>洁净度级别</td><td colspan="4">ISO5级，100级（209E）</td></tr><tr><td>风速/（m/s）</td><td colspan="4">≥0.3（可调）</td></tr><tr><td>噪声/dB(A)</td><td colspan="4">≤62</td></tr><tr><td>振动半峰值/μm</td><td colspan="4">≤4</td></tr><tr><td>照度/lx</td><td colspan="4">≥300</td></tr><tr><td>电源</td><td colspan="4">AC，单相220V/50Hz</td></tr><tr><td>最大功耗/kW</td><td>0.4</td><td>0.65</td><td>0.4</td><td>0.65</td></tr><tr><td>重量/kg</td><td>230</td><td>420</td><td>230</td><td>420</td></tr><tr><td>工作区尺寸（WXDXH）/mm</td><td>660X650×570</td><td>1120X650X720</td><td>660X650X570</td><td>1120X650X720</td></tr><tr><td>装置外形尺寸（WXDXH）/mm</td><td>840X825×1610</td><td>1300X825X1760</td><td>840X825X1610</td><td>1300X825X1760</td></tr><tr><td>高效过滤器规格及数量/mm</td><td>760X610×501台</td><td>610X610X502台</td><td>760X610×501台</td><td>610X610×502台</td></tr><tr><td>荧光灯/紫外灯规格及数量</td><td>荧光灯20W2个</td><td>荧光灯30W2个</td><td></td><td>20W1个/20W1个30W1个/30W1个</td></tr><tr><td>菌落数/[个/（皿·h）]</td><td colspan="2"></td><td colspan="2">≤0.5（90mm培养平皿）</td></tr><tr><td>适用人数</td><td>单人单面</td><td>双人单面</td><td>单人单面</td><td>双人单面</td></tr></table></body></html>  

# 2.水平单向流洁净工作台  

$\textcircled{1}$ SW-CJ系列（标准型）。其外观及结构见图8-48，参数见表8-18。  

![](output_1\images\洁净室及其受控环境设计/b077b4b791857765dae8ebf15bb629c7547e8dc54680891faae5a7d564558728.jpg)  
图8-48SW-CJ系列（标准型）工作台  

1一紫外灯；2—荧光灯；3-均压板；4—高效过滤器；5—侧玻璃；6——不锈钢台面；7一操作面板；8一可变风量机组；9—预过滤器；10一万向脚轮  

表8-18SW-CJ系列（标准型）工作台参数  


<html><body><table><tr><td>参数</td><td>型号 SW-CJ-1B</td><td>SW-CJ-1C</td><td>SW-CJ-1BU</td><td>SW-CJ-1CU</td></tr><tr><td>洁净度级别</td><td colspan="4">ISO5级，100级（209E）</td></tr><tr><td>风速/（m/s)</td><td colspan="4">≥0.3（可调）</td></tr><tr><td>噪声/dB(A)</td><td colspan="4">≤62</td></tr><tr><td>振动半峰值/μm</td><td>≤3</td><td><4</td><td>≤3</td><td>≤4</td></tr><tr><td>照度/lx</td><td colspan="4">≥300</td></tr><tr><td>电源</td><td colspan="4">AC，单相220V/50Hz</td></tr><tr><td>最大功耗/kW</td><td>0.4</td><td>0.65</td><td>1.2（含备用插座）</td><td>0.65</td></tr><tr><td>重量/kg</td><td>110</td><td>200</td><td>110</td><td>200</td></tr><tr><td>工作区尺寸（WXD×H）/mm</td><td>820X480X600</td><td>1680X480X600</td><td>820X480X600</td><td>1680X480X600</td></tr><tr><td>装置外形尺寸（WXDXH）/mm</td><td>900X700X1450</td><td>1760X700X1450</td><td>900X700X1450</td><td>1760X700×1450</td></tr><tr><td>高效过滤器规格及数量</td><td>820×600×501台820×600×502台820×600×501台820×600×502台</td><td></td><td></td><td></td></tr><tr><td>荧光灯/紫外灯规格及数量</td><td>荧光灯20W1个</td><td>荧光灯40W1个</td><td>20W1个/20W1个40W1个/40W1个</td><td></td></tr><tr><td>菌落数/[个/（皿·h）]</td><td colspan="2"></td><td colspan="2">≤0.5（Φ90mm培养平皿）</td></tr><tr><td>适用人数</td><td>单人单面</td><td>双人单面</td><td>单人单面</td><td>双人单面</td></tr></table></body></html>  

$\textcircled{2}$ HS系列（水平型）工作台。该型外观及结构见图8-49，参数见表8-19。  

![](output_1\images\洁净室及其受控环境设计/8196b3d723daf48fc99560a33a761f483a5a084a721aeaafd8f78f92f41e9af8.jpg)  
图8-49 HS系列（水平型）工作台  

1一荧光灯；2—出风网板；3—无隔板高效过滤器；4—侧挡板（钢化玻璃）；5—工作台； 6—操作面板；7—预过滤器；8—可调风门；9—风机；10—万向脚轮  

# 洁净室及其受控环境设计  

表8-19HS系列（水平型）工作台参数  


<html><body><table><tr><td>参数</td><td>型号</td><td>HS-840</td><td>HS-1300</td><td>HS-840-U</td><td>HS-1300-U</td></tr><tr><td>洁净度级别</td><td>008 02</td><td colspan="4">ISO5级，100级（209E）</td></tr><tr><td>风速/（m/s)</td><td colspan="5">≥0.3（可调）</td></tr><tr><td>噪声/dB（A)</td><td colspan="5">≤62</td></tr><tr><td></td><td colspan="5"></td></tr><tr><td>振动半峰值/μm</td><td colspan="5">≤3</td></tr><tr><td>照度/lx</td><td colspan="5">≥300</td></tr><tr><td>电源</td><td colspan="5">AC，单相220V/50Hz</td></tr><tr><td>最大功耗/kW</td><td>0.4 160</td><td>0.65 350</td><td>0.4 160</td><td></td><td>0.65 350</td></tr><tr><td>重量/kg</td><td>720X650X570</td><td>1180X650×570</td><td>720X650×570</td><td></td><td>1180×650×570</td></tr><tr><td>工作区尺寸（W×D×H）/mm</td><td>840X825X1440</td><td>1300X825×1440</td><td>840X825X1440</td><td></td><td>1300X825X1440</td></tr><tr><td>装置外形尺寸（WXDXH）/mm</td><td></td><td></td><td></td><td>760×610×501台610×610×502台</td><td></td></tr><tr><td>高效过滤器规格及数量/mm</td><td>760X610×501台</td><td>610X610×502台</td><td></td><td></td><td></td></tr><tr><td>荧光灯/紫外灯规格及数量</td><td>荧光灯20W2个</td><td></td><td></td><td>荧光灯30W2个20W1个/20W1个30W1个/30W1个</td><td></td></tr><tr><td>菌落数/[个/（皿·h）]</td><td colspan="2"></td><td></td><td colspan="2">≤0.5（Φ90mm培养平皿）</td></tr><tr><td>适用人数</td><td>单人单面</td><td>双人单面</td><td>单人单面</td><td></td><td>双人单面</td></tr></table></body></html>  

$\textcircled{3}$ HT系列（水平分离套人型）工作台。该型外观及结构见图8-50，参数见表8-20。  

![](output_1\images\洁净室及其受控环境设计/47a16433efb9e2eca1698db1c5069bce594ab9d1963fafbd0024bde1dc1a3240.jpg)  
图8-50 HT系列（水平分离套人型）工作台  

1一荧光灯；2—出风网板；3—无隔板高效过滤器；4—侧挡板（钢化玻璃）； -（5-工作台；6—操作面板；7一预过滤器；8—可调风门； -风9风机；10—万向脚轮（-8  

表 $8-20\ensuremath{\mathrm{~\textrm~{~~}~}}\ensuremath{\mathbf{HT}}$ 系列（水平分离套人型）工作台参数  


<html><body><table><tr><td>型号</td><td>HT-840</td><td>HT-1300</td><td>HT-840-U</td><td>HT-1300-U</td></tr><tr><td>参数</td><td colspan="4"></td></tr><tr><td>洁净度级别</td><td colspan="4">ISO5级，100级（209E）</td></tr><tr><td>风速/（m/s）</td><td colspan="4">≥0.3（可调） 江 ≤62</td></tr><tr><td>噪声/dB(A) 振动半峰值/μm</td><td colspan="4">≤3</td></tr><tr><td>照度/1x</td><td colspan="4">≥300</td></tr><tr><td>电源</td><td colspan="4">AC，单相220V/50Hz</td></tr><tr><td>最大功耗/kW</td><td colspan="4"></td></tr><tr><td>重量/kg</td><td>0.4 160</td><td>0.65 350</td><td>0.4 160</td><td>0.65 350</td></tr><tr><td>工作区尺寸（W×DXH）/mm</td><td>720X650X570</td><td>1180X650X570</td><td>720X650×570</td><td>1180X650×570</td></tr><tr><td>装置外形尺寸（W×DXH）/mm</td><td>840X825X1440</td><td>1300×825×1440</td><td>840X825×1440</td><td>1300X825×1440</td></tr><tr><td></td><td></td><td></td><td>760×610×501台610×610×502台760×610×501台610×610×502台</td><td></td></tr><tr><td>高效过滤器规格及数量/mm</td><td></td><td></td><td>20W1个/20W1个30W1个/30W1个</td><td></td></tr><tr><td>荧光灯/紫外灯规格及数量</td><td>荧光灯20W2个</td><td>荧光灯30W2个</td><td></td><td></td></tr><tr><td>菌落数/[个/（皿·h）]</td><td colspan="2"></td><td colspan="2">≤0.5（90mm培养平皿）</td></tr><tr><td>适用人数</td><td>单人单面</td><td>双人单面</td><td>单人单面</td><td>双人单面</td></tr></table></body></html>  

# 3.桌上型洁净工作台  

$\textcircled{1}$ VD系列（垂直桌上型）工作台。该型外观及结构见图8-51，参数见表$8-21$ 0  

![](output_1\images\洁净室及其受控环境设计/2799bdf9413c4dd82fe2575adbc98ad745e148a8e4d5cb91fe335116c20f72f6.jpg)  
图8-51VD系列（垂直桌上型）工作台 HXC1—初效过滤器；2—风机；3—高效过滤器；4—操作开关；5一出风散流板；6一日光灯；7一无色透明玻璃挡板；8一不锈钢台面  

# 洁净室及其受控环境设计  

表8-21VD系列（垂直桌上型）工作台参数  


<html><body><table><tr><td>型号 参数</td><td></td><td>VD-650</td></tr><tr><td>洁净度级别</td><td></td><td>ISO5级，100级（209E）</td></tr><tr><td>平均风速/（m/s） 噪声/dB（A)</td><td></td><td>0.3～0.5（二挡可调，推荐使用0.3） ≤62</td></tr><tr><td>振动半峰值/μm</td><td></td><td>≤5</td></tr><tr><td>照度/lx</td><td></td><td>≥300</td></tr><tr><td>电源 最大功耗/kW</td><td></td><td>AC，单相220V/50Hz 0.3</td></tr><tr><td>重量/kg</td><td></td><td>60</td></tr><tr><td>日光灯规格及数量</td><td></td><td>80W1个</td></tr><tr><td>工作区尺寸（WXDXH）/mm 装置外形尺寸（WXDXH）/mm</td><td></td><td>615X495X500 650X535×835</td></tr><tr><td>高效过滤器规格及数量/mm</td><td></td><td>610X450×501台</td></tr></table></body></html>  

$\textcircled{2}$ HD系列（水平桌上型）工作台。该型外观及结构见图8-52，参数见表8-22。  

![](output_1\images\洁净室及其受控环境设计/399bf96b1efa0837b54e849e1d2c412edb3d84d1e62bb14c3da6e9d2cd161c1a.jpg)  
图8-52 HD系列（水平桌上型）工作台  

1—操作开关；2—日光灯；3—高效过滤器；4—初效过滤器；5—风机；  

6一出风散流板；7一无色透明玻璃挡板；8一不锈钢台面  

表8-22 HD系列（水平桌上型）工作台参数  


<html><body><table><tr><td>参数</td><td>型号</td><td></td><td>HD-650</td></tr><tr><td>洁净度级别 平均风速/（m/s）</td><td></td><td></td><td>ISO5级，100级（209E） 0.3～0.5（二挡可调，推荐使用风速0.3）</td></tr><tr><td>噪声/dB（A) 振动半峰值/μm</td><td></td><td></td><td>≤62 ≤5</td></tr><tr><td>照度/lx</td><td></td><td></td><td>≥300</td></tr><tr><td>电源</td><td></td><td></td><td>AC，单相220V/50Hz</td></tr><tr><td>最大功耗/kW</td><td></td><td></td><td>0.3</td></tr><tr><td>重量/kg</td><td></td><td></td><td>55</td></tr><tr><td>荧光灯规格及数量</td><td></td><td></td><td>80W1个</td></tr><tr><td>工作区尺寸（WXD×H）/mm</td><td></td><td></td><td>615X400X535</td></tr><tr><td>装置外形尺寸（WXDXH）/mm</td><td></td><td></td><td>650X680X625 610X490×501台</td></tr></table></body></html>  

# 第四节洁净小室  

# 一、装配式洁净小室  

装配式洁净小室适合于某种急需洁净环境或要求局部洁净的场所。其维护结构有钢板板壁、铝型材框架、非金属及塑料贴面或透明薄膜，功能上可以带空调或不带空调。  

![](output_1\images\洁净室及其受控环境设计/3730cd31aaaec713b65202a8070f05c404450320994ed4671d2b7f7dddf21336.jpg)  
图8-53所示是早期美国医院使用的细菌控制小室。  

图8-54所示是国内一种用于小儿白血病的装配式病房。  

![](output_1\images\洁净室及其受控环境设计/a9f607d54550ea355a9be3a62498796348480fcaf7c3b9a41ce21527b98d1a8b.jpg)  
图8-53早期美国医院使用的细菌控制小室  
图8-54 用于小儿白血病的装配式病房  

# 二、移动式洁净小室  

图8-55所示是用层流罩和透明薄膜建的可移动的洁净小室，表8-23是其性能。 金国  

![](output_1\images\洁净室及其受控环境设计/9ff856d88308a65591ed324c972478658031ce9bea1ab3856f691eb7bab26a58.jpg)  
图8-55 ACD-211型移动式洁净小室  

表8-23 移动式洁净小室性能  


<html><body><table><tr><td>型号</td><td>ACB-211支架式 移动小室</td><td>型 号</td><td>ACB-211支架式 移动小室</td></tr><tr><td>洁净度级别 工作区尺寸（W×D×H）/mm 外形尺寸（WXDXH）/mm 高效过滤器规格/mm</td><td>100级（209E） 2000X1200X2080 2500X1200X2380 915X610X663台</td><td>照明 电源 最大功耗/kW 重量/kg</td><td>20W2个 220V/50Hz 0.8 650</td></tr></table></body></html>  

# 三、洁净卫生间  

在洁净室的设计中，总是把卫生间布置在洁净区外面的准洁净区内，洁净区内的工作人员要去卫生间，就必须脱去洁净工作服，走出洁净区；回来后还要再穿上洁净工作服，经过吹淋后再进人洁净区。这样不仅麻烦而且还会把污染带进洁净区，并影响生产和工作效率。  

对于洁净病房，由于普通卫生间不能设置在洁净病房中，也有上述问题存在。 鑫加中  

洁净卫生间实际上是安有卫生设施的小洁净室，它作为整体设备，在洁净室施工过程中安装就位，接好上、下水即可使用，因此非常方便，受到使用者的欢迎。  

图8-56所示是其结构，内部为单向流，5级（ISO），风量 $23\mathrm{{m}^{3}/\mathrm{{min}}}$ 0  

该洁净卫生间采用排风来维持内部 $5\sim10\mathrm{Pa}$ 的负压，所以污染不会外逸；卫生间内壁是用整体玻璃钢制成的，无接缝，不渗水；卫生间内不仅设有紫外灯（照射1min后自行关闭）灭菌，还特别设计了消毒液给液器，置于水箱中，能自动给水箱滴人消毒液，同时由于设有肘式开关，所以特别适用于有灭菌要求的场合。  

![](output_1\images\洁净室及其受控环境设计/b59d5a6b13d68e33acde76ca1de1ce43112b22a1422933427570ddde7bfb8e91.jpg)  
图8-56单向流洁净卫生间  

该洁净卫生间内主要设施和配用设备如下。  

座式大便器 1个 消毒剂加液器 1个落地式肘式开关洗手盆 1个 镜子 1面烘手器 1个 高效过滤器 2只日光灯 1支 送风机 1台紫外灯 1支 排风机 1台  

# 第五节 人物流设备  

# 一、空气吹淋室  

空气吹淋室是人身净化的主要设备之一，特别是在工业洁净室得到广泛应用，在生物洁净室一般为缓冲室取代，而在医疗领域则不允许采用。 华  

图8-57为双侧、单侧吹淋型式示意图。  

![](output_1\images\洁净室及其受控环境设计/0d8e13cd594eb9d6b85206cc8de25b87c9c5c4cbc8420cf60902be7058f500bd.jpg)  
图8-57双侧、单侧吹淋型式示意图  

![](output_1\images\洁净室及其受控环境设计/748912b3d8ed4ef18e6a2ab1581af3330b210c4cf1a642f45d03e6c9166c6eea.jpg)  
图8-58所示为单侧吹淋转向示意图。  

![](output_1\images\洁净室及其受控环境设计/d606990a8aff85ea09b2b7697ee336aab8e4336fd1e5ae62d66f8a4e11f4403f.jpg)  
图8-59为单联结构示意图。  
图8-59 单联结构示意图  

1一日光灯；2—闭门器；3-操作面板；4-不锈钢喷嘴；5-不锈钢底盘；6-电源接线盒；7—门； 8—高效过滤器；9—风机；10—预过滤器；11—电气板  

![](output_1\images\洁净室及其受控环境设计/c420b59c20c64d2ec7769755db365bf2a2746e2065389097c872bf4cfa2aa441.jpg)  
图8-58 单侧吹淋转向  
图8-60是一种双侧吹（门不联锁）吹淋室外观。  
图8-60双侧吹（门不联锁）吹淋室外观  

表8-24是标准型吹淋室参数。  

表8-24 空气吹淋室技术参数  


<html><body><table><tr><td>型号 项目</td><td>-700AR</td><td>EAS-700ASEAS-700AS-2 -700AR-2</td><td>EAS-700AS-i -700AR-i</td><td>EAS-700BS -700BR</td><td>EAS-700BS-2 -700BR-2</td><td>EAS-700BS-i -700BR-i</td></tr><tr><td colspan="7">技术参数</td></tr><tr><td>过滤效率/%</td><td colspan="2"></td><td colspan="4">≥99.99，≥0.3μm</td></tr><tr><td>喷口风速/ (m/s)</td><td colspan="2"></td><td colspan="4">≥25</td></tr><tr><td>风淋时间/s</td><td colspan="6">0~99</td></tr><tr><td>喷嘴直径及数 量/mm</td><td>3012个</td><td>3024个</td><td>Φ30（12×i）个</td><td>306个</td><td>3012个</td><td>30（6×i）个</td></tr><tr><td>风淋区尺 寸/mm</td><td>770X900X 1960</td><td>770X1900X 1960</td><td>770×[900+ 1000×(i-1）]× 1960</td><td>770X900X 1960</td><td>770X1900X 1960</td><td>770×[900+ 1000×(i-1)]× 1960</td></tr><tr><td>箱体</td><td colspan="6">冷轧钢板烤漆处理</td></tr><tr><td>底盘</td><td colspan="6">HO-OTHA 冷轧钢板烤漆处理</td></tr><tr><td>供电电源</td><td colspan="6">AC380V，50Hz（三相五线制）</td></tr><tr><td>最大功耗/kW</td><td>1.8</td><td>3.2</td><td>1.8+1.4× (i-1)</td><td>1.1</td><td>1.8</td><td>1.1+0.7× (i-1）</td></tr><tr><td colspan="7">包装参数</td></tr><tr><td>重量/kg</td><td>450</td><td>900</td><td>450Xi</td><td>300</td><td>600</td><td>300Xi</td></tr><tr><td>外形尺 寸/mm</td><td>2100</td><td>2100</td><td>1500X1000×1500×2000×|1500×（1000× i）X2100</td><td>1200X1000X 2100</td><td>1200X2000X 2100</td><td>1200X(1000X i）X2100</td></tr><tr><td colspan="7">配件资料</td></tr><tr><td>预过滤器规格 及数量/mm</td><td>850×515×10850×515×10 2个</td><td>4个</td><td>850X515×10 （2×i）个</td><td>850×515×10850×515×10 1个</td><td>2个</td><td>850X515×10 个</td></tr><tr><td>高效过滤器规 格及数量/mm</td><td>610X610X 1202个</td><td>610X610X 1204个</td><td>610X610X 120（2×i）个</td><td>610X610X 1201个</td><td>610X610X 1202个</td><td>610X610X 120个</td></tr></table></body></html>  

# 二、清洗干手器  

清洗干手器是一种通用性较强的设备，通常可安置在洁净室的入口处，也可以设置在生物实验室内，起到洗净并快速吹干手的作用，可以减少污染概率，对提高产品质量和成品率均有良好的效果。它可广泛应用于电子、国防、精密仪器、仪表、制药、化工、农业、生物等各个工业部门和各类科学实验室。  

图8-61所示为干手器外观和结构。表8-25是干手器性能。代  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/e6852c9396cb30722eea50ace17ac624f33452967eecd625e8c6110c3af75e16.jpg)  
图8-61清洗干手器  

表8-25清洗干手器性能  


<html><body><table><tr><td colspan="2">型 号</td><td colspan="2">AHW-05清洗干手器</td><td colspan="2">AHD-04洁净干手器</td></tr><tr><td colspan="2">过滤效率</td><td colspan="5">H ≥0.3μm微粒，≥99.99%</td></tr><tr><td colspan="2">喷口风速/（m/s)</td><td colspan="2"></td><td colspan="2">约100</td></tr><tr><td colspan="2">噪声</td><td colspan="2"></td><td colspan="2">≤80dB(A)</td></tr><tr><td rowspan="4">结构 电源</td><td>外箱体</td><td colspan="2">SPCC烤漆</td><td></td><td>SPCC烤漆</td></tr><tr><td>工作区</td><td colspan="2">SUS304</td><td></td><td>SUS304</td></tr><tr><td>感应龙头</td><td colspan="2">SJL-L0812</td><td></td><td></td></tr><tr><td></td><td colspan="2"></td><td colspan="2">AC220V,50Hz</td></tr><tr><td colspan="2">最大功耗/kW</td><td colspan="5"></td></tr><tr><td colspan="2">风机</td><td colspan="5">1.8</td></tr><tr><td colspan="2">个S 干燥时间/s</td><td colspan="5">AC马达</td></tr><tr><td colspan="2"></td><td>洗手</td><td>干燥</td><td>约20</td><td colspan="2"></td></tr><tr><td colspan="2" rowspan="2">运行方式 必要设备</td><td colspan="2"></td><td rowspan="2">1/2in的进水软管</td><td rowspan="2">干燥</td></tr><tr><td colspan="2">1/2in的进水软管</td></tr><tr><td colspan="2"></td><td colspan="2">40的排水管</td><td colspan="2"></td></tr><tr><td>外型尺寸/mm 颜色</td><td colspan="2">634X470×1100</td><td>象牙白</td><td colspan="2">400X310×850</td></tr></table></body></html>

注： $1\mathrm{in}{=}0.0254\mathrm{m}$  

# 三、传递窗  

传递窗是洁净室物件净化的重要设备，按结构可分为非联锁传递窗和联锁传递  

窗，按功能可分为普通传递窗、吹淋传递窗、带消毒功能传递窗和洁净传递窗。图8-62所示是普通传递窗外观和结构。窗数上8。  

![](output_1\images\洁净室及其受控环境设计/793ccf6fb28f73c6c74263157a3b6a1726bf72f10696a96c4c1539a9574e52ff.jpg)  

![](output_1\images\洁净室及其受控环境设计/18a02380f6432567bafcc4bb10d973e81cd7b4458b285c8bcc48e34cd5b7b820.jpg)  
图8-63所示是有功能的传递窗外观。  

图8-64所示是洁净传递窗结构示意。安于有高洁净要求的洁净区与洁净区之间。  

![](output_1\images\洁净室及其受控环境设计/3661d6dde2e2570ddd1f2791b4bcb5679ab8c8d0d9844b82c93c36d411f54052.jpg)  
图8-63 有功能的传递窗  
图8-64洁净传递窗结构  

![](output_1\images\洁净室及其受控环境设计/b1bda205287ee8140bcd8060bdf17099e607388ba5e7c35b7c86665ab1ed663b.jpg)  
图8-62普通传递窗  
图8-65吹淋传递窗结构示意  

图8-65所示是吹淋传递窗结构示意，安于有一般洁净要求的洁净区与非洁净区之间。表8-26是以上两种传递窗的技术参数。根窗到重普最派迪S0-8图  

表8-26 传递窗技术参数  


<html><body><table><tr><td>型</td><td>SPB-557</td><td colspan="2">CPB-557</td></tr><tr><td>过滤效率</td><td></td><td colspan="2">≥0.3μm微粒，≥99.99%</td></tr><tr><td>洁净度</td><td></td><td></td><td>ISO5级</td></tr><tr><td>风速/（m/s)</td><td></td><td colspan="2">喷口>20 0.3~0.6</td></tr><tr><td colspan="2">工作区尺寸（W×HXD）/mm</td><td colspan="2">500X500X700</td></tr><tr><td colspan="2">外形尺寸（WXHXD）/mm</td><td colspan="2">750X1300X780</td></tr><tr><td colspan="2">电源</td><td colspan="3">AC380V,50Hz</td></tr><tr><td colspan="2">最大功耗/kW</td><td colspan="3">0.4</td></tr><tr><td colspan="2">高效过滤器规格/mm</td><td colspan="3">610×305X691个</td></tr></table></body></html>  

# 四、防飞虫吹淋装置  

防飞虫吹淋装置采用双侧吹出不平衡交叉高速气流，能有效阻止进口处飞虫进人厂房内部。如果在门上挂若干彩条，则气流速度可以减小，由于彩条的抖动，阻止的效果更佳。  

图8-66所示是这种装置的外观。  

![](output_1\images\洁净室及其受控环境设计/cbdf592739147988f3427b0f690b64b42e1a766f99e8eb6c9ada0cc0d534062c.jpg)  
图8-66 AAC型防飞虫吹淋装置外观  

图8-67所示是这种装置结构示意，表8-27是其性能。  

![](output_1\images\洁净室及其受控环境设计/be6e1bd59e3824b94ab354815baa579b17a0a0a2bd854bc5e3d489558eaad5a7.jpg)  
图8-67 防飞虫吹淋装置结构  

表8-27 防飞虫吹淋装置技术参数  


<html><body><table><tr><td>型号</td><td>AAC-20250C</td><td>型号</td><td>AAC-20250C</td></tr><tr><td>防虫效果/%</td><td>≥95</td><td>箱体</td><td>优质钢板烤漆</td></tr><tr><td rowspan="2">处理风量/（m3/min）</td><td rowspan="2">约260（高速侧100， 低速侧160）</td><td>照明</td><td>20WX2</td></tr><tr><td>外形尺寸（W×DX H)/mm</td><td>3000X850X2600</td></tr><tr><td rowspan="2">吹出风速/（m/s)</td><td>高速侧：约0~22 低速侧：约0~15</td><td>通道尺寸（WXDX</td><td>2000X500X2500</td></tr><tr><td>AC380V,50Hz</td><td>H)/mm</td><td></td></tr><tr><td>电源</td><td></td><td rowspan="2">备注</td><td>用膨胀螺栓将本体</td></tr><tr><td>功耗/kW</td><td>约6（电流8A）</td><td>固定于地面</td></tr></table></body></html>  

# 第六节 辅助设备  

# 一、余压阀  

余压阀通过排出室内多余空气，改变泄压的大小，以保持室内外的一定压差。余压阀适用于工业洁净室，对于有防止交叉污染要求的洁净室，特别是医院，  

# 洁净室及其受控环境设计  

不能用这种设备调节室压。  

图8-68所示是余压阀外观及结构，表8-28是其规格参数。图8-69是滑动式余压阀外观。  

![](output_1\images\洁净室及其受控环境设计/5906fd2d68f135817059c1403c877b3ef5b8cc0d8c47759e0579b539277ba6ab.jpg)  
图8-68APD-10C型余压阀  

![](output_1\images\洁净室及其受控环境设计/a3ceffa2b816bf8fc2c1807496de6abf467e9876af18389efbf6e16eb585c045.jpg)  
图8-69滑动式余压阀  

表8-28 余压阀参数  


<html><body><table><tr><td>型 号</td><td>APD-10C</td><td>型 号</td><td>APD-10C</td></tr><tr><td>起始压差 使用压差范围</td><td>0.5mmH2O 0.5~0.25mmHO</td><td>风量/（m3/h） 安装开孔尺寸（W×H）/mm</td><td>0~900 560X360</td></tr></table></body></html>

注：1mmHO=9.80665Pa。  

# 二、净化保管柜  

净化保管柜适用于电子、机械、精密仪表、计算机等行业中成品或半成品的洁净保管存放。  

![](output_1\images\洁净室及其受控环境设计/adb9af35828c9bdc36c08b417e37b80b92017b0f1b646d6f09c7b62051ba57f6.jpg)  
图8-70所示为净化保管柜外观与结构示意。  
图8-70AML-1000型净化保管柜  

表8-29是净化保管柜参数。  

表8-29净化保管柜参数  


<html><body><table><tr><td>型 号</td><td>AML-1000</td><td>型号</td><td>AML-1000</td></tr><tr><td>洁净度 风速/（m/s） 噪声/dB（A) 振动 工作区尺寸（W×DXH）/mm</td><td>ISO5级 ≥0.25 ≤64 ≤5μm 920X350×1315</td><td>外形尺寸（WXDXH）/mm 电源 最大功耗/kW 高效过滤器规格/mm</td><td>1000X815X1932 AC220V,50Hz 0.5 915X610X902个</td></tr></table></body></html>  

# 三、充电式洁净小车  

洁净小车适用于洁净物品在洁净表面内的移动，避免洁净物品在移动过程中受 到污染。 间相电自请  

图8-71所示是该装置外观和结构示意。  

表8-30是洁净小车参数。  

表8-30 洁净小车参数  


<html><body><table><tr><td>型 号</td><td>ACDW-1000</td><td>型号</td><td>ACDW-1000</td></tr><tr><td>洁净等级 风速/（m/s）</td><td>ISO5级 0.3(推荐风速）</td><td>电源 最大功耗/W</td><td>AC220V,50Hz 400</td></tr><tr><td>噪声/dB（A)</td><td>≤62</td><td>工作区尺寸（W×HXD）/mm</td><td>920X750X600</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/c7823a059a9f06f5fc14e79285fb984af5976e745af94d1cff34742bec3cb7ca.jpg)  
图8-71ACDW-1000型洁净小车  

# 四、洁净吸尘器  

吸尘器是洁净室的清扫设备，有移动式吸尘器和集中式吸尘器两类。  

移动式吸尘器由小型透平式风机、预过滤器、高效过滤器、软管、吸尘嘴等组成，而一般吸尘器是没有高效过滤器的，所以洁净室内绝对不允许用一般吸尘器，因为移动式吸尘器的排气是排在室内的。 美朋自乐美8  

集中式吸尘器用于大面积的洁净室，《空气洁净技术措施》给出以下设置原则。  

$\textcircled{1}$ 应尽量布置在负荷中心附近，并有隔声减振措施。  

$\textcircled{2}$ 室内吸尘口位置和数量应根据软管作用半径（一般为 $6\sim12\mathrm{m}$ ）确定，使室内各点都能清扫到。  

$\textcircled{3}$ 集尘器应布置在吸尘器的吸入端，集尘器可选用布袋除尘器$\textcircled{4}$ 每个吸尘嘴吸尘量为 $0.\ 039\sim0.\ 042{\mathrm{m}}^{3}/{\mathrm{h}}$ 0$\textcircled{5}$ 同时工作的吸尘嘴数 $n$ 由下式决定：  

式中S一需要清扫的面积， ${\mathrm{m}}^{2}$ ；  

$T$ 一一次清扫所用时间，h;  

$A$ 一一个吸尘嘴每小时清扫面积， $\mathrm{m}^{2}/(\mathrm{h}\cdot$ 个）。  

$A$ 值见表8-31。  

表 $8^{-31}\cdot\textbf{A}$ 值  


<html><body><table><tr><td>被清扫面名称</td><td>集中式/[m²/（h·个）]</td><td>移动式/[m²/（h·个）]</td></tr><tr><td>地面、2m以下墙面、障碍小的表面 2m以上墙面、顶棚、有障碍的表面</td><td>210 140</td><td>180 90</td></tr></table></body></html>  

注：上表 $A$ 值是按吸尘嘴直径为1.5in $1\mathrm{in}{=}0.0254\mathrm{m})$ 考虑的。  

$\textcircled{6}$ 吸尘管内风速，按表8-32选用。  

表8-32 吸尘管内风速  


<html><body><table><tr><td rowspan="2">公称管径/in 1#</td><td colspan="2">竖管</td><td colspan="2">横管</td></tr><tr><td>最小/（m/s)</td><td>最大/（m/s)</td><td>最小/（m/s）</td><td>最大/（m/s)</td></tr><tr><td>4 1 1 2 2 1 2 2 3 4</td><td>12 13 15 16 19 21</td><td>17.5 19.0 21.0 25.5 30.0 23.5青</td><td>8.5 9.0 10.0 11.0 12.0 #间14.0</td><td>14.0 15.0 17.5 19.5 21.0</td></tr></table></body></html>

注： $1\mathrm{in}{=}0.0254\mathrm{m}_{\circ}$  

图8-72所示是吸尘器结构示意，图8-73所示是集中式吸尘器系统示意。  

![](output_1\images\洁净室及其受控环境设计/44b734f3e6b98edff55f0b67e49944a9445660ee2d15fdd920bcb2556cd5dbb0.jpg)  
图8-72 ZX-1型移动式吸尘器结构示意  

![](output_1\images\洁净室及其受控环境设计/da2102166d5524fe9bb21229f56389edee471ab03ccfa9f309e5804a260e9dbc.jpg)  
图8-73B16580型集中式吸尘器示意 1—集尘器；2—闸板阀；3—盲板；4—安全阀； 5—泵；6—消声器；7—电动机  

1一高效过滤器；2一上壳体；3— 串激式电机；4—橡胶隔板；5一粗 效过滤器；6一透平式风机；7—下 壳体；8—底盘；9—脚轮；10一软  

管接口  

# 第九章 电子工业洁净用房  

# 第一节洁净度级别  

电子工业洁净室（厂房、车间）所要求的基本空气洁净度级别已在第二章中给出了范围，在《电子洁净厂房设计规范》（征求意见稿）中列举了具体要求，见表9-1。  

表9-1电子产品生产对空气洁净度级别（ISO）的要求  


<html><body><table><tr><td>产 品和工序</td><td>空气洁净度级别（ISO）</td><td>控制粒径</td></tr><tr><td>半导体材料 拉单晶 切、磨、抛 清洗</td><td>6~8 5~7 3~5 3~5</td><td>0.5μm 0.3~0.5μm 0.3~0.5μm</td></tr><tr><td>外延 芯片制造 氧化、扩散、清洗、刻蚀、薄膜、离子注入、CMP 光刻 检测</td><td>2~5 1~4 3~6 6~8</td><td>0.3~0.5μm 0.1~0.5μm 0.1~0.3μm 0.2~0.5μm</td></tr><tr><td>封装 划片、键合 封装 薄膜晶体管液晶显示器（TET、LCD）</td><td>5~7 6~8</td><td>0.3~0.5μm 0.3~0.5μm 0.3~0.5μm</td></tr><tr><td>阵列板（薄膜、光刻、刻蚀、剥离） 成盒（涂覆、摩擦、液品注人、切割、磨边） 模块 彩膜板（C/F） 超扭曲向列型液晶显示器（STN、LCD） 微硬盘驱动器（HDD）</td><td>2~5 3~6 4~6 2~5 6~7（局部5级）</td><td>0.2~0.3μm 0.2~0.3μm 0.3~0.5μm 0.2~0.3μm 0.3~0.5μm</td></tr></table></body></html>  

续表  


<html><body><table><tr><td>产品和工序</td><td>空气洁净度级别（ISO）</td><td>控制粒径</td></tr><tr><td>其他区 彩色显像管 涂屏、电子枪装配、荧光粉 锥石墨涂覆、荫罩装配 表面处理</td><td>7~8 6~7 8 5~7</td><td>0.5μm 0.5μm 0.5μm 0.5μm</td></tr><tr><td>电子仪器、微型计算机装配 高密度磁带制造</td><td>8 6~8（局部5级）</td><td>0.5μm 0.5μm</td></tr><tr><td>印制版的照相、制版、干膜 光导纤维</td><td>7~8</td><td>0.5μm</td></tr><tr><td>预制棒 拉丝</td><td>6~7 5~7</td><td>0.3~0.5μm 0.3~0.5μm</td></tr><tr><td>光盘制造 磁头生产 核心区</td><td>6~8 5</td><td>0.3~0.5μm</td></tr><tr><td>清洗区 片式陶瓷电容、片式电阻等制造</td><td>6 8</td><td>0.3μm 0.3μm</td></tr><tr><td>声表面波器件制造</td><td></td><td>0.5μm</td></tr><tr><td>光刻、显影</td><td>5</td><td>0.3~0.5μm</td></tr><tr><td>镀膜、清洗、划片、封帽</td><td>6</td><td>0.5μm</td></tr></table></body></html>  

# 第二节 环境参数  

电子工业洁净室应参照表9-2、表9-3的环境参数进行设计。  

表9-2 环境参数  


<html><body><table><tr><td>参数</td><td>数值</td><td>说明</td></tr><tr><td>截面风速/（m/s）</td><td>0.3~0.5</td><td>洁净度1～3级（ISO）洁净室</td></tr><tr><td>换气次数/（次/h）</td><td>0.2~0.4 50~60 15~25</td><td>洁净度4~5级（ISO）洁净室 洁净度6级（ISO）洁净室 洁净度7级（ISO）洁净室</td></tr><tr><td>静压差/Pa</td><td>10~15 ≥5</td><td>洁净度8~9级（ISO）洁净室 不同等级洁净室之间以及洁净室与非洁净室之间</td></tr><tr><td>温度/℃ 冬</td><td>≥10 18~22</td><td>洁净室与（或）室外之间 工艺无要求时的生产环境 人员净化及生活用房 香，随酒佛光#</td></tr></table></body></html>  

续表  

表9-3若干工序工艺要求的温湿度  


<html><body><table><tr><td>参数</td><td>数值</td><td>说明</td></tr><tr><td>相对湿度/% 冬 夏</td><td>30~50 按具体工程项目要求 50~70</td><td>工艺无要求时的生产环境 工艺有要求时的生产环境 工艺无要求时的生产环境 工艺有要求时的生产环境</td></tr><tr><td>新风量/[m/（人·h）]</td><td>40</td><td></td></tr><tr><td>噪声/dB（A)</td><td>≤65</td><td>单向流及单向流与非单向流并存的洁净室</td></tr><tr><td>照度/lx</td><td>300~500 200~300</td><td>非单向流洁净室主要生产用房（有低照度要求的如 光刻、显示器件等除外） 其他用房</td></tr><tr><td>照度均匀度</td><td>0.7</td><td></td></tr><tr><td>静电表面电阻率/Ω2</td><td>1×105~1×1010</td><td>一级标准为1×105~1×107</td></tr><tr><td>静电体积电阻率/（Ω/cm）</td><td>1×104~1×109</td><td></td></tr><tr><td>地面对地的漏泄电阻/Ω</td><td>1X105~1×108</td><td></td></tr><tr><td>静电压/V</td><td><50(45%相对湿度）</td><td>4级（ISO）以上洁净室</td></tr><tr><td>振动速度/（cm/s) 振动加速度/（cm/s²） 振幅/μm 相对位移量/μm</td><td></td><td>根据工艺或精密设备、仪器仪表特性确定或参照国 标《隔振设计规范》</td></tr><tr><td>电磁干扰/mG</td><td><1</td><td>4级（ISO）以上洁净室，当洁净室靠近高压输配电设 施时尤为重要</td></tr></table></body></html>  

<html><body><table><tr><td>工序举例</td><td>温度/℃</td><td>相对湿度/%</td></tr><tr><td>集成电路光刻、匀胶 离子注人、刻蚀CVD、外延、扩散 薄膜晶体管彩色液晶显示器：清洗、涂胶、曝光、显影、刻 蚀、彩色显示器溅射、CVD间</td><td>20±0.1 22±1 23±1 23±2</td><td>45±3 45±10 55±5</td></tr><tr><td>成盒 彩色显示器：涂屏、装电子枪、清洗和组装 荧光粉配制、涂有机膜、蒸铝、封口 磁头生产 磁头清洗</td><td>26±2 22±2 21±2 21±1 23±1</td><td>55±5 55±5 60±5 60±5 <70 50±5</td></tr></table></body></html>  

# 第三节 洁净室的建筑设计  

# 一、特点  

电子工业洁净室的特点一是大，二是多变。几千平方米、上万平方米的面积并不少见。电子工业的技术更新快，工艺变了，平面布局就要跟着变，因此平面上不宜有固定的分隔，特别是很小的分隔。具体说，有以下一些独特之处应加注意。  

（1）平面由工艺决定，电子工业洁净厂房的工艺布局应适应电子产品发展的灵活性，满足产品生产工艺改造和扩大生产的需求。  

（2）主体结构宜采用大空间及大跨度柱网，不宜采用内墙承重体系。  

（3）大型电子工业洁净厂房常采用上技术夹层、下技术夹层这种“夹心”式多层构造。 AIRR  

（4）应考虑大型生产工艺设备的安装、维修要求，设置必要的运输通道和不影响洁净生产环境的安装口或检修口。  

（5）电子工业洁净室按二级耐火等级设计。  

（6）特种气体的储存和分配间应有耐火隔墙与洁净室（区）分开，该墙耐火极限不低于1h。有毒的硅烷或其混合物气瓶储存区至少三面是开的，气瓶与周围构筑物或围栏之间的距离应大于 $3\mathrm{m}$ ，储存区设置的雨蓬应不低于 $3.5\mathrm{m}$ o  

（7）电子工业洁净室的装饰材料不得采用释放对电子产品有影响物质的材料。  

（8）电子工业洁净室允许设空气吹淋室，这是和一般生物洁净室不同的。吹淋室应与洁净工作服更衣室相邻。单人吹淋室按最大班人数为30人一间设计，当工作人员超过5人时，应设旁通门，当人数太多或为了缩短通过时间，也可设隧道式吹淋室。  

（9）对于高级别洁净室，为了尽可能不影响气流的单向性、平行性，照明灯具宜采用所谓泪珠形灯具，见图9-1。  

![](output_1\images\洁净室及其受控环境设计/d1d40ff98de59b6d56253a8b4aaa04e54cf63a81ab51560a116a336dfdc28456.jpg)  
图9-1 泪珠形灯具  

（10）电子工业洁净室常根据生产工艺要求设置防静电环境，以便抑制静电的产生，将已产生的静电迅速、安全地排除。吉  

为此，在设计时首先要明确控制的静电电位（绝对值），该值 $\leqslant100\mathrm{v}$ 为一级，${\leqslant}200\mathrm{V}$ 为二级， $\leqslant1000\mathrm{v}$ 为三级（据《电子工厂洁净厂房设计规范》征求意见稿），其适用场所分别是半导体器件、集成电路和具有一级静电敏感的电子产品制造和测试场所；对静电敏感的精密电子仪器和器件制造和测试场所；除去一、二级以外的电子器件和整机的组装调试场所。变艺工重木支函业工干电。现小不作为一个例子，超高频三级管制造、测试工序的工作台电位列于表9-4中。  

表9-4不同工序的工作台电位  


<html><body><table><tr><td>工序名称</td><td>工作台特点</td><td>电位/V</td><td>工序名称</td><td>工作台特点</td><td>电位/V</td></tr><tr><td>晶片切割 测试伏安特性 焊环 焊引出线 密封</td><td>上铺涂合成漆的层压板 同上 铺塑料 同上 铺有机玻璃、橡胶</td><td>25~400 20~100 15~70 8~30 150~2000</td><td>半自动冷焊机 外形检验 参数测试 短路和断路试验</td><td>同上 业工子电缆 铺涂合成漆的层压板 同上 铺塑料聖大惠巷</td><td>1000~ 1500 45~500 50~200 20~100</td></tr></table></body></html>  

在洁净室设计中为了减少静电事故，除了产品本身的保护措施外，设计者的责任就是设法减小起电程度。减小起电程度并加速电荷的泄漏，可以通过物理的和化学的方法实现。物理方法有选择合适的材料、接地和调节空气湿度。 车的  

$\textcircled{1}$ 材料分三种类型：导电材料、静电耗散材料和抗静电材料。表面电阻率低于每单位面积 $10^{5}\Omega$ ，是导电的材料；每单位面积达到 $10^{6}\sim10^{9}\Omega$ ，是静电耗散的材料；每单位面积达到1010～1014Ω，是抗静电的材料。  

如果器件已获得电荷，并与高电导率的已接地表面相接触，该电荷将迅速排掉，使电流水平可能达到足够高，以致可损害该器件。可采用静电耗散材料来减慢放电速率，以减少过快放电带来的损害。抗静电材料则具有低静电产生能力，也可比较慢地排掉电荷。  

$\textcircled{2}$ 接地是消除导体上静电荷的一种有效方法，这种方法简单、可靠，不需要很大的费用。接地必须符合安全技术规程的要求。  

接地既可将物体直接与地相接，也可以通过一定的电阻与地相接。直接接地法用于设备、插座板、夹具等导电部分的接地。对此，需用金属导体以保证与地的可靠接触。当不能直接接地时，就采用物体的静电接地。如果物体内外表面上任意一点对接地回路之间的电阻不超过 $10^{7}\Omega$ ，则这一物体可以认为是静电接地。  

即使已采用了其他防静电的方法，工作点的工艺设备、试验和测量设备的所有金属和导电的非金属部分仍都必须接地。  

防静电的接地装置和电气安全接地装置应连接在一起。  

对于坐着进行操作的人员，建议穿抗静电工作服，人体通过抗静电工作服和抗静电坐垫接地。 文来贵的的好生  

③调节湿度法是降低起电程度的简单方法之一，是将生产车间中空气的相对湿度提高到 $65\%\sim70\%$ 。此时大多数介质面层的表面上都凝聚有一层厚厚的水膜。水膜中常含有大量溶解物质的离子，因而介质的表面电导率随湿度的提高而提高。提高湿度尤其能使衣服纤维材料的起电性能降低。丽用采  

研究证明，当相对湿度超过65%时，材料中所含的水分足以保证积聚的电荷全部漏泄掉。如果提高湿度要影响器件的质量，则可采取局部加湿法。为此，采用能在 $1\sim1.5\mathrm{m}$ 范围内向空气喷射细小水滴的专用喷雾器。  

化学法是通过化学处理减少在电气材料上产生静电荷的有效方法之一。例如，利用化学处理，在地坪和工作台介质面层的表面上以及设备和各种夹具的介质部分上涂覆一层比电阻小于 $10^{5}\Omega\cdot\mathrm{m}$ 暂时性的或永久性的表面膜。这种导电膜既可涂在整个介质表面，也可涂在其局部地方。为了保证电荷可靠地从介质膜上泄漏掉，必须保证导电膜与接地金属导线之间具有可靠的电接触。导电膜可用金属喷涂、溅射或真空蒸发的方法制取，也可用刷子或喷枪涂覆上一层导电磁漆和漆（厚100～$170\mu\mathrm{m})$ ，然后在常温下进行固化。  

介质材料的电导率也可采用各种具有吸湿物质和表面活性剂的抗静电材料来提高。最常用的方法是在材料表面浸涂或擦抹上抗静电剂。当表面涂覆有抗静电剂时，介质的表面比电阻要降低3～8个数量级。被处理材料的表面电阻决定于抗静电添加剂的性能。  

所以，一般要求地面和其他地板采用静电耗散性材料，吊顶和墙的骨架应采用金属材料，玻璃表面粘贴静电耗散性透明薄膜或喷涂静电耗散性防护层。  

电子工业洁净室防静电环境的装饰，严禁使用高分子绝缘材料。  

（11）电子工业洁净室有对防微振的特殊要求，在厂地环境上应避开振动源。振动源分内外两种，其传播途径是：外部振动源 $\rightarrow$ 地基基础 $\rightarrow$ 主体结构 $\rightarrow$ 精密设备 $\rightarrow$ 内部振动源 $\rightarrow$ 主体结构 $\rightarrow$ 精密设备。工干用  

为避开外部振动源，电子工业洁净室的建设，应考虑选择在远离机场、铁路、公路干线的地段，该地段四周没有机械、纺织等有大型振动设备的工厂。单独建设的动力厂房与洁净厂房之间应留有足够距离。表9-5列出了防振距离供参考。  

表9-5场地环境防振距离（据俞渭雄）  


<html><body><table><tr><td colspan="2">精密设备的允许振动值/（mm/s）</td><td>0.003</td><td>0.006</td><td>0.012</td><td>0.025</td></tr><tr><td colspan="2">铁路干线/m风画</td><td>1700</td><td>1300</td><td>1000</td><td>650</td></tr><tr><td rowspan="2">公路干线/m</td><td>刚性路面</td><td>950</td><td>600</td><td>360</td><td>180</td></tr><tr><td>柔性路面</td><td>800</td><td>500</td><td>270</td><td>120</td></tr></table></body></html>  

外部振动源具有离散性和随机性，当无法避开时，可在设计中提高地基基础和主体结构的刚度来抵抗这类随机振动。 国连必电租内部振动源如工艺设备和动力设备产生的振动，通常是周期性的，可以采取针对振源的主动隔振措施。生面地是面个大研一次己高要  

不论外部振源还是内部振源的振动，都要通过基础、梁、板等传递到设备的安装地点，都可以采用被动隔振隔除传递到设备安装地点的振动。其代感高图9-2是对设备（包括空调净化设备）采取的被动隔振的一种措施。  

![](output_1\images\洁净室及其受控环境设计/b508ee4f0dcbb9b4b74021874d16e6eba06e37be36801d76f79f16002b56e148.jpg)  
图9-2支承式隔振结构示意  

1—工艺设备；2—隔振台座；3—隔振器；4—格栅地板；5—地板（楼板）；6—支承结构  

# 二、分区  

应按洁净生产、非洁净生产、辅助生产、动力系统和办公生活等功能在平面上合理布局。在平面上宜分区以适应不同的控制要求。  

图9-3是常被引用的平面标准分区一例，表9-6是对分区的说明。  

表9-6 电子工业平面分区  


<html><body><table><tr><td>分区符号</td><td>名称</td><td>功能</td><td>特点快开题试</td></tr><tr><td>A</td><td>前工序生产区</td><td>环境要求最高的保证区</td><td>对各环境参数均有极高要求</td></tr><tr><td>B</td><td>洁净辅助区</td><td>对人、物提供通道，并进行 控制管理</td><td>含工艺走廊、维修走廊、人物进出口，环境要求 低于A区</td></tr><tr><td>C</td><td>隔离缓冲区</td><td>是为保证A、B区功能的 缓冲地带</td><td>兼作各种供应管道（空调净化回风、新风、纯水、 离子软化水、高纯气体、溶剂等工业管道和供电、 照明、控制等管线）和排放管道（废气、排风、废水、 废液等）通过的竖井和管廊，与回风静压箱相通</td></tr><tr><td>D</td><td>动力服务区</td><td>提供合格的空气、水、气体 和化学试剂的动力站房</td><td>不仅是动力站房，也是排风机房、处理和排放 （废气、废水）站房</td></tr><tr><td>E</td><td>办公区</td><td>管理中心</td><td>包括人身净化用房</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/96a3dd7c4de29380d21dd466e136afbe185d48267936120637a8bd75a9599da9.jpg)  
图9-3平面标准分区  

ISO14644-4标准给出了微电子洁净室的平面分区，分为工作区、公用设施区和服务区，其功能如下。  

（1）工作区是由人或自动处理设备对晶片或管芯进行加工的区域。保护工作区内产品的最通用的方法是单向流，而更趋向于利用屏障技术的微环境把人与暴露的产品隔离开。屏障有物理的和气流的两种。洁净度2级（ISO）的工序应这样做。  

（2）公用设施区通常是放置晶片加工设备而无操作人员的接口部分。一般要求与其相对应的工作区相邻。  

（3）服务区既无产品又无加工设备的区，靠近工作区和公共设施区。  

ISO将上述三区与空气洁净度级别（ISO）挂钩，举例如下：  

光刻、半导体加工区 适用2级工作区、半导体加工区 适用3级工作区、多层掩膜加工、磁盘制造、半导体服务区、公用设施区 适用 $4\sim5$ 级公用设施区、多层加工区、半导体服务区 适用6级服务区、表面处理 适用7级服务区 适用8级  

可见最高级别用到2级，但在实践中，最高级别用到1级。  

图9-4所示是垂直分区一例，表9-7是其说明。  

表9-7电子工业洁净室垂直分区  


<html><body><table><tr><td>分区符号</td><td>名称</td><td>功能</td><td>特点</td></tr><tr><td>H</td><td>上技术层</td><td>送风静压箱和设备 管道夹层</td><td>静压箱是密封性好的箱体，正压，其下是高效过滤器及吊顶 系统</td></tr><tr><td>M</td><td>工作层</td><td>洁净生产区</td><td>可用高效过滤器和盲板数量调整洁净度</td></tr><tr><td>L</td><td>下技术层</td><td>回风静压箱兼布置 部分设备及管道</td><td>地板一般由两层组成，为防微振，该层应有独立基础</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/2bf61d2b9bd47e71dc335ee76c768360ef8d5bbc2bd2e77791863ae57aa581db.jpg)  
图9-4 垂直分区  

# 第四节 对水气电的要求  

电子工业洁净室除有一般给排水要求外，还有纯水要求。我国电子级的纯水技术指标列于表98中。据出品好丽自山县对  

表9-8中国电子级纯水的技术指标（GB/T11446.1—1997）  


<html><body><table><tr><td>级别 指标</td><td>EW-1</td><td>EW-2</td><td>EW-3</td><td>EW-4</td></tr><tr><td>电阻率（25C）/（MΩ·cm）</td><td>18以上（95%时间） 不低于17 2</td><td>18以上（95%时间） 不低于13</td><td>12.0</td><td>0.5</td></tr><tr><td>全硅（最大值）/（μg/L） 双 细菌个数（最大值）/（个/mL）</td><td rowspan="3">0.1 0.01</td><td rowspan="3">10 0.1 5</td><td>50 10</td><td>1000 100</td></tr><tr><td>>1μm微粒数（最大值）/（μg/L）</td><td>10</td><td>300</td></tr><tr><td>铜（最大值）/（μg/L）</td><td>2</td><td>500</td></tr><tr><td>锌（最大值）/（μg/L）</td><td>0.01 0.2 用</td><td>1 1</td><td>5</td><td>500</td></tr><tr><td>镍（最大值）/（μg/L）</td><td>0.1</td><td>1</td><td>2</td><td>500</td></tr><tr><td>钠（最大值）/（μg/L）</td><td>0.5</td><td>2</td><td>5</td><td>1000</td></tr><tr><td>钾（最大值）/（μg/L）</td><td>联晚0.5</td><td>2</td><td>5</td><td>500</td></tr><tr><td>氯（最大值）/（μg/L）</td><td>其</td><td>1</td><td>10</td><td>1000</td></tr><tr><td>硝酸根（最大值）/（μg/L）</td><td>1</td><td>1</td><td>5</td><td>500</td></tr><tr><td></td><td>区公直 1</td><td>用 1</td><td>5</td><td></td></tr><tr><td>磷酸根（最大值）/（μg/L）</td><td></td><td></td><td></td><td>500</td></tr><tr><td>硫酸根（最大值）/（μg/L）</td><td>1 20</td><td>1 100</td><td>5 200</td><td>500 1000</td></tr></table></body></html>  

美国ASTM于1999年颁布了更详尽、严格的超大规模集成电路用水标准，见表9-9。  

<html><body><table><tr><td colspan="8">租章表9-9 ASTMD5127（1999）对电子半导体工业用水要求</td></tr><tr><td>参数</td><td>E-1</td><td>E-11</td><td>E-12</td><td>E-2</td><td>E-3</td><td>E-4</td><td></td></tr><tr><td>线宽/μm 电阻率（25C）/（MΩ·cm）</td><td>1.0~1.5 18.2</td><td>0.5~0.25 18.2</td><td>0.25~0.18 18.2</td><td>5.0~1.0 17.5</td><td>>0.5 12</td><td></td><td>0.5</td></tr><tr><td>内毒素/（EU/mL） 总有机碳（μg/L)</td><td>0.03 5</td><td>0.03 2</td><td>0.03 1 1</td><td>0.25 50</td><td>一</td><td>300</td><td>1000</td></tr><tr><td colspan="8">溶解氧/（μg/L） 1 1 蒸发残渣/（μg/L） 1 0.5</td></tr><tr><td>微粒（空间环境检测仪检测）/（粒/L）</td><td></td><td></td><td>0.1</td><td></td><td></td><td></td><td></td></tr><tr><td colspan="8">0.1~0.2μm 1000 1000 200</td></tr><tr><td>0.2~0.5μm要 0.5~1μm</td><td>500 50</td><td>500 50</td><td>100</td><td>3000</td><td></td><td>10000</td><td></td></tr><tr><td>10μm</td><td></td><td></td><td></td><td>1</td><td></td><td></td><td>100000</td></tr><tr><td>微粒（在线检测仪检测）/（粒/L） 0.05~0.1μm 0.1~0.2μm</td><td>500</td><td></td><td>500</td><td>100</td><td></td><td></td><td></td></tr><tr><td colspan="8"></td></tr><tr><td>0.2~0.3μm 0.3~0.5μm</td><td>300 50 20</td><td>300 50 20</td><td>50 20 10</td><td></td><td></td><td></td><td></td></tr><tr><td>>0.5μm 细菌/（个/100mL）</td><td>4</td><td>4</td><td></td><td>1</td><td></td><td></td><td></td></tr><tr><td>细菌/（个/1L）</td><td>41</td><td>1 1</td><td></td><td>1 0.1</td><td>10</td><td>10000</td><td>100000</td></tr><tr><td>全硅/（μg/L)</td><td>1</td><td></td><td></td><td>0.5</td><td>10</td><td>50</td><td>1000</td></tr><tr><td>溶解性硅/（μg/L）</td><td>3 1</td><td>0.5 0.1</td><td></td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>离子和金属/（μg/L）</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>铵（NH）</td><td>0.1</td><td>0.1</td><td></td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>溴（Br)</td><td>0.1</td><td>0.05</td><td></td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>氯(CI)</td><td>0.1</td><td>0.05</td><td></td><td>0.02</td><td>1</td><td>10</td><td>1000</td></tr><tr><td>氟（F)</td><td>0.1</td><td>0.05</td><td></td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>硝酸根（NO)</td><td>0.1</td><td>0.05</td><td></td><td>0.02</td><td>1</td><td>5</td><td>500</td></tr><tr><td>亚硝酸根（NO）</td><td>0.1</td><td>0.05</td><td></td><td>0.02</td><td>1</td><td>5</td><td>500</td></tr><tr><td>磷酸根（PO） 硫酸根（SO²-)</td><td>0.1 0.05</td><td>0.05</td><td></td><td>0.02</td><td>1</td><td>5</td><td>500</td></tr><tr><td>铝（A1)</td><td>0.05</td><td>0.05 0.02</td><td></td><td>0.02 0.02</td><td></td><td></td><td></td></tr><tr><td>钡（Ba）</td><td>0.05</td><td>0.02</td><td></td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>硼（B）</td><td>0.05</td><td>0.02</td><td></td><td>0.005</td><td></td><td></td><td>业一</td></tr><tr><td>钙（Ca) 铬（Cr)</td><td>0.05</td><td>0.02</td><td></td><td>0.002</td><td></td><td></td><td></td></tr><tr><td>铜（Cu）</td><td>0.05 0.05</td><td>0.02 0.02</td><td></td><td>0.002</td><td>1</td><td>2</td><td>500</td></tr><tr><td>铁（Fe)</td><td>0.05</td><td>0.05</td><td></td><td>0.002</td><td></td><td></td><td></td></tr><tr><td>铅（Pb)</td><td>0.05</td><td>0.05</td><td></td><td>0.002 0.005</td><td></td><td>一</td><td></td></tr><tr><td>锂（Li)</td><td>0.05</td><td>0.03</td><td></td><td>0.003</td><td></td><td></td><td>一中</td></tr><tr><td>镁（Mg）</td><td>0.05</td><td>0.02</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>锰（Mn）</td><td>0.05</td><td></td><td></td><td>0.002</td><td></td><td>一</td><td></td></tr><tr><td></td><td></td><td>0.02</td><td></td><td>0.002</td><td></td><td></td><td></td></tr><tr><td>镍（Ni）</td><td>0.05</td><td>0.02</td><td></td><td>0.002</td><td>1</td><td>2</td><td>500</td></tr><tr><td>钾（K)</td><td>0.05</td><td>0.05</td><td></td><td>0.005</td><td>2</td><td>5</td><td>500</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>钠（Na)</td><td>0.05</td><td></td><td>0.05</td><td>0.005</td><td>1</td><td>5</td><td>1000</td></tr><tr><td></td><td>0.05</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>锶（Sr)</td><td></td><td></td><td></td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>锌（Zn）</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>0.01</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>1</td><td>5</td><td>500</td></tr><tr><td></td><td></td><td>0.05</td><td>0.02</td><td>0.002</td></table></body></html>  

# 洁净室及其受控环境设计  

从上面两表可见，水质中对微生物的量也有很严的要求，从第五章了解到，作为微粒的细菌对集成电路的危害是不容忽视的。  

硅是以有机物和化合物的形式在硅片上留下痕迹的。金属的影响将降低产品寿命。  

洁净度级别（ISO）在高于6级（不含）时，室内不应设地漏，6级室内必须设地漏时，应采用洁净专用地漏，7级及其以上洁净室不宜设排水沟，如必须设时，应在进人室外管网处设水封，此类等级洁净室也不允许排水立管在室内穿过。  

电子工业洁净室纯水供应一般采用单管式循环系统，当对水质要求十分严格时，应采用双管式循环系统（例如单晶硅圆片的生产）。  

纯水管材质可以在以下几种材质中选择：  

低碳优质不锈钢管（304、304L、316、316L）、聚氯乙烯管、聚丙烯管、丙烯睛-丁二烯-苯乙烯管、聚偏二氟乙烯管。  

电子工业洁净室常大量使用氢气、氧气、氮气、氩气和氮气等，也使用一些特殊气体，如硅烷等有毒和有爆炸危险的气体。对这些气体的一些技术要求如表9-10所列。  

表9-10半导体用部分气体的技术指标  


<html><body><table><tr><td colspan="2">气体</td><td>H2</td><td>O2</td><td>N2</td><td>Ar</td><td>He</td><td>SiH4</td><td>PH3</td></tr><tr><td colspan="2">纯度/%</td><td>99.9999</td><td>99.9999</td><td>99.999</td><td>99.9995</td><td>99.9999</td><td>99.995</td><td>99.99</td></tr><tr><td>杂质含量/10-9</td><td>O2 CO CO2 H2O</td><td>10 10 10</td><td>10 10</td><td>43</td><td>200 200 200</td><td>100 50</td><td>0.1×10-6 0.1×10-6</td><td>4X10-3 10-2 10-2</td></tr><tr><td colspan="2">微粒/（个/m3）</td><td>90</td><td>90</td><td>500 10（0.1μm）10（0.1μm）10（0.3μm)</td><td>500 商定</td><td>500 商定</td><td>1X10-6 商定</td><td>2X10-3 商定</td></tr></table></body></html>  

设有氢气等可燃气体管道的场所，列人甲类火灾危险区。氢气、氧气管道的末端或最高点应设高于屋面最高处 $\mathrm{1m}$ 以上的放散管。日用量不超过1瓶时，气瓶可放在洁净室内。  

特种气体存放量不得超过1d的用量。可燃和有毒的特种气体瓶应设在通风柜中，不间断通风。硅烷或硅烷混合物只能单瓶存放于气柜中。  

气体管道中的气体露点低于一 $60^{\circ}\mathrm{C}$ 时，管道内壁应抛光。  

电子工业洁净室的生产区、技术夹层、机房、站房等处均应设火灾探测器，在空调净化系统与新风混合前的回风管道中设置早期火灾探测器。  

电子工厂洁净用房用电等级和供配电要求除考虑生产工艺外，应遵循国标《供配电系统设计规范》的规定，这里不再说明。  

# 第五节 空调净化系统  

# 一、电子工业洁净室空调净化系统主要形式  

电子工业洁净室空调净化系统主要有以下几种形式：  

$\textcircled{1}$ 垂直单向流集中送风方式；  
$\textcircled{2}$ 风机过滤单元送风方式；  
$\textcircled{3}$ 隧道送风方式；  
$\textcircled{4}$ 非单向流送风加层流罩送风方式；  
$\textcircled{5}$ 微环境方式。  
以上5种送风方式比较见表9-11。  

表9-11 送风方式比较  


<html><body><table><tr><td>方式</td><td>主要特点</td></tr><tr><td>垂直单向流集中送风 风机过滤单元 隧道送风 非单向流加层流罩</td><td>活动区与生产区同处一室，面积可很大，活动自由，灵活性大；正压顶棚，不利密封 同垂直单向流集中送风，但噪声大，耗能较多，不利于维修；负压顶棚，有利密封 活动区与生产区分开，有利于控制污染 局部操作区可实现较高洁净度（ISO5级），自由度差，噪声大</td></tr></table></body></html>  

# 二、垂直单向流集中送风方式  

集中送风方式是一种经典的方式。集中送风方式就是将多台空调净化机组集中设置在空调机房内。空调机房可位于洁净室的侧面，也可位于洁净室的顶层。垂直单向流集中送风方式可适用于大面积和洁净度级别高的洁净室。  

![](output_1\images\洁净室及其受控环境设计/1f55a092e373dc409426d629dba77a1a1a407e9945f793cb31de225d74e87637.jpg)  
图9-5～图9-7是高级别电子工业洁净室应用垂直单向流集中送风的几种形式。  
图9-5集中送风方式之一（空调器在侧面，离心风机送风）（据张利群）  

![](output_1\images\洁净室及其受控环境设计/b11ff457038ee768168419a1092a2543ed725cc64e2d430b392c067baa42d406.jpg)  
图9-6集中送风方式之二（空调器在侧面，轴流风机送风）  

![](output_1\images\洁净室及其受控环境设计/e0f53df812c74954e45bb05afa8747155f28cac6b3131c3638c06528d40ec5b7.jpg)  
图9-7集中送风方式之三（空调器在顶部，离心风机送风）  

由以上各图可见，垂直单向流集中送风方式的洁净室空间包括活动地板以下的下技术层、工作层和上技术层。如果面积不大，级别不高于5级（ISO），下技术层即为不高的回风层，室内空气通过格栅地板经过中效过滤器回风，这是在第四章讲过的典型垂直单向流洁净室。如果洁净室面积大，洁净度要求高，要求送风均匀，也就是要求回风静压箱内气流分布均匀，该层就要有高的层高。  

一 该层的回风地板系统一般由两层组成，一层是铝合金抗静电格栅活动地板，用$250\sim300\mathrm{mm}$ 的支架架设在开孔模数为 $600\mathrm{mm}$ 、厚 $500\sim1000\mathrm{mm}$ 的钢筋混凝土现浇刚性地板上，见图9-8。#不高确路器险空一文友风中乘  

![](output_1\images\洁净室及其受控环境设计/5100c95b9e070037149a53f34460d28288b1a62be8ac9f439f59e7f91fa1d079.jpg)  
图9-8 回风地板系统  

该刚性混凝土地板有独立基础，直接坐落在基岩上。  

中间的工作层即是生产层，是洁净室的主体。吊顶以上的上技术层是设备管道夹层，由于有设备，所以吊顶为硬吊顶。  

以上三层应视作一个洁净室（区）空间。  

从以上各图可见，该方式不仅有技术夹层，也有技术夹道。这样可以满足风管和各种动力管线安装、维护要求。当穿越楼层的竖向管线需暗敷时，宜设置技术竖井，其形式、尺寸和构造应满足风管、管线的安装，抢修和人防要求。  

# 三、风机过滤单元（FFU）方式  

风机过滤单元方式也是集中送风，在最近若干年获得大的推广。该方式灵活性更大。  

这种送风方式将新风与回风的混合风由单元机组送到洁净室，再从回风静压室经两侧夹道回至送风静压箱与新风混合，见图9-9。FFU安装形式见图9-10。  

这种方式由于不需要大的空调机房，送风静压箱内的空气处于被风机过滤单元中的风机抽吸的状态，所以箱内呈负压，因此有利于防止过滤器边框的泄漏。但是单元台数太多，一台一个电机，发热量全散在顶棚中，给制冷带来过大的负荷。台数多，叠加噪声大，不便于维修。  

如果车间跨度很大，新风口开在一侧或两侧不足以使处理过的新风较均匀地分配到每个FFU，回风也有这种现象，此时也可能要设必要的新风管道，进入纵深。  

当风机过滤单元满布时，其外壳强度应满足上人要求  

由于风机过滤单元只负责空气循环及其净化处理，不能处理循环风的热负荷（湿负荷由新风兼管），所以必须在循环通路上如夹墙内设冷却装置。为防潮湿滋生  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/8aa68f099217eb54b57102a2132644c6a33c7ea6cc350a65068a22e5de322a70.jpg)  
图9-9风机过滤单元送风方式  

![](output_1\images\洁净室及其受控环境设计/708cf4efaf6960132503c017d0e7ea3d04d2e5e23f9313c0c60d0bca93d19012.jpg)  
图9-10 正在安装的FFU  

细菌，此冷却装置应为干表冷器，其进水温度应高于洁净室露点温度，其迎面风速不能太大，要使产生的阻力可为风机过滤单元的风机余压所克服。为防还有一些凝结水产生，必须考虑适当的排水措施。 #不部产东货到只乐单最财风由  

当不能在夹墙或下技术层安装干表冷器时，也有使部分回风回到大机组的做  

法，见后面举例。但这样机组容量要加大，多了风管，削弱了FFU的优势。  

# 四、隧道送风方式  

# 1.形式  

隧道式洁净室最初是由洁净工作台逐渐发展改进而来的，图9-11（a）即代表最初的方案。图中画面是垂直于图面方向长如隧道的洁净空间的一个横截面。图9-11（b）是这种方案的一个透视。但是这和在现场把洁净工作台连起来的洁净隧道又不同，由于有空调送风并可调节其与净化送风的比例，故可实现隧道内的温度调节。由于室内排气要穿过工作台循环，所以保持4级（ISO）有一定困难。  

![](output_1\images\洁净室及其受控环境设计/5eb5abea0b0f48a537799b4b91dfd15f334816990c2c5c3d4d1224e5da929d78.jpg)  
图9-11 隧道式洁净室的方案之一  

图9-12、图9-13是将工作台隧道置于全面回风的洁净室内，虽然上述问题得到一定解决，但可以看到隧道的回风是参与全室回风的，则前述由于回风速度不均匀而产生的偏流等影响将发生，当然还有不经济以及一些使用上的问题，所以隧道内保持洁净度级别也不容易。室美道  

![](output_1\images\洁净室及其受控环境设计/199985c9208953df8a73e68a88f7447cbd7f9bce02c1b6d79730b919199def9b.jpg)  
图9-12隧道式洁净室的方案之二  

![](output_1\images\洁净室及其受控环境设计/ed5b2376d51e6f20c99992d92679f757b3f0a4ebca23b8d462a9bbb38b8af230.jpg)  
图9-13隧道式洁净室的方案之三  

为了改善回风穿过工作台和共用回风道的情况，提出了如图9-14、图9-15所示的方案，即将工作台隧道置于乱流洁净室中，而回风口在乱流洁净室中央。两方案的差别是在空调方案上，前者隧道内对空调要求高。  

![](output_1\images\洁净室及其受控环境设计/c3691fe2c1ff414ca4efe526c514d538f95e3d502031c53dd1e25d7737121b18.jpg)  
图9-14隧道式洁净室方案之四  

![](output_1\images\洁净室及其受控环境设计/72e4509e20ded80c7f593715a5c1f60356b753a50dc8940422992dc9be6125e8.jpg)  
图9-15隧道式洁净室方案之五  

图9-16、图9-17是把回风口改在操作区边上，使气流的再循环在隧道单元都能进行，图9-17所示方案的调节性更好。不风非赔的最资货工  

![](output_1\images\洁净室及其受控环境设计/ab2f3c32e68493bda33882eb8c10ecbd9b41b71a3dbdc88a5afdae2a435f3a52.jpg)  
图9-16隧道式洁净室方案之六  

![](output_1\images\洁净室及其受控环境设计/fa1a9230c9c03ebef40142f3d0d47222915ec6cee56dc447d53493069101cb74.jpg)  
图9-17隧道式洁净室方案之七  

如果我们把隧道单元放大来看，在全部地面回风、全部墙壁回风和地面墙壁都回风这三种方案中，以最后一种带给操作区的污染最小，见图9-18。  

![](output_1\images\洁净室及其受控环境设计/6cd8c0a16b1db397cfe505b18435f831a8a2632ba1fddafa6483081016e80b97.jpg)  
图9-18隧道洁净室三种回风方式比较  

# 2.平面  

隧道式送风方式有直列式（见图9-19）和并列式（见图9-20）。隧道式送风方式把洁净室分为生产区、操作区和维护区。位于隧道内的生产区对洁净度和温湿度要求最高。操作区是人活动的区域，要求低于生产区。维护区内有工艺设备暴露的后部，排风、上下水、气体以及电气管道。生产区和操作区作为送风区，维护区则为回风区。由于隧道式送风由多个小循环系统组成，某台循环机组发生故障不致影响全局，而且各循环小区可分区控制温湿度。由于隧道格局既定，工艺变化后改造难度大。 本  

![](output_1\images\洁净室及其受控环境设计/7a777166cf97fbefa839872851915792b1e3c305e1842de9a7fb30d2c1cf8bc0.jpg)  
图9-19 直列式隧道送风  

![](output_1\images\洁净室及其受控环境设计/3ad130a44507faef4bbbcbae6824654a2c76275a301bf5a14c14968b439f0c8f.jpg)  
图9-20 并列式隧道送风  

表9-12是隧道式送风与全室式洁净室的比较。  

表9-12 隧道式送风与全室式洁净室的比较  


<html><body><table><tr><td>比较内容</td><td>全室式洁净室</td><td>隧道式洁净室</td></tr><tr><td>洁净度</td><td>无操作时，室内各处可达到最高洁净度 级别 有操作时，洁净度级别将随设备布置密度、 人员密度而变化。如果设备过于拥挤，将在 的再飞扬</td><td>无操作时，在净化区域单元内可直接获得最 高洁净度级别 有操作时，乱流区域的走道虽然已受到污染， 但可用调整各进出口气流和改变挡板的位置有 其中引起涡流，在其表面引起逆流，促使粒子效地防止污染侵入单元，所以操作期间也可保 持单元的最高洁净度</td></tr></table></body></html>  

续表  

<html><body><table><tr><td>比较内容</td><td>全室式洁净室</td><td>隧道式洁净室</td></tr><tr><td>适应性</td><td>设备的更换、布置改变和管线连接等均比 较自由 工艺设备的小规模改变可迅速实现，大规 模改变则要影响全室，需要停产。例如由于 生产变更需设置放热量大的生产线时，空调 设备也要随之全面更换</td><td>工艺设备更换受单元尺寸的限制，由于有维 修通道，管线连接自由 只需将专用的空调装置设置于单元后的维修 通道内，就可以简单地应付生产的迅速变更。 总之，设备和更换专用单元（空调单元、加热单 元、排毒单元等）就可以适应生产变化而不牵动 全室</td></tr><tr><td>操作与 维护</td><td>无隔墙，有较大的自由度 在顶棚上工作要影响全室，必须停产。维 修操作发尘量大时，对邻近操作有影响，使附 近洁净度下降</td><td>操作自由与否取决于人员移动、物料运输的 时间安排 由于每一单元间有隔断，或者在相邻单元之 间可以垂下维修用的帘幕，因此不论是顶棚还 是邻接单元处于运动状态时，都不妨碍各种维 修保养工作的进行，不会使邻接单元洁净度 下降</td></tr><tr><td>运用灵 活性</td><td>不管室内工艺设备是否全部运行，整个洁 净室都需运行</td><td>随时可停止一个或几个净化区域单元的运行</td></tr><tr><td>运行费用</td><td>与隧道式洁净室相比，单向流洁净室与全 使用面积之比大，这将导致循环风量加大，从 而提高风机能耗。由于全室单向流需日夜保 持，更使运行费用提高</td><td>单向流是在净化区域内部，因而风机能耗小， 又由于每个单元可单独启动、调整和停止，所以 运行费用可进一步降低</td></tr><tr><td>化学气味 和腐蚀性</td><td>由于设有隔墙而又有湿法工艺存在，带气 味和腐蚀性的气体有影响室内其他设备的 危险</td><td>每个工序可被隔离在自己的单元内，单元内 的空气压力可调节，但有味气体不窜人别的 单元</td></tr><tr><td>振动和承 载能力</td><td>由于一般为隔栅地面，地面材料必须根据 荷载情况加以考虑，有振动问题</td><td>大部分地面为混凝土材料，没有安装设备方 面的问题，如果需要，可建立独立于建筑物的单 独基础，所以振动问题好解决</td></tr><tr><td>施工期</td><td>长</td><td>由于净化区域单元可现场安装，施工期短</td></tr><tr><td>初投资</td><td>大</td><td>中等</td></tr></table></body></html>  

# 五、非单向流送风加局部层流罩送风方式  

层流罩是一种局部净化设备，在第八章已经介绍过。将层流罩安在非单向流洁净室的局部，或形成一小区，或形成一条带，就建立了局部5级（ISO）环境，如图9-21所示。（A）0大量钢大昔风①  

图9-22所示为多台层流罩并列构成一个较大的洁净空间。  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/71559b96e2bc403806a3dd6bfec702e81bd3ad79ffe62820ac1037cac1af0558.jpg)  
图9-21非单向流加层流置  

![](output_1\images\洁净室及其受控环境设计/59eed25c2acdc60b7d3aaf25c05f51434d1e36e2f876ee2fd495ee10d8378a11.jpg)  
图9-22多台层流罩构成的洁净空间  

这也是一种集中送风方式，但是在面积不大的一般洁净室中应用这一方式并不是很合适的方法，主要因为：讲开，小一同的室消  

$\textcircled{1}$ 风机在操作者头上，噪声大，难降低，最大可达70dB(A）。  
$\textcircled{2}$ 上送上回，而且送、回风口紧挨一处，更易气流短路，见图9-23。  

改进办法是： $\textcircled{1}$ 另安室内回风口，见图9-24。  

![](output_1\images\洁净室及其受控环境设计/9f1f5e64698b2466d52c2f8ed8170184bdcb4df3777f2f53ac7acd479b296de2.jpg)  
图9-23 层流罩的送、回风口  

![](output_1\images\洁净室及其受控环境设计/232bf505a187da71f8e9f413bb83041612c8ac75eb575f719a77d59bafeb2e47.jpg)  
图9-24改层流罩回风口为室内回风口  

$\textcircled{3}$ 在层流罩周边加垂帘，非单向流加层流罩也可设计成分散送风方式，见图9-25。  

![](output_1\images\洁净室及其受控环境设计/2e645799a66156be3bab38b5e500e6e2ab5131b873504211bbcb5871f246b091.jpg)  
图9-25 用层流罩的分散式送风  

# 六、微环境方式  

# 1.概念  

微环境是在大空间中一块与污染源隔离开来的局部小区域。它包括形成这个环境的环绕一个工艺设备的严密的、超洁净的围挡结构，一个存放硅晶片的容器（SMIF容器），一个机械手系统（SMIF手臂系统）。  

微环境产生的背景是：由于集成电路的集成度越来越高，对环境的要求越来越严，费用越来越大，而且由于没有能最大限度地消除人在芯片的加工和清洗过程中的污染，因此即使生产环境很好，也不一定能生产出合格产品。  

在生产工艺中，最终需要有单个硅晶片的装卸，通常是操作人员用特殊设计的镊子夹住晶片的边缘，或者借助真空棒产生的吸力，从硅晶片的背面拿起或吸起来。在这一过程中来自人、镊子或真空棒的直接粒子污染或非粒子污染是存在的，  

# 洁净室及其受控环境设计  

见表9-13。  

表9-13从进行各种活动的人员身上产生的微粒  


<html><body><table><tr><td>项目</td><td>超过环境级别 粒子的倍数 （粒子0.2~50μm）</td><td>项 目</td><td>超过环境级别 粒子的倍数 （粒子0.2~50μm）</td></tr><tr><td>人员活动 4~5人聚集在一个位置 正常散步 静坐 双手在层流工作台内</td><td>1.5~3 1.2~2 1~1.2 1.01</td><td>穿鞋套在地板上躁脚 从衣袋中掏手帕 源于人员本身 正常呼吸 吸烟人员在吸烟后20min内的</td><td>11.5~3</td></tr><tr><td>层流工作台——无活动 人员保护用工作服（合成纤维） 均匀摩擦衣袖 不穿鞋套在地板上躲脚</td><td>无 1.5~3 10~50</td><td>呼吸 打喷嚏 手、脸皮肤摩擦</td><td>2~5 5~20 1~2</td></tr></table></body></html>  

1984年微环境模型在美国出现，目的是把生产、加工芯片的部位用高洁净的微环境封闭起来，与操作人员彻底隔开。SMIF系统有一个水型密闭容器，用于储存和输送芯片盒。这些容器穿过专门设计的门在容器与设备之间输送芯片盒。设备周围的环境用密闭罩来隔离，这就使其成为无微粒的环境。  

每个容器上都装有一个特殊设计的“门”，每台设备周围的每个密闭罩上有配套的门和“口”。两个门同时打开，则任何一个门的外表面上可能存在的微粒都被捕集在两门之间的空间中。 金祥  

图9-26所示是将硅晶片从一个微环境传输到另一个微环境的片盒。  

![](output_1\images\洁净室及其受控环境设计/97afb61e45b0bb3a2f56adf2cf33c395de8fdff6083615d4c28602b9836340ee.jpg)  
图9-26一种氮气清洗式硅晶片盒  

该盒除了可增加自动化的操作外，同时也可将高纯氮气通人芯片盒，以降低湿度与氧气浓度，形成一个可严格控制的硅晶片储存环境。品夹干包括硅晶片盒的微环境本身的组成示意图见图9-27。  

![](output_1\images\洁净室及其受控环境设计/4d5117b88c904becfbe75c73d62be00dc7137e8d7e79630e549e7ca07dff8e13.jpg)  
图9-27微环境组成示意  

# 2.效果  

微环境中加工产品之所以能极大地减少污染，关键在最大限度地减少了人的接触。国外做的实验很能说明问题，实验在5种不同条件下进行，见图9-28（图中级别为209E级别）。  

实验2：仅密封洁净加工设备置于10级环境中，其余加工设备置于1000级（相当于ISO6级）环境中。  

实验3：同实验2，仅环境改为20000级。  

实验4：不采用微环境系统，全部加工设备均置于10级环境中，用标准容器传送片盒，人工装卸片盒。  

实验5：同实验4，但用开式容器传送片盒。  

实验1：微环境系统与一般的加工设备共同置于 $0.5\mu\mathrm{m}10$ 级环境中。  

![](output_1\images\洁净室及其受控环境设计/01984d7aefd03fd8651c4633abae4f366297c95b9443dedc2b37eb51acb48b80.jpg)  
图 $9-285$ 种不同操作方式GECS 实验示意图88-0  

在10级环境中测定 $\phi150\mathrm{mm}$ 硅单晶片上的本底微粒数，粒径分别为 $0.22\mu\mathrm{m}.$ $0.48\mu\mathrm{m}$ 、 $1.09\mu\mathrm{m},2.95\mu\mathrm{m}$ 。再把片盒装人特殊容器中或者普通传送盒中，在不同环境中，将这些晶片运送到 $30\mathrm{m}$ 远的模拟加工设备站。用机械手或手工完成装卸片盒的工作，再停留 $1\mathrm{min}$ ，再次测定晶片表面上增加的微粒数，这就构成了一次循环。测定结果见图9-29。对于以上每种条件的实验，这样的循环都要重复进行100次，以弄清楚微粒逐渐增加的速率和数据重复性水平。  

![](output_1\images\洁净室及其受控环境设计/3790ec9847e835985c4b0128e288097a6384492ae24b47776403cf19f878e0e3.jpg)  
图9-29 晶片上沉积的微粒数  

从测定结果可见：  

$\textcircled{1}$ 凡是采用微环境系统的实验1、2、3所测得的微粒数相差不大而且都很少，但其环境级别分别为10、1000、20000，相差悬殊，这表明微环境系统对控制污染有较大作用。  

$\textcircled{2}$ 实验4、5结果表明，虽然都处在很洁净的环境中（10级），但因不用微环境，或用开式容器传送片盒，对晶片造成严重污染。  

$\textcircled{3}$ 无限制地提高环境洁净度级别难以做到，而对局部采用微环境洁净技术，情却能收到极大的效果。  

# 3.配置  

图9-30所示是配置SMIF系统的车间透视图，图9-31是SMIF车间平面示意。  

![](output_1\images\洁净室及其受控环境设计/9165a59a6864b5a4f73053659145cd2e897903d1819b58868638b284bf8be2db.jpg)  
图9-30 美国某公司配置SMIF系统车间透视  

SMIF围挡结构由自净器、结构框架和透明面板组成，自净器提供垂直单向流。  
洁净车间中的微环境配置示意见图9-32（图中级别为209E级别）。  

图9-33（图中级别为209E级别）是美国某公司配置SMIF系统的洁净车间剖  

![](output_1\images\洁净室及其受控环境设计/c9bcbdbeb48575f013c59be1620e53ee903df1272c1954c105e47e1b93aea025.jpg)  
图9-31SMIF车间平面示意（据颜登通）  

![](output_1\images\洁净室及其受控环境设计/c10b1f34f8be65e81ff4c6d5e21275b70f0795ffb36a5dad3b9c0821108b76fb.jpg)  
图9-32洁净车间中微环境配置示意（各级别为美国209E标准）（据颜登通）  

面，图中级别的控制粒径均为 $0.5\mu\mathrm{m}$ 。从图中可见对于消声采用了前后两道消声器，还加了吸声墙。  

![](output_1\images\洁净室及其受控环境设计/701e1c4f4c4317e94e9cf30ca1af525af6c5d19a3b82b483327f938a0a5ce0f4.jpg)  
图9-33 美国VTC公司的洁净车间剖面  

# 4.比较  

微环境系统与传统洁净室的比较见表9-14、表9-15。  

# 洁净室及其受控环境设计  

表9-14传统洁净室与微环境空调特性比较（据胡雨燕）  


<html><body><table><tr><td colspan="2">项目</td><td>传统1级 (209E) 洁净室</td><td>传统万级 (209E）中的 微环境</td><td colspan="2">项目</td><td>传统1级 (209E) 洁净室</td><td>传统万级 (209E)中的 微环境</td></tr><tr><td rowspan="4">过滤器 与风机</td><td>总风量/（ft3/ min)</td><td>3246048</td><td>890300</td><td rowspan="9">冷负 荷/冷吨</td><td>办公室</td><td>50</td><td>50</td></tr><tr><td>过滤器/个</td><td>4508</td><td>1237</td><td>生产线</td><td>1477</td><td>894</td></tr><tr><td>循环风机/个</td><td>32</td><td>9</td><td>工艺用冷却水</td><td>172</td><td>172</td></tr><tr><td>正压渗透风量</td><td>19100</td><td>19100</td><td>总量</td><td>1699</td><td>1699</td></tr><tr><td rowspan="7">排风</td><td>(ft3/min) 一般排风量/</td><td>40000</td><td>40000</td><td>冷水机组 空调箱</td><td>6 12</td><td>4 6</td></tr><tr><td>(ft3/min) 酸/（ft/min）</td><td>11700</td><td>11700</td><td rowspan="7">热负 荷/冷吨</td><td>办公室</td><td>978</td><td>978</td></tr><tr><td>碱/（ft3/min)</td><td>23000</td><td>23000</td><td>生产线</td><td>8547</td><td>8547</td></tr><tr><td>溶剂/（ft3/</td><td>6200</td><td>6200</td><td>工艺用冷却水</td><td>450</td><td>450</td></tr><tr><td>min) 总排风量/</td><td>80900</td><td></td><td>总量</td><td>3141</td><td>3141</td></tr><tr><td>(ft3/min) 新风总量/</td><td></td><td>80900</td><td>冷水机组</td><td>13115</td><td>13115</td></tr><tr><td>(ft3/min)</td><td>100000</td><td>100000</td><td>空调箱</td><td>2855</td><td>2855</td></tr></table></body></html>

注：1. $\mathrm{1ft^{3}}=0.0283168\mathrm{m}^{3}$ 2.冷吨的换算见表16-7。  

表9-15传统洁净室与微环境的能耗比较  


<html><body><table><tr><td rowspan="2">项 目</td><td rowspan="2">传统1级 (209E)</td><td rowspan="2">传统万级 (209E）中</td><td rowspan="2">项目</td><td>传统1级</td><td>传统万级</td></tr><tr><td>(209E)</td><td>(209E）中</td></tr><tr><td>总风量/（ft3/min)</td><td>洁净室 3246.048</td><td>的微环境 890300</td><td>空调通风系统总耗能/kW</td><td>洁净室 3754</td><td>的微环境</td></tr><tr><td></td><td>8326100</td><td>1689566</td><td>空调通风系统年度耗能/kW·h</td><td>32885506</td><td>762</td></tr><tr><td>风机发热/（Btu/h）</td><td></td><td></td><td></td><td></td><td>6673250</td></tr><tr><td>风机冷负荷/冷吨</td><td>694</td><td>141</td><td>空调通风系统年度开销／美元</td><td>322548</td><td>65453</td></tr><tr><td>空调系统耗能/kW 风机耗能/kW</td><td>833 2921</td><td>169 583</td><td>其余系统年度开销/美元 厂房年度用电费用总和/美元</td><td>801749 1124297</td><td>162644 228147</td></tr></table></body></html>

注：Btu/h的换算见表16-7。  

但是，微环境方式的机械手和自动传输设备毕竞较复杂，维护要求也高，实施起来还有很大难度，我国目前尚未广泛采用。  

微环境系统与隧道方式比较见表9-16。  

表9-16隧道方式和微环境方式的比较（ $10000\mathrm{m}^{2}$ 生产车间）（据张利群）  


<html><body><table><tr><td>项目</td><td>隧道</td><td>微环境</td><td>项目</td><td>隧道</td><td>微环境</td></tr><tr><td>空调器数量/台</td><td>170</td><td>78</td><td>洁净室墙面长度/m</td><td>1900</td><td>600</td></tr><tr><td>超高效过滤器数量/只</td><td>6600</td><td>3000</td><td>电量/kW</td><td>4100</td><td>1900</td></tr><tr><td>净化送风量/（m3/h）</td><td>7700000</td><td>2200000</td><td>回风口面积/m3</td><td>650</td><td>350</td></tr><tr><td>冷量/kW</td><td>15500</td><td>13000</td><td></td><td></td><td></td></tr></table></body></html>  

应用微环境系统后半导体器件成品率有明显提高。我国台湾半导体制造公司（TSMC）的FABI生产线采用了隧道式系统，而FABⅡI生产线采用了微环境系统，在生产相同产品情况下，后者的成品率比前者提高较多，见表9-17。经济比较见表9-18。 精强长商牌  

表9-17 微环境系统成品率的提高（据胡雨燕）  


<html><body><table><tr><td>产品</td><td>名称</td><td>芯片尺寸 /mm</td><td>芯片面积 /mm²</td><td>成品提 高率/%</td><td>产品</td><td>名称</td><td>芯片尺寸 /mm</td><td>芯片面积 /mm²</td><td>成品提 高率/%</td></tr><tr><td>A</td><td>存储器</td><td>3.8×4.6</td><td>17.48</td><td>5.19</td><td>F</td><td>ASIC</td><td>6.1×3.2</td><td>19.52</td><td>9.58</td></tr><tr><td>B</td><td>存储器</td><td>3.0×7.3</td><td>21.90</td><td>31.66</td><td>G</td><td>ASIC</td><td>6.6×5.7</td><td>37.62</td><td>2.05</td></tr><tr><td>C</td><td>存储器</td><td>7.5×5.2</td><td>39.00</td><td>20.53</td><td>H</td><td>ASIC</td><td>5.8×6.7</td><td>38.80</td><td>7.00</td></tr><tr><td>D</td><td>存储器</td><td>7.5×8.5</td><td>63.97</td><td>19.89</td><td>I</td><td>ASIC</td><td>7.1×7.3</td><td>51.83</td><td>0.31</td></tr><tr><td>E</td><td>存储器</td><td>11.0×7.5</td><td>82.50</td><td>15.02</td><td>J</td><td>ASIC</td><td>8.7×8.1</td><td>70.47</td><td>4.51</td></tr></table></body></html>  

表9-18隧道方式和微环境方式的经济比较（ $10000\mathrm{m}^{2}$ 生产车间）（据张利群）  


<html><body><table><tr><td>项目</td><td>微环境方式比隧道 方式省/（美元/m²）</td><td>项目</td><td>微环境方式比隧道 方式省/（美元/m²）</td><td>项目</td><td>微环境方式比隧道 方式省/（美元/m²）</td></tr><tr><td>厂房建设费</td><td>300</td><td>冷冻系统</td><td>130</td><td>投资总节省</td><td>1400</td></tr><tr><td>洁净室系统</td><td>800</td><td>供电系统</td><td>170</td><td>运行费节省</td><td>200美元/（年·m²）</td></tr></table></body></html>  

# 七、实例分析  

1.薄膜晶体管液晶显示器（TFT-LCD）生产车间（设计人林东安）  

图9-34所示为该生产车间平面区划，图9-35所示为竖向区划。本例中洁净度级别采用ISO级别。  

![](output_1\images\洁净室及其受控环境设计/2ca6040ddfc39775d930845b7f84d3e32d4758b7c86644738daacfd84937feb3.jpg)  
图9-34生产车间平面区划  

![](output_1\images\洁净室及其受控环境设计/1cdd4ac336fb9cefe658682793a9923203956bd0010d826f1e72c38e0d26d319.jpg)  
图 $9-35$ 生产车间竖向区划方案  

$\textcircled{1}$ 方案1。图9-36是方案1的系统布置剖面。空气处理及送回风过程如下：  

![](output_1\images\洁净室及其受控环境设计/ae0e16ef1769b8813e54c2c35cfadf023743210b3a640522206670c5c0176337.jpg)  
图9-36系统方案1  

新新风处理机组（温、湿度处 循环机组（限于6、7级 送风静压箱超高效过滤器→送风管一  
风 理，粗效、中效过滤器） 温度处理，中效过滤器） （上技术层） 或加盲板A ↓回风静压箱满布格栅地板回风口（5级开孔 洁净室（下技术层）率 $40\%,6.7$ 级开孔率 $20\%$ ） （工作层）↑室内回风 设备排风  

$\textcircled{2}$ 方案2。主要解决方案1的6、7级区大面积过滤器液槽密封系统的投资大、施工复杂问题。图9-37所示是方案2的系统布置剖面。  

![](output_1\images\洁净室及其受控环境设计/92f0fc368fece2047987ed74827cf458b899fd39720e5b92d251ebcd37ff875d.jpg)  
图9-37系统布置方案2  

空气处理及送回风过程如下：  

新风处理机组（温、湿度 循环机组（温度处 高效过滤新风一 送风管（限于6、7级）处理，粗效、中效过滤器） 理，中效过滤器） 器送风口?回风静压箱满布地板格栅回风口 6、7级洁净（下技术层） （6、7级开孔率 $20\%$ S 室（工作层）元V室内回风 轻泪彩风 设备排风  

$\textcircled{3}$ 方案3。主要解决方案2的5级区大面积液槽系统的高投资，以及安装、维修不便和工艺调整难的问题。图9-38所示是方案3的系统布置剖面。空气处理器  

![](output_1\images\洁净室及其受控环境设计/a91e6b85a78892bb7eccd933d3a599209001224a8c420f75773188e034207c00.jpg)  
图9-38 系统布置方案3  

送回风过程如下：  

![](output_1\images\洁净室及其受控环境设计/667c04e9781f821cc7c0fa184e3b108fe3a712f179c916b9214ec302d96bb45f.jpg)  

注意：该方案回风没有经过干表冷器，可能会使空气处理不到位。  

$\textcircled{4}$ 方案4。主要改善方案1、2空调循环机组较大的问题，用较小的中效过滤的净化循环机组代替。图9-39是方案4的系统布置剖面。  

![](output_1\images\洁净室及其受控环境设计/643f8cf37459dd3cbc655b44bf9b4ae5c942be472bf8613512fd8f22d2dcc18c.jpg)  
图9-39 系统布置方案4  

空气处理及送回风过程如下：  

新风处理机组（温、湿度处 超高效和高新风一 →循环机组（中效过滤器） $\rightarrow$ 送风管理，粗效、中效过滤器） 效过滤器↓满布地板格栅回风（6、7级开孔率 洁净室部分回风 $\leftarrow$ 回风静压箱（下技术层）$20\%.5$ 级开孔率 $40\%$ ) （工作层）  

设备排风  

$\textcircled{5}$ 方案5。主要解决方案 $1\sim4$ 中， $5\sim7$ 级共用技术层回风静压箱，相互影响，尤其是对不同级别洁净室之间的压差不易调整的问题。解决办法是把送风系统及下技术层回风静压箱按不同级别隔开，使其相互独立，见图9-40。需要补充的措施是适当加高下技术层高度，以便布置部分回风管道。  

通观以上5种方案，设计者是进行了认真分析比较的，对其中优缺点，读者也会有自己的判断。最后设计者选择了方案2。  

![](output_1\images\洁净室及其受控环境设计/380be9443837637b9763701ad72460870cb67a4be7a06b13715f4a9b070b0e67.jpg)  
图9-40 系统布置方案5  

2.计算机磁头生产车间（设计人张春明）  

图9-41、图9-42所示分别为该车间一、二层平面。本例中洁净度级别采用ISO级别。  

该设计方案采用FFU系统，但未在夹墙内设干表冷器，而是让部分回风回到大机组，部分回风被FFU吸纳，见图9-43。实一：式U城  

由于FFU上方有风口向下送风，有可能影响地板回风的深人均匀分布，如果大机组送风只到送风静压箱，与地板回风在人口处混合，也许有利。  

该方案说明加热由装在送风管中的电热器实现。该方案需多设一台大机组，不  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/de3463bc17ed3188c41b4c9243d7bd4888a8d4db39363a97754098adacdbf481.jpg)  
图9-41车间一层平面  

![](output_1\images\洁净室及其受控环境设计/e04cb23d51d0052647931dd57b2e43105038b11cd2a78c6800cd7750c7340d85.jpg)  
图9-42车间二层平面  

过会削弱FFU的优势，但作为一个实例，介绍出来供参考。  

# 3.6in 0. ${8\upmu\mathrm{m}}$ CMOS生产车间（设计人杨景安）  

要求微环境内洁净度为 $0.1\mu\mathrm{~m~}1$ 级（209E），温度为 $22^{\circ}\mathrm{C}\pm0.1^{\circ}\mathrm{C}$ ，相对湿度为 $43\%\pm2\%$ 。其他区域为 $0.3\mu\mathrm{m}\ 1000$ 级（209E），温度为 $22^{\circ}\mathrm{C}\pm0.5^{\circ}\mathrm{C}$ ，相对湿  

![](output_1\images\洁净室及其受控环境设计/21e2f6be87ceae14a3054d2ab4d6537d25f0181bace32e59707bac4e4910fe2a.jpg)  
图9-43未设干表冷器的FFU系统  

度为 $43\%\pm10\%$ （工艺操作区外）。  

过滤器由超高效过滤器（EU16， $0.12\mu\mathrm{m}$ 效率为 $99.99995\%$ 和FFU组成。  

$\textcircled{1}$ 净化室隔墙  

形式：实心的双层板（轻质）。  

材料：两面金属薄板中间带填充料或整体壁板。  

处理：最后环氧涂刷（厚度 $\geq50(\mu\mathrm{m})$ 。  

表面：光滑平整，耐碰撞，防水，容易维修，不发尘，不落尘。  

$\textcircled{2}$ 玻璃显示窗边框。铝合金冲压成形断面，阳极氧化处理或上法琅，配有非常干净的层压玻璃。  

$\textcircled{3}$ 净化室架空活动地板  

表面材料：纯正的经过滚花碾压的压铸铝合金。  

承载能力： $\geqslant17000\mathrm{N}/\mathrm{m}^{2}$ a  

定义荷载： $700{\sim}800\mathrm{N/m}^{2}$  

![](output_1\images\洁净室及其受控环境设计/34c370fc7d66bf6a665ec1cc383153686255855d9a51a62e6a649099b998bfc2.jpg)  
图9-44吊顶安装型微环境装置示意  

# 洁净室及其受控环境设计  

最大不平整度： $1/300$ 板面长度。  

表面电阻值： $10^{-5}\sim10^{-7}\Omega$ 。  

$\textcircled{4}$ 硅片传输。受投资所限，采用手动系统，在微环境下手工传送、打开片盒和装取硅片。  

$\textcircled{5}$ 微环境装置形式。在吊顶安装型或地板固定型或两者混合型中选用，见图9-44和图9-45。  

![](output_1\images\洁净室及其受控环境设计/0e3695887bce03d1900069ba5dce48f270b089cf261b7c668f3fb0d302fd9f5b.jpg)  
图9-45 地板固定型微环境装置示意  

# 第六节有害气体排放处理  

# 一、有害气体种类  

（1）含酸类废气主要来源于化学清洗工作中产生的挥发性气体。  

（2）含碱类废气主要来源于化学清洗工作中产生的挥发性气体。  

（3）毒性废气如含磷、硼、、砷以及四氯化硅等的废气，主要来源于化学气相沉积干蚀刻机、扩散、离子植入等工序。  

(4）工艺尾气  

如含 $\mathrm{H}_{2}$ 、 $O_{2}$ 等工艺尾气。  

（5）含有机溶剂废气等  

生产过程中会使用多种有机物，如乙氧基全氟丁烷、全氟三丙基胺、全氟三丁基胺、全氟乙烷、丙二醇单甲基醚、异丙醇、乙醇、丁酮、丙酮、环己酮、乙醛等。这些有害物质一则污染外环境的大气，二则在进人空调系统后，对生产进一步  

造成危害，所以必须处理。  

# 二、处理措施  

对含酸、碱气体可用湿式淋洗方法处理，可直接用水，或用其他化学溶液如氨水、氢氧化钠溶液进行中和。  

对含砷（如三氯化砷）、磷（如三氯化磷）等的废气，可喷进酸、碱溶液吸收，其中 $50\%$ 氢氧化钠对 $\mathrm{PCl}_{3}$ 吸收效果好，但对 $\mathrm{AsCl}_{3}$ 的效果不理想。对含砷化氢$\mathrm{(AsH_{3}}$ ）的气体可用饱和高锰酸钾溶液喷淋吸收。对含四氯化硅（ $\mathrm{SiCl_{4}}$ ）的尾气可直接淋水进行水解。其他工艺尾气如氮气、氧气、氨气、硅烷等也可淋水吸收。  

也可用加热（燃烧）兼水洗方法去除有害气体。对于未处理的或反应剩余的可燃性气体如氢气、硅甲烷，可利用加热（燃烧）方式将其高温氧化；若为有毒有腐蚀性或易爆气体，可溶于水的，利用冷水洗涤冷却。  

还可用活性炭加添加剂的化学过滤器处理有害气体。也可用化学吸附方式将有害气体吸附至金属罐中，通过压力或出口浓度传感器，检测吸附剂是否饱和，定时更换吸附剂。  

还可用沸石浓缩转轮加直燃式化系统，使废气经过一浓缩转轮浓缩，浓缩倍率可提高10倍，再将高浓度的有机废气送入燃烧机燃烧后排放，因此燃烧机的大小可为原来的1/10。后段燃烧分解效率可达 $99\%$ 。通过转轮机的气体速度以不超过 $2\mathrm{m/s}$ 最佳。此种方式由于完全燃烧而无二次污染。  

# 三、淋水式处理  

淋水式是一种传统的经典方法，利用水洗方法将可溶于水的废气及粉尘水洗清除。部件有喷嘴、水泵、加碱设备及pH值分析器、进出口压力敏感元件、流量敏感元件、控制监视装置等。图9-46是某半导体工业常用的区域性洗涤塔。表9-19是区域性洗涤塔的优缺点比较。  

表9-19区域性洗涤塔之优缺点比较（据魏振翼）  


<html><body><table><tr><td>类 别</td><td>优点</td><td>缺点</td></tr><tr><td>水洗式</td><td>①用溶解吸收法，废气被有效处理 ②成本低，能源损耗少</td><td>①水气逆流至反应室或排至厂区管路 ②维修保养多</td></tr><tr><td>吸附式（兼含加热）</td><td>①维修保养次数少 ②能源损耗少 ③生产安全问题较少</td><td>①有废弃物处理的环保问题 四 ②不适用大量废气处理 ③成本高</td></tr><tr><td>燃烧式</td><td>①成本低，能源损耗少 ②维修保养次数少</td><td>①SiH在控制机制下燃烧 ②效率不能预知</td></tr><tr><td>加热（燃烧）兼水洗式</td><td>①有效处理全氟碳化物 ②环境污染较小 ③适用大量废气处理</td><td>粉尘凝结或阻塞造成维修保养次数多</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/dc9f07f31ba749166398f503a2ed2fd103adbb779fb2ee6c62dfebce4e018273.jpg)  
图9-46区域性洗涤塔在洁净室的配置  

淋水式用来处理进风中的有害气体也是常用的方法。  

由于分子态污染物（AMC）对半导体产品性能影响极大，所以对重新进人送风系统的各种有害气体尤其要慎重防范、积极处理。 野发木椒三  

对生产超大规模集成电路的高级别洁净室，可以用二级淋水室，第一级用自来水喷淋，第二级用纯水喷淋，表9-20是淋水效果实测数据。  

表9-20.淋水室处理新风效果实测  


<html><body><table><tr><td>项目</td><td>处理前</td><td>处理后</td><td>项目</td><td>处理前</td><td>处理后</td><td>项目</td><td>处理前</td><td>处理后</td></tr><tr><td>B</td><td>1</td><td>0.7</td><td>Zn</td><td>1</td><td>0.4</td><td>Na</td><td>1</td><td>0.1</td></tr><tr><td>NO3</td><td>1</td><td>0.7</td><td>Ca</td><td>1</td><td>0.1</td><td>SO</td><td>1</td><td>0.1</td></tr><tr><td>Cl</td><td>1</td><td>0.4</td><td>Mg</td><td>1</td><td>0.1</td><td>Fe</td><td>1</td><td>0.06</td></tr></table></body></html>  

# 四、化学过滤器处理送风和回风  

化学过滤器在系统中有以下配置方案：  

$\textcircled{1}$ 设于新风处理机组内，消除新风带入的污染；  
$\textcircled{2}$ 设于回风空调机组内，消除生产中所产生的污染以节约新风量及其他空调负荷；  
$\textcircled{3}$ 与FFU结合控制送风气流的洁净；  
$\textcircled{4}$ 与微环境结合，设于生产设备近端以保证生产质量。  

化学过滤器按结构可分为填充式、折叠式和蜂窝式。化学过滤器与一般纤维过滤器之比较见表9-21。  

表9-21化学过滤器与纤维过滤器的差异（据魏振翼）  


<html><body><table><tr><td>纤维过滤器</td><td>化学过滤器</td></tr><tr><td>由纤维交织而成，靠粒子的动能及惯性效应拦截</td><td>借由多孔性的吸附载体将气体分子吸附（吸收反应）</td></tr><tr><td>过滤器阻力会随着滤下来粒子的数量增加而增加</td><td>滤网阻力不会随污染物的吸附量变化而变化</td></tr><tr><td>尘粒的拦截会让滤材变脏，可由滤材网外观判别</td><td>气态污染物吸附无法由滤网外观判别</td></tr><tr><td>阻力越高效率越佳</td><td>效率会随吸附物的增加而递减</td></tr><tr><td>已有标准及测试方法来评价滤器性能 滤除效率与环境温湿度无关</td><td>对气体滤除性能的标准及测试程序仍在发展中</td></tr><tr><td>要注意的性能包括：效率（穿透率）、阻力、寿命、</td><td>滤除效率与环境温湿度及污染物浓度有关</td></tr><tr><td></td><td>要注意的性能包括：气体清除效率、寿命、阻力、价格</td></tr></table></body></html>  

# 五、化学过滤器的性能与应用  

化学过滤器一般为抽屉式，抽屉内填充活性炭或高效化学吸附剂，后者可与有害气体进行氧化、中和、物理等反应，以达到吸附有害气体的目的。表9-22所列是一种化学过滤器性能。  

表9-22一种化学过滤器技术数据（据王唯国）  


<html><body><table><tr><td colspan="2">基材</td><td></td><td>活性炭活性炭吸附剂活性炭</td><td></td><td></td><td colspan="3">高纯碳纤维</td><td colspan="3">高纯碳纤维</td></tr><tr><td colspan="2">药品</td><td>KMnO4HPOCaCO3</td><td></td><td></td><td></td><td>HPO4</td><td>KCO3</td><td>KCO3</td><td></td><td>H3PO4 KCO3</td><td>KCO3</td></tr><tr><td colspan="2">处理对象</td><td>SOx</td><td>NH3</td><td>SO²-</td><td>TOC NH3</td><td>SO²</td><td>SO² HS</td><td>TOC</td><td>NH3</td><td>SO²</td><td>SO²-、 HS</td></tr><tr><td colspan="2">用途</td><td colspan="4">处理新风，大风量，高浓度 浓度</td><td colspan="3">处理循环风，大风量，低</td><td colspan="3">工艺设备</td></tr><tr><td rowspan="4">过滤器</td><td>形式</td><td colspan="3">抽屉式</td><td colspan="4">V式</td><td colspan="3">蜂窝式</td></tr><tr><td>外框</td><td colspan="3">烤漆钢板 610×610×460或</td><td colspan="4">镀锌钢板</td><td colspan="3">纯化铝板</td></tr><tr><td>尺寸/mm</td><td colspan="3">610X610X660</td><td colspan="3">610X610×292</td><td colspan="4">610X610×155</td></tr><tr><td>重量/kg</td><td>约90</td><td colspan="2">约162</td><td>10</td><td colspan="2">12</td><td colspan="4">6</td></tr><tr><td colspan="2">风量</td><td>28ft/min</td><td colspan="2">56ft/min</td><td>28ft/min</td><td colspan="2">56ft/min</td><td colspan="4">10ft/min</td></tr><tr><td colspan="2">阻力/Pa</td><td>170</td><td colspan="2">170</td><td>70</td><td colspan="2">140</td><td>36</td><td colspan="2"></td></tr><tr><td colspan="2">性能</td><td colspan="3">SO2(10~30)X10-9 1.0×10-9</td><td colspan="2">NH5X10-9 1×10-9</td><td colspan="2"></td><td colspan="2">NH31X10-9→ 0.5×10-9</td></tr><tr><td colspan="2">寿命</td><td colspan="3">1~1.5年</td><td>150d/300d</td><td colspan="2">300d/600d</td><td colspan="3">450d/900d</td></tr><tr><td colspan="2">后过滤器</td><td colspan="3">中效</td><td colspan="2">高效</td><td colspan="2">高效</td><td colspan="2"></td></tr></table></body></html>

注： $\mathrm{1ft=0}.3048\mathrm{m}$ 。  

![](output_1\images\洁净室及其受控环境设计/9b3915022ecf6f26a837accc3cf50f515ed7c7d9c5ff71823dc56e7474d5c9ef.jpg)  
图9-47是化学过滤器应用一例。  
图9-47化学过滤器的应用（据黄倩芸）  

图中化学过滤器是这样设置的：  

第一种设置方式，设于新风空调箱中，如图中左上部分，为了去除由室外带人的污染。  

第二种设置方式，设于循环风空调箱或其通路中，如图中左下部分的右侧，为了去除生产环境所产生的污染以节省新风量及新风负荷。  

第三种设置方式，与FFU结合，设于洁净室顶棚上的送风口，如图中左下部分回风道左侧，为了控制送风气流的洁净度。  

第四种设置方法，设于微环境中接近生产设备一端，如图中左下部分之最左边，为了对生产设备的关键部位就近供给洁净气流。 H许翔  

# 第十章 医院洁净用房  

为了设计好医院洁净用房，应对医院设计总体要求有一个基本了解，以下两节就是基于这方面的内容。  

# 第一节 医院医疗工艺设计的一般规定  

# 一、基础数据  

我国在修订《综合医院建筑设计规范》，首次提出了医疗工艺设计任务，提出了医疗系统构成与功能，医疗工艺流程及相关工艺条件、技术指标、参数，医疗装备配置标准、种类、规格，医疗用房配置要求及房间条件等。现就上述规定和数据，举例做一扼要介绍，见表10-1～表10-3。  

表10-1 医疗设计基础数据计算  


<html><body><table><tr><td>序号</td><td>名 称</td><td>数据测算方法</td></tr><tr><td>1</td><td>门诊诊室间数</td><td>诊室间数=日平均门诊诊疗人次/（50～60人次）</td></tr><tr><td>2</td><td>急救通过量</td><td>为同一时间最多能够处理的急救病人数</td></tr><tr><td>3</td><td>总病床数</td><td>病床数=年收治住院病人数×平均住院日/（365天×平均床位使用率）</td></tr><tr><td>4</td><td>护理单元床位</td><td>每一护理单元宜设30～40张病床</td></tr><tr><td>5</td><td>手术间数</td><td>总病床数/50床或外科系统病床数/25床</td></tr><tr><td>6</td><td>ICU床数</td><td>可按总床位数2%～3%计算</td></tr><tr><td>7</td><td>心血管造影机台数</td><td>年平均心血管造影或介入治疗数/[（3～5例）×年工作日数]</td></tr><tr><td>8</td><td>X射线拍片机台数</td><td>日平均拍片人次/（40～50人次）</td></tr><tr><td>9</td><td>胃肠透视机台数</td><td>日平均胃肠透视人次/（10～15例）</td></tr><tr><td>10</td><td>胸部透视机台数</td><td>日平均胸透视人数/（50～80人次）</td></tr><tr><td>11</td><td>心电检诊间数</td><td>日平均心电检诊人次/（60～80人次）</td></tr><tr><td>12</td><td>腹部B超机台数</td><td>日平均腹部B超人数/（40～60人次）</td></tr><tr><td>13</td><td>心血管彩超机台数</td><td>日平均心血管彩超人数/（15～20人次）</td></tr><tr><td>14</td><td>十二指肠纤维内窥镜台数</td><td>日平均检诊人数/（10～15例）</td></tr></table></body></html>  

表10-2各科门诊量占总门诊量比例  


<html><body><table><tr><td>科别</td><td>占门诊总量比例/%</td><td>科别</td><td>占门诊总量比例/%</td></tr><tr><td>内科</td><td>正 28 S</td><td>儿科</td><td>8</td></tr><tr><td>外科</td><td>25</td><td>耳鼻喉科、眼科</td><td>10</td></tr><tr><td>妇科 产科</td><td>15 3</td><td>中医 其他</td><td>5 6</td></tr></table></body></html>  

表10-3 各科住院床位数占医院总床位数比例  


<html><body><table><tr><td>科别</td><td>占医院总床位数比例/%</td><td>科别</td><td>占医院总床位数比例/%</td></tr><tr><td>内科</td><td>30</td><td>儿科 耳鼻喉科、眼科</td><td>6</td></tr><tr><td>外科 妇科</td><td>25</td><td>中医</td><td>6</td></tr><tr><td>产科</td><td>#用电吉</td><td>其他</td><td>6</td></tr></table></body></html>  

# 二、相关专业系统设置  

医院智能化系统、医用气源系统和呼叫对讲系统的设置见表 $10-4\sim$ 表10-6。  

表10-4医院智能化系统  


<html><body><table><tr><td>第一层次</td><td>第二层次</td><td>第三层次</td></tr><tr><td rowspan="3">建筑设备自动化</td><td>火灾自动警报及消防联动控制系统，紧急广播及 公共广播系统，建筑设备监控系统</td><td>甜基</td></tr><tr><td>安全防范系统育《真书体</td><td>闭路电视监控系统 防盗报警系统 出入口管理系统巡更系统</td></tr><tr><td>停车场管理系统 IC卡系统</td><td></td></tr><tr><td>通信网络电视</td><td>综合布线系统 卫星电视及有线电视系统计 （-01 电话程控交换机 计算机网络设备</td><td></td></tr><tr><td>综合医疗信息管理 系统</td><td>综合医疗信息管理的软件与硬件 触摸屏信息查询系统 公共显示系统 医生工作站</td><td></td></tr><tr><td>医院专用系统</td><td>医用对讲系统 电子叫号系统 视频示教系统</td><td></td></tr><tr><td>智能化集成系统</td><td>远程医疗系统 建筑设备管理系统（BMS）</td><td></td></tr></table></body></html>  

表10-5 医用气源系统  


<html><body><table><tr><td>气源种类</td><td>使用部位</td><td>终端配置</td></tr><tr><td rowspan="2">氧气、真空吸引、压缩空气（三气）</td><td>ICU、手术室、CCU、导管室、分娩室</td><td>每床一套</td></tr><tr><td>ICU、手术室</td><td>每床（间）二套</td></tr><tr><td>氧气、真空吸引（二气）</td><td>各病房、静点室、血透室、抢救室</td><td></td></tr></table></body></html>  

表10-6 呼叫对讲系统  


<html><body><table><tr><td>设置部位</td><td>点-点关系</td><td>要求</td><td>设置部位</td><td>点-点关系</td><td>要求</td></tr><tr><td>手术部 导管室 各护理单元 ICU、CCU</td><td>护士站-各手术室 护士站-各导管室 护士站-各病房床头 护士站-各病床</td><td>呼叫、对讲 呼叫、对讲 呼叫、对讲 呼叫、对讲</td><td>各病房卫生间 CCU、静点室 分娩室</td><td>护士站-各卫生间 护士站-各病房卫生间 护士站-各分娩室</td><td>呼叫 呼叫 呼叫、对讲</td></tr></table></body></html>  

# 第二节建筑设计的一般要求  

医院洁净用房对建筑设计的一般要求，见表10-7、表10-8。  

表10-7对建筑的一般要求  


<html><body><table><tr><td>名称</td><td>一般要求</td><td>用 房组成</td></tr><tr><td>门诊部</td><td>应设在靠近医院交通入 口处，内部平面应使病人尽 快到达就诊位置</td><td>①必须配备的用房 公共部分：门厅、挂号处、问讯室、病历室、预检分诊室、记账处、 收费处、药房、候诊处、采血室、检验室、输液室、注射室、门诊办公 室、厕所和为病人服务的公共设施 各科：诊查室、治疗室、护士站、值班更衣室、污洗室、杂物储藏 室、厕所等 各科酌情设置：换药处、处置室、清创室 ②可单独设置公用或利用医科技室的用房及设施：X射线检查 室、功能检查室</td></tr><tr><td>急诊部</td><td>应自成一区，单独出入 口，其中抢救室应直通门厅</td><td>①必须配备的用房 急救部分：抢救室、抢救监护室 急诊部分：诊查室、治疗室、清创室，换药室 公共部分：接诊分诊、护士站、输液室、观察室、污洗室、杂物储藏 室、值班更衣室、厕所 ②可单独设置或利用门诊部、医技科室的用房及设施：挂号室、 病历室、药房、收费室、检验室、X射线诊断室、功能检查室、手术 室、重症监护室 ③输液室由治疗间和输液间组成</td></tr><tr><td>重症监护 重症监护病 房（ICU) 心血管监护 病房（CCU)</td><td>宜与手术室、急诊室、放 射诊断室临近 宜与急诊部、介人治疗室 邻近</td><td>必须配备的用房：监护病房、治疗室、处置室、仪器室、护士站、污 洗室</td></tr><tr><td>儿科病房</td><td>不宜高于4层，每间隔离 病房不得多于两床，窗和散 热器应有安全防护</td><td>①必须配备的用房：配奶室、奶具消毒室、隔离病房和专用厕所 ②可单独设置或利用其他科室的用房及设施：监护病房、新生儿 病房、儿童活动室</td></tr></table></body></html>  

续表  

<html><body><table><tr><td>名称</td><td>一般要求</td><td>用房组成</td></tr><tr><td>妇产科病房</td><td>产房应自成一区，母婴同 生通过</td><td>①妇科必须配备的用房：检查室、治疗室 ②产科必须配备的用房：产前检查室、待产室、分娩室、隔离待产 室或家庭产房应有家属卫室、隔离分娩室、产期监护室、产休室。如有条件限制，隔离待产室 和隔离分娩室可兼用 ③产科宜设手术室</td></tr><tr><td>婴儿室</td><td>应邻近分娩室，应设观 察窗</td><td>必须配备的用房：婴儿室、洗婴池、配奶室、奶具消毒室、隔离婴 儿室、隔离洗婴池、护士室</td></tr><tr><td>烧伤病房</td><td>可设于外科护理单元 尽端</td><td>必须配备的用房：换药室、浸浴间、单人隔离病房、重点护理病房 及专用厕所、护士室、洗涤消毒室、消毒品储藏室</td></tr><tr><td>血液病房 （骨髓移植）</td><td>可设于内科护理单元之 内，亦可自成一区，洁净病 房仅供一人使用</td><td>准备室、病人药浴室、内走廊、洗涤消毒间、消毒品储藏柜、人员 的卫生通道。病人用厕所的设置应慎重考虑</td></tr><tr><td>病房</td><td>应自成一区，人院病人与 负压隔离病愈出院病人应分别设出 人口，缓冲室可设于门诊或 住院部内，自成一区</td><td>必须配备的用房：缓冲室、卫生间</td></tr><tr><td>血液透析室</td><td>可设于门诊或住院部内， 自成一区</td><td>必须配备的用房：病人换鞋与更衣处、透析室、隔离透析治疗室、 治疗室、复洗间、污物室、配药间、水处理设备间</td></tr><tr><td>医院生殖 中心</td><td>可单独设置或利用医院 用房</td><td>必须配备的用房：诊察室、B超室、取精室、取卵室、体外授精实验 室、胚胎移植室、检查室、妇科内分泌测定室、精子库</td></tr><tr><td>放射科</td><td>宜在底层，自成一区，邻 近门急诊和住院部</td><td>必须配备的用房：放射设备机房（CT扫描室、透视室、照相室）控 制室、暗室、观察室、登记存片室；肠胃检查室应设专用厕所 必须配备的用房：治疗机房（后装、钻60、直线加速器、深部X射</td></tr><tr><td>放射治疗科</td><td>宜设在底层，自成一区</td><td>线治疗）、控制室；治疗计划系统、模拟定位室、物理室（模具间）；模 具存放；污洗间、固体废弃物存放间</td></tr><tr><td>磁共振检 查室</td><td>自成一区或与放射科- 区，应尽量避开强电磁波、 对磁场有影响的导体和移 动磁场的干扰，考虑屏蔽、 氮气排放、冷却水供应等</td><td>必须配备的用房：扫描室、控制室、机械间（计算机、配电、空调 机）、配电间 必须配备的用房：</td></tr><tr><td>核医学科</td><td>宜单独建造，或在顶层或 首层，自成一区，控制区应 设于尽端</td><td>①非限制区，候诊室、诊室、医生办公室、厕所 ②监督区，等候室、功能测定室、运动负荷实验室、扫描间、诊断 病房的床位区、厕所 ③控制区，计量室、服药室、注射室、试剂配制室、卫生通过、储源 室、分装室、标记室、洗涤室、治疗病房</td></tr></table></body></html>  

续表  

<html><body><table><tr><td>名称</td><td>一般要求</td><td>用 房 组 成</td></tr><tr><td>介人治疗</td><td>邻近急诊室、手术室、 CCU</td><td>必须配备的用房：DSA数字减法血管造影机房、控制室、机械间、 洗手准备室、无菌物品室、治疗室、更衣室、厕所</td></tr><tr><td>检验科</td><td>自成一区，其细菌室应设 于尽端，接种与培养室之间 设传递窗</td><td>必须配备的用房：临床检验室、生化检验室、微生物检验室、血液 实验室、细胞检查室、血清免疫室、洗涤间、试剂室、材料库房</td></tr><tr><td>病理科</td><td>自成一区，宜与太平间合 建，与停户房有内厅相通</td><td>①必须配备的用房：取材室、制片室、标本处理室（脱水、染色、蜡 包埋、切片）、镜检室、洗涤消毒室、卫生通过 ②可单独设置或合用的设施：病理解剖室、标本库</td></tr><tr><td>功能检查室</td><td>超声、电生理、肺功能宜 自成一区</td><td>必须配备的用房：各种检查室（肺功能、脑电图、肌电图、脑血流 图、心电图、超声等）；处置室、医生办公室、护士站、治疗室</td></tr><tr><td>内窥镜室</td><td>开设</td><td>近，上下消化道检查室应分准备间、处置室；等候室、休息室、厕所；病人、医护人员更衣室；下 消化道检查应设置卫生间、灌肠室 ①必须配备的用房：各种纤维内窥镜（上消化道内窥镜、下消化 自成一区，与门诊部邻道内窥镜、膀胱镜、支气管镜、胆道镜、输卵管镜、腹腔镜）检查室、</td></tr><tr><td>血库</td><td>宜自成一区，邻近手术部</td><td>②根据需要设置的用房：观察室(麻醉） 必须配备的用房：配血、储血、发血、清洗、消毒等室</td></tr><tr><td>中心供应室</td><td>应设在医疗区内，邻近手 术部</td><td>必须配备的用房： ①污染区，收件室、分类室、清洗室、消毒室、推车清洗室等各室 ②清洁区，敷料制备室、器械制备室、灭菌室、质检室、一次性用 品库、卫生材料库、器械库等 ③无菌区，无菌物品储存室</td></tr><tr><td>洁净手术部</td><td>①应自成一区，不宜设在 首层和高层建筑的顶层，必 须分为洁净区与非洁净区， 并在其中设缓冲室或传 递窗 ②可在单通道、双通道、 多通道或中心岛之间选择廊、ICU、苏醒室、二次更衣室、清洁走廊) 通道方式 ③平面布置中的净化程等医回带三業 序应连续布置，不应被非洁 净区中断。一次性物品存 放、换车应跨区设置</td><td>①必须配备的用房：洁净手术室、洁净辅助用房（如无菌操作的 特殊实验室、体外循环灌注准备室、刷手间、消毒准备室、预麻室、 一次性物品存放室、无菌物料及精密仪器存放室、护士站、洁净走 ②一般辅助用房（如卫生洁具间、污物集中室、谈话室、办公室 限鸡个</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

表10-8洁净手术部的用房要求  


<html><body><table><tr><td>名 称</td><td>要</td><td>求</td><td></td></tr><tr><td>洁净手术室</td><td>可分为有前室和无前室两种。 特大型：40~50m2 大型：30~40m展m盗 中型：25~30m² 小型：20~25m² 平面四角以小圆角为好，大的四斜角不利于平面利用，不应采用。顶棚和墙</td><td></td><td></td></tr><tr><td>辅助用房 麻醉准备间（预麻间） 刷手间 冲洗消毒间</td><td colspan="2">的交角更不应用大的斜角，那样有压抑感 装有单头无影灯、手术台、医用气体仪器、麻醉器械柜 2～4间手术室设一间，可设在洁净走廊内，不设门 可1室或多间手术室设一间，内有冲洗消毒设施</td><td></td></tr><tr><td>无菌储存间 护士站 一次性物品室 更衣室 换车间</td><td colspan="2">不宜过大，存放必需的无菌敷料与器械一自 设在手术部人口处较好，应有物流传输、数据信息设施等 跨区设置，应设前室作为脱外包用，在非洁净区 应跨区设置，分一次更衣（脱衣）和二次更衣（穿衣），后者为10万级（209E） 洁净室。可在跨区处设二次换鞋而进人二更。更衣室面积为人均0.5～0.8m² 应跨区设置。换车后的一半用房为洁净室</td><td></td></tr><tr><td>卫生间 家属等候室 其他房间</td><td colspan="2">一般设在脱衣、淋浴之前，有困难时也必须在二次更衣、洗手之前 设在手术部外非洁净区，但一边应与洁净走廊通过缓冲室相通，便于手术过 程中与家属联系 会诊室、手术办公室、休息室、值班室、库房、小型清洗消毒室等均应该设在 非洁净区</td><td></td></tr><tr><td>正负压切换手术室</td><td colspan="2">以下情况可设置：①在急救情况下，病人不能经过卫生处理的急救手术；②特殊 感染手术；③虽是由空气途径传播的传染病，但必须就地急救的急诊手术 对其要求为：①应自成一区，有独立出人口，并与手术部外建筑通道建立快 捷联系；②平面上应洁污分流，有备用的无菌储物间、冲洗消毒间及清洁走廊； ③与洁净走廊应有分隔门及缓冲室，以便隔离消毒</td><td></td></tr></table></body></html>  

# 第三节 我国医院洁净用房分级  

我国对医院洁净手术部用房已分为4个级别，以细菌浓度为基础，以空气洁净度为保障条件，见表10-9～表10-11。表中洁净度级别采用209E级别。  

# 表10-9 洁净用房分级标准（空态或静态）  

<html><body><table><tr><td>等 级</td><td>沉降法(浮游法） 细菌最大平均浓 度/（个/30min）</td><td>换气次数（次 /h)或截面风 速（m/s)</td><td>表面最大 染菌密度 /（个/m2）</td><td>空气洁净度</td><td>适用对象提示</td></tr><tr><td>I</td><td>单向流区域0.2（5） 乱流区域0.4(10）</td><td>0.25~0.3m/s</td><td>5</td><td>局部：100级 其他区：1000级</td><td>骨髓移植病房（重）、烧伤病 房（少数重度）、体外授精</td></tr><tr><td>Ⅱ</td><td>1.5(50)</td><td>17~20次/h</td><td>5</td><td>10000级（集中送风 局部可提高一级）</td><td>骨髓移植病房（轻）、哮喘 病房</td></tr><tr><td>Ⅲ</td><td>风通 4(150)</td><td>10~13次/h</td><td>5</td><td>10万级（集中送风 局部可提高一级）</td><td>早产儿和免疫缺损新生儿 室、烧伤病房（重度）、心血管造 形操作室、某些治疗操作区、中 心供应室无菌区</td></tr><tr><td>IV</td><td>5(175)</td><td>Hm</td><td>8~10次/h</td><td>5 30万级（集中送风 局部可提高一级）</td><td>生殖中心洁净辅房、心血管 造形洁净室、心导管治疗室、导 管室、敷料室、烧伤处置室、重 度以下烧伤病房</td></tr></table></body></html>

$\textcircled{1}$ 个 $30\mathrm{{min}}$ 为沉降法单位（ $\phi90\mathrm{mm}$ 培养皿），个 $\mathbf{m}^{3}$ 为浮游法单位。  

表10-10 洁净手术室分级标准  


<html><body><table><tr><td>等级</td><td>手术室名称</td><td>手术切口类别</td><td>适用手术提示</td></tr><tr><td>I</td><td>特别洁净手术室</td><td>I</td><td>关节置换手术、器官移植手术及脑外科、心脏外科和眼科 等手术中的无菌手术</td></tr><tr><td>Ⅱ</td><td>标准洁净手术室</td><td>Ⅱ</td><td>脑外科、整形外科、泌尿外科、肝胆胰外科、骨外科以及普 通外科中的I类切口无菌手术</td></tr><tr><td>ⅢI</td><td>般洁净手术室</td><td>Ⅲ</td><td>普通外科（除去I类切口手术）、妇产科等手术</td></tr><tr><td>IV</td><td>准洁净手术室</td><td>IV</td><td>肛肠外科等手术</td></tr></table></body></html>  

表10-11 洁净手术部主要洁净辅助用房分级  


<html><body><table><tr><td>等级</td><td>用 房 名 称</td></tr><tr><td>I</td><td>需要无菌操作的特殊实验室</td></tr><tr><td>ⅡI</td><td>体外循环灌注准备室</td></tr><tr><td rowspan="6">ⅢI</td><td>刷手室</td></tr><tr><td></td></tr><tr><td>消毒准备室</td></tr><tr><td>预麻室</td></tr><tr><td>一次性物品、无菌敷料及器械、精密仪器的存放室，护士站 洁净走廊</td></tr><tr><td></td></tr><tr><td>ICU IV</td><td>恢复(麻醉苏醒)室与更衣室（二更）清洁走廊</td></tr></table></body></html>  

# 第四节 我国医院用房的空调净化参数  

我国医院用房空调净化参数还不详尽，表10-12汇集了这方面的数据，有些已被待批的《综合医院建筑设计规范》采纳，括号中给出的是本书建议的参数，供参考。经（/出 01 公面  

表10-12 医院用房空调净化参数  


<html><body><table><tr><td>类别</td><td>洁净用 级别</td><td>温度</td><td>相湿度</td><td>与邻 差</td><td>噪声</td><td>换气次数</td><td>新风量</td><td>备注</td></tr><tr><td>门诊诊室</td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan="5"></td><td rowspan="5">非单独系 统时回风应</td></tr><tr><td>小儿科诊室和 候诊室</td><td></td><td></td><td></td><td>正压</td><td></td><td></td></tr><tr><td></td><td></td><td>夏季比候 诊区高1～ 2℃，冬季</td><td></td><td></td><td></td><td>（40m3/h）</td></tr><tr><td>隔离诊室</td><td></td><td>≥22℃</td><td>负压（不小 于5Pa)</td><td></td><td>（12次/h）</td><td>自循环。 （）中数为 《传染病医 院建筑设计</td></tr><tr><td></td><td></td><td></td><td></td><td>0L-01</td><td></td><td>规范》（报批 稿）所定</td></tr><tr><td>急诊一般诊室</td><td></td><td rowspan="3">20~26℃</td><td></td><td></td><td>不小</td><td></td><td rowspan="3">不小于 3次/h</td><td rowspan="3">度冬低 于下限值， 夏季则不 应超过上 限值</td></tr><tr><td>隔离诊室</td><td></td><td></td><td>负压，不 小于5Pa</td><td></td><td>（不小于 12次/h)</td></tr><tr><td>发热诊室</td><td></td><td></td><td>负压，不</td><td></td><td></td></tr><tr><td></td><td></td><td>22~27℃</td><td></td><td>小于10Pa</td><td></td><td></td><td>(40m3/h)</td><td></td></tr><tr><td>有住院通病区</td><td></td><td>全年28℃</td><td></td><td>主始</td><td></td><td>次10~15</td><td>40m3/h</td><td></td></tr><tr><td>产科新生儿</td><td></td><td>左右</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>免疫科新儿和</td><td>ⅢI</td><td>夏季2℃</td><td>50% 40%~</td><td>正手， 正压，不小</td><td></td><td></td><td></td><td></td></tr><tr><td>重症护理单元</td><td>IV</td><td>20~26℃</td><td>65%</td><td>于5Pa</td><td>[50dB</td><td>进行治疗时</td><td rowspan="5">（60m3/h）</td><td></td></tr><tr><td>骨髓移植</td><td>I、Ⅱ</td><td>22~27℃</td><td>40%~ 60%</td><td>正压，不小 于8Pa</td><td>(A)]</td><td>0 250./息</td><td></td></tr><tr><td rowspan="2">烧伤</td><td>重度及 重度以 上：Ⅲ</td><td>30~32℃</td><td>40%~ 60% 40%~</td><td rowspan="2">正压，不 小于8Pa</td><td rowspan="2"></td><td></td><td rowspan="2"></td></tr><tr><td>重度以 下：IV</td><td>30~32℃ 60%</td><td></td><td></td></tr></table></body></html>  

<html><body><table><tr><td>类别</td><td></td><td></td><td>温度</td><td>相湿度</td><td></td><td>噪声</td><td>换气次数</td><td>新风量</td><td></td><td>续表 备注</td></tr><tr><td>哮喘</td><td></td><td>Ⅱ</td><td>（25±1）℃</td><td>5%±</td><td>正，不</td><td>50dB</td><td></td><td>（60m3/h）</td><td></td><td></td></tr><tr><td>解剖室</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>全新风</td><td></td><td>可自然通</td></tr><tr><td>太平间</td><td></td><td></td><td></td><td></td><td>负压</td><td></td><td></td><td></td><td>风或机械 通风</td><td></td></tr><tr><td>理检验科、病物于</td><td></td><td>涉及有 害微生 物安全 二级</td><td>22~26℃ M</td><td>30%~</td><td></td><td></td><td></td><td>(60m3/h)</td><td>负部用</td><td></td></tr><tr><td>体外受精 取卵室</td><td>I Ⅱ</td><td></td><td>(22~26℃) 60%)</td><td>(30%~</td><td>50dB (A) 50dB (A)</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>其他洁净用房 超声、内窥镜</td><td>Ⅲ</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>等检查</td><td></td><td>22~26℃</td><td></td><td>30%~ 60%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>心血管造影</td><td>Ⅲ</td><td></td><td></td><td>一</td><td>正压≥8Pa</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>治脏导管室及</td><td>N~ⅢI</td><td>22~26℃</td><td></td><td>40%~</td><td></td><td>不大于 (A)</td><td></td><td>(40m3/h）</td><td></td><td></td></tr><tr><td>烧伤处置</td><td>IV</td><td>24~27℃</td><td></td><td>≤60%</td><td></td><td>≤60dB (A)</td><td></td><td></td><td></td><td></td></tr><tr><td>磁共振</td><td></td><td>22℃±2℃</td><td>%±</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>核医学</td><td></td><td>22℃± 2℃，每小 时温度变化 <3℃</td><td></td><td>60%± 10%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>放射性同位素</td><td></td><td></td><td></td><td></td><td>负压</td><td></td><td></td><td></td><td>废物保管 室，储存放 射性物品</td><td>储存室、 时，24h排风</td></tr><tr><td>中心供应室 无菌区 污染区</td><td>Ⅲ</td><td>18~26℃</td><td></td><td>30%~ 60%</td><td>正压不小 于10Pa 负压不小</td><td></td><td></td><td>(40m3/h)</td><td></td><td></td></tr></table></body></html>

注：（）内为作者建议值。  

表10-13、表10-14为《医院洁净手术部建筑技术规范》给出的技术指标。  

-11   


<html><body><table><tr><td rowspan="2">名称</td><td colspan="2">最小静压差/Pa</td><td rowspan="2">换气次数 /(次/h)</td><td rowspan="2">手术区手术台（或局部 100级209E工作区） 工作度截面</td><td rowspan="2"></td><td rowspan="2">自净时间 /min</td><td rowspan="2">温度/℃</td><td rowspan="2">相对湿度</td><td colspan="2">最小新风量</td><td rowspan="2">噪声 /dB(A)</td><td rowspan="2">最低照度 /lx</td></tr><tr><td>程度</td><td>相邻低级</td><td>1%</td><td>（次/h）</td></tr><tr><td>特别洁净手术室特殊实验室</td><td>++</td><td>+8</td><td></td><td>0.25~0.30</td><td></td><td>≤15</td><td>22~25</td><td>40~60</td><td>60</td><td>6</td><td>≤52</td><td>≥350</td></tr><tr><td>标准洁净手术室</td><td>++</td><td>+8</td><td>30~36</td><td></td><td></td><td>≤25</td><td>22~25</td><td>40~60</td><td>60</td><td>6</td><td>≤50</td><td>≥350</td></tr><tr><td>一般洁净手术室</td><td>+</td><td>+5</td><td>18~22</td><td></td><td></td><td>≤30</td><td>22~25</td><td>35~60</td><td>60</td><td>4</td><td>≤50</td><td>≥350</td></tr><tr><td>准洁净手术室</td><td>+</td><td>+5</td><td>12~15</td><td></td><td></td><td>≤40</td><td>22~25</td><td>35~60</td><td>60</td><td>4</td><td>≤50</td><td>≥350</td></tr><tr><td>体外循环灌注专用准备室</td><td>+</td><td>+5</td><td>17~20</td><td></td><td></td><td></td><td>21~27</td><td>≤60</td><td>一</td><td>3</td><td>≤60</td><td>≥150</td></tr><tr><td>无菌敷料、器械、一次性物品 室和精密仪器存放室</td><td>+</td><td>+5</td><td>10~13</td><td></td><td></td><td></td><td>21~27</td><td>≤60</td><td></td><td>3</td><td>≤60</td><td>≥150</td></tr><tr><td>护士站</td><td>+</td><td>+5</td><td>10~13</td><td></td><td></td><td></td><td>21~27</td><td>≤60</td><td>60</td><td>3</td><td>≤60</td><td>≥150</td></tr><tr><td>准备室（消毒处理）</td><td>+</td><td>+5</td><td>10~13</td><td></td><td></td><td></td><td>21~27</td><td>≤60</td><td>30</td><td>3</td><td>≤60</td><td>≥200</td></tr><tr><td>预麻醉室</td><td></td><td>-8</td><td>10~13</td><td></td><td></td><td></td><td>22~25</td><td>30~60</td><td>60</td><td>4</td><td>≤55</td><td>≥150</td></tr><tr><td>刷手间</td><td>0~+</td><td>>0</td><td>10~13</td><td></td><td></td><td></td><td>21~27</td><td>≤65</td><td>一</td><td>3</td><td>≤55</td><td>≥150</td></tr><tr><td>洁净走廊</td><td>0~+</td><td>>0</td><td>10~13</td><td></td><td></td><td></td><td>21~27</td><td>≤65</td><td></td><td>3</td><td>≤52</td><td>≥150</td></tr><tr><td>更衣室</td><td>0~+</td><td></td><td>8~10</td><td></td><td></td><td></td><td>21~27</td><td>30~60</td><td></td><td>3</td><td>≤60</td><td>≥200</td></tr><tr><td>恢复室</td><td>0</td><td>0</td><td>8~10</td><td></td><td></td><td></td><td>22~25</td><td>30~60</td><td></td><td>4</td><td>≤50</td><td>≥200</td></tr><tr><td>清洁走廊</td><td>0~+</td><td>0~+5</td><td>8~10</td><td></td><td></td><td></td><td>21~27</td><td>≤65</td><td></td><td>3</td><td>≤55</td><td>≥100</td></tr></table></body></html>

$\hat{\boldsymbol{\wp}}$ 《》  

表10-14手术室最小新风量、排风量  


<html><body><table><tr><td>手术室级别</td><td>每间最小新风量/（m3/h）</td><td>每间最小排风量/（m3/h）</td></tr><tr><td>I Ⅱ、Ⅲ IV</td><td>100（眼科采用800） 800开田</td><td>200 200</td></tr></table></body></html>  

# 第五节 国外医院用房分级和参数  

为了弥补国内资料的不足，特选出几个国外标准中的医院用房参数和分级供设计者参考。  

1.日本医院协会标准《医院空调设备的设计与管理指南》（HEAS-02-2004）的医院用房参数  

见表10-15\~表10-24是日本医院协会标准。  

表10-15 日本医院协会标准的医院用房参数  


<html><body><table><tr><td rowspan="2">洁净度 名称</td><td></td><td rowspan="2"></td><td rowspan="2">适用范围</td><td colspan="2">最小换气次数 /（次/h）</td><td rowspan="2">室内压力 P：正压 N：负压</td><td rowspan="2">末端过</td></tr><tr><td>摘要</td><td>新风量</td><td>全风量</td></tr><tr><td>I</td><td>高洁净 区域</td><td>要求层流方式的 高洁净度区域</td><td>生物洁净手术室 易感染患者用病房</td><td>5① 2②</td><td>一# 15</td><td>P P</td><td>DOP计数法 99.97%</td></tr><tr><td>ⅡI</td><td>洁净区域</td><td>不要层流方式、 低于I级的高洁净 区域</td><td>一般手术室</td><td>要 3②③</td><td>15</td><td>P</td><td>比色法90% 以上（换算为 DOP计数法 约65%）</td></tr><tr><td>Ⅲ</td><td>准洁净 区域</td><td>比Ⅱ级洁净度稍 低，而比一般高的 洁净区域</td><td>早产儿室 膀胱镜、血管造影室 刷手间 NICU、ICU、CCU 分娩室</td><td>3 3 2 2 2</td><td>10 15 6 6 6</td><td>P P P 心 P P</td><td>比色法80% 山以上</td></tr><tr><td></td><td></td><td>茶</td><td>一般病房 新生儿室 人工透析室</td><td>2# 2 2</td><td>6 6 6</td><td>E P E</td><td></td></tr><tr><td>日 IV</td><td>一般清洁 区域</td><td>在室内的患者没 有开创状态的一般 区域</td><td>诊查室 急诊（处置、诊查） 接待室 X射线摄影室 内视镜室（消化器）</td><td>2 2 2 2</td><td>6 6 6 6</td><td>E E E E</td><td>比色法60%</td></tr><tr><td></td><td></td><td>08--04 一0个</td><td>理疗室 一般检查室 材料部 手术部周边区域（苏醒室） 门诊药房 制剂室</td><td>2 2 2 2 2 2</td><td>6 6 6 6 6</td><td>E E E E E</td><td></td></tr></table></body></html>  

续表  

<html><body><table><tr><td rowspan="2">洁净度 级别</td><td rowspan="2"></td><td rowspan="2"></td><td rowspan="2">江 适用范围</td><td colspan="2">最小换气次数 /（次/h）</td><td rowspan="2">室内压力 P：正压 E：等压</td><td rowspan="2">末端过滤 器效率</td></tr><tr><td>新风量</td><td>全风量</td></tr><tr><td rowspan="2">V</td><td>污染管理 区域</td><td>在室内处理有害 物质，如发生感染 性物质的室，为防</td><td>细菌检查室、病理检查室 隔离诊查室 感染症用隔离病室?</td><td>2 2</td><td>6 12</td><td>N N</td><td>比色法60% 以上</td></tr><tr><td>防止污染 扩散区域</td><td>向防止气和寺</td><td>患者用厕所 储藏室 污物处理室</td><td>—#</td><td>10 10</td><td>N N N</td><td>#</td></tr></table></body></html>  

$\textcircled{1}$ 较多采用的新风量是与人均 $30\mathrm{m}^{3}/\mathrm{h}$ 相当的换气次数。  
$\textcircled{2}$ 参照生物洁净手术室的空调环境。  
③为排出剩余麻醉气体和使用激光手术刀时的臭气，也有要求新风量10次/h以上的。  
④送风速度控制在：垂直层流为0.35m/s，水平层流为0.45m/s。  
$\textcircled{5}$ 造血干细胞移植患者用的病房等。  
老上铺$\textcircled{6}$ 参照一般手术室的空调环境。  
$\textcircled{7}$ 应注意病房配置厕所时，由必要排风量确定新风量。  
$\textcircled{8}$ 实际上必要的送风量，要由处理放射物质的种类和量、处理方法、有效的稀释量决定。  
$\textcircled{9}$ 为有效处理排风的污染物质，应考虑排风处理装置。  
$\textcircled{10}$ 防止空气污染的伤害。  
103.01$\textcircled{1}$ 没有特殊规定，由各设施的状况决定。  
$\textcircled{12}$ 表示排风量。  

表10-16 主要用房的温湿度设计条件  


<html><body><table><tr><td rowspan="2">部门</td><td rowspan="2">室名</td><td colspan="2">夏季</td><td colspan="2">冬季</td><td rowspan="2">备注</td></tr><tr><td></td><td>干球温度/℃相对湿度/%干球温度/℃相对湿度/%</td><td></td><td></td></tr><tr><td rowspan="2">住院部</td><td>病房</td><td>24~26~27</td><td>50~60</td><td>22~23~24</td><td>40~50</td><td rowspan="2">注意窗侧冷辐射和日 照的影响</td></tr><tr><td>医护站 接待室 诊查室</td><td>25~26~27 26~27</td><td>50~60 50~60</td><td>20~22 21~22</td><td>40~50 40~50</td></tr><tr><td>门诊部</td><td>候诊室 门诊药房 急救手术室</td><td>26~27 26~27 25~26 23~24~26</td><td>50~60 50~60 50~55 50~60</td><td>22~24 22~24 20~22 22~26</td><td>40~50 40~50 40~50 45~55~60</td><td>比候诊室温度高</td></tr></table></body></html>  

续表  

<html><body><table><tr><td rowspan="2">部门</td><td rowspan="2">室名</td><td colspan="2">夏季</td><td colspan="2">冬季</td><td rowspan="2">备注</td></tr><tr><td>干球温度/℃</td><td></td><td>相对湿度/%干球温度/℃相对湿度/%</td><td></td></tr><tr><td>中心诊</td><td>手术室 苏醒室 ICU 分娩室 新生儿、早产儿室 一般检查室</td><td>23~24~26 24~26 24~26 24~25~26 26~27 25~26~27</td><td>50~60 50~60 50~60 50~60 50~60 50~60</td><td>22~26 23~25 23~25 23~25 25~27 20~22</td><td>45~55~60 45~50~55 45~50~55 45~50~55 45~55~60 40~50</td><td>也有要求设定更高的 温度</td></tr><tr><td></td><td>X射线摄影室 X射线操作室 水治疗室</td><td>26~27 25~26 26~27</td><td>50~60 50~60 50~65</td><td>24~25 20~22</td><td>40~50 40~50</td><td>应有设备发热的对策</td></tr><tr><td></td><td>解剖室 洗涤室（作业区周围）</td><td>24~26 30以下</td><td>50~60 70以下</td><td>26~28 20~22 15以上</td><td>50~65 40~50 40以上</td><td>希望用辐射采暖</td></tr><tr><td>供给部</td><td>材料部各室</td><td>26~27</td><td>50~60</td><td>20~22</td><td>40~50</td><td></td></tr><tr><td>管理部</td><td>一般居室</td><td>26~27</td><td>50~60</td><td>20~22</td><td>40~50</td><td></td></tr></table></body></html>

注：1.表中带下划线的数值，是空调设计的标准设计值。2.应考虑夏季日照和高温机器的辐射热、冬季窗户的冷辐射的影响。  

表10-17 门诊部的各室条件  


<html><body><table><tr><td rowspan="2">用室</td><td rowspan="2">洁净 度级 别</td><td colspan="2">最小风量</td><td rowspan="2">室内压 力</td><td rowspan="2">排风</td><td rowspan="2">室内循 环机器</td><td colspan="4">温湿度条件</td><td rowspan="3">容许 噪声 /dB(A)</td><td rowspan="3">备注</td></tr><tr><td>新风量</td><td>全风量</td><td>的设置</td><td>夏季 温度湿度</td><td></td><td>冬季 温度湿度</td></tr><tr><td>风挡室 正门大厅</td><td>IV IV</td><td>/（次/h）/（次/h） 一 2</td><td>3~6 6</td><td>P P</td><td>O O</td><td>一 27</td><td>/℃ 1% 50</td><td>/℃ 20</td><td>1% 一 50</td><td>50~55 50~55</td><td></td></tr><tr><td>中央候诊大厅 门诊各候诊区 门诊各科事务室 电诊台 谈话室</td><td>IV IV IV IV</td><td>2 2 2 2</td><td>6 6 6 6</td><td>E E E E</td><td></td><td>O O O</td><td>26 26 26 26</td><td>50 50 50 50</td><td>22 22 22 22</td><td>50 50 50 50</td><td>50~55 50~55 50~55 40~50</td><td></td></tr><tr><td>诊查室 处置室 妇产科内诊室 隔离诊查室</td><td>IV IV IV IV V</td><td>2 2 2 2 2</td><td>6 6 6 6 12</td><td>E E E E N</td><td>全排风</td><td>O O X</td><td>26 26 26 26 26</td><td>50 50 50 50 50</td><td>24 24 24 24 24</td><td>50 50 50 50 50</td><td>40~50 40~50 40~50 40~50 40~50</td><td>为有效处理污</td></tr><tr><td>采血室</td><td>IV</td><td>2</td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>45~50</td><td>染物质应考虑排 风处理装置</td></tr></table></body></html>  

续表  


<html><body><table><tr><td rowspan="2">用室</td><td rowspan="2">洁净 度级</td><td colspan="2">最小风量</td><td rowspan="2">室内压</td><td rowspan="2"></td><td rowspan="2">室内循</td><td colspan="4">温湿度条件</td><td rowspan="2">容许 噪声</td><td rowspan="2">备注</td></tr><tr><td>排风</td><td>环机器</td><td>夏季 温度湿度温度湿度</td><td></td><td>冬季</td></tr><tr><td></td><td>别</td><td>新风量 /（次/h）/（次/h）</td><td>全风量</td><td>力</td><td></td><td>的设置</td><td>/℃</td><td>1%</td><td>/℃</td><td>1%</td><td>/dB(A)</td><td></td></tr><tr><td>检查室（眼科、耳 鼻咽喉科等）</td><td>IV</td><td>2</td><td>6</td><td>E</td><td></td><td>O</td><td>26</td><td>50</td><td>22</td><td>50</td><td>40~50</td><td>听力检查室的 噪声等级另定</td></tr><tr><td>器材保管室 牙科技工室</td><td>V</td><td>2 2</td><td>6 10</td><td>P~ E N</td><td></td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>50~55 50~55</td><td>小中</td></tr><tr><td>整形石膏室 活物处理室 外来患者用厕所</td><td>V V V</td><td>2</td><td>10 10 15</td><td>N N N</td><td>全排风 全排风</td><td>C</td><td>一 26</td><td>一 50</td><td>22</td><td>一 50</td><td>50~55 50~55 50~55</td><td></td></tr></table></body></html>

注：1.P表示正压，E表示等压，N表示负压。  

2. $0$ 表示可， $x$ 表示否。  

表10-18病房部门各室条件1（一般病房、儿科病房）  


<html><body><table><tr><td rowspan="2">用室</td><td rowspan="2">洁净 度级</td><td colspan="2">最小风量</td><td rowspan="2">室内压</td><td rowspan="2">排风</td><td rowspan="2">室内循 环机器</td><td colspan="4">温湿度条件</td><td rowspan="2">容许 噪声</td><td rowspan="2">备注</td></tr><tr><td>新风量 全风量</td><td></td><td>夏季 温度湿度温度湿度</td><td></td><td>冬季</td><td></td></tr><tr><td>病房内走廊</td><td>别 IV</td><td>1</td><td>/（次/h）/（次/h） 3</td><td>力 E</td><td></td><td>的设置</td><td>/℃ 27</td><td>1% 50</td><td>/℃ 20</td><td>/% 50</td><td>/dB（A) 40~50</td><td></td></tr><tr><td>传染病用隔离病房 易感染患者用病房</td><td>V I</td><td>2 5</td><td>12 15</td><td>N P</td><td>全排风</td><td>口 口</td><td>26 25</td><td>50 50</td><td>23 25</td><td>50 50</td><td>40~45 40~45</td><td>希望夜间 低5dB</td></tr><tr><td>一般病房 病房内厕所</td><td>IV V</td><td>2</td><td>6 10</td><td>E N</td><td>全排风</td><td></td><td>26 一</td><td>50 风</td><td>23 一</td><td>50</td><td>40~45 50~55</td><td></td></tr><tr><td>病房内浴室 医护站</td><td>V IN</td><td>2</td><td>10 6</td><td>N E</td><td>全排风 一</td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>50~55 45~50</td><td>与洁净工作 领域同条件</td></tr><tr><td>处置室 污物处理室</td><td>IV V</td><td>2</td><td>6 10</td><td>E N</td><td>全排风</td><td></td><td>26 一</td><td>50</td><td>24 一</td><td>50</td><td>40~50 50~55</td><td>湖央中</td></tr><tr><td>浴室 洗脸室 洗涤室</td><td>V V V</td><td></td><td>6 6 6</td><td>N N N</td><td>全排风</td><td></td><td>28 27</td><td>P</td><td>26 21</td><td></td><td>50~55 50~55</td><td>刘谷件</td></tr><tr><td>器材室 被服室（使用前） 被服室（使用后）</td><td>IV IV V</td><td>2 2 一</td><td>5 5 10</td><td>E E N</td><td>全排风</td><td></td><td></td><td></td><td></td><td></td><td>50~55 50~55 50~55</td><td>室查</td></tr><tr><td>患者食堂 配餐室 垃圾回收室</td><td>IV IV</td><td>2</td><td>6 6</td><td>E N</td><td></td><td></td><td>一 26 26</td><td>50 50</td><td>22 22</td><td>50 50</td><td>45~50 50~55</td><td></td></tr><tr><td>儿科病房 游戏室</td><td>V IV</td><td>2</td><td>10 6</td><td>N E</td><td>全排风</td><td></td><td>26</td><td>一 50</td><td>22</td><td></td><td>50~55 50 45~50</td><td></td></tr></table></body></html>

注：1.表示“一”表示没有特别规定，根据具体状况确定。2.P表示正压，E表示等压，N表示负压。3. $0$ 表示可，口表示用安有高性能过滤器的循环设备较好。  

表10-19 病房部门各室条件2（ICU、CCU等）  


<html><body><table><tr><td rowspan="2">前用室</td><td rowspan="2">洁净 度级 (A</td><td rowspan="2"></td><td colspan="2">最小风量</td><td rowspan="2">室内压 力</td><td rowspan="2">排风</td><td rowspan="2">室内循 环机器</td><td colspan="4">温湿度条件</td><td rowspan="3">容许 噪声</td><td rowspan="2">备注</td></tr><tr><td colspan="2">新风量 全风量</td><td colspan="2">夏季</td><td colspan="2">冬季 温度湿度 温度湿度</td></tr><tr><td>ICU、CCU</td><td>别</td><td>3</td><td>/（次/h）/（次/h）</td><td></td><td></td><td>的设置</td><td>/℃</td><td>1%</td><td>1℃</td><td>1%</td><td>/dB(A)</td><td></td></tr><tr><td>ICU病房 医护站</td><td></td><td>Ⅲ IV IV</td><td>2 2</td><td>6 6 5</td><td>P E E</td><td></td><td>口 一</td><td>24 26</td><td>50 50</td><td>25 22</td><td>50 50</td><td>40~45 45~50</td><td>与洁净工作 领域同条件</td></tr><tr><td>被服室（使用前） 被服室（使用后）</td><td>IV V</td><td>2 V</td><td>0</td><td>5 10 10</td><td>E N N</td><td>全排风 全排风</td><td></td><td>一</td><td></td><td></td><td></td><td>50~55 50~55 50~55</td><td>中求</td></tr><tr><td>厕所 烧伤治疗</td><td>V</td><td></td><td></td><td>10</td><td>N</td><td>全排风</td><td></td><td>26~</td><td></td><td></td><td></td><td>50~55 50~55</td><td></td></tr><tr><td>病房 人工透析</td><td>I IV</td><td>2 2</td><td></td><td>15</td><td>P</td><td></td><td>口 国</td><td>32 a</td><td>50~ 95</td><td>24~ 32</td><td>50~ 95 VL</td><td>45~50</td><td>空单独系统 24h运行</td></tr><tr><td>透析室 插管操作室 准备室</td><td>Ⅱ IV</td><td>3 2</td><td></td><td>6 15 6</td><td>E P E</td><td></td><td>○ O</td><td>26 26 26</td><td>50 50 50</td><td>23 22 22</td><td>50 50 50</td><td>40~45 40~45 45~50</td><td></td></tr><tr><td>洗净室、机械室 高压氧治疗室</td><td>IV IV</td><td>2 2</td><td></td><td>10 6</td><td>N E</td><td>全排风</td><td></td><td><28 26</td><td>一 50</td><td>>15 23</td><td>一 50</td><td>50~55 40~45</td><td>防爆规格</td></tr><tr><td>核医学病房 RI病房、Ra病房 配药准备室</td><td>V V</td><td>2 2</td><td>6</td><td></td><td>N</td><td>全排风</td><td>X X</td><td>26</td><td>50</td><td>23</td><td>50</td><td>40~45</td><td></td></tr><tr><td></td><td>V V</td><td></td><td></td><td></td><td></td><td></td><td></td><td>26</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>厕所</td><td></td><td></td><td></td><td></td><td></td><td></td><td>X ，</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>N</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td>6</td><td></td><td>全排风</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>50</td><td>22</td><td>50</td><td>40~50</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>储藏室</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>50~55</td><td></td></tr><tr><td>患者用室</td><td></td><td></td><td>上0</td><td>6 10</td><td>N N</td><td>全排风 全排风</td><td></td><td></td><td></td><td></td><td></td><td>50~55</td><td></td></tr></table></body></html>  

# 表10-20检查部门各室条件1（体检、病理检查）  

<html><body><table><tr><td rowspan="3"></td><td rowspan="3">用室</td><td rowspan="3"></td><td rowspan="3">洁净 度</td><td colspan="2">最小风量</td><td rowspan="3">室内压 力</td><td rowspan="3">排风</td><td rowspan="3">室内循 环机器</td><td colspan="4">温湿度条件</td><td rowspan="3">容许</td><td rowspan="3">备注</td></tr><tr><td colspan="2"></td><td colspan="2"></td><td colspan="2"></td></tr><tr><td>新风量全风量</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">体检室 集中室</td><td></td><td>IV 2</td><td></td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>45~50</td><td></td></tr><tr><td colspan="2">一般检查室 生化检查室 血液、血清检查室</td><td></td><td>IV N</td><td>2 2</td><td>6 6</td><td>N P</td><td></td><td></td><td>26 26</td><td>50 50</td><td>22 22</td><td>50 50</td><td>40~50 40~50</td><td>室长中</td></tr><tr><td colspan="2">试剂保管室</td><td></td><td>IV IV</td><td>2</td><td>6 5</td><td>P E</td><td></td><td></td><td>26 26</td><td>50 50</td><td>22</td><td>50</td><td>40~50</td><td>室图中心</td></tr><tr><td colspan="2">血液凝固检查室</td><td>IV</td><td>2 2</td><td></td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50</td><td>22 22</td><td>50</td><td>40~50</td><td></td></tr><tr><td colspan="2">采血室</td><td>IV</td><td>S2</td><td></td><td></td><td></td><td></td><td></td><td>26</td><td>50</td><td></td><td>50</td><td>40~50</td><td></td></tr><tr><td colspan="3">采尿室</td><td></td><td></td><td>6</td><td>E</td><td></td><td></td><td></td><td></td><td>22</td><td>50</td><td>40~50</td><td></td></tr><tr><td colspan="3"></td><td>V</td><td>一</td><td>10</td><td>N</td><td>全排风</td><td>一</td><td>27</td><td>一</td><td>22</td><td></td><td>45~50</td><td></td></tr><tr><td colspan="3">细菌检查室</td><td>V</td><td></td><td></td><td>N</td><td>全排风</td><td>X</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="3"></td><td></td><td>2</td><td>6</td><td></td><td></td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>40~50</td><td></td></tr><tr><td colspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>

注：1.P表示正压，E表示等压，N表示负压。 注集材2.O表示可，×表示否，口表示用安有高性能过滤器的循环设备较好。  

# 洁净室及其受控环境设计  

续表  

<html><body><table><tr><td rowspan="3">用室</td><td rowspan="3">洁净 度级 别</td><td colspan="2">最小风量</td><td rowspan="3">/（次/h）</td><td rowspan="3">室内压力</td><td rowspan="3">排风</td><td colspan="4">温湿度条件 室内循 夏季</td><td rowspan="3">容许 噪声 /dB(A)</td><td rowspan="3"></td><td rowspan="3">备注</td></tr><tr><td colspan="2">全风量</td><td colspan="2">环机器 的设置</td><td colspan="2">冬季 温度湿度温度湿度</td></tr><tr><td>新风量 /（次/h）</td><td>P~</td><td></td><td>/℃ 1%</td><td></td><td>1℃ 1%</td></tr><tr><td>检查器材室 器材洗净室</td><td>IV V</td><td>2</td><td>5 10</td><td>E N</td><td></td><td></td><td>一 26</td><td>50</td><td>22</td><td>50</td><td>50~55 50~55</td><td></td></tr><tr><td>病理检查室 集中室 切片室 操作室 组织保存室</td><td>IV V V</td><td>2 2 2</td><td>6 12 12 12</td><td>E N N N</td><td>全排风 全排风 全排风</td><td>X X X</td><td>26 26 26 26</td><td>50 50 50 50</td><td>22 22 22 22</td><td>50 50 50 50</td><td>45~50 40~50 40~50 40~50</td><td></td></tr><tr><td>电子显微镜室 染色体检查室 细胞诊断室</td><td>V IV IV IV</td><td>2 2 2</td><td>6 6 6</td><td>E E E</td><td></td><td>O</td><td>26 26 26</td><td>50 50 50</td><td>22 22 22</td><td>50 50 50</td><td>45~50 40~50 40~50</td><td>对振动应 予注意</td></tr><tr><td>组织诊断室 解剖室 准备前室</td><td>IV V V</td><td>2 2 2</td><td>6 12 12</td><td>E N N</td><td>全排风 全排风</td><td></td><td>26 24 24</td><td>50 50 50</td><td>22 22 22</td><td>50 50 50</td><td>40~50 50~55 50~55</td><td></td></tr><tr><td>标本制作室 标本保存室</td><td>V V</td><td>2</td><td>12 6</td><td>N N</td><td>全排风 全排风</td><td></td><td>26 <30</td><td>50</td><td>22 <25</td><td>50</td><td>40~50 50~55</td><td></td></tr><tr><td>检查部门通用室 检查器材室 器材清洗室</td><td>IV V</td><td>2</td><td>5 10</td><td>E N P~</td><td>全排风</td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>50~55 50~55</td><td></td></tr><tr><td>污物处理室 厕所</td><td>V V</td><td></td><td>10 10</td><td>N N</td><td>全排风 全排风</td><td></td><td></td><td></td><td></td><td></td><td>50~55 50~55</td><td></td></tr></table></body></html>

注：1.P表示正压，E表示等压，N表示负压。 一效装基，2. $0$ 表示可， $x$ 表示否，口表示用安有高性能过滤器的循环设备较好。  

表10-21 司 检查部门的各室条件2（生理机能检查）  


<html><body><table><tr><td rowspan="3">用室</td><td rowspan="3">洁净度 级别</td><td colspan="2">最小风量</td><td rowspan="3">室内</td><td rowspan="3">排风</td><td rowspan="3">室内循</td><td colspan="4">温湿度条件 夏季</td><td rowspan="3">/dB(A)</td><td rowspan="3">噪声 备注</td></tr><tr><td colspan="2">全风量</td><td rowspan="2">环机器 的设置</td><td colspan="2">温度湿度温度湿度</td><td colspan="2">冬季</td></tr><tr><td>新风量 /（次/h） /（次/h）</td><td>压力</td><td>/℃</td><td>1%</td><td>/℃</td><td>1%</td></tr><tr><td>事务室 脑电波检查室 血管电图室</td><td>IV IV IV</td><td>2 2 2</td><td>6 6 6</td><td>E E E</td><td></td><td></td><td>26 26 26</td><td>50 50 50</td><td>22 23 23</td><td>50 50 50</td><td>45~50 35~40 35~40</td><td></td><td></td></tr><tr><td>心电图室 负荷心电图室 听力性能主干反应检查室</td><td>IV IV IV</td><td>2 2 2</td><td>6 6 6</td><td>E E E</td><td></td><td></td><td>26 26 26</td><td></td><td>50 50 50</td><td>23 23 23</td><td>50 50 50</td><td>40~50 40~50 40~50</td><td></td></tr><tr><td>自计温度计室 操作室</td><td>IV IV</td><td>2 2</td><td>6 6</td><td>E E</td><td></td><td></td><td>26 26</td><td></td><td>50 50</td><td>23 22</td><td>50 50</td><td>40~50 45~50</td><td></td></tr></table></body></html>  

续表  


<html><body><table><tr><td rowspan="2">用室</td><td rowspan="2">洁净度 级别</td><td colspan="2">最小风量</td><td rowspan="2">室内 压力</td><td rowspan="2"></td><td rowspan="2">排风</td><td colspan="4">温湿度条件</td><td rowspan="3">噪声 /dB(A)</td><td rowspan="3">备注</td></tr><tr><td>新风量全风量</td><td></td><td>室内循 环机器 的设置</td><td>夏季 温度湿度温度湿度</td><td></td><td>冬季</td></tr><tr><td>IV</td><td>/（次/h） 2</td><td>/（次/h） 6</td><td>E</td><td></td><td>26</td><td>/℃ 1% 50</td><td>/℃ 23</td><td>1% 50</td><td>40~50</td></tr><tr><td>平衡机能检查室 呼吸机能检查室 超声波检查室 读片室</td><td>IV IV IV IV</td><td>2 2 2 2</td><td>6 6 6 6</td><td>E E E</td><td></td><td></td><td>26 26 26</td><td>50 50 50</td><td>23 23 22</td><td>50 50 50</td><td>40~50 40~50 40~50</td><td></td></tr><tr><td>内窥镜检查室（消化器） 内窥镜检查室（支气管） 内窥镜前处置室 准备作业室</td><td>IV IV IV</td><td>2 2 2</td><td>12 6 6</td><td>E N E E</td><td>全排风</td><td>口</td><td>26 26 26 26</td><td>50 50 50 50</td><td>23 23 22</td><td>50 50 50</td><td>40~50 40~50 40~50</td><td></td></tr><tr><td>清洗、消毒室 污物处理室</td><td>V V</td><td>2</td><td>12 10</td><td>N N</td><td>全排风 全排风</td><td>X</td><td>26</td><td></td><td>22 22</td><td>50</td><td>45~50 50~55 50~55</td><td></td></tr><tr><td>厕所</td><td>V</td><td></td><td>15</td><td>N</td><td>全排风</td><td></td><td></td><td></td><td></td><td></td><td>50~55</td><td></td></tr></table></body></html>  

表10-22 放射线部门各室条件  


<html><body><table><tr><td rowspan="2">用室</td><td rowspan="2">洁净度 级别</td><td rowspan="2">最小风量</td><td rowspan="2"></td><td rowspan="2">室内 压力 P：正压 E：压</td><td rowspan="2"></td><td rowspan="2">室内循</td><td colspan="3">温湿度条件</td><td rowspan="2">容许 噪声 /dB(A)</td><td rowspan="2">备注 希</td></tr><tr><td>排风环机器 的设置</td><td>夏季 温度湿度温度度</td><td>冬季</td><td></td></tr><tr><td>诊断</td><td></td><td>新风量</td><td>全风量</td><td></td><td></td><td></td><td></td><td>265022</td><td></td><td></td><td></td></tr><tr><td>候诊厅 一般摄影室</td><td>IV IV IV</td><td>2 2</td><td>6 6</td><td>E E</td><td></td><td></td><td>26</td><td>5024</td><td></td><td>50 40~50 50 40~50</td><td></td></tr><tr><td>TV摄影室 CT室</td><td>IV</td><td>2 2</td><td>6 6</td><td>E E</td><td></td><td></td><td>26 26</td><td>5024 5024</td><td>50 50</td><td>40~50 40~50</td><td>实施定位脑 手术的场合用</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>小</td><td></td><td>Ⅲ级手术室</td></tr><tr><td>MPI室 骨盐定量测</td><td>N</td><td>2</td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50</td><td>24 50</td><td>40~50</td><td></td></tr><tr><td>定室</td><td>IV</td><td>2</td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50</td><td>24 50</td><td>40~50</td><td>星餐用</td></tr><tr><td>结石破碎室 血管造影室</td><td>IV Ⅲ</td><td>2 3</td><td>6 15</td><td>E P</td><td></td><td>口</td><td>26 26</td><td>5024 5024</td><td>50</td><td>40~50</td><td></td></tr><tr><td>恢复室</td><td></td><td>2</td><td>6</td><td>E</td><td></td><td>O</td><td>26</td><td>5024</td><td></td><td>50 40~50 50 40~50</td><td></td></tr><tr><td>操作室（通 用）</td><td>IN G</td><td>2</td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50 81</td><td>22</td><td>50 45~50</td><td>全家城</td></tr><tr><td>读片室</td><td>IV</td><td>2</td><td>6</td><td>E</td><td></td><td>○</td><td>26</td><td>50</td><td>22</td><td></td><td></td></tr><tr><td>治疗</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>50</td><td>40~50</td><td></td></tr><tr><td>候诊室</td><td>IV</td><td>2</td><td>6</td><td>E</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>诊查室</td><td>IV</td><td></td><td></td><td></td><td></td><td></td><td>26</td><td>50</td><td>22 50</td><td>40~50</td><td></td></tr><tr><td></td><td></td><td>2</td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50</td><td>24</td><td>40~50</td><td></td></tr><tr><td>直线加速</td><td>IV</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>50 24</td><td></td><td></td></tr><tr><td>器室</td><td></td><td>2</td><td>6</td><td>E</td><td></td><td></td><td>26</td><td>50</td><td>50</td><td>40~50</td><td></td></tr></table></body></html>  

续表  

<html><body><table><tr><td rowspan="2">用室</td><td rowspan="2">洁净度 级别</td><td rowspan="2" colspan="2">最小风量</td><td rowspan="2">室内 压力</td><td rowspan="3">排风</td><td rowspan="3">室内</td><td colspan="3">温湿度条件</td><td rowspan="3">容许 噪声</td><td rowspan="3"></td><td rowspan="3">备注</td></tr><tr><td>P：正压 E：等压</td><td>循环 机器的</td><td colspan="2">夏季 温度湿度 温度 湿度</td></tr><tr><td>IV</td><td>新风量 2</td><td>全风量 （次/h）/（次/h） 6</td><td>N：负压 E</td><td></td><td>设置</td><td>/℃ 1% 26 50</td><td>/℃ 24</td><td>1% 50</td><td>/dB(A) 40~50</td></tr><tr><td>射线机房 工作室 腔内治疗室 操作室（通 用） 治疗计划室</td><td>V IV IV S IV</td><td>2 2 2</td><td>10 6 6 6 S</td><td>N E E 风 E</td><td></td><td></td><td></td><td>26 26 2650 26</td><td>50 50</td><td>22 24 22 VI</td><td>50 50~55 50 40~50 50 45~50</td><td></td><td>内</td></tr><tr><td>（位置确定） 温热疗法室</td><td>IV</td><td>2</td><td>6</td><td>E</td><td></td><td></td><td></td><td>26</td><td>50 50</td><td>22 24</td><td>50 50</td><td>45~50 40~50</td><td>专业开备费</td></tr><tr><td>监控室（RI</td><td>IV</td><td>2</td><td>6</td><td>E</td><td></td><td>○</td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>45~50</td><td></td></tr><tr><td>管理室） 检查计测室</td><td>V</td><td>全新风</td><td>12①</td><td>N</td><td>全排风</td><td></td><td></td><td>26</td><td>50</td><td>22</td><td>50</td><td>40~50</td><td></td></tr><tr><td>调剂准备室 废弃物保管 库 贮藏库</td><td>V V V</td><td>全新风 全新风 全新风 全新风</td><td>12① 12 120</td><td>N N N</td><td>全排风 全排风 全排风</td><td></td><td>X X</td><td>26 26</td><td>50 50 50 22</td><td>22 22</td><td>50 50</td><td>40~50 40~50</td><td></td></tr></table></body></html>  

$\textcircled{1}$ 按RI物质浓度计算值确定风量。  

表10-23药剂部门的各室条件  


<html><body><table><tr><td rowspan="2">合融防木车 用室</td><td rowspan="2">记 洁净度 级别</td><td rowspan="2">最小风量 新风量</td><td rowspan="2"></td><td rowspan="2">室内 压力</td><td rowspan="2">排风</td><td rowspan="2">室内循 环机器</td><td colspan="4">温湿度条件</td><td rowspan="3">容许 噪声 /dB(A)</td><td rowspan="2">备注 室-TM</td></tr><tr><td>全风量</td><td>的设置</td><td>夏季 温度 湿度 温度 湿度</td><td></td><td>冬季</td></tr><tr><td>事务室 调剂室 药品传递</td><td>IV I IV</td><td>/（次/h） 2 2 2</td><td>/（次/h） 6 4 6</td><td>E E E</td><td></td><td></td><td>/℃ 26 26 26</td><td>1% 50 50 50</td><td>/℃ 22 22 22</td><td>1% 50 50 50</td><td>50~55 50~55 50~55</td><td></td></tr><tr><td>药品库 制剂室 注射药制剂室</td><td>IV IV Ⅱ</td><td>2 2 2</td><td>6 6 15</td><td>E E P</td><td></td><td>O 口</td><td><30 26 26</td><td>50 50</td><td><65>15 22 22</td><td>>40 50 50</td><td>50~55 50~55 50~55</td><td>采用层流罩 时可为V级</td></tr><tr><td>清洗室 药品试验室 药品室 DI室</td><td>V IV IV</td><td>2 2</td><td>10 8 6</td><td>N E E</td><td></td><td>O</td><td>26 26 26 26</td><td>50 50 50</td><td>22 22 22</td><td>50 50 50</td><td>50~55 40~50 40~50 40~50</td><td>查</td></tr></table></body></html>

$\textcircled{1}$ 按RI物质浓度确定风量。  

表10-24供给部门和其他各室条件  


<html><body><table><tr><td rowspan="2">用室</td><td rowspan="2">洁净度 级别 新风量</td><td rowspan="2">最小风量</td><td rowspan="2">全风量</td><td rowspan="2">室内</td><td rowspan="2"></td><td rowspan="2">室内循 环机器</td><td colspan="4">温湿度条件</td><td rowspan="3">容许 噪声 /dB(A)</td><td rowspan="2">备注</td></tr><tr><td>排风 压力</td><td>夏季 的设置</td><td></td><td>冬季 温度湿度 温度湿度</td></tr><tr><td>中央材料 清洗室、回</td><td>IV</td><td>2</td><td>/（次/h）/（次/h） 6</td><td>N</td><td>全排风</td><td></td><td>/℃ 26</td><td>1% 50</td><td>/℃ 22</td><td>1% 50</td><td>50~55 内</td></tr><tr><td>装配调整室 已灭菌室、供 给室 灭菌器区域 洗涤布料</td><td>IV IV V V</td><td>2 2</td><td>6 6 10 10</td><td>P P N N</td><td>全排风</td><td></td><td>26 26 <40 26</td><td>50 50 50</td><td>22 22 <40 22</td><td>50 50~55 50 50~55 50~55 50 50~55</td><td>人活动区为28℃</td></tr><tr><td>洗涤室 保管室、供 给室 太平间 垃圾回收室</td><td>V IV V</td><td>2</td><td>10 6 10 10</td><td>N E N N</td><td>全排风 全排风 全排风</td><td>○ ○ 江</td><td><28 26 26</td><td>一 >17 50 22 50 22</td><td>一 50 50</td><td>50~55 50~55 40~50</td><td>单独排风系统</td></tr></table></body></html>  

2.美国建筑学会标准《医院和卫生设施建设与装备指南》（1998）给出的医院用房参数  

表10-25是美国建筑学会标准。  

表10-25医院和门诊病人设施中影响病人治疗的区域的通风要求①  


<html><body><table><tr><td>区域名称</td><td>与相邻区 域的空气 运动关</td><td>每小时最 小室外新 风量③</td><td>每小时最 小总风量 /（次/h）</td><td>全部排风 直接排至 室外</td><td>由室内装 置进行再 循环</td><td>相对湿 度1%</td><td>设计温度? /F(C)</td></tr></table></body></html>  

外科和主要护理区  


<html><body><table><tr><td>手术/外科膀胱内 部检查</td><td>出</td><td>3</td><td>15</td><td></td><td>否</td><td>30~60</td><td>68~73 （20~23）</td></tr><tr><td>分娩室</td><td>出</td><td>3</td><td>15</td><td></td><td>否</td><td>30~60</td><td>68~73 (20~23）</td></tr><tr><td>恢复室</td><td></td><td>2</td><td>6</td><td></td><td>否</td><td>30~60</td><td>70(21)</td></tr><tr><td>主要和特别护理</td><td></td><td>2</td><td>6</td><td></td><td>否</td><td>30~60</td><td>70~75 (21~24)</td></tr><tr><td>治疗室</td><td></td><td></td><td>6</td><td></td><td></td><td></td><td>75(24)</td></tr><tr><td>外伤科</td><td>出</td><td>3</td><td>15</td><td></td><td>否</td><td>45~60</td><td>70~75 (21~24)</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表续表  

<html><body><table><tr><td>区域名称</td><td>域的空气 运动关 系</td><td>每小时最 小室外新 风量 /（次/h）</td><td>每小时最 小总风量④ /（次/h）</td><td>全部排风 直接排至 室外</td><td>由室内装 置进行再 循环</td><td>相对湿 度1%</td><td>设计温度 /F（C)</td></tr><tr><td>麻醉气体储存室</td><td></td><td></td><td>8</td><td>是</td><td></td><td></td><td>一林卖中</td></tr><tr><td>内窥镜检查室</td><td></td><td>2</td><td>6</td><td></td><td>否</td><td>30~60</td><td>68~73 (20~23)</td></tr><tr><td>支气管窥镜检查室</td><td>进</td><td>2</td><td>12</td><td>是</td><td>否</td><td>30~60</td><td>68~73 (20~23)</td></tr><tr><td colspan="8"></td></tr><tr><td>病房</td><td></td><td>2</td><td>2</td><td></td><td></td><td></td><td>70~75 (21~24)</td></tr><tr><td>卫生间</td><td>进</td><td></td><td>10</td><td>是</td><td></td><td></td><td></td></tr><tr><td>新生儿护理单元</td><td></td><td>2</td><td>6</td><td></td><td>否</td><td>30~60</td><td>75(24)</td></tr><tr><td>保护性无菌病房</td><td>出</td><td>2</td><td>12</td><td></td><td>否</td><td></td><td>75(24)</td></tr><tr><td>空气感染隔离室</td><td>进</td><td>2</td><td>12</td><td></td><td>否</td><td></td><td>75(24)</td></tr><tr><td>隔离小室或休 息室</td><td>进/出</td><td></td><td>10</td><td>是</td><td>否</td><td></td><td></td></tr><tr><td>待产/分娩/恢复</td><td></td><td>2</td><td>2</td><td></td><td></td><td></td><td>70~75 (21~24)</td></tr><tr><td>待产/分娩/恢复/</td><td></td><td>2</td><td>2</td><td></td><td></td><td></td><td>70~75</td></tr><tr><td>产后</td><td></td><td></td><td></td><td></td><td></td><td></td><td>(21~24)</td></tr><tr><td>病房走廊</td><td></td><td></td><td>2</td><td></td><td></td><td></td><td></td></tr><tr><td colspan="8">辅助区域</td></tr><tr><td colspan="8">放射科</td></tr><tr><td>X射线科（外科/主要 护理和导管插入治疗）</td><td>出</td><td>3</td><td>15</td><td></td><td>否</td><td>30~60</td><td>70~75 (21~24)</td></tr><tr><td>X射线光科（诊断 和治疗）</td><td></td><td></td><td>6</td><td></td><td></td><td></td><td>75(24)</td></tr><tr><td>暗房</td><td>进</td><td></td><td>10</td><td>是</td><td>否</td><td></td><td></td></tr><tr><td colspan="8">实验室</td></tr><tr><td>普通</td><td></td><td></td><td>6</td><td></td><td></td><td></td><td>75(24)</td></tr><tr><td>生物化学</td><td>出</td><td>一</td><td>6</td><td></td><td>否</td><td></td><td>75(24)</td></tr><tr><td>细胞学</td><td>进</td><td></td><td>6</td><td>是</td><td>否</td><td></td><td>75(24)</td></tr></table></body></html>  

<html><body><table><tr><td>区域名称</td><td>与相邻区 域的空气 运动关 系②</td><td>每小时最 小室外新 风量③ /（次/h）</td><td>每小时最 小总风量 /（次/h）</td><td>全部排风 直接排至 室外</td><td>由室内装 置进行再 循环</td><td>相对湿 度1%</td><td>设计温度 /°F(C)</td></tr><tr><td>玻璃器皿清洗室</td><td>进</td><td></td><td>10</td><td>是</td><td></td><td>一</td><td></td></tr><tr><td>组织学</td><td>进</td><td></td><td>6</td><td>是</td><td>否</td><td></td><td>75(24)</td></tr><tr><td>微生物学</td><td>进</td><td>一</td><td>6</td><td>是</td><td>否</td><td></td><td>75(24)</td></tr><tr><td>医疗辐射科</td><td>进</td><td>一</td><td>6</td><td>是</td><td>否</td><td></td><td>75(24)</td></tr><tr><td>病理学</td><td>进</td><td></td><td>6</td><td>是</td><td>否</td><td></td><td>75(24)</td></tr><tr><td>血清学</td><td>出</td><td></td><td>6</td><td></td><td>否</td><td></td><td>75(24)</td></tr><tr><td>消毒室</td><td>进</td><td></td><td>10</td><td>是</td><td>一</td><td></td><td></td></tr><tr><td>太平间</td><td>进</td><td></td><td>12</td><td>是</td><td>否</td><td></td><td></td></tr><tr><td>非冷冻户体存放室</td><td>进</td><td></td><td>10</td><td>是</td><td></td><td></td><td>70(21)</td></tr><tr><td>药房</td><td>一</td><td></td><td>4</td><td></td><td></td><td></td><td></td></tr><tr><td colspan="8">诊断和治疗区</td></tr><tr><td>检查室</td><td></td><td></td><td>6</td><td></td><td></td><td></td><td>75(24)</td></tr><tr><td>药品室</td><td></td><td></td><td>4</td><td></td><td></td><td></td><td></td></tr><tr><td>治疗室</td><td></td><td></td><td>6</td><td></td><td></td><td></td><td>75(24)</td></tr><tr><td>物理治疗和水治 疗法</td><td>进</td><td></td><td>6</td><td></td><td></td><td></td><td>75(24)</td></tr><tr><td>污物工作室或污物 存放室</td><td>进</td><td></td><td>10</td><td>是</td><td>否</td><td></td><td></td></tr><tr><td>洁净室或洁净物品 存放室</td><td></td><td>一</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="8">消毒和供应</td></tr><tr><td>环氧乙烷消毒室</td><td>进</td><td></td><td>10</td><td>是</td><td>否</td><td>30~60</td><td>75(24)</td></tr><tr><td>消毒设备室</td><td>进</td><td></td><td>10</td><td>是</td><td></td><td></td><td></td></tr><tr><td colspan="8">主要内科和外科供应</td></tr><tr><td>污物或污染室</td><td>进</td><td></td><td>6</td><td>是</td><td>否</td><td></td><td>68~73 (20~23)</td></tr><tr><td>洁净室</td><td>出</td><td></td><td>4</td><td></td><td>否</td><td>30~60</td><td>75(24)</td></tr><tr><td>消毒物品储存室</td><td>一</td><td></td><td>4</td><td>一</td><td></td><td>70（最大值）</td><td></td></tr><tr><td></td><td></td><td></td><td>服务区</td><td></td><td></td><td></td><td></td></tr><tr><td>食品配置中心</td><td></td><td></td><td>10</td><td></td><td>否</td><td></td><td></td></tr></table></body></html>  

续表  


<html><body><table><tr><td>区域名称</td><td></td><td>与相邻区 域的空气 运动关 系②</td><td>每小时最 小室外新 /（次/h） 风量</td><td>每小时最 小总风量 /（次/h）</td><td>全部排风 直接排至 室外</td><td>由室内装 置进行再 循环</td><td>相对湿 度1%</td><td>设计温度 /F(C)</td></tr><tr><td>商品陈列室</td><td></td><td>进</td><td></td><td>10</td><td>是</td><td>否</td><td>一</td><td></td></tr><tr><td>食品日储存室</td><td></td><td>进</td><td>一</td><td>2</td><td>一</td><td>一</td><td></td><td>卡</td></tr><tr><td>洗衣房，普通</td><td></td><td></td><td></td><td>10</td><td>是</td><td></td><td></td><td></td></tr><tr><td>用过的床单（分类 和储存）</td><td></td><td>进</td><td></td><td>10</td><td>是</td><td>否</td><td></td><td></td></tr><tr><td>洁净床单储存</td><td></td><td></td><td></td><td>2</td><td></td><td></td><td></td><td></td></tr><tr><td>用过的床单和垃圾</td><td></td><td>进</td><td></td><td>10</td><td>是</td><td>否</td><td></td><td></td></tr><tr><td>滑落室 便盆室</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>浴室</td><td></td><td>进</td><td></td><td>10 10</td><td>是</td><td></td><td>—轮</td><td>平平</td></tr><tr><td>管理人员的壁橱</td><td>进</td><td></td><td></td><td>10</td><td>是</td><td>否</td><td></td><td>75(24)</td></tr></table></body></html>  

$\textcircled{1}$ 表中的通风量包括直接影响病人护理的舒适和无菌及臭气控制的通风量，并且以卫生保健设施主要是“无烟区”为基础确定的。在允许吸烟的场所，需要调整通风量。表中没有给出具体通风量的区域，应按ASHRAE标准62-1989、可接受室内空气品质的通风量要求和ASHRAE应用设计手册来确定通风量。专门的病人护理区包括器官移植单元、烧伤单元特别工作室等，应为空气品质控制提供适当的附加通风量。OS-HA标准和/或NIOSH标准为保证卫生保健设施的医护人员健康和安全，要求特殊的通风量。  

$\textcircled{2}$ 通风系统的气流组织一般应设计成气体由洁净区域流向较不洁净区域的形式。若为节能采用变风量或过载保护系统的任何形式，则必须不能破坏走廊与房间的压力平衡关系或表中规定的最小通风量。除NF-PA90A标准有关出口走廊空间的规定允许之处外，在其他区域内，渗人和渗出风量不应超过每小时最小总风量的 $15\%$ 或如表中规定的较大值。 阜证鞋  

$\textcircled{3}$ 为满足排风要求，需要从室外补充风量。除了表中列出的某些区域外，本表没有列出各区域具体的室外补充风量。良好的工程实践需要室外空气补充到通风系统中以平衡所需的排风量。在系统运行时，最小室外新风量应保持常值。  

$\textcircled{4}$ 若提供的换气量是为了确保任何时间系统再次启动时能达到规定的换气次数，则当房间不用时，可以减少换风量。应设当换风量减少时能够保证与原来相同风向的调节设施。若不超过 $\textcircled{2}$ 中允许的最大渗人或渗出量并且不破坏相邻的压力平衡关系，则当空间没有使用或不必须设通风系统时，那些没有指定必须具有连续不断的流向控制的区域可以关闭通风系统。出  

$\textcircled{5}$ 被污染或有臭味区域的气体应排至室外不能再循环至其他区域。注意，个别区域如治疗肺部传染病病人的特别护理区及烧伤病房需要对排至室外的气体进行特殊考虑。 至装好摩  

$\textcircled{6}$ 再循环室内暖通空调装置是指那些主要用于加热和冷却空气而不对空气进行消毒的局部装置。由于清洗困难并可能增强污染，标有“否”的区域不应采用再循环室内装置。但是，若采用HEPA过滤器，则在个别隔离室为实现空气传染控制，可以再循环使用空气。隔离室和个别护理单元可由再热装置进行通风，再热装置内仅是从中央系统引入的一次风通过再热装置。重力型加热或冷却装置如辐射器或对流式暖气炉不应用于手术室和其他特殊护理区域。  

3 $\textcircled{7}$ 列出的范围是需要特殊控制的最小和最大值。  

器 $\textcircled{8}$ 在指定温度范围的区域，通风系统应能使房间的任何一点温度都保持在温度范围内。单个数字表示加热和冷却能力至少应能满足规定的温度值。当病人可能不穿衣服并需要一较温暖的环境时通常采用这些值。在病人舒适度和医药条件允许的情况下，本标准不排除采用比规定的温度值低的温度的可能。非居住区如储存室等应采用适用于使用功能的温度值。  

$\textcircled{9}$ 有关麻醉废气、蒸气废气和氮氧化物工作环境的国家研究机构的职业安全和健康标准文件规定，在使用各种气体的区域内既需要局部排风系统（净化系统），又需设一般的通风系统。-01  

$\textcircled{10}$ 本文中的外伤科是指急诊部门的手术室或用于急诊外科的其他接受外伤病人的区域。用于最初处理事故伤员的第一辅助室或“急诊室”可以按表中的“治疗室”设计通风系统。用于支气管窥镜检查的治疗室应按支气管窥镜检查室设计通风系统。用于氮氧化物冷疗手术的治疗室应配有排除废气的设施。  

$\textcircled{1}$ 应对保护性无菌病房的气流做特殊设计，以保护病人不受普通环境中的空气传染微生物（即曲霉菌属孢子）的感染。这些特殊通风区域的气流组织应设计成使气体直接由最洁净的病人护理区域流向较不洁净区域的形式。这些房间应在送风端设置对 $0.3_{\mu}\mathrm{m}$ 微粒的效率为 $99.97\%$ 的高效过滤器（HEPA）。这些过滤器保护病房不受由通风部件的维修引起环境微生物散发的污染。再循环HEPA过滤器能用于增加等量的室内换气量。保护性无菌病房需要设定风量通风系统。若医院认为保护性无菌病房中的病人需要空气传染隔离室，则应设该室。不允许采用在房间内为实现保护性无菌病房和空气传染隔离室间的转换而设的可逆气流形式。  

$\textcircled{12}$ 本表中的感染病菌隔离室是用于隔离感染病菌如麻疹、水痘或肺结核病菌在空气中的传播。空气传染隔离室（AI）通风系统的设计包括在不需要隔离护理期间普通病人护理所需的设施。为增加等量的室内换气量，可以在病房使用补充再循环装置；这种再循环装置不能提供所需的室外新风量。若采用HEPA过滤器，空气可以在个别隔离室内再循环。不允许采用在房间内为实现保护性无菌病房和空气传染隔离室（AII）间的转换而设的可逆气流形式。  

$\textcircled{13}$ 若需要，应为有毒气体或化学蒸气的排除设适当的排风罩和排风装置。  

$\textcircled{14}$ 食品配置中心通风系统的送风应与排风罩或事故排风联动，以使从出口走廊渗出或渗人的风量不破坏NFPA90A标准对出口走廊的限定条件、NFPA96标准的压力要求或表中确定的最大值。在空间没有使用时，换风量可以减少或调节到气味控制要求的任一范围。 过风雨摄木器  

3.俄罗斯联邦国家标准GOSTR525392006给出的对医院洁净用房静态时的洁净度要求  

表10-26是俄罗斯联邦国家标准。  

表10-26 静态房间空气洁净度的基本要求  


<html><body><table><tr><td colspan="2">房间组</td><td>1m3空气中 最大允许粒子量 （粒径≥0.5μm）</td><td>按照 ISO14644-1</td><td rowspan="2">1m3空气中最 大允许CFU量</td></tr><tr><td rowspan="2">1</td><td>手术台区域</td><td>3520</td><td>的洁净度级别 5级</td></tr><tr><td>手术台周围区域</td><td>35200</td><td></td><td>5</td></tr><tr><td rowspan="2">2</td><td></td><td></td><td>6级</td><td>20</td></tr><tr><td>病床区域 病床周围区域</td><td>3520</td><td>5级</td><td>5 20</td></tr><tr><td rowspan="2"></td><td>3①</td><td>35200 3520000</td><td>6级 8级</td><td>100</td></tr><tr><td>4</td><td></td><td></td><td>500</td></tr><tr><td colspan="2">5①</td><td>未标准化 3520000</td><td>8级</td><td>100</td></tr></table></body></html>  

$\textcircled{1}$ 在使用单向流的区域，其要求与手术台（1组）区域的空气洁净度要求对应。  

# 洁净室及其受控环境设计  

该标准共分为5级，对于手术室也强调保护关键区域——手术台、供打开仪器和植人材料使用的桌台及手术人员所在区域。规定手术台区形成单向流，手术台区分别定级。这些规定和我国《医院洁净手术部建筑技术规范》的规定完全一样。  

该标准规定单向流速度为 $0.24{\sim}0.3\mathrm{m/s}$ （没有明确在哪一个截面）。  

表10-27是该标准的新风量标准。其他国家的标准都高，但未像我国标准那样规定最小新风量。曲人  

表10-27 新风用量要求  


<html><body><table><tr><td>房间组</td><td></td></tr><tr><td>1~3 4 5 使用麻醉的房间</td><td>每人不低于100m3/h 符合其他规范性文件 符合其他规范性文件 每台麻醉机不低于800m3/h 每人不低于72m3/h（假设房间中的每个人都吸烟）</td></tr></table></body></html>  

表10-28是俄罗斯标准给出的气流类型和过滤器等级。  

表10-28气流类型和过滤器等级  


<html><body><table><tr><td colspan="2">房间组别</td><td>房间（区域）洁净 度级别（ISO）</td><td>气流类型</td><td>换气次数 /（次/h）</td><td>过滤器等级</td></tr><tr><td rowspan="2">1</td><td>手术台区域</td><td>5级</td><td>U</td><td>无规定</td><td>F7+F9+H14</td></tr><tr><td>手术台周围区域</td><td>6级</td><td>N</td><td>30~40</td><td>F7+F9+H13</td></tr><tr><td rowspan="2">2</td><td>病床区域</td><td>5级</td><td>TeU</td><td>无规定</td><td>F7+F9+F14</td></tr><tr><td>病床周围区域</td><td>6级</td><td>N</td><td>30~40</td><td>F7+F9+H13</td></tr><tr><td colspan="2">3</td><td>8级</td><td>N</td><td>12~20</td><td>F7+F9</td></tr><tr><td colspan="2">4①</td><td></td><td>N</td><td>1~3</td><td>F7+F9</td></tr><tr><td colspan="2">5</td><td>8级</td><td>N</td><td>12~20</td><td>F7+F9</td></tr></table></body></html>  

$\textcircled{1}$ 4组房间中，自然通风是最普通的形式。如为强制通风，建议使用安装在3组和5组房间内的过滤器等级，但要减少换气次数。  

注：1.U表示单向流，N表示非单向流。  

2.为了延长F7级过滤器的使用寿命，宜采用G3（G4）级过滤器作为初级过滤。  

3.表示换气次数为参考值，仅反映空气洁净度的要求。在确定换气次数时，还需要考虑其他影响空气洁净度的因素（排除多余的热量和湿气，排出有害物质等）。在计算换气次数时，要考虑产生单向流的局部空气净化装置及设施的作用。  

表10-29是俄罗斯标准对医疗用房的分类，可见在我国相关标准中属于Ⅱ级的用房，在该标准中都归入1组。 #（  

<html><body><table><tr><td colspan="3">医院洁净用房</td></tr><tr><td colspan="3">表10-29 医疗设施的房间分类 功 能</td></tr><tr><td>房间组</td><td>无菌技术和单向流手术间，用于： 器官和组织的接合和移植； -异物植入（置换髋关节、膝关节和其他关节，使用网对疝囊修复等）；</td><td>特 征 将包括植入物在</td></tr><tr><td>1</td><td>对心脏、大血管、泌尿系统等进行再造和修复外科手术等； 使用显微外科术的再造和修复外科手术； 不同位置肿瘤的综合外科手术； 开胸腹手术； 神经外科手术； 需用器械和材料、长时间打开的大面积创面和/或长时间的外科 手术； 在经过术前化疗和/或放疗、免疫力低下且有多处脏器衰竭患者身上 的外科手术；</td><td>内的无菌和清洁异 体导人人体；长时 间的外科手术；大 面积创伤（手术范 围）；对衰弱和免疫 受损患者的手术</td></tr><tr><td>2</td><td>多系统创伤手术和其他① 采用单向流的重症监护室，用于以下患者： 骨髓移植后；十 一大面积烧伤； 经历大剂量化学和放射治疗； 一大面积外科手术后； 免疫力低下或无免疫力</td><td>患者的免疫力缺 乏，对微生物过敏， 虚弱，在重症监护 室长期监护</td></tr><tr><td>3</td><td>无单向流或者有单向流但截面小于1组的手术间，适用于： 内窥镜手术； 血管内手术； —其他小手术的治疗和诊断操作； 血液透析、血浆除去等； 剖腹产手术； 脐血、骨骼骨髓、脂肪组织等的取样，之后将干细胞分离 洁净度要求更高的无单向流的房间，包括： 接受器官移植手术的患者病房； 烧伤患者病房； 术前及其他手术间前的房间； 外年牵效高发指自 敷裹室； 一产房； 麻醉后房间铁的十空业电家用中司 复苏监护室； 新生儿科； 一消毒材料储存间； 术后监护室（用于只从重症监护室收入的患者） 进行非外科一般治疗的衰弱和重症患者监护室</td><td>患者的被传染风 险小于1组房间， 但有必要为患者和 材料提供保护，避 免经空气传染 批</td></tr></table></body></html>  

续表  

<html><body><table><tr><td>房间组</td><td></td><td>特征</td></tr><tr><td>4</td><td>有关患者、人员和其他患者不需特殊保护措施的房间： 除了2、3和5组以外的患者病房； 内窥镜诊断室（胃十二指肠镜检查、结肠镜检查、支气管镜检查、 逆行胆管胰管造影及其他）； 国大州住院部； 康复病房</td><td></td></tr><tr><td>5</td><td>传染病室（隔离病房）： 传染病（包括飞沫传染）患者病房； 泰 脓性感染患者敷裹室； 脓性感染、厌氧性感染和其他疾病患者手术室②</td><td>优先保护所有医护人 员和其他患者。这些房 间的空气禁止进入到相 邻房间</td></tr></table></body></html>

$\textcircled{1}$ 如果需要，可为早产儿护理等所需的完全隔离区（装置）提供1组房间的特殊环境。$\textcircled{2}$ 应提供横断面积为 $3.\ 0{\sim}4.\ 0\mathrm{m}^{2}$ 的单向流区域。  

# 第六节净化空调设计的规定  

# 一、净化空调设计的一般规定  

$\textcircled{1}$ 根据需要选出洁净用房。  

$\textcircled{2}$ I、Ⅱ级非手术室洁净用房送风末端应设高效过滤器，Ⅲ、IV级用房的可设亚高效过滤器。  

$\textcircled{3}$ 洁净用房不得使用静电空气净化装置作为送风末端，严禁采用普通的风机盘管机组或空调器。 海活集团海数  

$\textcircled{4}$ 洁净用房（走廊在外）不应采用上送上回气流组织。  

$\textcircled{5}$ 洁净用房患者通道上不得设空气吹淋室  

$\textcircled{6}$ 净化空调系统至少设三级空气过滤器，并不得采用木制品  

保茶 $\textcircled{7}$ 净化空调系统新风应采用有粗效、中效、亚高效三级过滤器紧邻组成的机组，或者采用节能型自清式高效率净化机组。画确木  

$\textcircled{8}$ 净化空调系统回风口应安装低阻中效或更高效率的过滤器  

# 二、各类洁净用房净化空调设计的特殊规定  

# 1.洁净手术部  

$\textcircled{1}$ 洁净区与非洁净区之间必须设缓冲室或传递窗。其他区域、房间之间根据需要也可设缓冲室。缓冲室应有洁净度级别，并与洁净度高的一侧同级，但不应高过6级（ISO）。缓冲室面积在 $2\sim3\ensuremath{\mathrm{m^{2}}}$ 以上。  

发 $\textcircled{2}$ 洁净手术部的平面布置应对人员及物品（敷料、器械等）分别采取有效的净化流程（见图10-1）。净化程序应连续布置，不应被非洁净区中断。01  

![](output_1\images\洁净室及其受控环境设计/37bc5c72db4e86d4f056b1b7f0c96bc4fe6a0382a1e46f73ae2e9caa3ca0c438.jpg)  
图10-1洁净手术部人、物净化流程  

$\textcircled{3}$ I、Ⅱ级洁净手术室应每间采用独立系统，Ⅲ、V级洁净手术室可 $2\sim3$ 间合用一个系统。  

![](output_1\images\洁净室及其受控环境设计/a20441f832b54d3409bca10bc7f4f2881f9e91bc02f4e7e1bb014281b3bca9f9.jpg)  
图10-2集中送风口尺寸  

# 洁净室及其受控环境设计  

阳 $\textcircled{4}$ Ⅲ级以上（含Ⅲ级）洁净手术室应采用在手术台上方局部集中送风方式，见图10-2。通中非效不置效（0）有  

$\textcircled{5}$ 实践已证明，阻漏式送风天花是性能优越的集中送风方式，一般送风方式难免要泄漏，检、堵都极困难，而阻漏式送风天花就免去了这项麻烦，已获很大推广。表10-30是两种送风方式比较。图10-3是阻漏式送风天花实际应用情况。  

表10-30传统和新型手术室专用阻漏式末端分布装置比较表  


<html><body><table><tr><td>项目</td><td>传统手术室专用末端分布装置</td><td>新型手术室专用阻漏式末端分布装置</td></tr><tr><td>原理 特性 气流特性</td><td>传统的过滤器送风口概念 过滤、均流和堵漏的三个功能集于一体 气流均匀性较差，气流易扩散，抗干扰性差</td><td>采用了先进的阻漏层概念 过滤、均流和堵漏三个功能“解偶” 单向流气流，断面风速均匀性好，气流密集、平行，</td></tr><tr><td>过滤特性</td><td>过滤器安装在末端装置内，传统机械式密 封，过滤器需要在手术室内检漏</td><td>抗干扰性好，使Ⅱ、Ⅲ级手术室送风具层流特性 末端过滤器安装在另外专用箱体内，零压密封， 过滤器不需要检漏</td></tr><tr><td>渗漏</td><td>过滤器及安装框架易渗漏 钣金箱体，手工制作，形体加工误差大</td><td>无渗漏危险</td></tr><tr><td>末端装置</td><td></td><td>铝合金型材箱体，分四个独立箱体，可工厂化加 工，形体加工误差小</td></tr><tr><td>运输安装 维修</td><td>不便运输，现场制作，整体吊装 须在手术室内维修、更换过滤器，需要拆装</td><td>便于运输，可现场拼装，十分方便 无需在手术室内更换过滤器，装置为半永久性，</td></tr><tr><td>外观</td><td>末端装置</td><td>不需要拆装与维修</td></tr><tr><td></td><td>随意性较大，孔板不美观，均流网日久会 松弛</td><td>模式、规格统一，无孔板，均流网不会松弛</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/59c2a2029dbe2b8152e3ef4850e40988518debaafe67651d09c967479db384be.jpg)  
图10-3阻漏式送风天花实际应用情况  

$\textcircled{6}$ 新风处理可采用分散系统也可采用集中系统。  

集中系统是将新风集中处理后分送到各小系统或各室，这样不便于调节、节能，但便于集中管理。于不世一，来人数好直要小放风  

各个小系统或各个区域、房间（如手术室）有各自的新风处理设备，机房多了，可能增加了管理工作量，但在使用上更具灵活性，有利节能。  

$\textcircled{7}$ 不带风机的超低阻节能自清式高效率净化新风机组（CJG型）可按表10-31方案给各级手术室配备。，发衣您托风双的省代的立血用采  

表10-31 建议洁净手术室配用CJG新风机组规格  


<html><body><table><tr><td>手术室级别</td><td>标准新风量 /（m3/h）</td><td>建议配用规格</td><td>手术室级别</td><td>标准新风量 /（m3/h）</td><td>建议配用规格</td></tr><tr><td>I</td><td>≥10000</td><td>CJG-3000(B)1室1台</td><td rowspan="3">VI 其用</td><td rowspan="3">≥6000</td><td>CJG-3000(B)2室1台</td></tr><tr><td rowspan="2">Ⅱ、Ⅲ</td><td rowspan="2">≥8000</td><td>CJG-3000（B）2室1台</td><td>CJG-2500(B)2室1台</td></tr><tr><td>CJG-2500(B)1室1台</td><td></td></tr></table></body></html>  

⑧新风口不应设在机房内，新风净化机组应尽量安在人口处，进风速度应不大于 $3\mathrm{m/s}$ 0 直福  

$\textcircled{9}$ 手术室要两侧回风，I级手术室应采用连续风口回风，其他级别手术室每侧回风口不应少于2个。应采用定风向可调风量过滤回风口。来客  

$\textcircled{10}$ 各手术室排风管宜独立设置，条件相近的手术室可以共用排风总管。  

$\textcircled{1}$ 排风应设高中效（含）以上过滤器和止回阀。  

$\textcircled{12}$ 排风管出口应直接通向室外。  

$\textcircled{13}$ 所有洁净室在室宽大于 $3\mathrm{m}$ 时应采用双侧下部回风，不应采用四角或四侧回风，走廊可采用上回风。自内室的器起教效商育风回跟来遇丽  

味誉 $\textcircled{14}$ 下部回风口口上边高度不应超过地面之上 $0.5\mathrm{m}$ ，下边离地面不应低于 $0.1\mathrm{m}$ 新高业好为展共风储的共的#越民  

$\textcircled{1}$ 不应采用淋水式空气处理器。通过表冷器截面风速不应大于 $2\mathrm{m/s}$ 0  

$\textcircled{16}$ $\mathbf{I}\sim\mathbb{I}$ 级洁净用房系统的高效过滤器之前管路内的空气相对湿度不宜大于 $75\%$ 三o 讯图成首热期风用  

$\textcircled{17}$ 正负压切换手术室回风口必须安装无泄漏的动态气流密封负压高效排风装置菌内吧效器惠场育风回  

# 2.一般手术部  

$\textcircled{1}$ 一般手术部根据气候条件可采用全新风通风系统，新风宜经过超低阻节能自清式高效率新风净化机组过滤。 图城风城门风风电  

$\textcircled{2}$ 一般手术部应采用末端过滤器不低于高中效过滤器的空调系统。  

$\textcircled{3}$ 换气次数应不低于6次/h，室内保持正压。  

# 洁净室及其受控环境设计  

# 3.重症护理单元  

$\textcircled{1}$ 应采用独立系统， $24\mathrm{h}$ 连续运行。国司中集风是装中集$\textcircled{2}$ 送风气流不要直接送入病床面，每一病床均不应处于其他病床下风侧。$\textcircled{3}$ 排风（或回风）口应设在病床附近。画窗个答装小个  

# 4.骨髓移植病房（血液病房、白血病房）  

$\textcircled{1}$ 级血液病房应采用全室垂直单向流方式。自升$\textcircled{2}$ 各病房应采用独立的互为备用的双风机并联方式，24h运行。③至少设两挡风速。风室木手0素$\textcircled{4}$ 应两侧连续风口回风，采用定风向可调风量过滤回风口。  

# 5.烧伤病房  

$\textcircled{1}$ 各病房应采用独立系统。  
$\textcircled{2}$ 应设备用送风机，24h运行。$\textcircled{3}$ 重度烧伤的洁净病房应采用集中布置送风口。$\textcircled{4}$ 每张病床均不应处于其他病床的下风侧。$\textcircled{5}$ 病区内的浴室、厕所等应设排风装置，并装中效过滤器，最好装低阻高中  
过滤器，设置与排风机联锁的密闭风阀。 8年大  

# 6.哮喘病病房  

$\textcircled{1}$ 各病房应采用独立系统，24h运行。$\textcircled{2}$ 严格控制温度波动。木的抄  

# 7.负压隔离病房  

$\textcircled{1}$ 烈性呼吸道传染病病房，条件允许且有必要时，应采用全新风系统，或者用时可切换成全新风系统间不采干大宽 车生请合烟新$\textcircled{2}$ 隔离病房可以采用回风有高效过滤器的室内自循环风系统。该方式限于有传染性病人居住的单人病房或多人同类病人病房的室内自循环。可采用风机盘管制冷供热，另设独立的或公共的新风供给系统。送风口最多设亚高效过滤器，而超低阻高中效过滤器最适宜。风面器务通器账产空木用来应本  

自循环有以下几种形式：  

a.用风机盘管，如图10-4所示。  

由于室内负荷由风机盘管负担，空调新风机的负担减轻。  

由于回风高效过滤器滤菌效率可达到 $99.9999\%$ 以上，室内菌浓达到每立方米几百万个才能穿透过1个，一般情况下，室内不可能达到如此高的菌浓，所以回风是相当干净的，不必担心风机盘管上积尘积菌。条刻木手翅一  

b.用送风风口加风机，如图10-5所示。  

用风机盘管的形式在盘管内有很大可能产生凝结水，这仍是不希望发生的，所以此方案将盘管取消，由一般风机送风代之，回风经过空调新风机，加大了新风机  

![](output_1\images\洁净室及其受控环境设计/3b3474538029e8a4db8b1ab12c541f86f254b8372b9ea36c7bc88fb60d146a4d.jpg)  
图10-4 用风机盘管自循环  

![](output_1\images\洁净室及其受控环境设计/f498d074a6a651f95dd7661cc065d360c87d9e5de04345dcbe5ebc79b8cdf270.jpg)  
图10-5用风机送风口自循环一  

的负担。  

c.用送风风口加室内自循环风机，如图10-6所示。  

由于病房内只住1～2个人，热湿负荷很小。如果回风不需要热湿处理，不经过空调新风机组，而由空调新风机组只处理新风来承担全部空调系统的热湿负荷，  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/87d10455eba7e6d8ca889926d6aaf6333df5c838d03e44311162ce526f96e490.jpg)  
图10-6 用风机送风口自循环二  

就不会出现凝结水的问题了。刘华提出了具体方案，如图10-6所示。  

该方案通过降低机器露点或增加新风量两种方法解决空调新风机组承担全部湿负荷的问题。如果增加新风量，对双人病房计算结果只要3.1次/h新风，即增加1次/h。  

该方案以上海气象条件为例计算表明，空调新风机组中部分类型的表冷器6排即达到设计要求（ $\mathrm{<26^{\circ}C}$ ， $460\%)$ ，用另一部分类型表冷器则需8排。  

$\textcircled{3}$ 应在室内排风口或回风口处设无泄漏免检漏的负压高效排风装置，内设最少为国际B类的高效过滤器，排风管出口应有逆止阀、防雨水措施。运行中排风管应处于负压状态。  

$\textcircled{4}$ 宜采用两挡送风量，夜间设为低挡。空调系统应 $24\mathrm{h}$ 运行。  

③无净化空调系统的病区、病房和辅助房间，宜按区域设置机械通风系统，设机械送排风或最少应有机械排风。隔离病房之外的区域，不论有无净化空调，回风口皆应安装超低阻高中效过滤器。 烟  

$\textcircled{6}$ 隔离病房门口必须设缓冲室，可以与病房合用一个送风系统或采用自净器循环（详见后面实例分析）。缓冲室换气次数不少于60次/h。  

$\textcircled{7}$ 隔离病房卫生间可只设排风，压力应比室内低。  

③隔离病房优选的送回风方式是：床头里下侧回风，床沿外侧设主送风口形成定向流，床尾设次送风口。主次风口面积比为（3：1）～（2：1）。  

多间隔离病房的走廊与清洁区之间再设一道缓冲室，隔离效果更好。  

$\textcircled{10}$ 隔离病房与血液病（骨髓移植）病房的比较，见表10-32。  

表10-32隔离病房与血液病（骨髓移植）病房比较  


<html><body><table><tr><td>项目</td><td>隔离病房 器</td><td>血液病房</td><td>ICU</td></tr><tr><td>目的</td><td>防止传染别人</td><td>防止被传染</td><td>防止被传染</td></tr><tr><td>压差</td><td>对外正压≥5Pa</td><td>对外正压≥5Pa</td><td>对外正压≥5Pa</td></tr><tr><td>洁净度</td><td>无要求</td><td>5级（ISO）</td><td>8级（ISO）</td></tr><tr><td>送风口</td><td>最高为亚高效过滤器</td><td>必须高效过滤器</td><td>亚高效或高效过滤器</td></tr><tr><td>回风或排风口</td><td>必须高效过滤器，无漏泄</td><td>粗、中效过滤器</td><td>超低阻高中效过滤器</td></tr><tr><td>气流组织</td><td>乱流，定向流，上送下回</td><td>单向流，上送下回</td><td>乱流，定向流，上送下回</td></tr><tr><td>病房</td><td>可多床(同类病）</td><td>单床</td><td>多床</td></tr><tr><td>厕所</td><td>一定在室内，对洁净度无 要求，对病房负压</td><td>不宜在室内，和病房同 级，对病房负压</td><td>在室外</td></tr><tr><td>探视廊</td><td>无</td><td>有</td><td>无</td></tr><tr><td>缓冲室</td><td>要求</td><td>不要求</td><td>宜有</td></tr><tr><td>风系统</td><td>有条件的自循环风或全 新风 N</td><td>循环风</td><td>循环风</td></tr><tr><td>加湿</td><td>无要求</td><td>有要求</td><td>无要求</td></tr><tr><td>换气次数</td><td>12次/h</td><td>按风速>0.15m/s和 >0.25m/s两挡切换</td><td>10~15次/h</td></tr></table></body></html>  

# 8.检验科、病理科、实验室、检查室  

$\textcircled{1}$ 应采用独立系统。  

②产生有害气体的部位（试剂配制、标本处理、实验装置等）应采用负压洁净工作台。③产生对人有害气溶胶的操作，应在二级（含以上）生物安全实验室中进行。$\textcircled{4}$ 应考虑检查用医疗设备发热量。  

# 9.治疗室  

$\textcircled{1}$ ①放射治疗室应在排风口上安高效过滤器。不允许任何管道设施穿越。  
②磁共振的扫描间的风口应用非磁性并能屏蔽电磁波的材料制作。  

# 10.中心供应室  

$\textcircled{1}$ 应区分洁净区、清洁区和污染区。$\textcircled{2}$ 洁净区应采用独立系统。 ##$\textcircled{3}$ 低温无菌室（如环氧乙烷气体消毒器室）应采用独立排风。$\textcircled{4}$ 污染区内发生污染最大的场所应设独立排风系统。③各区间的物品应通过传递窗传送，对大的物件应采用落地式传递窗传送，传递污染物品应采用联锁式传递窗。  

有条件的中心供应室应采用集中式空调净化系统，上送下回，送风口安高效或亚高效过滤器，回风口至少安粗效，最好是超低阻高中效过滤器，见图10-7。  

![](output_1\images\洁净室及其受控环境设计/3f1b50ecd5c49bb0c10b2e10d1ea991354a42a8958077737c86d27153b8f0e7b.jpg)  
图10-7 集中式方案  

②当洁净用房不多或不大，不可以采用集中式空调净化系统时，可采用分散式空调净化系统：顶棚上安装风机盘管机组，其回风口必须安超低阻高中效过滤器，新风由新风净化机组供给，见图10-8。  

![](output_1\images\洁净室及其受控环境设计/4da293626d35c254c7c059ed4c8559e5c7db3e49456329962432bcc154dbc658.jpg)  
图10-8 分散式方案  

③当不需要空调时，可用带超低阻高中效过滤器的净化风口代替风机盘管机组，使洁净区达到一定的净化，见图10-9。效高资上口风惟在应室就郎①  

![](output_1\images\洁净室及其受控环境设计/911317e6c618d0a0fde77536b065e7a42b35627f5ecbfac3fc27104b082ea4c4.jpg)  
图10-9 无空调的分散式方案  

# 第七节 对水气电的要求  

# 一、对电的要求  

$\textcircled{1}$ 根据用电客户的性质和重要性，民用建筑电气负荷分为一、二、三级。一级负荷用户重要性最大，应由两个电源供电，即通常说的双路供电，而且对其中特别重要的用户，还应有第三电源或自备（应急）电源。  

$\textcircled{2}$ 根据《医院洁净手术部建筑技术规范》规定，洁净手术部电负荷为双路供电的一级负荷，双路供电有困难时，应有备用电源，并能在1min内自动切换。  

一级负荷还适用于医院的以下场所或设备。  

急诊室、监护病房、手术部、分娩室、婴儿室、血液病房的净化室、血液透析室、病理切片分析、CT扫描室、血库、高压氧舱、县级及以上医院加速器机房、治疗室、配血室的电力照明、培养箱、冰箱、恒温箱的电源、走道照明  

消防用电设备，例如：消防水泵、消防电梯、排烟及正压一级负荷通常由 $10\mathrm{kV}$ 电源加快速启动的柴油发电机组或加EPS（UPS）供电。  

$\textcircled{3}$ 二级负荷重要性次于一级负荷，宜由两回路供电。通常由 $6\mathrm{kV}$ 及其以上专用架空线或电缆线或两根电缆组成的电缆段供电（每根电缆应能承受 $100\%$ 二级负荷）。$\textcircled{4}$ 二级负荷适用于一级负荷以外的场所，如高级病房、X射线机电源以及二级负荷用户中的消防、客梯、生活水泵等用电。  

$\textcircled{5}$ 三级负荷对供电无特殊要求。  

$\textcircled{6}$ 每个洁净手术室的干线必须单独铺设并与辅助病房用电分开。  

$\textcircled{7}$ 医药用房禁止采用TN-C接地系统。  

$\textcircled{8}$ I级手术室和心脏外科手术室必须设置有隔离变压器的功能性接地导线。其他手术室也应考虑用隔离变压器。  

# 洁净室及其受控环境设计  

$\textcircled{9}$ 医疗场所的用电特性参见表10-33（以批准的《综合医院建筑设计规范》为准）。 来要的中户板计菜  

表10-33 医疗用房的用电特性  


<html><body><table><tr><td rowspan="2">部门</td><td rowspan="2">医疗场所以及设备</td><td colspan="2">场所类别</td><td rowspan="2">自动恢复供电时间</td><td colspan="3"></td></tr><tr><td>1</td><td>2</td><td>t≤0.5s</td><td>0.5s<t≤15s</td><td>t>15s</td></tr><tr><td rowspan="2">门诊部</td><td>门诊诊室</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>门诊治疗</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="3">急诊部</td><td>急诊诊室</td><td>Y</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>急诊抢救室</td><td></td><td></td><td></td><td><#</td><td></td><td></td></tr><tr><td>急诊观察室、处置室</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="5">住院部</td><td>病房</td><td></td><td>V</td><td></td><td></td><td></td><td></td></tr><tr><td>血液病房的净化室、产房、早产儿 室、烧伤病房</td><td></td><td>V</td><td></td><td><#</td><td>√</td><td></td></tr><tr><td>婴儿室</td><td></td><td></td><td></td><td></td><td>√</td><td></td></tr><tr><td>重症监护室</td><td></td><td></td><td></td><td><#</td><td>√</td><td></td></tr><tr><td>血液透析室</td><td></td><td></td><td></td><td><#</td><td>√</td><td></td></tr><tr><td rowspan="3">手术部</td><td>手术室</td><td></td><td></td><td>√</td><td></td><td>√</td><td></td></tr><tr><td>术前准备室、术后复苏室、麻醉室</td><td></td><td>V</td><td></td><td>①</td><td>√</td><td></td></tr><tr><td>护士站、麻醉师办公室、石膏室、冰 冻切片室、敷料制作室</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>功能检查</td><td>肺功能检查室、电生理检查室、超声 检查室</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>内窥镜</td><td>内窥镜检查室</td><td></td><td>##</td><td></td><td></td><td><#</td><td></td></tr><tr><td colspan="2">泌尿科</td><td></td><td></td><td></td><td></td><td><②</td><td></td></tr><tr><td rowspan="4">影像科</td><td>DR诊断室、CR诊断室、CT诊断室</td><td></td><td>V</td><td></td><td></td><td></td><td></td></tr><tr><td>导管介人室</td><td></td><td></td><td></td><td></td><td>V</td><td></td></tr><tr><td>心血管造影检查室</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>MRI扫描室 高峨</td><td></td><td>V</td><td></td><td></td><td></td><td></td></tr><tr><td>放射治疗</td><td>后装、钻60、直线加速器、刀、深部 X射线治疗</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="2">理疗科</td><td>物理治疗室</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>水疗室</td><td></td><td>V</td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="2">检验科</td><td>大型生化仪器</td><td></td><td></td><td></td><td>V</td><td></td><td></td></tr><tr><td>一般仪器</td><td>√</td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

续表  

<html><body><table><tr><td>部门</td><td>医疗场所以及设备</td><td colspan="2">场所类别</td><td></td><td colspan="3">自动恢复供电时间</td></tr><tr><td></td><td>ECT扫描间、PET扫描间、射线</td><td>0</td><td>1</td><td>2</td><td>t<0.5s</td><td>0.5s<t≤15s</td><td>t>15s</td></tr><tr><td rowspan="2">核医学</td><td>机、服药、注射</td><td></td><td>√</td><td></td><td></td><td><①</td><td></td></tr><tr><td>试剂培制、储源室、分装室、功能测 试室、实验室、计量室</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>高压氧</td><td>高压氧舱</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="2">输血科</td><td>储血</td><td>√</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>配血、发血</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="2">病理科</td><td>取材、制片、镜检</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>病理解剖</td><td>√</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>药剂科</td><td>贵重药品冷库</td><td></td><td></td><td></td><td></td><td></td><td>③</td></tr><tr><td rowspan="4">保障系统</td><td>医用气体供应系统</td><td>√</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>消防电梯、排烟系统、中央监控系 统、火灾警报以及灭火系统</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>中心（消毒）供应室、空气净化机组</td><td>√</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>太平柜、烧炉、锅炉房</td><td></td><td></td><td></td><td></td><td></td><td>③</td></tr></table></body></html>

$\textcircled{1}$ 照明及生命支持电气设备。 人福$\textcircled{2}$ 不作为手术室。$\textcircled{3}$ 恢复供电时间可在15s以上，但需要持续 $3\sim24\mathrm{h}$ 提供电力。  

注：0类场所为不使用医疗电气设备接触部件的场所，1类场所为上述接触部件与患者身体接触的场所，2类场所为上述接触部件与患者体内（主要为心脏）接触以及断电后患者有生命危险的场所。  

$\textcircled{10}$ 洁净手术部的配电总负荷不应小于 $8\mathrm{kW}$ o  

# 二、对气的要求  

$\textcircled{1}$ 医用气源应按日用量计算，储备量不小于3d的用气量。 TEs具$\textcircled{2}$ 各种医用气体供应压力如表10-34所列（以《综合医院建筑设计规范》为准）。  

表10-34各种医用气体的供应终端压力  


<html><body><table><tr><td>医用气体</td><td>供气压力/MPa</td><td>医用气体</td><td>供气压力/MPa</td></tr><tr><td>氧气 氧化亚氮 立 负压吸引</td><td>0.4~0.45 0.35~0.40 0.07~—0.03</td><td>压缩空气 氮气中</td><td>0.45~0.95 川风 0.8~1.10</td></tr></table></body></html>  

$\textcircled{3}$ 洁净手术部最少应供应氧气、压缩空气和负压吸引  

$\textcircled{4}$ 洁净手术部用气标准见表10-35。  

# 洁净室及其受控环境设计  

# 表10-35 3 洁净手术部用气的终端压力、流量和日用时间  

（据《医院洁净手术部建筑技术规范》）  


<html><body><table><tr><td rowspan="2">气体种类</td><td rowspan="2">单嘴压力/MPa</td><td colspan="3">流量</td></tr><tr><td>单嘴流量/（L/min）</td><td>日用时间/min</td><td>用时使用率/%</td></tr><tr><td>氧气 负压吸引 压缩空气 氮气 氧化亚氮</td><td>0.40~0.45 -0.07~—0.03 0.45~0.90 0.90~0.95 0.40~0.45</td><td>10~80 30 60 230 4</td><td>120（恢复室1440） 120（恢复室1440） 60 30</td><td>50~100 100 80 10~60</td></tr></table></body></html>  

# 三、对水的要求  

$\textcircled{1}$ 医疗用房用水水质必须符合GB5749—2006《生活饮用水标准》和卫生部制定的《生活饮用水水质卫生规范》（2001）。 财热村后电动  

$\textcircled{2}$ 洁净手术部的热水储存不应低于 $60^{\circ}C$ ，当设置循环系统时水温不应低于 $50^{\circ}\mathrm{C}$ 。 就迎婚馨美大歡 装轴粉  

$\textcircled{3}$ 一般均应采用非接触非手动开关。  

$\textcircled{4}$ 洁净手术部按每间手术室不多于2个龙头配备。  

$\textcircled{5}$ 洁净手术部的排水横管直径应比常规大一级。  

# 第八节实例分析  

# 一、洁净手术部例1  

该实例选自《洁净手术部建设实施指南》，其平面布置见图10-10。  

# 1.概况  

建筑面积 $2515\mathrm{m}^{3}$ ，位于新建病房综合楼四层，17间洁净手术室，平面呈双走廊型。式《就卡款合装》》 朴用因  

I级手术室2间，每间一台空调机组；  
Ⅱ级手术室8间，每间一台空调机组；  
Ⅲ级手术室7间，每间一台空调机组。  
新风用4台新风机组，集中供应新风。排风机组为每间手术室独立设置。  

# 2.简单分析  

$\textcircled{1}$ 与表10-7、表10-12相比，洁净辅助用房稍缺。期血小录籍木平$\textcircled{2}$ 正负压切换手术室目前的位置不符合《医院洁净手术部建筑技术规范》规定的“与其相邻区域之间必须设缓冲室”的要求，无缓冲室，且与手术部的污物清洗处相通也不合适。其位置位于平面的最里端，如病人走中部的正常电梯，将污染一片区域，如右方电梯又走污物又走感染病人，是不合适的。来  

![](output_1\images\洁净室及其受控环境设计/fcd1edd1f450f6a1ecf830c0875424a5cc65a0123808a704a6cb589ab7027e63.jpg)  
图10-10 例1四层洁净手术部平面图  

③更衣室平面应明确区分脱衣和穿衣（二更），为防止脱衣过程中的纤维衣屑等飞扬进入洁净区，应在穿衣处送风，使二更达到30万级（209E）或10万级（209E)，不回风，风从二更压向非洁净区。所以从洁净分区图上看，穿衣（二更）应划在洁净区，并是洁净区的一个人口。能前文货暗米手班吉自对实  

厕所绝对不能如图上所示那样布置，设在进入内区的附近，因为上厕所时必须是在穿衣之前，可上可不上，上完以后要洗手，要二次换鞋。所以厕所可设在脱衣处甚至换鞋之前。木毛常告贰三是二曲人益位，m0008面庭事  

图10-11为较好的做法。  

④如果清洁走廊仅是走卫生人员，为回收污物的通道，如图上所示用一般的门是对的，而且门的开启方向也是对的，应向内。这是易为一般设计者忽略的地方。  

③洁净走廊与清洁走廊共属洁净区，其间无须设缓冲室，而清洁走廊与非洁净区，按规范要求“洁净区与非洁净区之间必须设缓冲室或传递窗”。一般设计者  

![](output_1\images\洁净室及其受控环境设计/1b824751953b80f4253403b963a2f96a8bbf77ccea4755f5a286fb9a518196a0.jpg)  
图10-11 区别脱衣、更衣的卫生通过  

都忽略了这一点。  

青印 $\textcircled{6}$ 苏醒室应靠近麻醉办公室等处，并有可观察的透明点。因为病人苏醒过程中要有人监护，图上位置未能体现这一点。 阳通华光酒 00  

$\textcircled{7}$ 规范要求“Ⅲ、V级洁净手术室可 $2\sim3$ 间合用一个系统”，现在虽然1间1台机组，也无不可。 大就公国通商平室  

# 二、洁净手术部例2  

该实例选自《洁净手术部建设实施指南》，其二层平面见图10-12，三层平面见图10-13。式国，新内人报开#，置斜土指不越#  

# 1.概况  

建筑面积 $8000\mathrm{m}^{2}$ ，分别在大楼的二层和三层设洁净手术部，设双走廊。  

$\textcircled{1}$ 二层手术室有：  

I级手术室1间（铅防护），一个空调系统；Ⅲ级手术室8间，其中一间为正负压切换，一间为铅防护。正负压切换的为1个空调系统，其余的为2个空调系统。洁净走廊，10万级（209E），2个空调系统。属共击部青已润步  

ICU，1个空调系统。  

![](output_1\images\洁净室及其受控环境设计/15d425ee227cb9fd5b543774949ac09e2219d336f08a19fab82f3292a10fbe08.jpg)  

![](output_1\images\洁净室及其受控环境设计/f365252839b34d96c407e458f0562a6459261e1eacca039529d727fad018938b.jpg)  

更衣区，1个空调系统。  

办公区，1个空调系统。  

$\textcircled{2}$ 三层手术室有：  

I级手术室4间，其中铅防护1间，每间一个空调系统；Ⅲ级手术室6间，每间一个空调系统。  

洁净走廊，10万级（209E），2个空调系统。  

ICU，1个空调系统  

更衣区和办公区，1个空调系统。  

新风系统为每一空调系统独立采用，只有净化处理。排风系统各手术室独立。  

# 2.简单分析  

$\textcircled{1}$ 每层有各自的更衣室，避免只在一层设，经过垂直通道会有污染的问题，但与例1同样存在脱衣、更衣区分等问题。  

$\textcircled{2}$ 二层清洁走廊上缺少污物集中地。  

$\textcircled{3}$ 正负压切换手术室布置较好，独立自成一区，有自用电梯  

$\textcircled{4}$ 换床室应分隔，不宜将洁净车放置于洁净走廊。  

$\textcircled{5}$ 刷手间通过独立的非自动门进入手术室是不合适的。  

$\textcircled{6}$ 一次性物品室未跨区，规范给出的跨区原则的示意图10-14，并参见图10-1。  

![](output_1\images\洁净室及其受控环境设计/ab1a4bcb4f6a8d34959d9ed6c89ab349c34203c9b0d4ad0c95834e1c30b9ca1f.jpg)  
图10-14 跨区示意  

$\textcircled{7}$ 洁净手术室都有准备间，属带前室的布置，方便，但面积占用较多。  

$\textcircled{8}$ I级手术室边上无辅助房间，对大型手术恐有不便。  

$\textcircled{9}$ 三层ICU左侧在中心设4张床，于气流组织不利，容易造成交叉污染。一般应当在一侧设床，另一侧回风；或两侧设床，中间送风，两侧回风。  

# 三、洁净手术部例3  

该例选自《洁净手术部建设实施指南》，其手术部平面布置见图10-15，手术室平面见图10-16。  

![](output_1\images\洁净室及其受控环境设计/625fd0d804ef12cac107e828919b9942efae358feffdd96b5c3a2dcc8ab4b49a.jpg)  

![](output_1\images\洁净室及其受控环境设计/6a26e5dfdb13228bae79e3a5c70104f306ac7e9286172c0a5af5571b341d0aea.jpg)  
图10-16 例3洁净手术室平面图  

# 1.概况  

建筑面积1100m，位于病房大楼第11层，空调机房在6层，平面为双走廊型。 康家收健数  

I级手术室1间，1个空调系统，阻漏式洁净送风天花集中送风。Ⅱ级手术室2间，1间1个空调系统，阻漏式洁净送风天花集中送风。Ⅲ级手术室3间，共用1个空调系统，阻漏式洁净送风天花集中送风。V级手术室1间，为正负压切换，1个空调系统。辅助房间，1个空调系统。ICU及其辅助间，1个空调系统。 鼎汉山新一自术中集出限人  

新风系统为每个空调系统独立采用，只有空调净化处理，排风机为各手术室独立设置。  

# 2.简单分析  

$\textcircled{1}$ I级手术室放在最里端，干扰最小。 京洲  
朱手 ②更衣室符合规范要求，分为脱衣和更衣。于8面$\textcircled{3}$ 复苏室紧靠护士办和麻醉办，并可观察。$\textcircled{4}$ 换车处脏车放在走廊上，地方显然不足，若进入换车处换，换车处未区分  
洁净与非洁净，地方也小。 合一班局民 空用国中其所室  
海风 $\textcircled{5}$ 清洁走廊一端设污物集中是合适的。基师合一瓶良辞通审，胜旺所$\textcircled{6}$ 一次性物品室未跨区，参见图10-1。 置立蜂蜜未年团范式  

# 洁净室及其受控环境设计  

$\textcircled{7}$ V级手术室和清洁走廊均应为30万级（209E），属洁净区，不应划成不同的区分标志。  

$\textcircled{8}$ 清洁走廊与非洁净区之间应有缓冲室。  

$\textcircled{9}$ 采用阻漏式洁净送风天花集中送风为安装带来方便，无泄漏之患。  

# 四、洁净手术部例4  

该例选自《洁净手术部建设实施指南》，其平面布置见图10-17。  

# 1.概况  

建筑面积 $4307\mathrm{m}^{2}$ ，设于二层。  

I级手术室2间，1间1个空调系统；Ⅲ级手术室14间，两间合用一个系统；共32个空调净化系统。  

平面布置为中心岛型。最中心为无菌走廊（无菌物品通道），1万级（209E）。手术室外围是洁净走廊，为医护人员、病人及术后污物通道，10万级（209E）。每间手术室配刷手间（医生通过）、麻醉诱导间（病人通过）及清洗间（术后污物在此处理后通过）。新风设两套集中预处理系统，专为手术室服务，一为正常新风供应，一为正压新风供应。排风机每间手术室独立设置。  

# 2.简单分析  

$\textcircled{1}$ 一般洁净手术部无菌物料从10万级（209E）洁净走廊进入，所以本例无菌走廊也可定为10万级（209E)。！類大司毛 T 001面放量  

$\textcircled{2}$ 平面非常规整，对运作管理有利。  

$\textcircled{3}$ 手术室后门不走人，只为进人无菌物料，也可改为大传递窗。  

国 $\textcircled{4}$ 洁净走廊与非洁净区之间有缓冲，例如在走廊与图中左、右下方的污洗室之间应有缓冲，可设污洗室外的小间为缓冲室，这种缓冲室并不一定是另一间房间，将走廊隔出一小段，增加一道门就行了。 福10  

$\textcircled{5}$ 人员卫生通过建在本层，应注意防止受污染。  

# 五、洁净手术部例5  

本例选自《洁净手术部建设实施指南》，其平面布置见图10-18。  

# 1.概况  

建筑面积 $1998\mathrm{m}^{2}$ ，建于病房综合楼三、四层，设洁净手术室22间。I级手术室2间，每间1台空调机组（其中一间与其体外循环室共用一台机组）。Ⅱ级手术室5间，每间一台空调机组。Ⅲ级手术室6间，每3间合用一台空调机组。V级手术室9间，其中4间用一台空调机组，另5间用一台空调机组。洁净走廊用一台空调机组。洁净走廊辅房用一台空调机组。新风集中供应，设3台新风机组。排风机为每间手术室独立设置。 国未室品心一  

![](output_1\images\洁净室及其受控环境设计/59d0c8dcaa8102f7c10acd91b0ec8024389df57498cc09ac026cdd0a799fd412.jpg)  
图10-17 例4洁净手术部平面图  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/aa3c4f9cc249d8c8d0e1f51f007aceb7ff193f51b6619d33bce3cd152900f825.jpg)  
图10-18例5四层洁净手术部平面图  

# 2.简单分析  

$\textcircled{1}$ 一次性物品区未跨区，在本例中容易改动，见图10-19。  

$\textcircled{2}$ 清洁走廊压力应高于消毒室（左下方）和污洗室（右下方），故门应向走廊开启。其他如洁具室、护工室也应如此。  

![](output_1\images\洁净室及其受控环境设计/2c57b2ca9943e074b9017cf75ce4e9771a4861adbef6bb5fd8981143b8da7176.jpg)  
图10-19一次性物品室改动方案计人梁磊、刘华）。  

$\textcircled{3}$ 所有手术室洁净度都高于清洁走廊，故门的开启方向应向内。  

$\textcircled{4}$ 清洁走廊与通向室外的非洁净区之间应有缓冲。  

# 六、负压隔离病房例  

该例的隔离病房区平面布置见图10-20（设星  

该例的双人隔离病房平面见图10-21。  

# 1.概况  

隔离病房位于中心楼12层， $1600\mathrm{m}^{2}$ ，设12套负压隔离病房，4套普通病房。每两套病房共用一个前缓冲室，单用一个后缓冲室。此外，在病区有关出入口皆有缓冲室，实现“三区（清洁区、半污染区和污染区）两缓（病房人走廊、走廊至外界）”，大大提高了隔离能力。各区采用独立空调系统。清洁区用风机盘管加独立空调系统；半污染区用一个独立的全空气系统；污染区隔离病房每套有独立的全空气系统，高低两挡风速。其他区域为一个独立的全空气系统。  

病房12次换气，缓冲室60次换气。  

压力梯度见图10-22。其他参数见表10-36。  

![](output_1\images\洁净室及其受控环境设计/2492f0b42f43a1abc37d597bad94de7705f7715e945c656aefc3c8e0286cbc52.jpg)  

![](output_1\images\洁净室及其受控环境设计/033160a6279acaf3afd093e6e264e004ea3d489ea682d32d38c75e323e6af7dd.jpg)  
图10-21 双人隔离病房平面  
图10-22 压力梯度设置  

1一隔栅主送风口；2—条形次送风口；3—亚高效送风口；4一回（排）风口，内含无泄漏高效排风装置厕所一 $18\sim-15\mathrm{Pa}\star$ 一病房—15Pa $\leftarrow$ 病房前缓冲室-10Pa内走廊-5Pa $\leftarrow$ 缓冲 $\mathrm{0Pa\leftarrow}$ 清洁区（正压）  

# 2.简单分析  

$\textcircled{1}$ 病房前后均有走廊，充分实现洁污分流。  

表10-36 隔离病房空调设计室内温、湿度参数  


<html><body><table><tr><td rowspan="2">项目</td><td colspan="2">夏 季</td><td colspan="2">冬季</td><td rowspan="2">备注</td></tr><tr><td>温度/℃</td><td>相对湿度/%</td><td>温度/℃</td><td>相对湿度/%</td></tr><tr><td>清洁区</td><td>24~28</td><td>45~65</td><td>18~22</td><td>35~55</td><td></td></tr><tr><td>半污染区</td><td>24~28</td><td>45~65</td><td>18~22</td><td>35~55</td><td>北走廊及辅助房间</td></tr><tr><td>隔离病房</td><td>26~28</td><td>45~65</td><td>20~22</td><td>35~55</td><td></td></tr><tr><td>污染区</td><td>24~28</td><td>45~65</td><td>18~22</td><td>35~55</td><td>南走廊及其辅助房间</td></tr><tr><td>普通病房</td><td>24~28</td><td>45~65</td><td>18~22</td><td>35~55</td><td></td></tr></table></body></html>  

②病房前后设缓冲室，走廊与外界各部结合都有缓冲，将大大提高隔离效果，提高安全性，由于是因地制宜的设置，并未显出多用面积。缓冲4应为正压。  

③病房设在一侧，辅房设在对面一侧，整齐划一，便于使用和控制污染。  

④前室通病房的门，方向应反过来，因为前室压力高于病房。  

③双人病房采用送风口集中于两床之间的布置，有利于控制污染散播。  

③由于排风口安有无泄漏负压高效排风装置，所以可以切换成回风，因回风要经99.9999%以上滤菌效率过滤器过滤，过滤器边框又无泄漏，只有室内每立方米有几百万个至几千万个的细菌时，回风才能有一个细菌通过，这一概率是极小的。  

这一顶棚安风机盘管的方式，应处理好万一仍有凝结水的积存和排除问题。  

# 七、白血病病房例  

图10-23所示为北京大学深圳医院白血病病房病区平面图（设计人张彦国）。图中洁净度级别采用209E级别。  

图10-24所示为该白血病病房机房剖面。  

# 1.概况  

①建于病房楼的11层，将一片扇形的普通病房区改造成血液病房区，专为其服务的净化空调系统机房设在12层对应位置上，辅助区系统的机房设在11层。  

病区共有5级白血病房4间，均为8m左右；6级病房1间；其他辅助治疗间12间，加机房总面积约 $280\mathrm{m}^{2}$ o  

②设计参数，参照YFB—004—1997《军队医院洁净护理单元建筑技术标准》确定，见表10-37单直垂财靠进m0育只高年平好1面品拍  

表中0.25m/s风速为白天的，夜晚病人人睡时，实际控制在0.12m/s以上。  

③空调净化系统设置：每间病房均为独立系统，辅助房间另设一个系统。因病房风量大，冷热负荷小，采用恒温恒湿机组（在病区内可远程控制），另配加压风机的2次回风系统，风机变频控制。辅助区系统为一次回风。该系统2002年建  

# 洁净室及其受控环境设计  

![](output_1\images\洁净室及其受控环境设计/a2f8553b5a9c8e891ed8fa60384824811dde65ba272785bda9aec96c0cdd6ddb.jpg)  
图10-23 白血病房病区平面图  

成后一直运行正常。  

表10-37 各房间设计参数  


<html><body><table><tr><td rowspan="2">房间</td><td rowspan="2">静压差程度</td><td rowspan="2">换气次数 /（次/h）</td><td rowspan="2">截面风速 /(m/s)</td><td colspan="2">温度/℃</td><td rowspan="2">相对湿度/%</td><td rowspan="2">A声级噪声 /dB(A)</td></tr><tr><td>冬季</td><td>夏季</td></tr><tr><td>5级病房 6级病房 7级病房</td><td>十+ +</td><td>50 25</td><td>0.25</td><td>22~24 22~24</td><td>24~26 25~27</td><td>45~60 45~60</td><td>45~50 50 50</td></tr></table></body></html>  

# 2.简单分析  

①病房吊顶以上、梁以下的净高只有0.5m，按常规垂直单向流要在顶棚满布高效过滤器是无法实现的，由于设计者采用只有0.35m厚的阻漏式洁净送风天花，顺利地解决了这一难题。好解就系立越试内到闻越，置你系名  

②设计者考虑病房两侧下部连续回风，这是十分必要的。如果断续回风，回风速度将提高，是不希望的。设计者采用了定风向可调风量回风口，保证了回风  

# 第十章医院洁净用房  

![](output_1\images\洁净室及其受控环境设计/04797a69a721cc4755e6f0d39a1532d865c4ebdf4cda25cd2a2a08d492712c6b.jpg)  
图10-24 白血病病房病区、机房剖面图  

均匀。  

健 $\textcircled{3}$ 为了确保室内安静，送、回风管路上都设计了两节消声器再加消声弯头，可以说，是充分利用了硬吊顶以上技术夹层空间，保证噪声达标。  

$\textcircled{4}$ 病房工作区侧的窗下有平台，窗上有开孔，可以利用来作不进病房的诊治之用；探视走廊侧的窗下也有平台，方便了探视人员。要里是  

$\textcircled{5}$ 工作区设了2台洁净工作台，做到可以及时就地化验。  

$\textcircled{6}$ 医护人员和病人从两个方向进入病房区，病人进来后先药浴，这有利于污染控制和管理。患合 一集铁和简来  

# 3.问题讨论  

通记 $\textcircled{1}$ 白血病房内要不要设卫生间。从本例可见是没有设卫生间的。反对设的观点是：在病人白细胞下降到“0”的过程中，病人无一点抵抗力，护理实践表明，一旦有些微感染，都将是致命的，更何况病人的粪便还要去称量、化验，不能“一冲了之”。为了病人的安全，不应设厕所。变题景如散好，变永相应量然自主张设的观点是：谁也不愿意在床上大小便，只要对卫生间保持经常清洁、消  

# 洁净室及其受控环境设计  

毒、负压，是不会出大问题的。  

该例是否设卫生间，应从白血病人进入病房后的治疗过程去进行分析。  

第一阶段为准备过程，其特点是怕病人污染了洁净病房。  

进入病房的病人是带菌的，要经过 $1:2000$ 洗必泰药浴、肠道灭菌，每天都要对病人耳后、耳眼、脐眼、肛门、鼻腔等处检菌和消毒，在此期间衣、被要常换，经过各种化验检查，确认已彻底消毒后，要插输液管，要进行放疗或化放疗 $2\sim$ 4d，目的是将体内白细胞杀死，病人白细胞可能将到“0”。在此之前若病人身上的细菌污染了室内和空气，将会造成严重后果。  

第二阶段为治疗进行过程，其特点是怕病人受到感染。  

在放、化疗后，给病人回输骨髓或干细胞。在此期间病人抵抗力一直丧失直至完全丧失，最怕感染，甚至连吹风引起的感冒都极危险。所以，此时必须确保一切操作无菌，空气无菌，保证室内正压。有的医院在此期间还用过氧乙酸等消毒剂对室内空气表面进行喷雾消毒（病人可罩起来吸氧，系统停机，半小时后可开机自净）。  

第三阶段是病人在室内应等待到中性粒细胞上升到500，白细胞到2000，才可能移至洁净度低一级的病房或继续治疗直至出院。  

从上面对治疗过程的分析可见，在第一阶段，由于病人锁骨下静脉插有输液管，不仅不方便也怕污染。在第二阶段病人处于全卧床状态，最怕感染，而卫生间虽经消毒，也难免有疏漏。只有第三阶段可以适当自由。因此，设卫生间确实是危险的事，院方和设计人员应认真对待。  

$\textcircled{2}$ 白血病房居住性环境问题。据何广麟研究，白血病患者久受疾病折磨，易产生忧郁心理，加之长期独居一室，难免感到孤独。加之只有少数医护人员经过严格净化程序方能进入病室，更易造成患者紧张情绪。针对上述心理机能的反映，需要在患者心理上形成一种安全感与亲切感，需要为其提供信息和与亲朋等交往的机会，将其置身于社会生活中，这就要求创造一个适宜的病房环境，以满足患者的心理需要。因此，在建筑设计时强调医疗环境的居住性就是十分重要的。 荣宝 O  

何广麟提出的创造病房居住性的措施如下。  

a.空间尺度的考虑。病房空间一般都较狭窄、低矮，给患者心理上产生一种压抑、闭塞感，影响治疗效果。这就需要利用建筑处理手段扩大患者的视觉域，使其在心理上获得开的感觉。为此，在设计中可设置通透隔断使病房与前室（或护士站）、探视廊等在视觉上隔而不断，形成一个完整空间，使患者随时可看见医务人员和探视亲友。通过设置窗台尽可能低矮的大面积窗，以引人室外自然景物与时辰变化，以造成景观变化。和顾不全变的人。可中b.室内色彩的考虑。色彩是易引起人们情感变化的外界因素之一，也是组成客观环境的要素之一。色彩不仅有美学价值，且有功能和心理价值，不同色彩会在机体上引起不同的感情和活动能力。在洁净病房设计中，对色彩设计可做以下考虑：  

（a）改变传统使用的白色。经过国外、国内所做的实验表明，白色并不总是有利于病人的，因为患者离开习惯的生活环境住进陌生的病房环境，单调的白色不易引起病人对家庭和社会生活环境的联想，从而在心理上感到单调、冷淡，不利于患者的康复。根据白血病患者需要稳定、安静的室内气氛，宜采用绿色或蓝色作为基本色调，特别是绿色使人感到舒畅、清新、亲切，在这样的环境中白血病患者可减少烦闷的情绪，从而耐心地接受治疗。  

（b）统一中求变化，打破色彩的单调感。基本色面积大，宜采用彩度低的色彩。为了打破色彩的单调感而又不破坏整体效果，病房中的陈设（如床头柜、电视等）以及探视廓、前室的墙面上适量地运用彩度高的色彩，通过基本色和强调色的对比，并利用可变色彩（如灯光、医护人员衣物，以及患者被褥等）以丰富室内环境，并使其具有更多的家庭气氛，使患者感受到住院是日常生活的延续，在心理上觉得快慰。  

c.多种措施并举。主要的措施有：  

（a）采用背景音乐，有控制和有节奏地播放低缓、轻柔的曲调，以转移患者对噪声的注意力。  

（b）保证患者和亲友、护士交流。这对身患重病而又需较长时间独居一室的白血病患者尤为重要。他们需时常看到亲友，得到心理上的安抚，平时看到工作人员活动，也有助消除患者的恐惧。为此，设计中可设置近视廊，并在病室与护士工作前室之间采用通透玻璃隔断，尤其对近视廊内陈设（如盆景、壁画等）的布置与暖色彩的运用更要为与亲友的会见烘托出一种亲切、欢快的家庭气氛。  

# 八、ICU例  

原设计如图10-25所示（设计人刘华），主要问题是两侧上送风，一侧上回风，使有回风一侧处于无回风一侧的下风向（两侧均布置病床），而且因是上回风，使下风侧病人呼吸带高度污染更严重，这是严重违反污染控制原则的。  

设计人改变了原设计，设计了以下两种方案。  

方案1：中间顶部送风，两侧下回风，见图10-26。  

该方案通过气流把两侧隔开，达到了不使一方处于另一方下风向的目的。这一方案简单，也是常规应该采用的方案。  

此外，在送风口和回风口都安装了超低阻高中效过滤器，新风采用了超低阻高效率新风净化机组（见第八章）。  

![](output_1\images\洁净室及其受控环境设计/6749176aaa388d012d06f5b47809bb984325970a6e2eeb1085028485dca31ed2.jpg)  

![](output_1\images\洁净室及其受控环境设计/5339d31fdc297c7c30e039dfae22239fc770116aa276f6b56d29aac68814a640.jpg)  

![](output_1\images\洁净室及其受控环境设计/e6ff495e55f4f591851838b726d4508ba8606c60498329c37da68b4cd00ae923.jpg)  

方案2：采用隔离病房的送风方案，在床侧设主送风口，床尾设次送风口，主送风口对侧床头侧下方设回风口，使每一病床都能彼此隔离，形同病房，其他过滤设施见方案1。应该说这一方案比上一个方案更可行。由于超低阻高中效过滤器便宜，并未增加设备费用，此方案应该是首选的方案，见图10-27。  

# 第十一章 制药工厂净化空调  

# 第一节 标准和级别  

现代制药工厂实行的《药品生产质量管理规范》，即GMP制度。保证GMP实施的硬件措施之一是空气洁净技术。  

# 一、GMP定义的空气洁净度级别内涵  

$\textcircled{1}$ GMP定义的空气洁净度级别是对无生命微粒和有生命微粒都实行控制。  
$\textcircled{2}$ 对 $>0.5\mu\mathrm{m}$ 和 $\geq5\mu\mathrm{m}$ 两个粒径的微粒都控制。  
$\textcircled{3}$ 沉降菌浓度和浮游菌浓度任选一种控制。  
$\textcircled{4}$ 静态作为鉴定、验收标准状态，动态作为日常监控标准状态。  

# 二、各种GMP的空气洁净度级别  

我国和世界卫生组织（WHO）的GMP洁净度级别见表11-1。欧洲的GMP洁净度级别见表11-2。  

表11-1 我国和世界卫生组织（WHO）的GMP洁净度级别  


<html><body><table><tr><td rowspan="2">名称</td><td rowspan="2">空气洁净 度级别</td><td colspan="2">≥0.5μm微粒 /（粒/m3）</td><td colspan="2">≥5μm微粒 /（粒/m3）</td><td colspan="2">浮游菌 /（个/m3）</td><td colspan="2">沉降菌（90 皿·0.5h） /（个/皿）</td></tr><tr><td>静态</td><td>动态</td><td>静态</td><td>动态</td><td>静态</td><td>动态</td><td>静态</td><td>动态</td></tr><tr><td>中国GMP（1998）和 《药品包装用材料、容 器注册验收通则》 (2000)</td><td>100 10000 100000 300000</td><td>≤3.5×103 ≤3.5×105 ≤3.5×106 ≤10.5×106</td><td>一</td><td>0 ≤2×103 ≤2×104 ≤6×104</td><td></td><td>≤5 ≤100 ≤500</td><td></td><td>≤1 ≤3 ≤10 ≤15</td><td></td></tr><tr><td>中国兽药GMP (2002)</td><td>100 10000 100000 300000</td><td>≤3.5×103 ≤3.5×105 ≤3.5×106 ≤10.5×106</td><td></td><td>0 ≤2×103 ≤2×104 ≤6×104</td><td></td><td>≤5 ≤50 ≤150 ≤200</td><td></td><td>≤0.5 ≤1.5 ≤3 ≤5</td><td></td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">名称</td><td rowspan="2">空气洁净 度级别</td><td colspan="2">≥0.5μm微粒 /（粒/m3）</td><td colspan="2">≥5μm微粒 /（粒/m3）</td><td colspan="2">浮游菌 /（个/m）</td><td colspan="2">沉降菌（90 Ⅲ·0.5h）</td></tr><tr><td>静态</td><td>动态</td><td>静态</td><td>动态</td><td>静态</td><td>动态</td><td>/（个/皿） 静态</td><td>动态</td></tr><tr><td>WHO（世界卫生组 织）GMP(1992)</td><td>A(100) B(100) C(10000) D(100000)</td><td>≤3.5×103 ≤3.5×103 ≤3.5X105 ≤3.5×106</td><td>≤3.5×103 ≤3.5×103 ≤3.5×105 ≤3.5×106</td><td>0 0 ≤2×103 ≤2×104</td><td>0 0 ≤2×103 ≤2×104</td><td><1 ≤5 ≤500</td><td><1 ≤5 ≤100≤100</td><td></td><td></td></tr></table></body></html>  

表11-2 欧洲的GMP洁净度级别  


<html><body><table><tr><td rowspan="2">名称</td><td rowspan="2">空气洁净 度级别</td><td colspan="2">≥0.5μm微粒 /（粒/m3）</td><td colspan="2">≥5μm微粒 /（粒/m3）</td><td colspan="2">浮游菌 /（个/m3）</td><td colspan="2">沉降菌 5)</td><td rowspan="2">五指手套 印/（个 /手套）</td></tr><tr><td>静态</td><td>动态</td><td>静态</td><td>动态</td><td></td><td>静态动态静态</td><td>/（个/皿）</td><td>动态</td></tr><tr><td>EU（欧盟） GMP(1997)</td><td>A(100) B(100) C(10000) D(100000)</td><td>≤3.5×106</td><td>≤3.5×103≤3.5≤103 ≤3.5×103≤3.5×105 ≤3.5×105≤3.5×106 取决于操</td><td>0 0 ≤2×103 ≤2×104</td><td>0 ≤2×103 ≤2×104 取决于操</td><td></td><td><1 ≤10 <100 ≤200</td><td>20 二</td><td><0.125 ≤0.625 ≤6.25 ≤12.5</td><td><1 ≤5</td></tr></table></body></html>  

# 三、药品生产各工序的空气洁净度级别  

药品对空气洁净度级别的具体要求见表11-3。  

续表  
表11-3药品对空气洁净度级别的具体要求  


<html><body><table><tr><td rowspan="2">级别</td><td colspan="3">无菌药品</td><td colspan="2">非无菌药品</td><td colspan="2">原料药</td></tr><tr><td>非最终灭菌</td><td>能最终灭菌</td><td>滴眼剂</td><td>非最终灭菌</td><td>最终灭菌</td><td>其他</td><td>法定无 菌检查</td><td>无无菌 检查</td></tr><tr><td>国 100 级</td><td>①灌装前不 需除菌滤过的 药液配制和注 射剂灌封、分 装、压塞 ②接触药品 的内包材最终 处理后暴露 环境</td><td>①大容量（ 50mL）注射剂 灌封 ②兽药大容量 静脉注射剂灌封</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

续表  


<html><body><table><tr><td rowspan="2">级别</td><td colspan="3">无菌药品</td><td colspan="3">非无菌药品</td><td colspan="2">原料药</td></tr><tr><td>非最终灭菌</td><td>能最终灭菌</td><td>滴眼剂</td><td>非最终灭菌</td><td>最终灭菌</td><td>其他</td><td>法无</td><td>无无菌</td></tr><tr><td>万级 内局部 百级</td><td>①灌装前 不需除菌滤 过的药液配 制和注射剂50mL）注射剂 灌封、分装、灌封 压塞 品的内包材 灌封 最终处理后</td><td>①大容量（≥ ②兽药大容 ②接触药量静脉注射剂</td><td></td><td></td><td></td><td></td><td>精制、 干燥、包 装（简称 精、烘、 包）的暴 露工序</td><td></td></tr><tr><td></td><td>暴露环境 灌装前需 万级除菌滤过的 药液配制</td><td>①注射剂稀 配、滤过 ②小容量注 射剂和兽药大 容量非静脉注 射剂的灌封 ③接触药品 的内包材最终 处理（兽药只要 求处理后暴露 环境）</td><td>供角膜 创伤或手 术用（配 制、灌装）</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>10 万级</td><td>①轧盖 ②接触药 品的内包材 最后精洗（最</td><td>①注射剂浓 配 ②用密闭系 统的稀配 ③直接接触</td><td></td><td>①口服液 暴露工序 ②口服液 用内包材最</td><td>南工</td><td>①深部组织 创伤外用药暴 露工序 ②眼药暴露 工序 ③腔道药（除</td><td></td><td></td></tr><tr><td></td><td>低要求）</td><td>兽药的包装材 料的最后一次 精洗</td><td></td><td>终处理的暴 露工序</td><td></td><td>直肠)暴露工序 ④这些药品 内包材最终处</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td>理的暴露工序 ①口服固体 药（对兽药则只 含片剂、胶囊剂</td><td></td><td>精制、</td></tr><tr><td>30 万级</td><td></td><td></td><td></td><td></td><td>工序 ②口服 液用内包 材最终处 理的暴露 工序</td><td>①口服和颗粒剂，而不 液暴露含预混剂、粉 剂、散剂、浸膏 与流浸膏）的暴 露工序 ②表皮和直 肠用药的暴露 工序 ③这些药品 内包材最终处 理的暴露工序</td><td></td><td>干燥、包 装（简称 精、烘、 包）的暴 露工序 （最低要 求）</td></tr></table></body></html>  

# 第二节净化空调设计参数  

# 一、人药GMP和兽药GMP对比  

人药与兽药GMP比较见表11-4。  

表11-4洁净车间应控制的设计参数  


<html><body><table><tr><td>应控制的参数</td><td>人药GMP (1998)</td><td>兽药GMP (2002)</td><td>应控制的参数</td><td>人药GMP (1998)</td><td>兽药GMP (2002)</td></tr><tr><td>空气洁净度级别（含细菌浓度） 换气次数 送人净风量 工作区截面风速M 静压差</td><td>要求 未要求 未要求 要求</td><td>要求 要求 要求 要求</td><td>温湿度 照度声 新风量</td><td>要求 要求 未要求</td><td>要求 要求 未要求</td></tr></table></body></html>  

# 二、具体要求  

具体要求见表11-5。  

表11-5GMP各级别的参数控制值  


<html><body><table><tr><td>项目</td><td colspan="2">100级</td><td>万级背景下 局部百级</td><td>万级</td><td>10万级</td><td>30万级</td></tr><tr><td rowspan="3">工作区截面平 均风速/（m/s)</td><td>兽药</td><td>水平≥0.35，但不大于0.46</td><td>局部百级同左</td><td></td><td></td><td></td></tr><tr><td>人药</td><td>垂直≥0.25</td><td>局部百级同左</td><td></td><td></td><td></td></tr><tr><td colspan="4">兽药</td><td>≥15，但不</td><td>≥10，但不</td></tr><tr><td rowspan="2"></td><td colspan="3">人药</td><td>大于26</td><td>大于20</td><td>大于13</td></tr><tr><td>兽药</td><td>≤65</td><td>局部百级区≤65</td><td>≤60</td><td></td><td></td></tr><tr><td rowspan="2">舒适性温度/℃</td><td>人药</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>兽药</td><td colspan="5">18~26</td></tr><tr><td rowspan="2">舒适性相对</td><td>人药</td><td colspan="5">置市面平成 18~26</td></tr><tr><td>兽药</td><td colspan="6">AMO 30~65</td></tr><tr><td rowspan="2">湿度/% 工作区最低照</td><td>人药</td><td colspan="6">45~65</td></tr><tr><td>兽药</td><td colspan="6">其他区域≥100</td></tr><tr><td rowspan="2">度/lx</td><td>人药</td><td colspan="6">主要操作室≥300 时小</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

续表  

<html><body><table><tr><td>项目</td><td colspan="2">100级</td><td>万级背景下 局部百级</td><td>万级</td><td>10万级</td><td>30万级</td></tr><tr><td rowspan="2">静压差/Pa</td><td>兽药</td><td colspan="5">相邻不同级别洁净室≥5 H 洁净室（区）与非洁净室（区）≥10 洁净室（区）与室外≥12</td></tr><tr><td>人药</td><td colspan="5">相邻不同级别洁净室≥5 洁净室（区）与非洁净室（区）≥5</td></tr><tr><td>IMO相</td><td></td><td colspan="5">洁净室（区）与室外≥10</td></tr></table></body></html>

注：温湿度为无工艺要求时的数值，冬季取不低于下限，夏季取不高于上限。  

# 第三节 我国GMP（1998）和国外GMP的对比  

在各国GMP中，以欧盟GMP的要求最全、最严。我国GMP（1998）正在修订之中，欧盟GMP将是重要的参考对象。为了对欧盟GMP有一简明了解，特从各方面对我国GMP（1998）与欧盟GMP和WHOGMP进行了对比，见表 $11-6\sim$ 表11-27。  

表11-6对厂区环境的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第8条 药品生产企业必须有整洁 的生产环境；厂区的地面、路 面及运输等不应对药品的生 产造成污染；生产、行政、生 活和辅助区的总体布局应合</td><td>11.1 原则：厂房选址、设计、施工、 改造和保养适合生产操作。其 布局及设计必须以降低差错的 危险性和能有效地清洁和保养 为目标，为的是避免交叉污染，</td><td>3.1 应根据厂房及生产保护措 施综合考虑选址问题，应尽 可能地减少引起物料或产品 污染的因素</td></tr><tr><td>理，不得互相妨碍</td><td>积尘积秽。总之，避免对产品 质量的任何不良影响</td><td></td></tr><tr><td>第9条 .··相邻厂房之间的生产11.2 操作不得相互妨碍</td><td>（通则）厂房所在的环境，如 和保护性生产过程的措施一起 考虑时，应使物料或产品发生</td><td></td></tr></table></body></html>  

表11-7 不同GMP对平面布置的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第9条厂房应按生产工艺流程及 所要求的空气洁净级别进行 合理布局。同一厂房内… 的生产操作不得相互妨碍</td><td>11.8 更衣和贮衣，洗涤及厕所设 施应便于使用，并与使用时人 数相适应，洗室不应与生产 区或储存区直接往来</td><td>第3章 布局与设计时应将错误 原则的可能性减至最小，并有 利于有效的清洁和维护</td></tr></table></body></html>  

<html><body><table><tr><td colspan="3"></td></tr><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟200 3.5</td></tr><tr><td>产规模相适应的面积和空间 用以安置设备、物料.·</td><td>第12条生产区和储存区应有与生11.9如可能，保养车间应与生产 区分开.</td><td>控制区不 作人员的 3.7 厂房应 及相应洁</td></tr><tr><td>置的检验、中药标本、留样观 察以及其他各类实验室应与 药品生产区分开。生物检11.21 定、微生物限度检定和放射</td><td>第28条质量管理部门根据需要设11.15通常，应具有分开的原料取 样区. 厂房最佳布局的方式应能使</td><td>布局</td></tr><tr><td>性同位素检定要分室进行 第29条对有特殊要求的仪器、仪11.32 表，应安放在专门的仪器室 内，并有防止静电、振动、潮 湿或其他外界因素影响的</td><td>各生产区按操作顺序和必需的 洁净级别合理连接 ..·要独立的仪器室</td><td>3.13 原辅料 专门设计 进行</td></tr><tr><td>设施 置不得对洁净室（区）产生不 良影响</td><td>第51条更衣室、浴室及厕所的设17.2部件准备（例如容器和盖 子）、产品准备、滤过及灭菌的 各种操作均应在洁净区内的不 同地点进行</td><td>3.18 仓储区 以利有序 和产品.</td></tr><tr><td></td><td>3.24</td><td>3.20接收室 确保进货 仓储区前 清洁 3.21在独立 3.22 福原辅料 样室 3.23 不合格 回的物料</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

表11-8 不同GMP对区域划分的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第20条生产青霉素类等高致敏性11.10动物房应与其他区域严格隔 药品必须使用独立的厂房与 设施..···生产β内酰胺结构 类药品必须.·与其他药品 生产区域严格分开 第21条避孕药品的生产厂房应与11.29质量控制实验室应与生产区 其他药品生产厂房分开.....</td><td>绝. 分开。用于生物、微生物或放 射性同位素检测的区域，应彼 此分开</td><td>3.6 不得在生产药品的厂房 空 内生产技术毒药，如杀虫 剂和除草剂 JI 3.26 通常质量控制实验室应 独立于生产区 3.30 休息室或茶点室应与其 他区域分开 3.33 动物房应与其他区域严 格分开 附7.1 未经过加工（天然植物</td></tr></table></body></html>  

表11-9 不同GMP对防止交叉污染的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第10条 厂房应有防止昆虫 和其他动物进入的 设施 第12条 生产区和储存 区.…应最大限度地 减少差错和交叉污染 第19条 不同空气洁净度等11.22 级的洁净室（区）之间 的人员及物料出入，应 有防止交叉污染的 措施 第42条 …不合格的物料11.27 要专区存放，有易于识 别的明显标志 附录一3.（4） 洁净室（区）与非洁17.16 净室（区）之间必须设 置缓冲设施，人、物流</td><td>11.1 原则：厂房布局及设计必须 以降低差错的危险性.·…为目 标，为的是避免交叉污染·· 11.6 厂房设计和装备应为防止昆 虫或其他动物进入提供最大 保障 有足够的操作和中转储存空 间，..·使不同药品或其组分 之间产生混淆的危险性降至最 低限度，避免交叉污染，并使遗 漏或误用生产或检验步骤的危 险性降到最低限度 包装药品的厂房应有特殊设 计和布局，以避免混淆或交叉 污染 所有生产厂房的设计应尽可</td><td>第3章 布局与设计.·避免交 原则叉污染、尘埃堆积和所有 影响产品质量的因素 3.4 厂房的设计..··应能有 效防止昆虫和其他动物 进人 3.8 工作空间和中间存储空 间充分.避免交叉污 染．． 3.15 药品包装室的设计和布 局应防止混淆和交叉污染 3.22 如果在仓储区取样，取 样时应防止交叉污染</td></tr></table></body></html>  

表11-10不同GMP对方便生产操作的要求  


<html><body><table><tr><td colspan="2">中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP 9M</td></tr><tr><td>第9条 第12条</td><td>..同一厂房内以及相 邻厂房之间的生产操作不 得相互妨碍 生产规模相适应的面积和 空间用以安置设备、物料，</td><td>11.1 原则：厂房选址、设计、施 工、改造和保养适合生产操 作... 生产区和储存区应有与11.21厂房最佳布局的方式应能 使各生产区按操作顺序和必 需的洁净级别合理连接</td><td>第3章 …《布局与设计必须 方便进行有效清洁和 保养 3.11 下水道设计.·应尽 可能避免明沟排水，如 不能避免，应浅安装，以</td></tr><tr><td>第26条</td><td>仓储区可设原料取样室， 取样环境的空气洁净度级</td><td></td><td>方便清洁和消毒。 3.31 更衣室、盟洗室应方 便使用</td></tr><tr><td></td><td>别应与生产要求一致.·</td><td></td><td></td></tr></table></body></html>  

表11-11对系统独立与联合的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>性药品必须使用独立的厂 房与设施，.….生产内酰 胺结构类药品必须使用专 用设备和独立的空气净化 第21条避孕药品的生产··有11.31 独立的专用的空气净化系 统。生产激素类、抗肿瘤类 化学药品应避免与其他药</td><td>第20条生产青霉素类等高致敏11.20为了使交叉污染引起的事故 降至最低限度，一些特殊药品， 例如：高致敏物质（如青霉素） 或生物制品（如活微生物制品） 的生产必须有专用的、独立的 设备·. .物制品、微生物和放 射性同位素实验室需要独立的 空调装置和其他措施</td><td>3.6 为降低由交叉污染所致 严重危害的风险，一些特 殊药品，如高致敏药品（如 青霉素）或生物制品（如用 活性微生物制备而成）必 须采用专用和独立的生产 设施。.… 3.33 动物房应.·有独立人 口（动物通道）和空气净化 设施 附2.8 卡介苗和结核菌素生 产..原则上应使用专用 设备 附2.9 在处理炭疽芽孢、杆菌、 肉毒梭状芽孢杆菌和破伤</td></tr></table></body></html>  

表11-12对空气直流与循环的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第21条 放射性药品的生产、包 装和储存应使用专用的、安全 的设施，生产区排出的空气不 应循环使用..... 附录一3.（9） 洁净室（区）的净化空气如 可循环使用，应采取有效措施 避免污染和交叉污染</td><td>15.12 应采取适当的技术附2.14 或组织管理措施避免 交叉污染</td><td>空气处理设备应当与生 产区域相符，在处理病原 活体的区域不应出现空气 再循环。 附3.5 生产放射性药品区域的 排风不应循环流通··应 有防止空气通过排气管道</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

<html><body><table><tr><td>中国1998版GMP</td><td></td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>附录三2</td><td>产尘量大的洁净室（区）经 捕尘处理仍不能避免交叉污</td><td rowspan="4"></td><td rowspan="4"></td></tr><tr><td></td><td>染时，其空气净化系统不得利</td></tr><tr><td>用回风</td><td></td></tr><tr><td>附录四2</td><td>易燃、易爆、有毒、有害物质 的生产和储存的厂房设施应</td></tr></table></body></html>  

表11-13 对正压与负压的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第20条 生产青霉素类等高致 敏性药品..．·．分装室应 保持相对负压·· 第22条 .强毒微生物及芽 孢菌制品的区域与相邻</td><td>15.12 应采取适当的技术和组附2.13 织管理措施避免交叉污染。 例如：..... （b）采用适当的气闸，压 力差及排气.. 17.24 供应的过滤空气应使生 产区在一切操作条件下保</td><td>正压区域应当用来生产无 菌产品.·病原体暴露的操 作应在负压区进行。在病原 体的无菌生产所处的负压区 域或者生物安全柜周围应当 由正压无菌区包围 附3.3 为了防止放射性粒子泄 漏，产品暴露区域的空气压 力可能有必要比周边环境的 要低。但是，仍然有必要保</td></tr><tr><td>附录三3 空气洁净度级别相同17.26 的区域，产尘量大的操作 室应保持相对负压.… 附录五16 操作有致病作用的微 生物应在专门的区域内</td><td>放射性物质或活病毒、活细 菌必须进行调整· .压差指标器应安装 在需要测定压差的两个区 域之间，压差应定时记录</td><td>护产品免受环境污染 铁物品造管示 一中品 茶</td></tr></table></body></html>  

续表  
表11-14对防止污染、有利整洁的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第13条 洁净室（区）内各种管道、11.24 灯具、风口以及其他公用设 施、在设计和安装时应考虑 使用中避免出现不易清洁 空处语 的部位 第20条 生产青霉素类等高致敏17.24 性药品··排至室外的废</td><td>道路、照明装置、通风口及 其他公共设施的设计和安装 位置，应避免产生不易清洁的 凹陷处。这些设施应尽可能 从生产区外进行维修 .·清除污染的措施及对附1.25 洁净区排出的空气处理，对于</td><td>3.10 管道设施、照明装置、 通风口及其他公用设施 在设计和安装时应考虑 使用中避免出现不易清 洁部位.... 管道和风道以及其他 公用设施的安装不能形 成死角、未封闭的开口</td></tr></table></body></html>  

续表  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第21条 文茶</td><td>..生产激素类、抗肿瘤 17.30 类化学药品应避免与其他 药品使用同一设备和空气 净化系统；不可避免时，应 采用有效的防护措施和必 放射性药品·…·排气中 应避免含有放射性微粒，符</td><td>设备的装配和维修应尽可 附1.26在无菌生产的A/B级 能在洁净区外面进行.·.</td></tr><tr><td>合国家关于辐射防护的要 求与规定 附录四4 生产性激素类避孕药品 的空气净化系统的气体排 放应经净化处理</td><td></td><td>附1.33生产设备及辅助装置 的设计和安装方式应便 于在洁净区外操作、保</td></tr></table></body></html>  

表11-15更衣和级别的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第52条 工作服的选材、式样及 穿戴方式应与生产操作 和空气洁净度等级要求 相适应，并不得混用。 洁净工作服的质地应 光滑、不产生静电、不脱 落纤维和颗粒性物质，无 本复 菌工作服必须包盖全部 头发、胡须及脚部，并能 阻留人体脱落物</td><td>17.11 衣服及其材质应适合加附1.19 工和工作区域的要求，其穿 戴方式应防止污染产品 17.12 生产人员的衣服应适合所 在生产区的空气级别· 17.13 各级别所要求的衣服说 明如下： D级：头发和胡须应遮 盖，应穿防护服及适合的鞋 或套鞋，并应采取适当的措</td><td>衣物及其质量应符合加工 过程和工作区级别要求，穿 着方式应保护产品不受污染 对于各个级别衣物的说明 如下： D级：头发和其周围的胡须 应该盖住，应该穿一般保护 性服装和合适的鞋或鞋套， 应采取恰当的措施防止外来</td></tr><tr><td></td><td>施避免从洁净区外带人 污染 C级：头发和胡须应遮 盖，应穿戴具有高领、袖口 扎紧的套装或单件，适合的</td><td>的任何污染物 C级：头发和胡须应盖住。 应该穿着一身套装并有收口 袖口和高脖领，适宜的鞋及</td></tr><tr><td></td><td>鞋或套鞋，该衣服不应脱落 纤维和颗粒性物质 B级：安全帽应将头发、</td><td>鞋套，这些衣物不能掉毛和 微粒状物质 A，B级：帽子应遮住头发、 行 胡须，并塞进脖领中。戴口 罩以避免唾液飞溅。应该穿</td></tr><tr><td></td><td>胡须全部盖住；并将其下边 放在衣领内，应戴面罩以防 止微粒脱落；应穿戴灭菌或 消毒的袜子、裤脚应塞入鞋 内。衣袖应塞人手套内，防 护服应不脱落纤维或微粒 性物质，并应留住人体脱落 的微粒性物质</td><td>经过消毒的非强力橡胶或塑 料手套和消毒灭菌过的鞋， 裤腿应塞进鞋中，袖子塞进 手套，保护服装不应产生纤 维、粒状物，并能阻留身体散 落的粒子</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

表11-16对洁净服清洗和整理的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第52条 ..不同空气洁净度 等级使用的工作服应分 别清洗、整理，必要时消 内室 毒灭菌。工作服在洗涤、 灭菌时不应带人附加颗 粒性物质</td><td>17.15 洁净区所用衣服的清洁 方式应不带人附加的尘粒 污染物；这些衣服应使用专 用的清洗设施，不合适的清 洗或灭菌方法能破坏纤维， 从而增加尘粒脱落的危险。 洗涤和灭菌操作应按标准 操作规程进行</td><td>附1.21洁净区域服装应在清洗 和整理时防止带上污染 物。这些操作应有条文规 定，最好采用单独的洗衣 间。不恰当的衣物处理将 损坏纤维，可能增加产生 粒子的危险性</td></tr><tr><td>附录一3.（5）100000级以上区域的</td><td></td><td></td></tr><tr><td>洁净工作服应在洁净室 （区）内洗涤、干燥、整理， 必要时应按要求灭菌</td><td></td><td>类路气</td></tr></table></body></html>  

表11-17对更衣环境的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>无明文规定</td><td>17.22 更衣室的设计应使之附1.10 成为一个气闸，不同生产 阶段使用的更衣室应隔 开，以便使防护服的尘粒 及微生物污染降至最低附1.27 限度，并应通人有效过滤 的空气。进人和离开洁 净区应使用分开的更</td><td>.无菌生产的吹、灌、封设备本身 装有A级空气吹淋装置，可以安装在 至少级别C的环境中，条件是必须使 用A，B级的服装 更衣室应被设计成缓冲室，用来分 开不同阶段的更衣，以减少洁净服微 生物和微粒的污染。·末级更衣室 静态情况下应与人员将进人的区域同 级.</td></tr></table></body></html>  

表11-18对人、物流的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>第19条 不同空气洁净度等级 的洁净室（区）之间的人 员及物料出入，应有防止 交叉污染的措施 附录一3.（2） 洁净室（区）与非洁净 室（区）之间必须设置缓 冲设施，人、物流走向</td><td>15.12 应采取适当的技术措施 或组织管理措施避免交叉 污染。例如：. （b）采用适当的气闸，压 力差及排气·.·灭菌药附1.27 品；.…人员或物料应通过 气闸进人洁净区·</td><td>附1.1 无菌产品的生产必须在 洁净区域内进行，人员、设 备和物料的进入必须经过 空气缓冲区 进入和离开洁净区的更 衣室最好分开设置 附1.28 缓冲室的两扇门不能同 时开启</td></tr></table></body></html>  

表11-19对传送带、传递窗的要求  


<html><body><table><tr><td>中国1998版GMP</td><td>WHO1992版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>附录一3.（4) 10000级洁净室 （区）使用的传输设备 不得穿越较低级别 区域办信</td><td>17.18 传送带不应在B附1.32 级洁净区与低空气 洁净度级别的加工 区域之间通过，除非 此传送带自身是连附1.53 续消毒的（如在灭菌</td><td>传送带不能穿梭于A（B）级和一 个较低洁净级别的区域之间，除非 这条传送带是被连续灭菌的（例如 在灭菌隧道里面） 部件、容器、设备和其他任何在进 行无菌生产的洁净区内需要的物</td></tr><tr><td></td><td>通道中消毒）</td><td>件，应当经过灭菌，通过与墙密封的 双向开口的灭菌器来传递·</td></tr></table></body></html>  

# 表11-20无菌药品对空气洁净度级别的具体要求  

<html><body><table><tr><td colspan="2">中国1998版GMP</td><td></td><td colspan="3">欧盟2005版GMP</td></tr><tr><td rowspan="2">级别</td><td colspan="2">无菌药品</td><td rowspan="2">级别</td><td rowspan="2">部分或全过程无菌 （即非最终灭菌）</td><td rowspan="2">能最终灭菌</td></tr><tr><td>非最终灭菌</td><td>能最终灭菌</td></tr><tr><td>百级</td><td>1)灌装前不需除菌滤 过的药液配制和注射剂 灌封、分装、压塞 2）接触药品的内包材 最终处理后暴露环境</td><td>大容量（≥50mL） 注射剂灌封</td><td>A（相当于百级）</td><td></td><td></td></tr><tr><td>万级内局部百级</td><td>1)灌装前不需除菌滤 过的药液配制和注射剂 灌封、分装、压塞 2）接触药品的内包材 最终处理后暴露环境</td><td>大容量（≥50mL） 注射剂灌封 中品半</td><td>B （相当于百级）内 A</td><td>1）灌装前不需要除菌过 滤的物料处理和产品制备 2）塞上胶塞前冷藏干燥 等使用的密闭容器的转运 3)暴露于环境中制备的 无菌油膏、霜剂、悬浊液和 乳胶剂的制备和灌装并在 以后的工序中没有过滤步 骤的 健路</td><td>1)灌装操作缓慢 2）容器为广口瓶 3）封口前必须暴 露一些时间的灌封 操作</td></tr><tr><td>万级</td><td>灌装前需除菌滤过的 药液配制</td><td>1)注射剂稀配、 滤过 2)小容量注射剂 的灌封 3）接触药品的内 包材最终处理</td><td>D</td><td>1）灌装前需要除菌过滤 的物料和产品制备 2)使用密封转盘的塞胶 塞之前冷藏干燥等使用的 密闭容器的转运</td><td>油膏、霜剂、悬浊 液和乳胶剂的灌装</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

表11-21放射性药品对洁净度级别的具体要求  


<html><body><table><tr><td>级别</td><td>中国1998版GMP</td><td>级别</td><td>欧盟2005版GMP</td></tr><tr><td>100~10万</td><td>与相对应无菌药和非无菌药和 原料药相同</td><td>A B内A C</td><td>） 无菌放射性药品、产品或容器暴露的工作区 应符合无菌要求，可以在层流工作台内操作</td></tr></table></body></html>  

表11-22 吸入式喷雾剂对洁净度级别的具体要求  


<html><body><table><tr><td>级别</td><td>中国1998版GMP</td><td>级别</td><td>欧盟2005版GMP</td></tr><tr><td></td><td>无此种剂型</td><td>A</td><td></td></tr><tr><td></td><td></td><td>B内A</td><td>所有液体（如流体或气体推进剂）灌装并应 经过滤，除去粒径大于0.2μm粒子</td></tr><tr><td></td><td></td><td>C</td><td></td></tr><tr><td></td><td></td><td>D</td><td>产品或洁净组件暴露的区域</td></tr></table></body></html>  

表11-23 生物制品对空气洁净度级别的具体要求  


<html><body><table><tr><td colspan="4">中国1998版GMP</td><td colspan="3">欧盟2005版GMP</td></tr><tr><td>级别</td><td>灌装前不经 除菌过滤</td><td>灌装前经除菌过滤</td><td>其他</td><td>级别</td><td>部分或全过程无 菌即非最终灭菌</td><td>能最终 灭菌</td></tr><tr><td>百级 万级内 局部百级</td><td>1）制品的配制、合 并、灌封、冻干、加塞； 2）添加稳定剂、佐剂 及灭活剂等工序 1）制品的配制、合 并、灌封、冻干、加塞； 2）添加稳定剂、佐剂 及灭活剂等工序</td><td>1)制品的配制、合 并、精制；</td><td>1）细胞的制备； 2）半成品制备中 的接种与收获 1)细胞的制备； 2)半成品制备中 的接种与收获 1)半成品制备中</td><td>A B内A C</td><td></td><td></td></tr><tr><td></td><td>H19</td><td>2）添加稳定剂、佐 剂及灭活剂等工序； 3）除菌过滤和超 滤工序； 4）体外免疫诊断 试剂的阳性血清和 抗原、抗体的分装</td><td>的细胞培养； 2）接种后鸡胚的 孵化和细菌培养</td><td></td><td></td><td></td></tr></table></body></html>  

续表  


<html><body><table><tr><td colspan="4">M 中国1998版GMP</td><td colspan="3">欧盟2005版GMP</td></tr><tr><td>级别</td><td>灌装前不经 除菌过滤</td><td>灌装前经除菌过滤</td><td>其他</td><td>级别</td><td>部分或全过程无 菌即非最终灭菌</td><td>能最终 灭菌</td></tr><tr><td>10万级</td><td></td><td></td><td>1）鸡胚的孵化； 2)溶液或稳定剂 的配制与灭菌； 3）血清等的提取 和血浆的合并； 4）非低温提取；</td><td>D</td><td>分离血浆的解 冻和郁积工艺</td><td></td></tr><tr><td></td><td></td><td></td><td>5）分装前巴氏 消毒； 6）轧盖及最终容</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>器清洗； 7）口服剂发酵密 闭系统环境（暴露部 分需无菌操作）； 8）深部组织创伤</td><td></td><td>目 M</td><td></td></tr><tr><td></td><td></td><td></td><td>和大面积体表创面 用品； 9）酶联免疫吸附 剂的包装、配液、分</td><td>A</td><td></td><td></td></tr><tr><td>电瓷</td><td></td><td></td><td>装与干燥； 10)胶体金试剂、</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>聚合酶链反应试剂 (PCR)、纸片法试剂</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>等其他体外免疫试 剂制备</td><td></td><td></td><td></td></tr></table></body></html>  

表11-24 一 对设计参数的要求  


<html><body><table><tr><td>参数</td><td>中国1998版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>空气洁净度</td><td>有具体数值要求 （相应为百级、万级、10万级、30万级）</td><td>有具体数值要求 相应为A（百级）、B（百级）、C（万级）、D（10</td></tr><tr><td>空气含菌浓度</td><td>有具体数值要求 （相应为百级、万级、10万级、30万级）</td><td>万级） 有具体数值要求 相应为A（百级）、B（百级）、C（万级）、D（10</td></tr><tr><td>换气次数</td><td>未要求</td><td>万级） 有原则要求：“应与房间大小、室内设备和人</td></tr><tr><td>截面风速（对于5级） 静压</td><td>未要求 有具体数值要求</td><td>员状况相联系” 0.36~0.54m/s 有具体数值要求</td></tr></table></body></html>  

续表  

<html><body><table><tr><td>参数</td><td>中国1998版GMP</td><td>欧盟2005版GMP</td></tr><tr><td>温湿度</td><td>有具体数值要求</td><td>有原则要求：“应适当，不直接或间接影响生 产和储藏中的产品质量，也不影响设备的精确</td></tr><tr><td>照度</td><td>有具体数值要求 （相应为百级、万级、10万级、30万级）</td><td>运行”，“由于所穿着的防护服的材质，室内温 度和湿度都不能过高” 有原则要求：“生产区应有足够的照明，尤其 是目测在线控制的地方”</td></tr></table></body></html>  

表11-25 对洁净度的具体要求  


<html><body><table><tr><td rowspan="2">项目 中国1998版GMP</td><td rowspan="2">空气洁净度级别</td><td colspan="2">≥0.5μm微粒数/（粒/m3）</td><td colspan="2">≥5μm微粒数/（粒/m3）</td></tr><tr><td>静态</td><td>动态</td><td>静态</td><td>动态</td></tr><tr><td>欧盟2005版GMP</td><td>100 10000 100000 300000 A（相当于百级） B(相当于百级） C（相当于万级） D（相当于10万级）</td><td>≤3.5×103 ≤3.5×105 ≤3.5×106 ≤1.05×10 ≤3.5×103 ≤3.5×103 ≤3.5×105 ≤3.5×106 取决于操作性质</td><td>≤3.5×103 ≤3.5×105 ≤3.5×106</td><td>0 ≤2×103 ≤20×103 ≤60×104 1 1</td><td>1 ≤2×103</td></tr></table></body></html>  

表11-26 对菌浓的具体要求  


<html><body><table><tr><td rowspan="2">项目</td><td rowspan="2">空气洁净度级别</td><td colspan="2">浮游菌/（个/m3）</td><td colspan="2">沉降菌（90皿·0.5h）① /（个/皿）</td><td rowspan="2">五指手套印 /（个/手套）</td></tr><tr><td>静态</td><td>动态</td><td>静态</td><td>动态 动态</td></tr><tr><td>中国1998版GMP</td><td>100 10000</td><td>≤5 ≤100</td><td></td><td>≤1 ≤3</td><td></td><td></td></tr><tr><td></td><td>100000 300000 效</td><td>≤500</td><td>4S-1</td><td>≤10 泰≤15</td><td></td><td></td></tr><tr><td>欧盟2005版GMP</td><td>A（相当于百级） B（相当于百级）</td><td></td><td><1 ≤10</td><td>园中</td><td>≤0.25 ≤0.625</td><td><1 ≤5</td></tr><tr><td>）0）（</td><td>C（相当于万级） D（相当于10万级）</td><td></td><td>≤100 ≤200</td><td></td><td>≤6.25 ≤12.5</td><td></td></tr></table></body></html>  

$\textcircled{1}$ 经过换算。  

表11-27 生物制品的生产条件  


<html><body><table><tr><td>项目</td><td>条款</td><td>要有独立的 建筑物</td><td>与其他厂房或区域严格 分开，要有专用设备</td><td>不能在同一区域 内同时生产</td><td>可以在同一区 域内同时生产</td></tr><tr><td>中国1998 版GMP</td><td>附录五10</td><td>聚合酶链 反应试剂 (PCR）的生产</td><td></td><td></td><td></td></tr></table></body></html>  

续表  


<html><body><table><tr><td>项目</td><td>条款</td><td>要有独立的 建筑物</td><td>与其他厂房或区域严格 分开，要有专用设备</td><td>不能在同一区域 内同时生产</td><td>可 域</td></tr><tr><td></td><td>第22条 附录五5</td><td></td><td>不同种类的活疫菌的处 理及灌装 生产过程中使用某些特</td><td></td><td></td></tr><tr><td></td><td>附录五6 附录五7</td><td></td><td>定活生物体阶段 卡介苗生产，结核菌素 生产 芽孢菌操作直至灭活过</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>程完成之前；炭疽杆菌、肉 毒梭状芽孢杆菌和破伤风 梭状芽孢杆菌的生产 以人血、人血浆或动物脏</td><td></td><td></td></tr><tr><td>中国1998 版GMP</td><td>附录五13 附录五16 附录五20</td><td></td><td>器、组织为原料生产的制品 操作有致病作用的微 生物 用于生物制品生产的动</td><td></td><td></td></tr></table></body></html>  

<html><body><table><tr><td colspan="6">续表</td></tr><tr><td>项目</td><td>条款</td><td>要有独立的 建筑物</td><td>与其他厂房或区域严格 分开，要有专用设备</td><td>不能在同一区域 内同时生产</td><td>可以在同一区 域内同时生产 使用密闭系统生</td></tr><tr><td>中国1998 版GMP</td><td>附录五14</td><td></td><td></td><td></td><td>物发酵罐生产的制 品（如单克隆抗体和 重组DNA产品）</td></tr><tr><td>WHO1992 版GMP</td><td>15.12(a) 17.39</td><td></td><td>在隔离区内生产 （如·活疫苗、活菌制 剂及某些生物制品） 含有活微生物的制剂， 不应在用于其他药品加 工的区域生产或灌装</td><td></td><td>灭活或提取 的疫苗经灭活验证 和清洁验证后，可以 与其他灭菌药品在 相同的厂房内灌装</td></tr><tr><td rowspan="5">欧盟2005 版GMP</td><td>附2.8 附2.9</td><td></td><td>卡介苗和用来处理生 产结核素产品时要用到 去活细胞，应用专用设施 生产 在处理炭疽芽孢杆菌、 肉毒梭状芽孢杆菌和破 伤风梭状芽孢杆菌时应</td><td></td><td></td></tr><tr><td>附2.10</td><td></td><td>使用专用设施直至活性 工艺完成 其他几种形成孢子的 有机物的生产应当使用 专用设施，不同时生产多</td><td></td><td></td></tr><tr><td>附2.11</td><td></td><td>于一种产品 品</td><td></td><td>单克隆类抗体和 使用r-DNA技术生 产的产品，可以在同</td></tr><tr><td>附2.12</td><td></td><td></td><td></td><td>一区域同时生产 在收获之后的生 产工序可以在同一 生产区域内同时进 行。对于已死的疫</td></tr><tr><td>附2.40</td><td>除书</td><td>色谱法使用设备众多， 应专用于一种产品净 化不提倡在工艺相</td><td></td><td>菌和类毒只有在进 行了培养灭活或脱 毒之后才允许</td></tr></table></body></html>  

# 第四节 关于百级区的背景洁净度  

# 一、关于欧盟GMPB区洁净度  

我国GMP（1998）规定百级区（即欧盟GMP的A区）的静态背景环境（即欧盟的B区）为万级，而欧盟GMP的这一规定也为百级。作者等人研究指出，这是没有必要的，仅从沉降菌数量看，欧盟GMPB区（百级）允许数为5个/4h，而通过理论计算（这一计算曾验证过美国宇航局标准）证明在B区为万级时，沉降菌数为5.5个/4h，见表11-28。中果mM路素风日风剂个单  

表11-28欧盟GMPA、B区动态时计算沉降菌量  


<html><body><table><tr><td>项目</td><td>洁净度</td><td>浮游菌最大数量/（个/m）</td><td>最大沉降量（90皿）</td><td>欧盟2005版GMP</td></tr><tr><td>A B</td><td>百级 万级</td><td>1 10 DIJ</td><td>3670个/（m²·周），0.55个/4h 36700个/（m²·周），5.5个/4h</td><td><1个/4h 5个/4h</td></tr></table></body></html>  

也许是巧合，0.55个/4h取整为<1个/4h，5.5个/4h取整为5个/4h。当然，欧盟GMP是不是这么考虑的我们不得而知，但至少说明它的数据是有依据的。  

美国宇航标准强调的是最大沉降量，所以验算一致用的是10μm作为细菌的沉降等价直径。但根据测定和理论分析，洁净室内细菌的沉降等价直径可取3.9μm，病毒取 $3\mu\mathrm m$ 。据此计算B区动态的沉降菌数量，将小于表11-28的结果，见表11-29。  

表11-29B区动态计算沉降菌量与A区标准数据的比较  


<html><body><table><tr><td>项目</td><td>洁净度</td><td>浮游菌最大数量/（个/m3）</td><td>浮游菌最大沉降量（90皿）</td><td>欧盟2005版GMPA级</td></tr><tr><td>B</td><td>万级</td><td>10</td><td>5505个/（m·周），0.82个/4h</td><td><1个/4h</td></tr></table></body></html>  

B区动态下沉降的细菌数<1个/m3，已达到欧盟GMP中A级的标准要求。所以从尘、菌两方面的沉降量分析，即使B区静态为万级，在尘、菌的沉降上都可以满足更高级别（如1～2级的表面洁净度和A区洁净度）的要求。  

# 二、百级区背景洁净度如何实现  

当A区为封闭区域时，B区应另设风口，但像欧盟GMP几十次换气，要实现静态百级标准不论从理论上还是实践上都是不可能的。限心占A靠当A区不完全封闭时，例如有垂帘也只在工作面以上，或工作面以下仍与外面相通，可做如下考虑。假设某车间洁净度达到万级，设9个送风口，如图11-1所示。如果把这几个风口集中布置，就成了如图11-2所示的情形。  

![](output_1\images\洁净室及其受控环境设计/aedcd0dbc79b4f3d31dd6ee1f03affa6a9e6a0de66c91d4f3652fa59f1b76224.jpg)  
图11-1洁净车间内分散布置9个高效送风口  

![](output_1\images\洁净室及其受控环境设计/a07222dbb2012c6882a28d1f85d3e254a79f6d35022acdf527d1fb7aae400868.jpg)  
图11-2送风口集中布置  

单个乱流风口风速都接近 $\mathrm{1m/s}$ ，如果把集中后的风口面积扩大近一倍，就成为图11-3所示那样，风速就降到 $0.5\mathrm{m/s}$ 左右，而总风量未增加。这时，如果扩大后的送风口面积占全室面积的1/12～1/9之间，理论研究和国内外的实践都证明送风口下方洁净度可达到百级，而周边环境的万级未变。如果上述比例在1/9以下，则周边达到千级。难道此时还有必要在周边再设送风口（见图11-4）以达到万级吗？中间的风口本来就是从边上集中起来的，搞不好边上气流还会对核心层流产生破坏作用。个试乘个 FaCne  

![](output_1\images\洁净室及其受控环境设计/08177fb66d7916d105975e39105387cb68e2cb61baae5674278529b4e79dcb21.jpg)  
图11-3集中布置送风口面积 扩大一倍  

![](output_1\images\洁净室及其受控环境设计/fad2205308011099329b0f4d59520a490f55fa6388e4b7606ac7bed6f26dad64.jpg)  
图11-4集中布置送风口面积扩大一倍后再在周边分散布置风口  

将来新设计的车间，当A区不封闭时，只要满足A级区面积不小于A-B总面积的 $1/12$ ，则B区自然达到万级，对于节能省钱有极大的意义。网菌从  

# 三、百级灌装及其背景区级别的可能方案  

$\textcircled{1}$ 百级灌装区即A级洁净区可采用欧盟2005版GMP的静动态数据。  

②灌装背景区即B级洁净区动态可采用欧盟2005版GMP的数据，静态同动态，就像A级洁净区那样。 它贝大价高世 $\textcircled{3}$ B级洁净区动态可采用欧盟2005版GMP的数据，静态为低于万级的某级，如5000级。个，年吉面车某，惠去不面$\textcircled{4}$ B级洁净区只要动态，静态不定，就像美国FDA的GMP那样。示棋言 $\textcircled{5}$ 国内标准可借用A、B、C、D称呼，虽然其中不完全和欧盟GMP对等，但WHO的A、B、C、D四级也和欧盟GMP的不全相同，其A级浮游菌是$<3$ 个 $\mathrm{m}^{3}$ ，而不是 ${<}1$ 个 $\mathrm{m}^{3}$ ；若怕混淆，不用A、B、C、D称呼也可以。  

# 第五节平面设计  

# 一、厂区划分  

站 $\textcircled{1}$ 厂区内生产区应与行政区、生活区分开，合理布局，间距恰当，不得互相妨碍。生产区内布局应考虑人员物料分门而人，人流、物流协调，工艺流程协调，洁净级别协调。洁净生产区应设在厂内环境整洁，无关人流、物流不穿越或少穿越的位置。兼有原料药合成等的制剂厂的原料药生产区以及三废处理、锅炉房等有严重污染的区域，应置该地区全年最多风向的下风侧。量取中  

$\textcircled{2}$ 生产区。生产区的分区见图11-5。  

![](output_1\images\洁净室及其受控环境设计/821adf44c865c43020bd1f1ee22d7b9bea9ba490795194256c8605721f3281af.jpg)  
图11-5 生产区分区  

# 二、洁净区（室）的设置原则  

$\textcircled{1}$ 空气洁净度级别相同的洁净室（区）宜相对集中。  

# 洁净室及其受控环境设计  

$\textcircled{2}$ 不同空气洁净度级别的洁净室（区）宜按空气洁净度级别的高低按里高外低布局，并应有指示压差的装置或设置监控报警系统。AOHW  

$\textcircled{3}$ 空气洁净度级别高的洁净室（区）宜尽量布置在无关人员最少到达的外界干扰最少的区域，并宜尽量靠近空调机房。  

$\textcircled{4}$ 不同洁净度级别室（区）之间有相互联系（人、物料进出）时，应按人净、物净措施处理。  

$\textcircled{5}$ 洁净室（区）中原辅材料、半成品、成品存放区域应尽可能靠近与其相关的生产区域，以减少传递过程中的混杂与污染。  

青霉素、β-内酰胺结构等高致敏性药品的生产必须设置独立的洁净厂房、设施及独立的空气净化系统。人人而 内国汽皮制饰生物制品应按微生物类别、性质及生产工序的不同，设置各自的生产区（室）、储存区或储存设备。三 自来量边  

中药材的前处理、提取、浓缩，以及动物脏器、组织的洗涤或处理都必须与其制剂严格分开。 生文  

$\textcircled{7}$ 洁净室（区）需设立单独的备料室、称样室，其洁净度级别同初次使用该物料的洁净室（区）。  

$\textcircled{8}$ 需在洁净环境下取样的物料，应在仓储区设置取样室，其环境的空气洁净度级别同初次使用该物料的洁净区（室）。无此条件的兽药生产企业，可在称量室内取样，但需符合前述的要求。  

$\textcircled{9}$ 洁净室（区）应设单独的设备及容器具清洗室。  

1万级以下洁净室（区）的设备及容器具清洗室可设在该区内，空气洁净度级别与该区域相同。100级、1万级洁净室（区）的设备及容器具宜在本洁净室外清洗，其清洗室的空气洁净度级别，不应低于1万级。如必须设在洁净室（区）内，则空气洁净度级别与该区域相同。洗涤后应干燥。进人无菌洁净室的容器具应消毒或灭菌。此外，应另设设备及容器具的存放室，要求与其清洗室相同，或在清洗室设存放柜。其空气洁净度不应低于10万级。  

$\textcircled{10}$ 清洁工具洗涤、存放室宜设在洁净区外。如需设在洁净室（区）内，其空气洁净度级别应与本区域相同，并有防止污染的措施。  

$\textcircled{1}$ 10万级及以上区域的洁净工作服的洗涤、干燥、灭菌室应设在洁净室（区）内，其洁净度级别不低于30万级。无菌工作服的整理室、灭菌室，其洁净度级别应与使用此无菌工作服的洁净室（区）相同。不同洁净度级别区域的工作服不应混洗。  

$\textcircled{12}$ 人员净化用室包括换鞋室、更衣室、盟洗室、气闸室等，按工艺要求设置。厕所、淋浴室、休息室的设置不得对洁净室（区）产生不良影响。  

人净程序见图11-6、图11-7。  

![](output_1\images\洁净室及其受控环境设计/c6048b98cd1418a03259eebe33964664adba14dac0bd221aab5c3b531e94a7b8.jpg)  
图11-6 进入非无菌洁净室（区）人净程序  

![](output_1\images\洁净室及其受控环境设计/dafaa2ce5073079664b30df9b0d043e5f52d5b10074a5b69135b32ca93083b9c.jpg)  
图11-7进入无菌洁净室（区）人净程序  

# 三、防止交叉污染的措施  

# 1.压差控制  

$\textcircled{1}$ 防止外界微粒对产品的污染 一正压差。  
$\textcircled{2}$ 防止产品散发的微粒（含微生物）、气体对环境的污染一 一负压差。  
需要负压的对象有：a.青霉素等高致敏性药品的精制、干燥，特别是分装车间；  
b.强毒、致病微生物及芽孢菌制品车间；  
c.产尘量大的如口服固体制剂的配料、制粒和压片等操作间；  
d.产生放射性的车间；  
e.产生强刺激性气体的车间。  

# 2.普通气闸室  

两门联锁，不能同时开启的小室。  

# 3.空气吹淋室  

对于30万级、10万级 可不设吹淋室对于1万级 可设可不设对于1000级 可设对于100级 可不设也可设  

# 4.缓冲室  

$\textcircled{1}$ 有一定面积或体积，送洁净风并达到一定空气洁净度级别的小室。  
$\textcircled{2}$ 设置原则a.体积必须大于 $6\mathrm{{m}^{3}}$ ，或面积不小于 $2.5\mathrm{m}^{2}$ 。  
b.洁净度级别应同于将进人的洁净室（区），但不高于1000级。  
c.相差一级的洁净室之间完全无必要设立。  
d.相差两级的洁净室之间应根据具体情况考虑是否设立。  
e.如邻室有异种污染源，即使是同级也应在其间设立缓冲室。  

$\textcircled{3}$ 缓冲室的作用见表11-30。  

![](output_1\images\洁净室及其受控环境设计/5ad3ee8e62396ef8ce6dfc7d11cc01a2c1be1bfd8a50ef3aed52fe3c5a81c340.jpg)  

![](output_1\images\洁净室及其受控环境设计/d76dbbf1822d623e9dce519af9fc813ff4425ebd52408a4de04fe502b1fc0df2.jpg)  

# 5.传递窗  

传递窗的选用原则如下。  

菌①如果两室间传递的并非异种品种，没有交叉污染的后果，可用两门非联锁的一般型传递窗。 得8一国  

# 洁净室及其受控环境设计  

$\textcircled{2}$ 如果传递中有交叉污染的可能，或者在洁净区与非洁净区之间传递，可选用联锁型传递窗。③如果在传递中有发生严重交叉污染的可能，可选用净化型传递窗。  

# 6.传送带  

传送带的有关规定见表11-31。  

表11-31关于传送带的规定  


<html><body><table><tr><td colspan="2">中国GMP(1998)</td><td colspan="2">中国兽药GMP（2002）</td><td colspan="2">WHOGMP(1992)</td></tr><tr><td>附录 3.(4)</td><td>1万级洁净室 （区）使用的传输设 备不得穿越较低级 别区域</td><td>附录 3.（4）</td><td>传输设备不应在1万级的强毒、活 毒生物洁净室（区）以及强致敏性洁净 室（区）与低级别的洁净室（区）之间穿 越；传输设备的洞口应保证气流从相 对正压侧流向相对负压侧</td><td>17.28</td><td>传送带不应在B级洁净 区与低空气洁净度级别的 加工区域之间通过，除非 此传送带自身是连续消毒 的（如在灭菌通道中消毒）</td></tr></table></body></html>  

注意  

尽可能减小洞口面积，或用垂帘加以遮挡，最大限度地减少维持一侧正压的风量，或者说，在原风量下提高一侧的正压。  

·必要时在传送口高压一侧另设送风竖管，如图11-8所示，形成空气幕封住洞口。  

![](output_1\images\洁净室及其受控环境设计/a1a182d583065fee87a272e6c375300108960b0c55a6244a8851465942ccb2d0.jpg)  
图11-8 传送口的空气幕  

7.电梯  

注意  

●人、物不能共用一个电梯。  

●电梯应设在非洁净区。  

·如果电梯只能设在洁净区，电梯口应有缓冲室。  

# 四、工艺布局  

药厂净化空调设计与药品生产的工艺布局密不可分。根据《兽药生产质量管理规范培训指南》和《药品生产质量管理规范实施指南》，列举兽药和人药关于无菌药品的生产工艺布局，如图11-9～图11-18所示。 #一  

![](output_1\images\洁净室及其受控环境设计/6c981da8fa7d09694bc849af371c16b3e5adf53630e521f0ff374d4717ca734a.jpg)  
图11-9 非最终灭菌无菌粉末注射剂工艺及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/95e9e9dbea2593366a232117af9923224230623cfa65543388bd1bbd8e3517d3.jpg)  
图11-10非最终灭菌无菌注射液工艺及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/c59994349cdf84db7a20d9ae2acbccb62568ce856b7102eb15b48d3ea44815f4.jpg)  
图11-11非最终灭菌无菌冻干粉注射剂工艺流程及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/6698a1f7491bbf06784ef69fe7d7b76a8d364410b95a188353decb12a66967dc.jpg)  
图11-12最终灭菌大容量注射剂（塑料容器）工艺流程及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/4299c91878296f6c822841e515a96c3d7da21530655e408445f01eb4ad6337b7.jpg)  
图11-13最终灭菌大容量注射剂（复合膜）工艺流程及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/690166def7901f1e988150e6f1a1ec5001bf7741ef5eaa3040703ad51456bef0.jpg)  
图11-14最终灭菌大容量静脉注射剂工艺流程及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/c2041aafbc59f6bfc3cd83ab8ba240f9272fd7e733aa6e7f3865cc1554bd232b.jpg)  
图11-15最终灭菌大容量非静脉注射剂（兽药）工艺流程及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/c12383b590d370411c2b8f2713e7e912f8332a8549bd5d9fd5236b36f10b3a16.jpg)  
图11-16最终灭菌小容量注射剂工艺流程及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/e452c38bb82ba7a2e0ec4b526dd79b0418fd90fdec1d8cf5b33e45301cc3812c.jpg)  
图11-17 细菌疫苗生产工艺流程及环境区域划分示意图  

![](output_1\images\洁净室及其受控环境设计/95295a46aa1e5a9cca8e1da3b132be91ba2b8831260b72f22e8f85345c1807fb.jpg)  
图11-18 病毒疫苗生产工艺流程及环境区域划分示意图  

# 第六节 净化空调系统  

净化空调系统设置原则见表11-32，青霉素车间系统的设置见表11-33。  

表11-32 净化空调系统设置原则  


<html><body><table><tr><td>需要独立 的系统</td><td>①生产β-内酰胺结构类药物的车间 ②生产青霉素等强致敏性药物的车间 ③生产强毒微生物及芽孢杆菌制品的车间 ④其他特别需要防范的有菌有毒操作区</td></tr><tr><td>需要直流 的系统</td><td>①产生易爆易燃气体或粉尘的场合（如使用溶剂的原料药精制、烘干，或产尘量大的工序等） ②产生有毒有害物质的场合（如生产高致敏性、高致病性病原体的操作工序） ③有可能通过系统混药的场合（如同时生产多品种片剂的车间） ④有可能通过系统交叉污染的场合（如动物实验饲养室）</td></tr><tr><td>需要高效 过滤器排风 的系统</td><td>①生产青霉素等强致敏性药物的车间 ②产生强毒微生物的车间 ③产生放射性物质的车间</td></tr><tr><td>需要负压 的系统</td><td>①青霉素等高致敏性药品的精制、干燥，特别是分装车间 ②操作烈性传染病病原、人畜共患病病原及芽孢菌制品车间 ③产尘量大的如口服固体制剂的配料、制粒和压片等操作室</td></tr></table></body></html>  

表11-33青霉素车间系统的设置  


<html><body><table><tr><td>系统</td><td>做 法</td><td>选择</td></tr><tr><td>厂房和分装车间各有独立 系统</td><td>①在分装车间主要发尘点上设高效过滤器排风 ②分装车间自循环回风 ③自循环回风口上设超低阻高中效过滤器</td><td>最好</td></tr><tr><td>整个生产厂房是独立系统</td><td>①在致癌物质发生源的分装车间的主要发尘点上设高效过滤器排风 ②分装车间回风上设超低阻高中效和亚高效过滤器</td><td>次之</td></tr><tr><td>分装车间已造好，无法排风</td><td>必须在回风口上安超低阻高中效和高效过滤器</td><td>再次之</td></tr></table></body></html>  

# 第十二章实验动物设施的空调净化设计  

# 第一节概述  

实验动物是适用于某种实验目的的动物，是人类各种疾病机理、预防治疗的研究中人的替代者；化学肥料、农药的毒性试验，食品添加剂、化学制品有害成分的影响，药物和化工产品致病、致癌、致畸、致残、致突变等作用的试验体；化学、生物、激光武器试验，宇航试验等试验体；商品鉴定和国际贸易中的实验标样。  

# 一、实验动物的概念  

实验动物是一个笼统的称呼，它包括普通（或清洁）动物、已知菌动物、无特定致病菌动物和无菌动物，即：  

普通（或清洁）动物（CV）  

（在清洁的环境或在自然环境中饲育的动物，对遗传和微生物无严格要求，允许  

带菌但不允许有人畜共患病）  

无菌动物（GF）  

（将即将临产动物剖腹取出，饲养于无菌隔离器中，喂以灭菌饮食）  

已知菌动物（即悉生动物，GB） 无特定致病菌动物（即SPF动物） 海国直馆（无菌动物断乳时喂以纯培养的已知 （将无菌动物或已知菌动物，饲养在ISO7级以上洁菌丛，饲养在ISO7级以上洁净环境中）净环境中，体内无特定微生物和寄生虫）  

因此，实验动物就是指用于科学实验的，经人工饲育，对其携带的微生物和寄生虫实行控制，遗传背景明确或来源清楚的动物。  

# 二、实验动物和环境  

动物由双亲的卵子和精子结合时确定了“遗传型”。受精卵受环境（发生环境）的影响发育为“表现型”。发育的动物为了适应自身所处的环境（近邻环境）使生理发生变化而得以生存（变化型）。商翻图  

# 洁净室及其受控环境设计  

作为遗传型的因素有动物物种、品质、血统、性别等，发生环境有产仔数、哺育仔数、哺育时间、年龄等。近邻环境包括水、饲料等饮食条件，温湿度等气象条件，饲养笼具、垫料、声音、臭味等居住条件或同居动物、微生物感染等生物要素。  

恰当地控制上述环境，就能获得重复性高的动物实验结果。  

# 第二节实验动物环境设施  

实验动物环境设施的任务主要是对实验动物的近邻环境进行控制，可以分为表12-1所列的三类。  

表12-1 实验动物设施分类  


<html><body><table><tr><td>分类</td><td>设施形式</td><td>适用动物</td><td>压力特点</td><td>用途</td></tr><tr><td>隔离环境</td><td>隔离器、饲育架</td><td rowspan="2">无菌动物、SPF动物、悉 生动物</td><td>正压</td><td>实验动物饲育、动物实验、检疫</td></tr><tr><td></td><td></td><td>负压</td><td>动物实验、检疫</td></tr><tr><td rowspan="2">屏障环境</td><td rowspan="2">屏障式围护结构</td><td rowspan="2">普通（或清洁）动物、 SPF动物</td><td>正压</td><td>实验动物饲育、动物实验、检疫</td></tr><tr><td>负压</td><td>动物实验、检疫</td></tr><tr><td>普通环境</td><td>开放系统</td><td>普通（或清洁）动物</td><td>零压</td><td>实验动物饲育、动物实验、检疫</td></tr></table></body></html>  

对实验动物设施的具体说明如下。  

# 一、隔离器式  

如图12-1所示，是在装有操作手套的隔离器中饲育动物的装置，用于饲育无菌动物和已知菌动物。内部可保持5级（ISO）以上的洁净度，设置该装置的房间、操作人员不需要考虑无菌要求，但不适于大量饲养。一般用塑料来制造隔离器。  

![](output_1\images\洁净室及其受控环境设计/d2f274d24e54af92343acf3df8d104202c59eb77d57ae3e178b054516f28bfa3.jpg)  
图12-1 隔离器式  

饲养隔离器一般和手术隔离器连起来使用，如图12-2和图12-3所示。  

![](output_1\images\洁净室及其受控环境设计/fb9c153fbef003425f81e062f3a1f7b0fd45b884f1cbf3e859cbae1be911d978.jpg)  
图12-2剖腹切开方法概要  

![](output_1\images\洁净室及其受控环境设计/ce151de7b30b1f241f68d251174920436eb345b7da10142402af95d6f5a69f02.jpg)  
图12-3子宫切割手术概要  

# 二、屏障式  

主要是把7～8级（ISO）的生物洁净室作为饲养室，用于动物的长期饲养和繁殖。人、物入内时要经过淋浴室（人）、洗浴间（动物）、气闸或缓冲和高压灭菌装置等严格的屏障。图12-4所示是屏障式基本平面布置。 精量  

![](output_1\images\洁净室及其受控环境设计/50a1ecc59116895da0abf57ea291e5d2a9c76c232851e87abc03f2372c2eee32.jpg)  
图12-4 屏障式平面布置图  

1一洗涤室；2—更衣室；3—淋浴室；4—穿衣室；5—洁净准备室；6—洁净走廊；7—饲养室； 鲜茶 8一后室；9—污染走廊；AC—高压灭菌器；CW—笼具洗涤机；SL—灭菌气闸  

如图12-5所示是屏障式各种走廊的布置形式。  

![](output_1\images\洁净室及其受控环境设计/dc59d128ff4732584e735bbcc2e3e4a2417da70fa95b4ae3d9cfba12001f37c0.jpg)  
图12-5全面屏蔽系统走廊形式布置方案A一洗涤室；B—屏障（淋浴等）；C—洗涤准备室；D—洁净走廊；E—饲育室；E'一洁净度更低的饲育室；F一污染走廊；G一严重污染走廊  

# 三、饲养笼架式  

饲养笼架本身也可以由许多隔离器组合而成。如图12-6～图12-9所示，可以是带净化送风的笼架，然后再置于级别较低的洁净室内。 京  

![](output_1\images\洁净室及其受控环境设计/b2ff6a334076a7a1608efcd4820566f81fb1d76a0bc104991e5dad738e4d6c51.jpg)  
图12-6 洁净饲养架（一）  

![](output_1\images\洁净室及其受控环境设计/7549b846e71865f80f43f4e5ef750d154a1989fa3749d7c6a203024b4f662d38.jpg)  
图12-7 洁净饲养架（二）  

# 四、开放系统  

开放系统也称普通环境，这是对人、物、空气等进出房间不实行清除污染的系  

统，只进行一般程度的污染控制。  

![](output_1\images\洁净室及其受控环境设计/90345091c42ee910ac3bfee4af752f1a28a80405672fb352a7259f6e427f16ac.jpg)  
图12-8 洁净饲养架（三）  

![](output_1\images\洁净室及其受控环境设计/c785da4987f8caa6644a8deacc2bd00eba808b0e9507f9ab8bf3048cd78f8416.jpg)  
图12-9 洁净饲养架（四）  

表12-2是屏障系统和开放系统在防护方面的比较。  

表12-2人出入饲养室的防护及除污染方法  


<html><body><table><tr><td colspan="2">出入房间时的 实施事项</td><td>系统系统</td><td>屏障开放</td><td>备注</td><td rowspan="7"></td><td>出人房间时的 实施事项</td><td>屏障 系统</td><td>开放 系统</td><td>备注</td></tr><tr><td rowspan="3">穿的衣服</td><td>换长上衣</td><td></td><td></td><td></td><td rowspan="3">脚 换鞋</td><td></td><td></td><td></td></tr><tr><td>换贴身衣服</td><td></td><td></td><td></td><td>脚消毒</td><td>O</td><td>光脚穿拖鞋</td></tr><tr><td>穿封闭防护服</td><td>△</td><td>不淋浴时多用</td><td></td><td>手指消毒</td><td>。</td><td></td></tr><tr><td rowspan="5">全身除污染</td><td>空气淋浴</td><td></td><td></td><td>不用淋浴和两者并用时</td><td rowspan="2">手</td><td>戴手套</td><td></td><td></td></tr><tr><td>淋浴</td><td></td><td></td><td>头</td><td>戴头巾</td><td></td><td></td></tr><tr><td>洗澡</td><td></td><td></td><td></td><td>戴口罩</td><td></td><td></td><td></td></tr><tr><td>药浴</td><td>△</td><td></td><td>非常严格时</td><td></td><td></td><td></td><td></td></tr></table></body></html>

注： $\odot$ 表示要求用， $O$ 表示常用， $\bigtriangleup$ 表示仅少数情况用。  

# 第三节实验动物的生理指标和要求的环境指标  

目前文献上反映出来的实验动物生理指标和要求的环境指标差异很大，经整理，在表12-3中给出了不同动物的代谢量和除臭必要的换气量。表12-4给出不同文献给出的最佳温、湿度。  

# 洁净室及其受控环境设计  

表12-3 不同动物的代谢量和必要的换气量  


<html><body><table><tr><td>种类 小鼠</td><td>质量/g</td><td>代谢量（与1个 人等价的只数）</td><td>除臭换气量 /[m3/（h·只）]</td><td>种类</td><td>质量/g</td><td>代谢量（与1个 人等价的只数）</td><td>除臭换气量</td></tr><tr><td>大鼠 田鼠</td><td>200 120</td><td>110</td><td>1.39 0.7</td><td></td><td>5000 14000</td><td>16 5</td><td>30.6</td></tr></table></body></html>  

表12-4 最佳温、湿度  


<html><body><table><tr><td>种类</td><td>小鼠</td><td>大鼠</td><td>田鼠</td><td>豚鼠</td><td>兔</td><td>猫</td><td>猴</td><td>成年犬</td><td>幼弱犬</td></tr><tr><td>最佳温度/℃</td><td>22.2</td><td>22.2 23.3 23.0</td><td>22.2</td><td>21.2</td><td>20.0 23.0</td><td>22.0 24.0</td><td>24.8 28.2 24.0</td><td>22.2 23.9</td><td>21.0</td></tr><tr><td>最佳湿度/%</td><td>50</td><td>50</td><td>50</td><td>50</td><td>50</td><td>50</td><td>50</td><td>50</td><td>50</td></tr></table></body></html>  

温度超过 $30^{\circ}\mathrm{C}$ ，产仔率会受到严重影响。相对湿度低于 $40\%$ ，大鼠环尾病高发，导致大量死亡。  

很显然， $50\%$ 的相对湿度实现起来很有难度。我国在修订《实验动物环境及设施》和制定《实验动物设施建筑技术规范》等国家标准时，考虑到动物的要求与实施的可能性及节能等因素，对普通环境和屏障环境分别提出要求，如表12-5所归纳，这样又有实用性，又可操作。除换气次数、压差和GB14925—2001《实验动物环境及设施》有明显改变外，其他参数将基本无变化。但是我国各地气候差异甚大，应该可以因地制宜地采取一些相应措施。  

表12-5实验动物对温湿度要求  


<html><body><table><tr><td rowspan="2">种类</td><td colspan="2">温 度/℃</td><td rowspan="2">相对湿度/%</td><td rowspan="2">最大日温差/℃</td></tr><tr><td>普通环境</td><td>屏障环境</td></tr><tr><td>啮齿类</td><td>18~29</td><td></td><td></td><td></td></tr><tr><td>中、小型动物（如猫、狗、兔、猴、猪）</td><td>16~28</td><td>20~26</td><td rowspan="2">40~70</td><td rowspan="2">4</td></tr><tr><td>鸡</td><td></td><td>16~26</td></tr></table></body></html>  

非饲育室的辅助用房如二更室、缓冲室、无变化消毒室可放宽到 $18\sim28^{\circ}C$ 相对湿度30%\~70%。 对年重成血触细前果出如可4精精目表12-6给出了若干动物的发热量，表12-7给出了若干动物对噪声和照度的要求。 微柏出鑫防文  

表12-6若干动物的发热量  


<html><body><table><tr><td rowspan="3">种类</td><td rowspan="3">体重/g</td><td colspan="7">发热量/{kcal/（h·只）[kJ/（h·只）]）</td></tr><tr><td rowspan="2">基础代谢</td><td colspan="6">通常活动时发热量</td></tr><tr><td rowspan="2">时发热量</td><td colspan="2">显 热</td><td rowspan="2">潜 热</td><td colspan="3">全</td></tr><tr><td>21</td><td></td><td></td><td></td><td></td><td></td><td>热</td><td></td></tr><tr><td>小鼠 田鼠</td><td>118</td><td>0.15</td><td>(0.63)</td><td>0.83</td><td>(3.48) (10.47)</td><td>0.43 (1.80）</td><td>1.26</td><td>(5.28)</td><td>0.75②</td></tr><tr><td>大鼠</td><td>300</td><td>0.41</td><td>(1.72）</td><td>2.5 5.5</td><td>0.75 2.75</td><td>(3.14) (11.51)</td><td>3.25 8.25</td><td>(13.61) (34.54)</td><td>2.1</td></tr><tr><td>豚鼠</td><td>410</td><td>1.12</td><td>(4.69)</td><td></td><td>(23.03）</td><td>3.75 (15.70)</td><td>11.8</td><td>(49.41)</td><td>5.4</td></tr><tr><td>兔</td><td>2600</td><td>1.45</td><td>(6.07)</td><td>8.0 15.3</td><td>(33.50） (64.06)</td><td>4.50 (18.84)</td><td>19.8</td><td>(82.90）</td><td>7</td></tr><tr><td>猫</td><td>3000</td><td>4.8 6.3</td><td>(20.10)</td><td>18.8</td><td>(78.72)</td><td>6.20 (25.96)</td><td>25.0</td><td>(104.68）</td><td>27.3</td></tr><tr><td>猴</td><td>4300</td><td></td><td>(26.38) (36.01)</td><td>23.0</td><td>(96.30)</td><td>11.50 (48.15)</td><td>34.5</td><td>(144.45)</td><td>30.1</td></tr><tr><td>狗</td><td>16000</td><td>8.6 21.9</td><td>（90.70）</td><td>62.5</td><td>(261.69)</td><td>30.0 (125.61)</td><td>92.5</td><td>(387.30)</td><td>43.2</td></tr><tr><td>山羊</td><td>36000</td><td>34.3</td><td>(143.61）</td><td>103.0</td><td>(431.26)</td><td>32.5 (136.08)</td><td>135.5</td><td>(567.34)</td><td>84 151</td></tr><tr><td>绵羊</td><td>45000</td><td>48.0</td><td>(200.98)</td><td>140.0</td><td>(586.180)</td><td>47.5 (198.88)</td><td>187.5</td><td>（785.03)</td><td>236</td></tr><tr><td>猪</td><td>250000</td><td>179.5</td><td>(751.57)</td><td>525.0</td><td>(2198.180)</td><td>175.0 (732.73)</td><td>700.0</td><td>(2930.118)</td><td>940</td></tr><tr><td>鸽子</td><td>375</td><td>1.16</td><td>(4.86)</td><td>3.8</td><td>(15.91)</td><td>0.75 (3.14)</td><td>4.55</td><td>（19.05）</td><td></td></tr><tr><td>鸡</td><td>2100</td><td>4.7</td><td>(19.68)</td><td>16.0</td><td>(66.99)</td><td>3.0 (12.56)</td><td>19.0</td><td>(79.55)</td><td>7.5</td></tr></table></body></html>

$\textcircled{1}$ 该列为日本资料。$\textcircled{2}$ 该列为加拿大资料。  

表12-7若干动物对噪声、照度要求  


<html><body><table><tr><td>种类</td><td>对噪声要求/dB（A）</td><td>对照度（动物照度）要求/lx</td><td>昼夜明暗交替时间/h</td></tr><tr><td rowspan="2">小鼠 大鼠</td><td>≤60（最好≤55）</td><td>15~20</td><td>12:12或10:14</td></tr><tr><td></td><td>中同不#同不后</td><td></td></tr><tr><td>兔 狗</td><td></td><td></td><td></td></tr><tr><td>猴 鸡</td><td>≤60</td><td>5~10</td><td>12:12或10:14</td></tr></table></body></html>  

要说明的是，动物照度要模拟动物的生活环境，照度不够时应采用局部照明。动物房的工作照度应不小于 $2001\mathbf{x}$ 。  

# 第四节 实验动物设施的污染控制设计  

# 一、严格分区  

为了避免交叉污染，在平面上严格分区有利于污染控制。从洁净程度上可分为5区，见表12-8。表中半屏障系统一词现已不用，实质上是环境洁净条件要求稍低的屏障系统。 可贝 更新醉如隆菇美  

# 洁净室及其受控环境设计  

表12-8动物实验设施洁净度分区  


<html><body><table><tr><td>名称</td><td>概念</td><td>人、物的出入</td><td>空气过滤器</td><td>压差</td><td>应用举例</td></tr><tr><td>洁净区</td><td>符合无菌洁 净室</td><td>充分灭菌、消毒，穿 的衣服全换，淋浴等</td><td>用高效过滤器处 理送风</td><td>+++ ++</td><td>屏障系统的洁净侧</td></tr><tr><td>清洁区</td><td>比普通区洁净</td><td>容易灭菌、消毒、换 上衣等</td><td>用亚高效过滤器 处理送风</td><td>十</td><td>半屏障系统的洁净 侧，屏障系统的污染侧</td></tr><tr><td>普通区</td><td>一般</td><td>根据需要消毒、洗 刷、穿白罩衣等</td><td>与一般居室同</td><td>+</td><td>开放系统的洁净侧， 屏障系统的污染侧</td></tr><tr><td>不洁净区</td><td>不洁净但无特 殊危险</td><td>穿工作服，退出时 适当清除污染</td><td>处理排风</td><td></td><td>开放系统的污染侧</td></tr><tr><td>污染区</td><td>有感染危险</td><td>穿防护衣，严格清 除污染、灭菌、菌等</td><td>用高效过滤器处 理排气等</td><td></td><td>感染饲养室，输人野 生动物检疫室</td></tr></table></body></html>  

从工作内容上可分为6区见表12-9。  

表12-9 按工作类别分区  


<html><body><table><tr><td>工作类别</td><td>分区</td><td>用房举例</td></tr><tr><td>生产</td><td>辅助生产区</td><td>检疫室、人净用房、清洗消毒储存用房、洁净走廊、污染走廊</td></tr><tr><td>实验</td><td>实验区 辅助实验区</td><td>操作及其前后饲育室、样品配置室、手术室、解剖室等 和辅助生产区相仿，应增加无害消毒室 办公室、卫生间等</td></tr></table></body></html>  

在分区的用房配置上应注意不同级别、不同种类的实验动物应分室、分区饲养，而且屏障设施的楼梯、电梯宜设在生产区和实验区之外，并不应在区内设卫生间。  

为了避免产生较大噪声的动物如鸡和狗的鸣叫惊吓了鼠、兔等小动物，也应将其分区生产和实验。  

和洁净手术部一样，也区分为单走廊、双走廊方式，为避免单走廊时可能交叉污染，应采取严格包装、分时控制和二次更衣等措施。  

# 二、严格出入制度  

动物进入宜与人和物的进入通道分开。动物进入生产区和实验室，宜设单独的通道，狗、猴、猪等动物人口宜设置洗浴间，负压屏障设施应设无害化消毒室，处理一切运出实验区的物品。同样进入屏障设施的所有物品必须经高压灭菌、消毒后进入。这些消毒设备应设在清洗消毒室与洁物储存室之间。 E  

# 三、空气净化是保障条件  

通过空气净化设计达到对实验动物设施的动态污染控制。通过必要的空气洁净度要求控制微生物浓度，见表12-10。 章  

表12-10空气洁净度和菌浓要求（据《实验动物设施建筑技术规范》讨论稿）  


<html><body><table><tr><td>环境</td><td>洁净度级 别（ISO)</td><td>沉降菌浓度 （0.5h90mm皿） /（个/皿）</td><td>环境静</td><td>洁净度 级别（ISO）</td><td>沉降菌浓度 (0.5h90mm皿） /（个/皿）</td></tr><tr><td>普通 屏障（除去鸡屏障） 鸡屏障</td><td>7 5~7①</td><td>≤3 ≤3</td><td>隔离 洁净走廊和洁物储存 污物走廊和无害化消毒</td><td>5~7① 7 7~8</td><td>无检出</td></tr></table></body></html>

$\textcircled{1}$ 为根据隔离设备性能和要求选择。  

# 四、压力梯度是重点  

$\textcircled{1}$ ①在污染控制设计时，应把握的重点是压力梯度的设置。  

首先确定是正压还是负压。健康的实验动物饲育一般保持饲养环境对外为正压，以防动物受到感染；感染动物的饲育及实验，必须保持负压，以防对外部环境污染。表12-11是不同环境对压力正负的要求。的测资发翻氧发款风回  

表12-11 实验动物室内压力  


<html><body><table><tr><td>系统名称</td><td>洁净走廊</td><td>饲育室</td><td>污染走廊</td><td>备注</td></tr><tr><td>双走廊屏障系统（单方面通行） 双走廊屏障系统（互通） 单走廊屏障系统</td><td>+++ ++ ++</td><td>++ +++ +++</td><td>十</td><td>污染走廊压力的正负， 视隔断方式而异</td></tr><tr><td>半屏障系统</td><td>++</td><td>+++ （十十）</td><td></td><td>（）表示不一定非这 样，视情况讨论决定</td></tr><tr><td>开放系统</td><td>+</td><td></td><td></td><td></td></tr><tr><td>感染饲育室（一般动物用） 感染饲育室（SPF即无特定病原体 的动物用） 感染饲育室（使用隔离箱）</td><td>（一） 士</td><td></td><td>士</td><td>（）表示不一定非这 样，视情况讨论决定</td></tr></table></body></html>  

表中“单方面通行”，是指只能由洁净走廊进人饲育室，从污染走廊出去，不可以从饲育室又退回至洁净走廊，再进人另一饲育室，因为洁净走廊压力最高，可以把气流压向每一饲育室内，而不致使污染从饲育室内进入洁净走廊。  

表中“互通”是指允许经过洁净走廊到每个饲育室，即可以从这一饲育室返回洁净走廊再进人另一饲育室，此时走廊的污染危险大大增加，为弥补这一缺陷，使饲育室压力高于走廊，就不会发生走廊向饲育室倒灌的情况。 68. TA  

表中“单走廊”就是指干净的人、物进入饲育室和将室内东西拿出来都走这一走廊，反之为双走廊如果该走廊相对于外部洁净，则应为正压，如果比外部脏，则应为负压，这种单走廊形式显然不如双走廊有利于控制污染。  

②饲育室和相邻相同房间的压差要求不小于10Pa，隔离环境（器、笼）对外  

# 洁净室及其受控环境设计  

压差应不小于 $50\mathrm{Pa}$ 。  

# 五、通风系统的特殊性  

①保持环境的洁净度和新风量是动物饲养的必要条件。一般情况下生产区的实验动物饲养的数量较多，出现故障就将造成严重损失；实验区的实验不仅数量大且时间长，中断后的损失无法弥补。所以送风机和排风机都应备用。  

②对配电应有较高要求。屏障环境和隔离环境的用电负荷不宜低于2级，必要时可设置备用电源。 中电彩 正  

③宜用新风。为避免交叉污染和减少除臭的费用，使用开放笼、架的屏障环境送风宜用全新风。 新印期馆  

R ④自循环回风。如果采用回风，应采用各室（区）自循环回风，而不是通过大系统回风。  

③回风方式。屏障式设施的气流一般宜采用上送下回方式，为避免毛、草等进入回风口，回风口下端离地面应在0.1m以上。对较大动物，由于地面易受粪便等污染，回风也可考虑上回。  

热回收。如果用热回收装置，为避免交叉污染，应采用新风不会被排风污染的装置。  

?避免吹风感。动物特别是小动物，对吹风特别敏感，因此，室内气流速度应力求均匀，数值应较低，在笼架周边不应大于0.2m/s，以0.15m/s为宜。如果增加风口数量，则增加了投资，所以可仅增加送风口面积而不加大风量，既降低了风速，也有利于送风均匀。  

以普通风口来说，每次更换高效过滤器是一个可能造成污染的机会，因此需要把动物转移，换完过滤器后还要消毒。不在室内换过滤器则是解决这一问题的关键。  

现在，这两个问题可能通过安装第八章介绍的阻漏层送风口解决。用一个集中的过滤器箱—它本身还可保证边框无泄漏，安在顶棚上，过滤器是用抽拉式装卸的。同时用阻漏层扩大了风口面积，见图12-10。  

为了增加回风的均匀性，顶送、侧墙大面积回风方式（见图12-11）得到研究  

![](output_1\images\洁净室及其受控环境设计/5ec4fca475eef54c7319581307936e3430752cae627f8d693f7e66ba51468106.jpg)  
图12-10 阻漏层送风口  

1-零压密封过滤器箱（或一般过滤器箱）；2—风管；3一无过滤器阻漏层风口；4一顶棚与应用。图12-12所示是这一形式透视图。  

![](output_1\images\洁净室及其受控环境设计/abfe1956f02bb2f04e47502bb9e66952801716e8c38405144bc8023c8993f5ae.jpg)  
图12-11 顶送、侧墙大面积回风  

![](output_1\images\洁净室及其受控环境设计/bdb8d2ea08a6da4a96e92e32e5a99ac2765622006e1ad691a0d6706a6003c3d9.jpg)  
图12-12 墙面回风  
图12-13所示的为墙面回风和一般上送下回立式的比较。  

在图12-13（a）的常规回风口设置时，一方面因室截面比风口面积大得多，不能在气流截面上形成均匀气流，而各层温差也不同。另一方面，通过笼架内部的部分空气由于热浮力作用和诱导气流的作用由饲养架后部和墙之间上升，再经天棚下部返回送风侧的室内中部。还有一部分气流从笼架直接返回到送风侧。因而送到笼具的洁净空气已被污染，也使工作区环境恶化，容易引起工作人员的变态反应。返回工作区的污染空气再一次通过笼架时将造成二次污染，而各层连通的笼架还会导  

![](output_1\images\洁净室及其受控环境设计/144217df0b4ee37001fc954bfdd16bf7028e4ae86929f832fd856bfd13351ba2.jpg)  
图12-13 不同回风方式的气流分布  

致交叉污染。  

如图12-13（b）所示的笼架前面为4扇有机玻璃门，从上至下设5排直径$25\mathrm{mm}$ 的孔，每排24个。架后设可调式条缝形排风口。  

$\textcircled{8}$ 由于大量含有臭气的新风排至室外，将构成极大的污染，排风的除臭是一项繁重的任务。  

除臭有淋水式、活性炭吸附式等方式，而以后者最常用。  

如果排风中不仅有臭气，还有致病性微生物，则必须经过高效过滤器。  

![](output_1\images\洁净室及其受控环境设计/b4132f2a3d59f0ec8d8e93aed84470c29f45366a52f2cde701ee820aef548530.jpg)  
图12-14所示是包括除臭装置的空调系统。  
图12-14设置除臭装置的空调系统  

$\textcircled{9}$ 无交叉污染的热回收。由于是全新风，希望热回收节能，但排风中的有害微生物通过泄漏有可能污染与其热交换的新风，所以普通的热交换器不能采用。如果用热回收装置，应采用不会发生新排风之间物质交换从而避免交叉污染的装置。图12-15所示是这种装置之一。  

在新风管道和排风管道内各放一个盘管，两个盘管由一个带泵的闭合管路连接起来。  

夏季，盘管内的流体由新风加热，而后被抽至排风管道中的盘管内，热量由盘管内的流体传递给温度较低的排风，变冷了的流体直接返回新风管道中的盘管，再次吸收热量降低新风管内的新风温度。  

![](output_1\images\洁净室及其受控环境设计/130ab944cd1717ff1faaf7969bd5366cd1aae2cf0f98b07365809883b1d03b69.jpg)  
图12-15 不会发生物质交换的热回收装置  

冬季，盘管内流体的循环路线不变，但两侧盘管的功能相反。图12-16所示是热管式回收装置的原理。  

![](output_1\images\洁净室及其受控环境设计/9f2f5da605676661111f26aeb41deff999ef9bab2eb78c5d6957b09b7169efab.jpg)  
图12-16 热管式回收装置  

一单根热管由铜、铝等两头密封并经抽真空后填充相变工质制成。  

水平安装的热管内，装有紧贴管壁的毛细吸液芯层。热管一端接触热源，另一端接触冷源。  

热量自高温端（ $T_{1}$ ）传入热管时，接触热源的该段热管内壁吸液芯中的饱和液体汽化，蒸气进入热管空腔，腔内压力不断升高，蒸气分子便由蒸发段经中间传输段流向热管另一端。蒸气在这一端遇到冷源（ $T_{2}$ ），凝结成液体，同时对冷源放出潜热，液体为吸液芯层吸收，经毛细芯层流回蒸发段完成一个循环，也完成了吸热蒸发和凝结放热的使命。 害明中风托助  

当热管结构对称设计时，热管具有可逆性，其加热段和放热段可互换使用。  

$\textcircled{10}$ 其他措施。为避免污染，屏障设施内不宜设排水沟和地漏，排水沟和地漏应设在清洗消毒室。应有防止昆虫和野鼠等动物潜人和实验动物外逃的措施，对于灵长类的猴子尤应倍加防范。啮齿类动物设施不应设外窗。交新而人州交回  

# 第十三章食品、化妆品生产对空气净化的要求  

# 第一节 食品生产对空气净化的要求  

# 一、特点  

随着全球经济的发展、科学技术的进步和人民生活水平的不断提高，古老的食品工业不仅仍是世界制造业中的第一产业，而且其现代化水平已成为反映人民生活质量高低及国家发展程度的重要标志，并且必将带动餐饮业的工业化。深真  

“病从口人”，人吃了被污染后的食物可能会引起食物中毒，影响人的健康，食品本身也可能因变质而价值下跌。在当今世界，出口食品的卫生品质非常影响出口量和国家声誉。据2007年8月初报道，我国出口欧日美的食品检验合格率虽已很高，达到 $99\%\sim99.8\%$ ，但一些不合格的案例也时有发生。的间平王味品身宝，题网#文的面表的  

食品生产传统的杀菌办法包括加热、加化学添加剂和防腐剂及用杀菌灯照射等，由于这些办法会使食品失去原有的色、香、味，而且添加的杀菌剂、防腐剂对人也可能有害，受到越来越严的控制，所以食品工业对无菌加工、无菌灌封、无菌包装的要求越来越多。 国禁出上购为了使食品在生产全过程中不受微生物污染，除去要对原料、水、设备等进行处理外，生产车间的环境是否洁净成为重要一环，这就意味着要采用洁净室。 请街济普好退部  

食品工业也有和制药工业相似的工艺，例如发酵、酿造、加工、灌封、包装等，在这一过程中空气的洁净除菌同样重要。食品的无菌生产主要包括三方面的无菌措施：食品内容物；灌包装容器；灌包装室室内空气。  

但是食品工业过去只注意食品内容物和灌包装容器的灭菌，对于来自空气的污染被轻视了，加工好的食品在冷却、包装等工序中再次染菌。表13-1所示是某食品车间四天实测的空气含菌量。 路主家  

# 洁净室及其受控环境设计  

表13-1无净化的某食品厂四个车间空气含菌量 单位：个 ${\mathrm{m}}^{3}$  

<html><body><table><tr><td rowspan="2">时间 11日上午</td><td colspan="2">高级奶糖</td><td colspan="2">酥糖</td><td rowspan="2">硬糖</td><td rowspan="2">巧克力</td></tr><tr><td>包装</td><td>原料</td><td>包装</td><td>原料 包装</td></tr><tr><td>12日上午 3240 下午 1560</td><td>560</td><td>280 3640 1800</td><td>320</td><td></td><td>2360 280</td><td>1800 520</td></tr></table></body></html>  

表中上午含菌量最大，是因为刚上班，一夜门窗未开，湿度大，温度也合适；下午含菌量最小，是因为门窗打开，空气流通。如果这些车间使用一般空调器而不是净化空调器，情况还要差。在空调器的冷却器内壁面上、百叶上，都沾有细菌，特别是霉菌孢子。在空调器的送风中有更多的细菌吹出。如一地处郊外的建筑，早上打开门窗，空气清新，测出浮游菌只有200个/m，8点过后，关上门窗，开启空调器，仅10min，浮游菌就达到800个/m，所以在食品工厂中采用净化空调器是非常必要的。而一般中央空调装置、柜式空调器和风机盘管是非常不宜采用的，它们虽能降低温度但常能“制造”细菌。对于食品工业来说，在空调器回风口加上第八章介绍的超低阻高中效过滤器或亚高效过滤器就可以了。但是为了引进新风和保持正压，新风必须很好地处理，能采用第八章介绍的超低阻节能型高效率（相当于高中效至亚高效）新风净化机组是比较理想的。高量都合品  

国外食品工厂还注意维护结构表面的灭菌问题。在食品加工车间的地面、墙面、顶棚上，因为沾有糖分、淀粉、蛋白质、脂肪等粒子，当温度合适时，细菌即在这些表面繁殖，每10cm²面积上可有微生物数从103～6×103以上，并不时被气流吹散到室内。如在存放食品的无菌洁净室中虽然空气经过高效过滤器过滤，但在顶棚上仍检出霉菌，所以表面灭菌更具重要性。 来精要的馆  

福 据实验，当墙面用混有0.2%噻苯达唑和0.2%防霉剂A4的涂料粉刷时，每10cm²面积上仅检出0～2个活菌。如果用含噻苯达唑的墙纸糊墙，一个月后检查墙纸没有检出活菌。 年同一研究者发明了一种自灭菌塑料，即用 $0.2\%\sim0.3\%$ 噻苯达唑、 $0.2\%\sim$ 0.4%的防腐剂A3和0.2%～0.5%防腐剂A4混人塑料中制成，将这种塑料薄板贴在顶棚和墙面上，经过6、12、18个月分别检查附在5cm×5cm表面上的霉菌和细菌，结果顶棚和1.5m以上墙面没有检查出微生物，1.5m以下墙面，每5cm×5cm面积上有菌0～5个，如再用浸有某溶液的纱布，每日一次反复进行擦洗，就完全检不出微生物了。 陶谷广空用顾溪大四通车品  

# 二、采用洁净室的食品生产种类  

需要洁净环境进行生产的食品，可参见表13-2、表13-3。食品生产不同阶段的洁净度见表13-4。  

表13-2 需要洁净室生产的食品  


<html><body><table><tr><td>食品种类</td><td>具体食品</td><td>食品种类</td><td>具体食品</td></tr><tr><td>奶制品</td><td>奶粉、奶油、乳酪</td><td>罐头</td><td>各类罐头</td></tr><tr><td>奶加工品</td><td>水果牛奶、咖啡牛奶等</td><td>海鲜</td><td>生料分割、即食食品</td></tr><tr><td>果汁</td><td>各种由新鲜水果制成的饮料</td><td>糖果点心</td><td>果冻、蛋糕、面包、巧克力等</td></tr><tr><td>调味品</td><td>番茄酱、浓缩浆</td><td>方便、速食食品</td><td>方便面、速冻菜肴等</td></tr><tr><td>汤料</td><td>各种菜汁、肉汁等</td><td>酒</td><td>啤酒等</td></tr><tr><td>熟肉食品</td><td>香肠、烟肉、肉干、肉松、鱼干、鱼 肉制品等</td><td></td><td></td></tr></table></body></html>  

表13-3各种食品生产要求的洁净度  


<html><body><table><tr><td>类型</td><td>品种</td><td>空气洁净度级别（ISO）</td></tr><tr><td>肉（含鱼肉）类加工品 奶制品 饮料 调味品 糕点等</td><td>肉卷、烤肉、火腿、香肠 奶粉、奶油、奶酪、含奶饮料 果汁、矿泉水、啤酒 果酱、浓缩浆</td><td>6~8级 6~7级 6~7级 7~8级</td></tr><tr><td>豆制品</td><td>面包、糕点、速食品、巧克力 各种豆腐</td><td>6~7级 8级</td></tr><tr><td>菌类</td><td>蘑菇培育 植菌</td><td>6级 5级</td></tr><tr><td>海鲜</td><td>生食切割</td><td>5~6级</td></tr></table></body></html>  

表13-4食品生产不同阶段的洁净度  


<html><body><table><tr><td>阶段</td><td>空气洁净度的级别（ISO）</td><td>阶段</td><td>空气洁净度的级别（ISO）</td></tr><tr><td>前置</td><td>8~9级</td><td>灌装、包装</td><td>6~7级</td></tr><tr><td>加工印</td><td>~8级</td><td>检验</td><td>5级实三</td></tr></table></body></html>  

较高洁净度仅可保证食品不被细菌附着，但不能消除食品原来带来的细菌，因此还需要加热、喷药、照射等灭菌。食品加热灭菌后细菌数可降到原来的 $1/1000\sim$ $1/10000$ ，但冷却后菌数可再增100倍。因此，很多食品用洁净室主要用于灭菌后的冷却、切断（片）、包装等工序，见图13-1、图13-2（图中洁净度级别采用ISO级别）。这样可避免表面再污染，当然包装材料、运送器皿等应该是灭菌的。  

国内虽已有食品生产的质量管理规范，但提出洁净要求的很少。如《饮料企业良好生产规范》（GB12695—2003）也参照了药品生产GMP的精神，灌装车间局部环境要求209E100级洁净度，洁净区为10000，准洁净区为100000级洁净度。但如《乳制品企业良好生产规范》（GB12693—2003）就没有提出洁净用房的要求，《罐头厂卫生规范》（GB8950一88）只提出排除蒸汽、油气的要求，显然离前述HACCP理念太远了。表13-5是日本某公司的洁净室标准，可作参考。  

![](output_1\images\洁净室及其受控环境设计/ce05187fc3ba3c8ee26e37ec56836e033c20b21524afedfe6614edf232d38dc2.jpg)  
图13-1干酪切片车间流程  

![](output_1\images\洁净室及其受控环境设计/ac70c99fcf221412eb101e9544e8107771e945b58a55492aa001a3265c516993.jpg)  
图13-2 糕点车间流程  

表13-5 日本某食品公司洁净室标准  


<html><body><table><tr><td>名称</td><td>洁净度级别（ISO）</td><td>细菌数/（个/m3）</td><td>工序内容</td></tr><tr><td>无菌1级</td><td>5级</td><td>0.1</td><td>分析室、检查室</td></tr><tr><td>无菌2级</td><td>6级</td><td>0.3</td><td>灌封式</td></tr><tr><td>无菌3级</td><td>7级</td><td>0.5</td><td>包装室、调配室</td></tr><tr><td>无菌4级</td><td>8级</td><td>2.5 -</td><td>包装室、灌封准备间</td></tr><tr><td>无菌5级</td><td>8.3级</td><td>6.0</td><td>材料仓库及其他</td></tr></table></body></html>  

# 三、实例  

食品生产用的洁净室以非单向流洁净室为主，即使要求5级（ISO）也是在局部范围，所以空调净化系统以前面讲过的分散式为主，以局部净化为主。  

# 1.番茄酱（汁）无菌灌装  

![](output_1\images\洁净室及其受控环境设计/2881f30463986077b1bf4c8a7f693c398799277a92d093c7911604b8c74d380e.jpg)  
图13-3所示是番茄酱（汁）生产流程的示意图。  
图13-3 番茄酱（汁）生产流程  

迎理 从上图可见，番茄经选择、洁洗，番茄酱（汁）经真空浓缩，前后两次管式加热灭菌，其表面沾污的细菌基本上被杀灭，如果再在无菌条件下装罐，就完全实现  

无菌装罐，不需再经加热灭菌，不仅节省了能量，而且使内含物的维生素成分避免了再加热的损失。 到 欢球AEG  

表13-6给出了在洁净室内装罐（分不加热灭菌和加热灭菌）和一般室内装罐后加热灭菌的番茄酱的化验结果。 请，个  

表13-6番茄酱装罐环境对质量的影响  


<html><body><table><tr><td rowspan="2">成分</td><td rowspan="2">样品</td><td colspan="2">洁净室内装罐</td><td rowspan="2">一般室内装罐后加热</td></tr><tr><td>不加热灭菌</td><td>加热灭菌</td></tr><tr><td>维生素/(mg/100g)</td><td>2 3</td><td>102.53</td><td>83.99</td><td>73.86</td></tr><tr><td>红色素/（mg/100g)</td><td>2</td><td>57.7</td><td>56.9</td><td>56.2</td></tr><tr><td>霉菌/（个/100g）</td><td>2</td><td>无</td><td>无</td><td>无</td></tr></table></body></html>  

# 2.甜炼乳无菌装罐  

在牛奶中加 $15\%\sim16\%$ 的糖，浓缩到原体积的 $40\%$ 左右即为甜炼乳。过去装罐后不再加热处理，靠添加的糖的渗透压来抑制细菌的繁殖。但是由于可能在装罐时污染，炼乳中并非不含菌，只是其繁殖慢了。如果保存时间长，也还是要变质的，而且含菌本身就是对人体健康的威胁。  

顶菜 哈尔滨建筑工程学院杜鹏久等和松江罐头厂在炼乳灌装工段加了洁净罩，如图13-4所示。在送风管上安有轴流暖风机组，夏天通以深井水冷却。 RT  

![](output_1\images\洁净室及其受控环境设计/61dd8097c4b885b02d0b13713a7241f4bd45a640736e0abba51da15ede835038.jpg)  
图13-4炼乳灌装用洁净罩  

加罩前后室内含尘浓度和菌落数如表13-7所列（测点布置如图13-4右侧所示）。可见加罩后室内含尘浓度变化达2519倍，菌落变化为276倍。对成品检验表明：加罩前取339罐检验，平均含菌数为1900个/g，加罩后取9罐，平均含菌数为222个/g，两者相差8.6倍。 最备菌大戒司  

表13-7装罐台加罩前后尘粒和菌落（暴露 $5\mathrm{min},$   


<html><body><table><tr><td rowspan="2">测点</td><td colspan="2">含尘量（≥0.5μm）/（粒/L）</td><td colspan="2">菌落数/个</td></tr><tr><td>加罩前</td><td>加罩后</td><td>加罩前</td><td>加罩后</td></tr><tr><td>1</td><td>164585</td><td>31(2.4)</td><td>265</td><td>0</td></tr><tr><td>2</td><td>169369</td><td>48(5.6)</td><td>283</td><td>2</td></tr><tr><td>3</td><td>167289</td><td>67(16.8)</td><td>250</td><td>1</td></tr><tr><td>4</td><td>、160842</td><td>127(18.4)</td><td>310</td><td>OOHI 2</td></tr><tr><td>5</td><td>151389</td><td>50(4.8)</td><td>271</td><td>0</td></tr><tr><td>平均</td><td>162695</td><td></td><td>276</td><td>1</td></tr></table></body></html>

注：（）内为静态值，（）外为动态值。  

# 3.烟肉无菌装罐  

烟肉罐头是将去皮骨独肋条肉经烟熏等加工处理制成的，要求切片、包装、装罐都在无菌的洁净室内进行。但过去一般是用化学药物灭菌，由于门窗紧闭，不通风，操作条件极差。哈尔滨建筑工程学院和松江罐头厂对此操作室进行了改造，加了净化空调机组，如图13-5所示。机组两边有 $2000\mathrm{mm}$ （高） $)\times20\mathrm{mm}$ 的回风口，机组宽 $2050\mathrm{mm}$ ，厚 $850\mathrm{mm}$ 。机组安装前后室内含尘浓度变化176.4倍，菌落变化11倍。烟肉的杂菌化验结果如  

![](output_1\images\洁净室及其受控环境设计/6a4b276d1480b879559b5b4031663414a03165cf7b32ebb088bb2464dc9f2e47.jpg)  
图13-5烟肉操作室的净化空调机组  

表13-8所列。  

表13-8烟肉杂菌化验结果（暴露半小时）  


<html><body><table><tr><td rowspan="2">操作号</td><td colspan="2">杂菌数/（个/g）</td><td rowspan="2">操作号</td><td colspan="2">杂菌数/（个/g）</td></tr><tr><td>安装机组前</td><td>安装机组后</td><td>安装机组前</td><td>安装机组后</td></tr><tr><td>1</td><td>79</td><td>2</td><td>5</td><td>47</td><td>5</td></tr><tr><td>2</td><td>55</td><td>4</td><td>平均</td><td>63.2</td><td>4.8</td></tr><tr><td>3 4</td><td>63 72</td><td>7 6</td><td>相差倍数</td><td>13.2</td><td></td></tr></table></body></html>  

# 第二节化妆品生产对空气净化的要求  

# 一、特点  

化妆品是指以涂抹、喷洒和其他方法，施于人体表面（皮肤、毛发、指甲、口唇等)，以清洁、保护、美化或消除不良气味为目的的各种产品（不包括牙膏和固、液体香皂）。其性状有乳化状、悬乳状、油状、粉状、膏胶状、液状、块状、雾状、透明状或珠光状等。  

用于口唇、眼睛、婴儿的化妆品为重要部位的化妆品，用于皮肤、毛发、指甲的化妆品为一般部位的化妆品。  

在使用化妆品越来越普遍的今天，不良化妆品的危害也凸显出来。早在20世纪40年代，新西兰就曾发生过由于爽身粉中微生物污染引起新生儿得破伤风死亡；六七十年代美国因使用了污染了微生物的羊毛脂雪花膏而引起六人得败血症，致1人死亡。1985年我国全国化妆品质量评比中对部分有营养成分的化妆品进行微生物检验，污染率高达 $23\%$ ，某些产品中的染菌数超标上百倍。  

1986年我国实施《化妆品生产管理条例》，但至今没有类似药品GMP的生产环境洁净度的规定。2007年卫生部制定了《化妆品生产企业卫生规范》。  

目前化妆品所受到的污染主要来自以下几方面。  

# 1.原料  

由于化妆品原料中的营养性物质，例如珍珠、牛奶、银耳、人参、鹿茸、灵芝、蜂王浆，含有大量蛋白质和氨基酸，极易受到细菌侵蚀而变质。 品进 百  

# 2.水  

化妆品生产过程中，用量最多的是水，达40%～80%，由于所用的自来水要经过活性炭过滤器和离子交换树脂处理成纯水，使水中可以杀菌的氯离子一齐被清除，使水中微生物重新得到繁殖的条件。  

# 3.生产设备  

生产设备如未经常清洗消毒，特别是不同产品交换生产时，如果清洗消毒不彻底，特别是设备的出料阀、灌装机的喷嘴口等不易清洁的部位，都能助长微生物生长繁殖。  

# 4.包装容器  

包装容器清洗存放不当，塑料容器在吹塑成型过程中使用未经过滤的压缩空气，在灌装时用不洁的压缩空气挤压灌充，都会给内容物带来微生物污染。  

# 5.环境  

开灌装口的环境空气不洁，会导致微粒、微生物直接进人产品。化妆品在生产过程中虽然加人了一定的防腐剂，这主要是防止消费者使用时的微生物二次污染，但生产过程中的污染则不能靠加防腐剂来解决，因为这要加人过多的防腐剂，从而会影响使用效果。  

表13-9列举了国外报道的未采用空气洁净技术的各种化妆品的主要微生物污染事例。 最迎口打美时好的制  

# 洁净室及其受控环境设计  

表13-9化妆品的主要微生物污染事例  


<html><body><table><tr><td>制剂</td><td>污染次数：试验次数</td><td>微生物</td></tr><tr><td>疏水制剂（加防腐剂） 疏水制剂（未加防腐剂）</td><td>3:22（检体） 6:14（检体）</td><td>细菌和真菌 细菌为铜绿假单胞菌、葡萄球菌</td></tr><tr><td>含水制剂（加防腐剂） 含水制剂（未加防腐剂）</td><td>6:10（检体） 4:10（检体）</td><td>细菌为铜绿假单胞菌、葡萄球菌</td></tr><tr><td>类固醇软膏，加人0.1%氯化甲酚</td><td>11:76（使用者）</td><td>枯脓杆菌、无色杆菌属</td></tr><tr><td>软膏、乳液、搽剂等 黏性液</td><td>39:71（使用者） 4:8（使用者）</td><td>枯草菌、葡萄球菌、真菌等</td></tr><tr><td>婴儿用粉、创伤用粉 婴儿用乳液</td><td>28:28（使用者） 12:19（使用者）</td><td>枯草菌、葡萄球菌、大肠杆菌、铜绿假单胞菌等 枯草菌、葡萄球菌等</td></tr><tr><td>羊毛脂加手工乳液</td><td>6:13（使用者， 其中1人死亡）</td><td>肺炎杆菌</td></tr><tr><td>手工洗液</td><td>72:90（检体）</td><td>铜绿假单胞菌、肺炎杆菌等</td></tr><tr><td>乳液、软膏、洗液 油粉</td><td>34:169（检体） 6:169（检体）</td><td>一般细菌 铜绿假单胞杆菌</td></tr><tr><td>化妆品和局部用药 洗液（加人抗生素）</td><td>78:263（检体） 4:13（检体）</td><td>一般细菌、铜绿假单胞菌 铜绿假单胞菌（104~106/mL）</td></tr><tr><td>眼睛、面部用化妆品 各种化妆品 用前 用后</td><td>8:324（检体） 20：165（使用者） 110:220（使用者）</td><td>阴性菌 葡萄球菌 葡萄球菌</td></tr></table></body></html>  

# 二、要求的洁净度级别  

为了制定化妆品生产需要的洁净环境级别，首先应制定化妆品的菌浓标准，表13-10给出了几个国家的标准。  

表13-10 化妆品的菌浓标准  


<html><body><table><tr><td colspan="2">项目</td><td>美国标准 (CTFA)</td><td>加拿大标准 (TPF)</td><td>欧洲诸国标准 (EEC)</td><td>中国标准 (1986)</td></tr><tr><td>般细菌数</td><td>婴儿用品 眼用品 口部用品 霜膏及其他</td><td>500个/g以下 500个/g以下 1000个/g以下 1000个/g以下</td><td>100个/g以下 100个/g以下 1000个/g以下 1000个/g以下</td><td>100个/g以下 100个/g以下 1000个/g以下 1000个/g以下</td><td>500个/g（或mL）以下 500个/g（或mL）以下 500个/g（或mL）以下 1000个/g（或mL）以下</td></tr><tr><td>特定菌种</td><td>病原菌 铜绿假单胞菌 金黄色葡萄球菌 大肠杆菌</td><td>指定 指定 指定</td><td>指定</td><td>指定</td><td>指定 指定 指定 指定</td></tr></table></body></html>

注：表中“指定”是指表中4种特定菌种不得检出。  

对于化妆品车间的环境标准，2007年实施的化妆品车间环境标准给出的洁净度和菌浓如表13-11所列。  

表13-11化妆品车间环境标准  


<html><body><table><tr><td>品种</td><td>环境</td><td>空气洁净度级别</td><td>浮游菌浓度</td><td>备注</td></tr><tr><td>眼部、婴儿和儿童 护肤用品</td><td>灌装间</td><td>应8.3级（ISO)</td><td></td><td></td></tr><tr><td rowspan="3">其他品种</td><td>更衣室 同上</td><td>宜8.3级（ISO）</td><td></td><td></td></tr><tr><td>灌装间工作台表面</td><td></td><td>≤20cfu</td><td rowspan="2">不得检出致病菌</td></tr><tr><td>工人手表面</td><td></td><td>≤300cfu/只手</td></tr></table></body></html>  

由于化妆品常富含营养成分，容易滋生细菌，某些化妆品的某些工序应有较高的洁净度。作者认为表13-11的标准偏低，建议采用高一些的洁净度级别，见表13-12。 中  

表13-12建议的化妆品生产洁净度级别  


<html><body><table><tr><td>化妆品种类</td><td>空气洁净度级别（ISO)</td></tr><tr><td>眼、口、婴儿用品</td><td>全室7～8级，局部5级</td></tr><tr><td>营养型膏脂（膏霜）</td><td>全室7~8级，局部6级</td></tr><tr><td>指甲、毛发及其他用品</td><td>全室或局部8级</td></tr></table></body></html>  

# 三、技术要求  

根据最新的《化妆品生产企业卫生规范》对化妆品生产厂房卫生设计有以下要求。  

$\textcircled{1}$ 化妆品生产厂可设置以下用房：更衣室（根据需要设两层)、缓冲区、原料预进间、称量间、制作间、半成品储存间、灌装间、包装间、容器清洁消毒间、干燥间、储存间、原料库、成品库、包装材料库、检验室、留样室等。  

$\textcircled{2}$ 其余生产作业线的制作、灌装、包装间总面积不得小于 $100\mathrm{m}^{2}$ ；单纯分装的生产车间灌装间、包装间总面积不得小于 $80\mathrm{m}^{2}$ ；检验室、留样室等各功能间（区）不得小于 $10\mathrm{m}^{2}$ 。  

$\textcircled{3}$ 生产含挥发性有机溶剂的化妆品（如香水、指甲油等）的车间，应配备相应防火设施。  

$\textcircled{4}$ 制作间应特别注意防水问题，防水层应由地面至顶棚全部涂衬。其他生产车间的防水层不得低于 $1.5\mathrm{m}$ 6  

$\textcircled{5}$ 生产车间工作面混合照度不得小于 $2001\mathbf{x}$ ，检验场所工作面混合照度不得小于 $5001\mathbf{x}$ 。这里要说明一下，混合照度是指局部照明加一般照明，不可能在生产岗位上都用局部照明。  

$\textcircled{6}$ 由于化验品生产规模较小，面积不大，一般宜用分散式空调净化系统按洁  

# 洁净室及其受控环境设计  

净度要求配用不同效率的末端过滤器，见图13-6～图13-8。  

![](output_1\images\洁净室及其受控环境设计/9cfec32280b11d9391838094b7783afca24c2ead268d3bbc6fdf0914a40a8a3b.jpg)  
图13-6 分散系统一  

![](output_1\images\洁净室及其受控环境设计/c3e56bdee6351bc2c5a9d8f6dada40b0b364f6181b4ce74139040b5a313e8aa7.jpg)  
图13-7 分散系统二  

![](output_1\images\洁净室及其受控环境设计/44715980072b4e72fb3c1165629ab4c7adebcaf0c319add56627af680bbde314.jpg)  
图13-8分散系统三  

![](output_1\images\洁净室及其受控环境设计/215fe9e0e5cc2d0048c4acc1ff98ff54b2d4ef1d44c97eb7af675c4ab830945b.jpg)  
图13-9所示为化妆品生产车间具体洁净室改造一例。  
图13-9 洁净室改造原理图  

送风经高效过滤器进人洁净室，再从回风粗效过滤器进入回风夹道，部分回风气流和从新风粗效过滤器进来的新风通过中效过滤器进人风机室，另一部分回风气流直接进入空调机的进风口，空气冷却后经导流罩和冷风管进入风机室。两部分气流在风机室混合后，通过风机箱上的中效过滤器由风机送人静压箱，再经高效过滤器进入洁净室构成气流循环系统。从气流的循环情况可知，实际上已形成了很好的三级过滤状态。因此，洁净室的空气质量得到了可靠的保证。在此基础上调整高效过滤器送风口的结构和布局，配以相应的风量，就可确定洁净室的洁净形式和洁净度，以适应不同的需要。图13-9所示的洁净室，其两侧工作台上方构成了局部5级（ISO）的洁净空气主流区域，其余为7级（ISO）。  

# 第十四章洁净室计算  

# 第一节 计算方法  

对洁净室洁净度级别的计算，通常有两种方法。一是按微粒在室内是均匀分布的规律进行计算的方法（以下称均匀分布计算法），二是按微粒在室内不均匀分布的规律进行计算的方法（以下称不均匀分布计算法）。  

# 1.三区模型  

不均匀分布计算法是三区模型，这一模型的要点如下。  

$\textcircled{1}$ 在送风口下方（或前方）基本为送风气流控制的区域叫主流区；  
$\textcircled{2}$ 在主流区之外的大部分地区为涡流区；前风政银童融  
$\textcircled{3}$ 在靠近回风口附近有一个回风口区。  

对于顶棚满布过滤器的洁净室，也可能存在这三个区，如两侧下回风的洁净室：  

$\textcircled{1}$ 在房间很大高度上，主流区连成一片，工作区高度则完全在主流区内。 前0$\textcircled{2}$ 涡流区只有在两个过滤器搭接处下方和沿壁的局部地点存在。$\textcircled{3}$ 仍然有回风口区。  

# 2.三种原则  

按此法计算可以区别三种情况，采用不同的原则。  

（1）按室内平均浓度计算这是最一般的情况。（2）按主流区浓度计算根据具体情况，确实主流区较大或者操作是固定在主流区内进行，则可以按主流区达到所需含尘浓度需要的换气次数（显然要小）来计算。  

（3）按涡流区浓度计算  

对洁净度要求严格或工作点在室内常有移动，在移动中也怕污染，或者房间很大，或操作位置固定在涡流区内的情况，则可按涡流区达到所需含尘浓度需要的换气次数（显然要大）来计算。  

# 第二节计算步骤  

洁净室计算主要是指在已知洁净度级别或允许菌浓等条件下计算风量，其步骤如下。  

![](output_1\images\洁净室及其受控环境设计/4823b7bd297462b82b33b7952d78614a59c388e06f7682c769b41b1d3f5243e1.jpg)  

# 第三节 洁净室三级过滤系统  

洁净室通常采用粗效（或再加中效和高效中效以上过滤器）、中效和高效（或称初级、中级和末级）三级过滤。系统中的中效过滤器安装在风机的正压段，亚高效过滤器或高效过滤器安装在送风末端，回风口安装中效或粗效过滤器，见图14-1。  

图中各符号意义如下：  

$N_{t}$ 为某时间t（min）的室内含尘浓度（粒/L）；  
$N$ 为室内稳定含尘浓度（粒/L）；  
$N_{0}$ 为室内原始含尘浓度，即 $t=0$ 时的含尘浓度（粒/L）；  
$V$ 为洁净室容积 $(\mathbf{m}^{3}$ ；  
$n$ 为换气次数（次/h）；$G$ 为室内单位容积发尘量[粒 $(\mathbf{m}^{3}\cdot\mathbf{min})$ ]；$M$ 为大气含尘浓度（粒/L）；  
$s$ 为回风量对送风量之比；  
$\eta_{1}$ 为初级过滤器（或新风过滤器组合）效率（计数效率，用小数表示，下同）；  
$\eta_{2}$ 为中间过滤器效率；  
$\eta_{3}$ 为末级过滤器效率  

![](output_1\images\洁净室及其受控环境设计/e958a0994214fb9c8b2f91fe420141307c53e729bef357c5584d2af08faf67f5.jpg)  
图14-1洁净室三级过滤系统基本图式  

# 第四节 $\cdot$ 洁净室送风量计算  

# 一、正压乱流洁净室送风量 $\varrho_{\mathrm{r}}$ 计算  

$$
Q_{\mathrm{I}}=n V~(\mathrm{m^{3}/h})
$$  

式中 V- 洁净室体积， $\mathrm{m}^{3}$ $n$ 换气次数，次/h。  

换气次数 $n$ 有三种考虑方式：  

$\textcircled{1}$ 按各专业标准规定的次数选用。  

$\textcircled{2}$ 按保证较短自净时间所需的最小换气次数（ $n_{\mathrm{min}}$ ）选用。  

$$
n_{\mathrm{min}}=\frac{n t}{\displaystyle{\frac{N_{0}}{N}-1}}
$$  

式中 $N_{0}$ ——洁净室自净前污染浓度，粒/L；如果不是事先已知，应加以确定，污染较轻地区一般可取 $N_{0}{=}1\times10^{5}$ 粒/L；$N\cdot$ ———洁净室自净后达到稳定的含尘浓度，也就是设计浓度，一般可取级别上限浓度的 $1/3{\sim}1/2$ ，粒/L；  
业） nt- 换气次数和自净时间的乘积，可由图14-2查得，其中t可根据需要  
建商亚 确定。  

![](output_1\images\洁净室及其受控环境设计/c2b9ddf170565ea1e93c4526c965e1ee4e7579df9afb3380c460457b769f3b64.jpg)  
图14-2 自净时间计算图  

一般情况下， $t^{\prime}$ 这样设定：  

6级（1000级）：不超过 $15\mathrm{{min}}$ ， $n_{\mathrm{min}}$ 不小于50次；7级（10000级）：不超过$\dot{30}\mathrm{{min}}$ SRS $n_{\mathrm{min}}$ 不小于24次；8级（100000级）：不超过 $40\mathrm{{min}}$ 上 $n_{\mathrm{min}}$ 不小于14次；8级以下（ $100000{\sim}1000000$ 级)：不超过 $50\mathrm{{min}}$ ， $n_{\mathrm{min}}$ 不小于10次。  

$\textcircled{3}$ 按不均匀分布理论计算的换气次数（ $\ln_{\mathrm{v}}$ ）选用。  

对于末端过滤器为高效过滤器的洁净室：  

$$
n_{\mathrm{v}}=\psi\frac{60G\times10^{-3}}{N-N_{\mathrm{s}}}\approx\psi\mathrm{n}
$$  

式中 $G$ 一单位容积发尘量，查表，个/ $(\mathbf{m}^{3}\cdot\mathbf{min})$ $n$ 8 均匀分布时的换气次数，由图14-3查得；$N_{\mathrm{s}}$ 送风口含尘浓度，按表14-1选用，粒/L。$\psi$ 一不均匀分布系数。  

表14-1 高效送风口含尘浓度 ${\cal N}_{s}$   


<html><body><table><tr><td>新风比（单向流）</td><td>0.2</td><td>0.4</td><td></td><td></td><td></td></tr><tr><td>新风比（乱流）</td><td></td><td></td><td>0.2</td><td>0.5</td><td>1.0</td></tr><tr><td>Ns/（粒/L）</td><td>0.1</td><td>0.2</td><td>1</td><td>2.5</td><td>5</td></tr></table></body></html>  

$\psi$ 有三种计算方法。  

a.按室平均浓度计算。这是最一般的情况。  

$$
\psi{=}\left(\frac{1}{\phi}{-}\frac{\beta}{\phi}{+}\frac{\beta}{1+\phi}\right)\left(\phi{+}\frac{V_{\mathrm{b}}}{V}\right)
$$  

b.按主流区浓度计算。根据具体情况，确实主流区较大或者操作是固定在主流区内进行，则可以按主流区达到所需含尘浓度需要的换气次数（显然要小）来计算。  

$$
\psi{=}1{-}\frac{\beta}{1{+}\phi}
$$  

c.按涡流区浓度计算。对洁净度要求严格或工作点在室内常有移动，在移动中也怕污染，或者房间很大，或操作位置固定在涡流区内的情况，则可按涡流区达到所需含尘浓度需要的换气次数（显然要大）来计算。  

$$
\scriptstyle\psi=1+{\frac{1-\beta}{\phi}}
$$  

计算式中各参数是：  

$\beta$ 为主流区中发尘量占总发尘量之比；如果完全无法确定尘源位置，则可以采用平均的方法，令 $\beta{=}0.5$ ；或者偏于安全，取 $\beta{<}0.5$ ；或者按表14-2取用。  

![](output_1\images\洁净室及其受控环境设计/c2936f2a3ead5df3cab145f9ba3a82d9f25545257f3bf63bbe629686cac728f1.jpg)  
图14-3均匀分布时 $N-n$ 计算图  

表14-2 $\beta$ 值  


<html><body><table><tr><td>顶棚一个过滤器担负的面积（如果 风口布置较偏，担负的面积可取较大 值）/m² >15 >10 >5 >2 >1 单向流洁净室，过滤器间布（满布比 从40%~80%）</td><td>0.3 0.4 0.5~0.7 0.7~0.8 0.8~0.9 0.9~0.99</td><td>单向流洁净室，满布送风两侧下回风 单向流洁净室，过滤器满布（满布比 侧送侧回 孔板：中间布置，面积≤1/2顶棚 两边布置，面积≤2/3顶棚 满布</td><td>0.97 0.99 0.5~0.7 （风口间距超 过3m时可 取小值) 0.4 0.9~0.95</td></tr></table></body></html>  

为涡流区至主流区的引带风量和送风量之比，对于顶送风口，按表14-3选用。  

表14-3值  


<html><body><table><tr><td>顶棚每个过滤器负担的面积（如风 口位置较偏，则所负担的面积应减 少）/m² ≥7 ≥5</td><td>1.5 1.4</td><td rowspan="3">单向流洁净室，过滤器间布（满布 比60%)</td><td rowspan="3">0.05 0.02</td></tr><tr><td></td><td>单向流洁净室，过滤器满布（满布比 ≥孔板</td></tr><tr><td>≥3</td><td>1.3 局布 满布 散流器</td><td rowspan="3">1 0.65 按顶送× (1.3~1.4) 按顶送× (1.3~1.4) 按顶送×</td></tr><tr><td>≥2.5</td><td>0.65 0.3</td></tr><tr><td>≥2 ≥1</td><td>带扩散板高效过滤器顶送 0.2 扩散较好 0.1</td></tr></table></body></html>  

对于侧送风口：  

$$
\phi{=}0.5\frac{\sqrt{F}}{d}{-}1
$$  

式中 $F$ 版 每一个风口管的房间截面积（垂直于气流）， $\mathrm{m}^{2}$ $d$ -风口当量直径， $\mathbf{m}$ 0  

$$
d{=}1.13\ \sqrt{L_{1}L_{2}}
$$  

其中 $L_{1}$ 、 $L_{2}$ 为风口两个边长，m。  

$\frac{V_{\mathrm{b}}}{V_{\mathrm{a}}}$ 为涡流区体积与主流区体积之比。顶送风口可参考表14-4中的Va（主流区体积）值换算（若风口较偏，可对 $V_{\mathrm{b}}/V_{\mathrm{a}}$ 值乘以1.2左右的系数)。  

![](output_1\images\洁净室及其受控环境设计/710d70db48117838ecee841d9d2009f2408fc0354a24d366cc5406e09f3dcdfd.jpg)  

表14-4 $\boldsymbol{V_{\mathrm{a}}}$ 数值  


<html><body><table><tr><td rowspan="2">房间容积/m3</td><td colspan="9">顶棚过滤器数目</td></tr><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td></tr><tr><td><5</td><td>3</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>5 10</td><td>4 5</td><td>8</td><td>9</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>20</td><td>7</td><td>10</td><td>13</td><td>16</td><td>18</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>30</td><td>8</td><td>12</td><td>15</td><td>18</td><td>20</td><td>24</td><td>26</td><td></td><td></td><td></td></tr><tr><td>40</td><td>9</td><td>14</td><td>18</td><td>20</td><td>24</td><td>27</td><td>28</td><td>32</td><td>32</td><td>35</td></tr><tr><td>50</td><td>9</td><td>15</td><td>18</td><td>20</td><td>25</td><td>28</td><td>32</td><td></td><td>36</td><td>40</td></tr><tr><td>60</td><td>9</td><td>16</td><td>21</td><td>22</td><td>25</td><td>30</td><td></td><td>32</td><td></td><td></td></tr><tr><td>70</td><td>10</td><td>17</td><td>21</td><td>22</td><td>28</td><td>30</td><td>32</td><td>36</td><td>36</td><td>42</td></tr><tr><td>80</td><td>10</td><td>17</td><td>23</td><td>28</td><td>30</td><td>33</td><td>35</td><td>38</td><td>40</td><td>45</td></tr><tr><td>90</td><td>10</td><td>17</td><td>23</td><td>28</td><td>34</td><td>36</td><td>35</td><td>40</td><td>44</td><td>46</td></tr><tr><td>100</td><td>10</td><td>17</td><td>25</td><td>30</td><td>35</td><td>36</td><td>38</td><td>40</td><td>45</td><td>48</td></tr><tr><td>120</td><td>10</td><td>17</td><td>25</td><td>30</td><td>35</td><td>40</td><td>40 42</td><td>44 48</td><td>45 50</td><td>50 52</td></tr></table></body></html>  

带扩散板的顶送风口，由于扩散角不同而差别很大，较好的扩散板，其 $V_{\mathrm{b}}/V_{\mathrm{a}}$ 约为无扩散板的0.6倍，较差的为0.9倍。  

散流器的 $V_{\mathrm{b}}/V_{\mathrm{a}}$ 也按无扩散板的顶送风口的0.6倍考虑。  

对于侧送风口，可取 $V_{\mathrm{b}}/V_{\mathrm{a}}{=}0.5{\sim}0.7$ （风口间距大于 $3\mathrm{m}$ 时可取大值）。  

对于孔板可参照表14-5换算。  

表14-5 孔板的 $V_{\mathrm{b}}/V_{\mathrm{a}}$   


<html><body><table><tr><td rowspan="2">项目</td><td colspan="5">气流搭接高度/m</td></tr><tr><td>0.1</td><td>0.2</td><td>0.3</td><td>0.4</td><td>0.5</td></tr><tr><td>全孔板</td><td>0.96</td><td>0.92</td><td>0.88</td><td>0.84</td><td>0.8</td></tr><tr><td>1/2孔板</td><td>0.58</td><td>0.56</td><td>0.54</td><td>0.52</td><td>0.5</td></tr><tr><td>1/3孔板</td><td>0.46</td><td>0.45</td><td>0.43</td><td>0.42</td><td>0.41</td></tr><tr><td>1/4孔板</td><td>0.42</td><td>0.41</td><td>0.40</td><td>0.39</td><td>0.38</td></tr></table></body></html>  

对于单向流洁净室，过滤器满布时取 $V_{\mathrm{b}}/V_{\mathrm{a}}=0.02$ ，间布时满布比为 $60\%$ 可取 $V_{\mathrm{b}}/V_{\mathrm{a}}=0.06$ ，满布比为 $40\%$ 时可取 $V_{\mathrm{b}}/V_{\mathrm{a}}{=}0.12$ 。 网医酒 EF  

顶送风口的 $\psi$ 值也可由表14-6查得。  

表14-6 $\psi$ 值（顶送风口）  


<html><body><table><tr><td rowspan="2">换气次数/（次/h)</td><td colspan="10">乱流</td><td colspan="3">单向流</td></tr><tr><td>10</td><td>20</td><td>40</td><td>60</td><td>80</td><td>100120</td><td>T</td><td>140 160</td><td>180</td><td>200</td><td>送回风 过滤器 均满布</td><td>下部两 侧回风</td><td>下部两侧 不均匀不 等面积回风</td></tr><tr><td>风口均匀布置 n在120次及以上 时风口布置集中可按 主流区计算</td><td></td><td></td><td></td><td>1.51.221.161.060.99 0.650.510.510.430.43</td><td></td><td></td><td></td><td></td><td></td><td>0.90.860.810.770.730.64</td><td>0.03</td><td>0.05</td><td>0.15~0.2</td></tr></table></body></html>  

对于末级过滤器为亚高效过滤器的洁净室， $N_{\mathrm{s}}$ 需另外计算，或直接查图得出$n$ ，按 $n_{\mathrm{v}}=4n$ 计算。  

# 二、正压单向流洁净室送风量 $\varrho_{\mathrm{r}}$ 计算  

$$
Q_{\mathrm{I}}=3600V F
$$  

式中 $F$ 洁净室垂直于气流方向的截面积， $\mathbf{m}^{2}$ ，  

$V$ ———洁净室垂直于气流方向截面上的平均风速， $\mathrm{m/s}$ 0$V$ 按以下方式确定。  

$\textcircled{1}$ 按各专业标准规定的风速采用。  

$\textcircled{2}$ 当没有专业标准或有特殊要求时，可按下限风速选用（表14-7、表  

14-9)。  

表14-7控制污染所需下限风速  


<html><body><table><tr><td>控制污染类别</td><td>风速（m/s）和条件</td></tr><tr><td>发尘包络线 人发尘半径 同向污染</td><td>≥0.25（对通常的污染源都可满足） ≥0.22</td></tr><tr><td>逆向污染 对垂直单向流洁净室 热源</td><td rowspan="3">一般由热源尺寸、温度确定（例如对于表面温度200℃，约0.3m×0.6m的热平</td></tr><tr><td>面：0.64) 人的热气流 0.18~0.22</td></tr><tr><td>≥0.34[通常的行走速度（1m/s），并按二次气流速度最大值考虑]</td></tr><tr><td>对水平单向流洁净室</td><td>≥0.28[通常的行走速度（1m/s），按二次气流速度平均值考虑] ≥0.4（接近1.5m/s行走速度） 羊平外</td></tr><tr><td>自净能力</td><td>≥0.5（接近2m/s行走速度） ≥0.25</td></tr></table></body></html>  

表14-8风速和热源参数的关系  


<html><body><table><tr><td rowspan="3">△t/℃</td><td colspan="11">送风速度/（m/s）</td></tr><tr><td colspan="2">0.2</td><td colspan="2">0.25</td><td colspan="2">0.3</td><td colspan="2">0.35</td><td colspan="2">0.4</td><td colspan="2">0.5</td></tr><tr><td>l/m</td><td>Ry/m</td><td>l/m</td><td>Ry/m</td><td>l/m</td><td>Ry/m</td><td>1/m</td><td>Ry/m</td><td>1/m</td><td>Ry/m</td><td>1/m</td><td>Ry/m</td></tr><tr><td>10</td><td>0.24</td><td>1</td><td>0.38</td><td>2</td><td>0.54</td><td>3.4</td><td>0.735</td><td>5.4</td><td>0.96</td><td>8.1</td><td>1.5</td><td>11.5</td></tr><tr><td>30</td><td>0.08</td><td>0.23</td><td>0.125</td><td>0.46</td><td>0.18</td><td>0.78</td><td>0.245</td><td>1.25</td><td>0.32</td><td>1.87</td><td>0.5</td><td>2.7</td></tr><tr><td>50</td><td>0.05</td><td>0.11</td><td>0.08</td><td>0.23</td><td>0.113</td><td>0.4</td><td>0.153</td><td>0.63</td><td>0.2</td><td>0.95</td><td>0.313</td><td>1.3</td></tr><tr><td>70</td><td>0.035</td><td>0.08</td><td>0.055</td><td>0.15</td><td>0.079</td><td>0.27</td><td>0.107</td><td>0.40</td><td>0.14</td><td>0.60</td><td>0.22</td><td>0.86</td></tr><tr><td>100</td><td>0.024</td><td>0.05</td><td>0.04</td><td>0.1</td><td>0.054</td><td>0.16</td><td>0.073</td><td>0.25</td><td>0.096</td><td>0.40</td><td>0.15</td><td>0.53</td></tr><tr><td>150</td><td>0.017</td><td>0.03</td><td>0.027</td><td>0.06</td><td>0.037</td><td>0.1</td><td>0.05</td><td>0.15</td><td>0.067</td><td>0.22</td><td>0.104</td><td>0.37</td></tr><tr><td>200</td><td>0.012</td><td>0.02</td><td>0.019</td><td>0.04</td><td>0.027</td><td>0.07</td><td>0.037</td><td>0.10</td><td>0.048</td><td>0.15</td><td>0.075</td><td>0.21</td></tr></table></body></html>

注：l为热物体特径长度， $R_{y}$ 为平面热源当量半径。  

自净时间与风速的关系见图14-4。ISO标准给出风速范围，如 $0.2{\sim}0.5\mathrm{m/s}$ ，什么条件用0.2，何条件用0.5并无给出具体说明。如果室内有热源，可按热源情况由表14-8确定，表中 $\Delta t$ 为热源表面与环境温差；为热物体特征长度； $R_{\mathrm{y}}$ 为平面热源当量半径（矩形为：短边 $\times\sqrt{\frac{\vert\stackrel{\because}{\pi}\mathrm{i}\mathcal{Y}\vert}{\pi\times\mathcal{H}}}$ ；圆形为圆半径)。内室于试 建小工宝#让  

下限风速建议值见表14-9。  

![](output_1\images\洁净室及其受控环境设计/cb3cf4a5a938d53f4420aaf5f699619dbc2f4480604912149798ba089305d307.jpg)  
图14-4 自净时间和风速的关系  

表14-9 下限风速建议值  


<html><body><table><tr><td>洁净室</td><td>下限风速/（m/s）</td><td>条件</td><td></td></tr><tr><td>垂直单向流</td><td>0.12 0.3 ≤0.5</td><td>平时无人或很少有人进出，无明显热源 无明显热源的一般情况 有人、有明显热源，如0.5仍不行，则宜控制热源尺寸和加以隔热</td><td></td></tr><tr><td>水平单向流</td><td>0.3 0.35 ≤0.5</td><td>平时无人或很少有人进出 一般情况 要求更高或人员进出频繁的情况</td><td></td></tr></table></body></html>  

# 三、系统送风量 $\varrho_{\mathbb{I}}$ 计算  

$$
Q_{\parallel}=\frac{\Sigma Q_{\mathrm{~I~}}}{1-\varepsilon_{\Sigma}}
$$  

式中 $\Sigma Q_{\mathrm{I}}$ 各洁净室送风量之和；$\varepsilon_{\Sigma}$ 一系统和空调设备漏风率之和。  

4 $\varepsilon_{\Sigma}$ 可按实际数值采用，也可按《洁净室施工及验收规范》讨论稿规定的值选用，见表14-10。  

表14-10建议的系统和空调设备漏风率取值  


<html><body><table><tr><td rowspan="2">洁净度级别（209E）</td><td colspan="3">漏风率/%</td></tr><tr><td>系统</td><td>空调设备</td><td>总计</td></tr><tr><td>9~7</td><td>2</td><td>2</td><td>4</td></tr><tr><td>6~5 4~1</td><td>1 0.5</td><td>1 1</td><td>2 1.5</td></tr></table></body></html>  

# 四、系统新风量 $\varrho_{\mathbb{n}}$ 计算  

1.满足卫生要求洁净室所需的新风量 $\varrho_{\mathrm{r}}$  

$\textcircled{1}$ 对于室内无明显有害气体发生的一般情况，而无专业标准规定的，按《洁净厂房设计规范》每人每小时新风量不得小于 $40\mathrm{m}^{3}$ 计算：泰直风干  

$\textcircled{2}$ 对于室内有多种有害气体发生的情况：  

$$
Q_{1-2}=Q_{a}+Q_{b}+\cdots+Q_{n}
$$  

$$
Q_{a}={\frac{L_{a}}{T_{a}}}
$$  

$$
Q_{b}=\frac{L_{b}}{T_{b}}
$$  

式中 $Q_{a}$ —。 $Q_{b}$ ，…， $Q_{n}$ —稀释各有害气体必需的通风量；$L_{a}$ ， $L_{b}$ ，….， $L_{n}$ — 一各有害气体发生量， $\mathrm{mg/m^{3}}$ $T_{a}$ ， $T_{b}$ ，..， $T_{n}$ 一 一各行业要求用有害气体允许浓度，表14-11是《室内  
空气品质标准》（GB/T18883—2002）给出的室内有害气体浓度标准。  

表14-11 室内有害气体允许浓度 单位：mg/ $\mathbf{m}^{3}$   


<html><body><table><tr><td>名称</td><td>允许浓度</td><td>名称</td><td>允许浓度</td><td>名称</td><td>允许浓度</td></tr><tr><td>一氧化碳</td><td>10(1h均值）</td><td>氨</td><td>0.12（1h均值）</td><td>甲苯</td><td>0.2（1h均值）</td></tr><tr><td>二氧化碳</td><td>0.1(1h均值）</td><td>臭氧</td><td>0.16(1h均值）</td><td>二甲苯</td><td>0.2（1h均值）</td></tr><tr><td>二氧化硫</td><td>0:5（1h均值）</td><td>甲丙醛</td><td>0.10(1h均值）</td><td>苯并[a]</td><td>1.0（日均值）</td></tr><tr><td>二氧化氮</td><td>0.24(1h均值）</td><td>苯</td><td>0.11（1h均值）</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

比较 $\scriptstyle Q_{1-1}$ 和 $\scriptstyle Q_{1-2}$ ，取大者为卫生所需新风量 $Q_{1}$ 。  

2.保持洁净室正压所需的新风量 $\varrho_{2}$ $\textcircled{1}$ 局部排风量 $\ensuremath{Q_{2-1}}$ ，$\textcircled{2}$ 通过余压阀的风量 $\ensuremath{Q_{2-2}}$ ，可从余压阀说明书查得；$\textcircled{3}$ 由缝隙的漏出风量 $\ensuremath{Q_{2-3}}$ 长量（风）  

$$
Q_{2-3}=3600E_{1}F_{1}v_{1}=3600E_{1}F_{1}\sqrt{\frac{2\Delta P}{\rho}}
$$  

式中F1而缝隙面积，m²内室，册风的$E_{1}$ 缝隙流量系数，通常取 $0.3{\sim}0.5$ 多$\boldsymbol{v}_{1}$ 漏出风速， $\mathrm{m/s}$ $\Delta P$ 室内外压差，Pa； 000e$\rho$ 空气密度，通常取 $1.\ 2\mathrm{kg/m^{3}}$ 。  

取  

$$
Q_{2}=Q_{2-1}+Q_{2-2}+Q_{2-3}
$$  

对洁净室正压要求特别严时，还应在 $Q_{2}$ 中加上开关门和传递窗的漏风量，参  

见下节。  

3.满足总风量一定比例的新风量 $Q_{3}$  

当不能确切知道人员数量或泄漏情况时，或者在做初步方案时作为估计用，可采用应占总风量一定比例的方法确定新风量（见表14-12）。  

4.补充送风系统泄漏所需的新风量 $Q_{4}$  

$Q_{4}=$ 系统送风量 $\times\varepsilon_{\Sigma}{=}Q_{\parallel}\varepsilon_{\Sigma}$  

表14-12新风量占总风量的百分数与换气次数的关系 单位：%  


<html><body><table><tr><td rowspan="2">每人新风量 /（m3/h）</td><td rowspan="2">人员密度 /（人/m²）</td><td colspan="10">换气次数/（次/h）</td></tr><tr><td>10</td><td>20</td><td>30</td><td>40</td><td>50</td><td>60</td><td>70</td><td>80</td><td>200</td><td>400</td></tr><tr><td>30</td><td>0.1 0.2 0.3 0.4</td><td>12 24 36 48</td><td>6 12 18 24</td><td>4 8 12 16</td><td>3 6 9 12</td><td>3 5 8 10</td><td>2 4 6 8</td><td>2 4 6 7</td><td>2 3 5 6</td><td>1 2 2 3</td><td>1 1 1 2</td></tr><tr><td>40</td><td>0.1 0.2 0.3 0.4</td><td>16 32 48 64</td><td>8 16 24 32</td><td>6 11 16 24</td><td>4 8 12 16</td><td>4 7 10 13</td><td>3 6 8 11</td><td>3 5 7 10</td><td>2 4 6 8</td><td>1 2 3 4</td><td>1 1 2</td></tr><tr><td>50</td><td>0.1 0.2 0.3 0.4</td><td>20 40 60 80</td><td>10 20 30 40</td><td>7 14 20 28</td><td>5 10 15 20</td><td>4 8 12 16</td><td>4 7 10 14</td><td>3 6 9 12</td><td>3 5 8 10</td><td>1 2 3 4</td><td>2 1 1 2 2</td></tr></table></body></html>  

5.系统新风量 $\varrho_{\mathrm{\scriptscriptstyleII}}$  

比较 $\Sigma Q_{1}$ 、 $\Sigma Q_{2}$ 和 $\Sigma Q_{3}$ ，取其大者，“”为各室该风量之和。然后，加上送风系统的漏风量 $Q_{4}$ ，即为系统的最后所需新风量：  

$$
Q_{\parallel}=(\Sigma Q_{1},\Sigma Q_{2},\Sigma Q_{3})_{\mathrm{max}}+Q_{4}
$$  

# 五、系统回风（循环风）量 $Q_{\mathbb{N}}$ 计算  

系统循环风量应为系统送风量减去新风量，即  

$$
Q_{\mathrm{IV}}=Q_{\mathrm{II}}-Q_{\mathrm{II}}
$$  

[例]设洁净室需送人 $9000\mathrm{{m}^{3}/h}$ 的风量，室内需新风量占送风量的 $10\%$ ，总漏风率为0.1，给出系统风量平衡图。 80 R  

解  

循环风量  

以上结果绘成图14-5。  

从图可见，实际需要新风量为 $900\mathrm{{m}^{3}/h}$ 9现送 $1900\mathrm{{m}^{3}/h}$ ，多出的 $1000\mathrm{{m}^{3}/h}$ 即为补充系统漏风的。从风机送出 $10000\mathrm{{m}^{3}/h}$ ，漏掉 $10\%$ 后正好剩 $90.00\mathrm{{m}^{3}/h}$ 送人室内，循环风为$8100\mathrm{{m}^{3}/h}$ ，差额 $900\mathrm{{m}^{3}/h}$ ，正好是新风量，即维持室内正压的压出量耕系快风  

![](output_1\images\洁净室及其受控环境设计/b428c773ea2ba3b5bc74a155720e7e2c1a04fef55f764ca9f327c47430d5ca5d.jpg)  
图14-5 系统风量平衡  

# 六、负压洁净室风量计算  

1.维持负压所需的排风量 $\varrho_{\mathrm{v}}$  

$\textcircled{1}$ 局部排风量=Q-1；XS武量尘财容单$\textcircled{2}$ 由缝隙的漏入风量 $=Q_{2-3}$ ，按式（14-12）计算；$\textcircled{3}$ 由开关门引起的每扇门每小时的漏入风量=Q2-4。  

$$
Q_{2-4}=t B E_{2}F_{2}{v}=t B E_{2}F_{2}\sqrt{\frac{2\Delta P}{\rho}}
$$  

式中 $t$ —门开一次的时间，s/次；=$B$ —门开关次数，次/h；$F_{2}$ 门的面积， $\mathrm{m^{2}}$ OFX\*O$E_{2}$ —门洞流量系数（通常取 $0.9\sim1.0)$ 。  

④由开关传递窗而每小时漏人的风量Q2-5；  

$$
Q_{2-5}=0.5V_{1}B
$$  

式中 $V_{1}$ 传递窗内部容积， $\mathrm{m^{3}}$ 9  

0.5- 漏泄率（即开关门的时间内，窗内平均将有一半容积空气进出入洁净室)。 KSE 龙司  

所以  

$$
Q_{\mathrm{V}}=Q_{2-3}+Q_{2-4}+Q_{2-5}-Q_{2-1}
$$  

如果结果小于零，则取  

$$
Q_{\mathrm{V}}.=Q_{2-1}
$$  

即不需另设排风机了。  

2.负压洁净室送风量 $\boldsymbol{Q}_{\textup{I}}$  

计算方法同前面的正压洁净室。  

# 3.系统送风量 $Q_{\mathbb{I}}$  

计算方法同前面的正压洁净室。  

# 洁净室及其受控环境设计  

4.新风量 $\varrho_{\mathbb{n}}$  

因为是直流系统，所以  

$$
Q_{\mathbb{I}}=Q_{\mathbb{I}}
$$  

5.系统排风量 $\varrho_{\mathrm{u}}$  

$\textcircled{1}$ 直排式  

$$
Q_{\mathrm{{U}}}=Q_{\mathrm{{I}}}+Q_{\mathrm{{V}}}
$$  

$\textcircled{2}$ 部分循环风式。若要求循环风量为 $Q_{\mathrm{{N}}}$ ，则系统排风量；  

$$
Q_{\mathrm{{u}}}=Q_{\mathrm{{I}}}+Q_{\mathrm{{v}}}-Q_{\mathrm{{N}}}~
$$  

# 七、例题  

[例]已知洁净室静态单位容积发尘量 $G$ 为 $2\times10^{4}$ 粒 $/\mathrm{m}^{3}\cdot\mathrm{min}$ ，新风比0.5，求达到静态万级（209E）的设计换气次数。要求考虑自净换气次数。  

解由式（14-3）  

$$
n_{\mathrm{v}}=\psi\frac{60G\times10^{-3}}{N-N_{\mathrm{s}}}
$$  

因为新风比 $=0.5$ ，由表14-1：  

设万级按 $N=100$ 粒/ $\mathrm{~L~}$ 设计，则  

所以查表14-6，取 $\psi=1.45$ 0  

则达到静态级别需要的换气次数  

因为  

$$
n_{\mathrm{v}}<\ensuremath{n_{\mathrm{min}}}
$$  

所以达到万级的设计换气次数取 $n_{\mathrm{min}}$ ，即24次/h。  

# 第五节洁净室空气洁净度计算  

# 一、高效空气净化系统  

空气洁净度由含尘浓度转换，所以计算洁净度就是计算含尘浓度。  

$$
N_{\mathrm{v}}=N_{\mathrm{s}}+\psi\frac{60G\times10^{-3}}{n}{\approx}\psi N
$$  

式中N—均匀分布时的含尘浓度，可查图14-3。  

# 二、亚高效空气净化系统  

亚高效空气净化系统洁净室的含尘浓度不能由 $N_{\mathrm{s}}$ 直接计算，如需计算，应按下式进行： 8x8108080108元  

$$
N{=}\frac{60G{\times}10^{-3}+M n(1{-}S)(1{-}\eta_{n})}{n\big[1{-}S(1{-}\eta_{r})\big]}
$$  

$$
\eta_{n}{=}1{-}(1{-}\eta_{1})(1{-}\eta_{2})(1{-}\eta_{3}),
$$  

$$
\eta_{r}=1-(1-\eta_{2})(1-\eta_{3})
$$  

式中 $\eta_{n}$ ——从新风口到送风口的新风通路上过滤器的总效率；  

$\eta_{r}$ 从回风口到送风口的回风通路上过滤器的总效率；$\eta_{1}$ 粗效过滤器效率； 4110.0$\eta_{2}$ 中效预过滤器效率； 0.019  
$\eta_{3}$ 末级过滤器效率。  

式（14-23）中其他符号含义见图14-3。也可查 出 $N$ 值。 QZF手G  

# 三、例题  

[例] 设净化系统如图14-6所示。  

![](output_1\images\洁净室及其受控环境设计/a0319d99d8c61a031614c10105307ec430a6726d2c99f2d08d3035c2c341f68b.jpg)  
图14-6 例1净化系统图  

对 $>0.5\mu\mathrm{m}$ 计数效率 $\eta_{1}=20\%,\eta_{2}=40\%,\eta_{2}^{\prime}=20\%,\eta_{3}=99.999\%$ ，回风比$s{=}0,7$ 。  

求30次/h的动态洁净度级别。  

解由式（14-24)  

$$
N_{\mathrm{v}}=N_{\mathrm{s}}+\psi{\frac{60G_{n}\times10^{-3}}{n}}
$$  

因为新风比 $=(1-s)=0.3$ ，由表14-1取：  

由表14-6，取 $\psi=1.19$  

则  

$$
N_{\mathrm{v}}=1.5+1.19\times{\frac{60\times0.65\times10^{5}\times10^{-3}}{30}}=1.5+1.19\times{\frac{3900}{30}}
$$  

或者由式（14-26）  

$$
\eta_{\scriptscriptstyle{n}}=1-(1-0.2)(1-0.4)(1-0.9999)=1-0.8\times0.6\times0.00001
$$  

$$
=1-0.0000048=0.9999952
$$  

$$
\eta_{r}=1-(1-0.2)(1-0.4)(1-0.9999)=0.9999952
$$  

$$
\begin{array}{r l}&{N_{v}=\psi N}\\ &{\quad=1.19\bigg[\frac{60\times0.65\times10^{5}\times10^{-3}+10^{6}\times30(1-0.7)(1-\eta_{n})}{30[1-0.7(1-\eta_{r})]}\bigg]}\\ &{\quad=1.19\bigg[\frac{39\times10^{2}+30\times0.3\times4.8}{30(1-0.000025)}\bigg]}\\ &{\quad=1.19\times\frac{3900+43.2}{29.999925}{=1.19\times131.4=156.4\ast4.75}\mathrm{L}}\end{array}
$$  

结果达到7级（ISO）。  

（[例]系统图示同例1，末端过滤器改为亚高效过滤器，即 $\eta_{3}=0.97$ 求30次/h的动态洁净度级别。器撕试器通风的自风差匠口风从一—中友  

解  

$$
=1-0.0144=0.9856
$$  

$$
\eta_{r}=1-(1-0.2)(1-0.4)(1-0.97)=1-0.8\times0.6\times0.03
$$  

对于亚高效系统应取大气尘浓度 $M=3\times10^{5}$ ，  

所以  

$$
\begin{array}{r l}&{N_{\mathrm{v}}{=}1.19\bigg[\frac{39\times10^{2}+30\times0.3\times3\times10^{5}\times0.0144}{30(1-0.7\times0.0144)}\bigg]}\\ &{\quad=1.19\bigg[\frac{3900+27\times1440}{30(1-0.01)}\bigg]}\\ &{\quad=1.19\times\frac{42780}{29.7}{=}1.19\times1440.4{=}1714\ast52/\mathrm{L\cdot}}\end{array}
$$  

![](output_1\images\洁净室及其受控环境设计/358ad40a318f4a839bc76ecb42177ce8305fdf55cb061839ac80a837db6d136a.jpg)  
图14-7亚高效净化新风机组 1一过滤网，不计其效率；2一中效 过滤器，对 $\geqslant0$ . $5\mu\mathrm{m}$ 计数效率 $\eta_{1}^{\prime}=30\%$ ；3—YGG亚高效过滤器， 对≥0. $5\mu\mathrm{m}$ 计数效率 $\eta_{1}^{\prime\prime}=97\%$ 。 4—风机；5—挡板； 6—装饰网；7一箱体 Ce  

达到8级（ISO）或具体说达到7.5级（ISO）洁净度。  

[例]系统图示同例1，新风过滤器再改用亚高效新风机组，机组组成见图14-7，求30次/h的动态洁净度级别。0=一D出风通式因  

解因为末端过滤器是亚高效过滤器，所以计算大气尘浓度可以不取 $10^{6}$ 粒/L而取 $2\times10^{5}$ 粒/L。其余参数均见前例。  

新风机组总效率：$\eta_{1}=1-(1-0.3)(1-0.97)=1-0.021=0.979$  

有亚高效新风机组时，中效 $\eta_{2}$ 的作用可不考虑，所以 一00：  

$$
\eta_{n}=1-(1-0.979)(1-0.97)
$$  

$$
=1-0.00063=0.99937
$$  

$$
\eta_{r}=1-(1-0.2)(1-0.4)(1-0.97)
$$  

$$
N_{\mathbf{v}}=1.19\left\{{\frac{60\times0.65\times10^{5}\times10^{-3}+10^{5}\times2\times30(1-0.7)(1-0.99937)}{30[1-0.7(1-0.9856)]}}\right\}^{-1}. 
$$  

结果达到7级（ISO）。  

[例]同例3，但新风机组中第三道过滤器和回风口中效过滤器，末级过滤器均改为超低阻高中效过滤器，对≥0.5um效率设为80%，求20次/h的动态洁净度级别。  

解新风机组总效率：  

$$
\eta_{1}=1-(1-0.3)(1-0.8)=0.86
$$  

$$
\eta_{n}=1-(1-0.86)(1-0.3)(1-0.8)=0.98
$$  

$$
\begin{array}{r}{\eta_{r}=1-(1-0.86)(1-0.8)(1-0.3)(1-0.8)=0.996.}\end{array}
$$  

$$
N_{\mathrm{v}}=1.22\left\{\frac{60\times0.65\times10^{5}\times10^{-3}+2\times10^{5}\times20(1-0.7)(1-0.98)}{20[1-0.7(1-0.996)]}\right\}
$$  

结果达到8级（ISO）。  

[例］系统图示仍同例2，有多间洁净室，新风比（1一s)=15%，空态测定2人在室内，其他数据均列于表14-13中，各级过滤器效率是：  

解  

$$
\eta_{2}^{\prime}=5\%,\eta_{2}=20\%
$$  

$$
\eta_{3}=99.999\%
$$  

求空态达到的含尘浓度。  

因为是高效系统，可按简化方法式计算：  

因为新风比<20%，按表14-1取Ns=1粒/L。对于序号1，因有局部百级（209E），过滤器集中布置，所以从表14-6中应取主流区的=0.6，则  

$$
N_{\mathrm{v}}{=}1{+}\frac{60{\times}1{\times}10^{4}{\times}10^{-3}}{128}{\times}0.6{=}3.81
$$  

其余各室计算结果均列于表14-13中，该工程实测结果也列于该表，表中还列出新风比约18%的另一例实测结果（序号7～10)，可见计算结果和实测结果基本在同一个量级上。 ·人八个000量前大  

# 洁净室及其受控环境设计  

表14-13例5测定结果和计算结果对比  


<html><body><table><tr><td>序 号</td><td>面积 /m²</td><td>层高 /m</td><td>体积 /m3</td><td>换气次数 /（次/h）</td><td>人员密 度人 /m²</td><td>Gm/[粒/ (m·min）]</td><td>中</td><td>设计级 别（209E)</td><td>计算含 尘浓度 /（粒/L）值/（粒/L）</td><td>实测含尘 浓度统计</td><td>备注</td></tr><tr><td>1</td><td>16.4</td><td></td><td>2.439.4</td><td>128</td><td>0.12</td><td>1×104 1OS</td><td>0.6</td><td>万级（中间</td><td>3.81</td><td>4.1</td><td></td></tr><tr><td>2</td><td>12.8</td><td>2.4</td><td>30.7</td><td>97</td><td>0.16</td><td>1.15×104</td><td>0.6</td><td>局部百级） 同上</td><td>7.40</td><td>8.0</td><td>某生物制药厂，</td></tr><tr><td>3</td><td>13.3</td><td>2.4</td><td>31.9</td><td>95</td><td>0.15</td><td>1.1×104</td><td>0.6</td><td>同上</td><td>7.40</td><td>10.1</td><td>国家建筑工程质量</td></tr><tr><td></td><td>415.9</td><td>2.438.2</td><td></td><td>26</td><td>0.13</td><td>1.02X104</td><td>1.2</td><td>万级</td><td>29.2</td><td>49.8</td><td>检测中心测定</td></tr><tr><td>5</td><td>37.7</td><td>2.490.5</td><td></td><td>15.9</td><td>0.05</td><td>0.7X104</td><td>1.35</td><td>10万级</td><td>36.6</td><td>16.0</td><td></td></tr><tr><td>6</td><td>25.1</td><td></td><td>2.460.2</td><td>15.9</td><td>0.08</td><td>0.82×104</td><td>1.35</td><td>10万级</td><td>42.8</td><td>47.0</td><td></td></tr><tr><td>7</td><td>22</td><td>2.5</td><td>55</td><td>38.2</td><td>0.13</td><td>1.02×104</td><td>1.16</td><td>千级</td><td>19.5</td><td>7.7</td><td>某电子车间，国 家建筑工程质量检</td></tr><tr><td>8</td><td>48</td><td>2.5</td><td>120</td><td>37.7</td><td>0.06</td><td>0.74×104</td><td>1.17</td><td>千级</td><td>14.7</td><td>13.2</td><td></td></tr><tr><td>9</td><td>130</td><td>2.5</td><td>325</td><td>27.4</td><td>0.02</td><td>0.6×104</td><td>1.2</td><td>万级</td><td>16.8</td><td>21.1</td><td></td></tr><tr><td>10</td><td>300</td><td>2.5</td><td>700</td><td>16.9</td><td>0.01</td><td>0.55×104</td><td>1.3</td><td>10万级</td><td>26.4</td><td>35.7</td><td>测中心测定</td></tr></table></body></html>  

# 第六节洁净室菌浓计算方法  

菌浓计算也可采用与尘浓同样的方法。如果考虑以人的发菌为主要菌源，则先换算出单位容积发菌量，如以Gm和G分别表示静态和动态的单位容积发菌量，则  

同样，送风含尘浓度改成送风含菌浓度 $N_{\mathrm{s}}^{\prime}$ ，按表14-14选用。  

表14-14 送风含菌浓度 ${N}_{s}^{\prime}$   


<html><body><table><tr><td rowspan="3">高效净化系统</td><td>新风比（单向流）</td><td>0.02</td><td>0.04</td><td></td><td></td><td></td></tr><tr><td>新风比（乱流）</td><td></td><td></td><td>0.2</td><td>0.5</td><td>1.0</td></tr><tr><td>N/（个/m3）</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>亚高效净化系统</td><td>Ns/（个/m3）</td><td>0.05</td><td>0.1</td><td>0.5</td><td>1.25</td><td>2.5</td></tr></table></body></html>  

若由菌浓计算换气次数，则需和尘浓计算的换气次数，自净换气次数三者比较，取其大者。  

[例]某洁净手术室，室内面积 $37.8\mathrm{{m}^{2}}$ ，净高 $3\mathrm{m}$ ，手术人员10人（一般为6～11人）。换气次数30次/h，新风比0.38，采用三级过滤的高效净化系统，计算室内可达到的菌浓。  

解由前可知：  

大气菌浓 $M^{\prime}=2500$ 个/ $\mathrm{m}^{3}$ 咖笑静态发菌量300个/（人 $\cdot$ min);动态发菌量1000个/（人 $\cdot\ \mathrm{min})$ 。  

所以静态单位容积发菌量：  

$$
G_{\mathrm{m}}^{\prime}={\frac{10\times300}{113.4}}{=}26.5\ \uparrow/(\mathrm{m^{3}}\ \cdot\ \mathrm{min})
$$  

动态单位容积发菌量：  

$$
G_{\mathrm{n}}^{\prime}{=}\frac{10\times1000}{113.4}{=}88.2\uparrow\cdot/(\mathrm{m^{3}}\cdot\mathrm{min})
$$  

由表14-14知 $N_{\mathrm{s}}^{\prime}{=}0$ 。由表14-6知 $n{=}30$ 时 $\psi{=}1.19$ o  

所以室内静态菌浓：  

$$
N_{\mathrm{m}}^{\prime}=N_{\mathrm{s}}^{\prime}+\phi\frac{60G_{\mathrm{m}}^{\prime}}{n}=0+1.19\times\frac{60\times26.5}{30}=63.1
$$  

动态菌浓：  

$$
N_{\mathrm{n}}^{\prime}{=}N_{\mathrm{s}}^{\prime}{+}\phi\frac{60G_{\mathrm{n}}^{\prime}}{n}{=}0{+}1.19{\times}\frac{60{\times}88.2}{30}{=}210\uparrow\uparrow\mathrm{m}^{3}
$$  

# 第十五章空调负荷计算  

对于净化空调系统来说，因为洁净室是主体，所以只有在进行了洁净室计算之后，才有可能进行空调计算，而空调计算的基础则是空调负荷计算。  

通常所说的空调负荷乃指狭义的夏季冷负荷。本章即讨论这一负荷的计算。 X00  

# 第一节 空调负荷计算的基本概念  

# 一、得热量  

得热量指某瞬时进入室内的热量。  

稳定得热一人、用电设备的发热  
按时间分瞬变得热一玻璃透过的日射量、围护结构对室内的不稳定传热显热得热一凡借助传导、对流和辐射的某一种或其组合方式传递给室内的热量  
按形式分由进人室内的湿量（如人的呼吸、新风及渗透风、潜热得热发湿设备的散湿）带来的得热得热量并不等于冷负荷。  

# 二、冷负荷  

冷负荷指为了维持恒定的室温而在任一瞬时应从室内除去的热量，也称空调负载。  

先储存后逐时放出的显热 $\ne$ 冷负荷；  

能全部以对流方式传给室内空气的瞬时显热得热 $=$ 瞬时冷负荷；  

瞬时潜热 $\c=$ 瞬时冷负荷。  

冷负荷并不等于系统的除热量，还应包括预冷负荷。  

# 三、除热  

除热指当空调系统间歇运行时，由于室温偏离设定值而在室内空气与围护结构之间产生的热交换和上述室内冷负荷两者之和。  

除热量也并不等于系统的需热量（也就是需冷量），还应包括设备负荷。  

# 四、需热  

需热指供给空调，制冷设备的冷（热）量。连续运行系统需热 $\c=$ 空调负载 $+$ 设备负荷；间歇运行系统需热 $\c=$ 除热量 $+$ 设备负荷；需热量的组成见图15-1。中素四种热量概念的含义和相互关系见图15-2。  

![](output_1\images\洁净室及其受控环境设计/3b6cb9b1fd3581eee586100edc8c5b386bea40be6c0e2314dc5c067fb410b3ee.jpg)  
图15-1 需热量的组成  

![](output_1\images\洁净室及其受控环境设计/6aec32b216df7e6e9d183c725c39df7c868877114a6adc662e4f04dd95c0faf9.jpg)  
图15-2四种热量概念的关系  

# 第二节 确定参数  

# 一、室外计算参数  

空调室外计算参数，是空调负荷计算的最重要条件之一，它比计算洁净室时的室外参数更具体、更确定、更重要。在表15-1中根据《采暖通风与空气调节设计规范》（简称空调设计规范）列出了我国部分城市主要计算参数的名称、类别、含义和数值，由于篇幅所限，只列举了部分城市，其他地点可用与其相近的地点的参数，也可按规范给出的公式进行计算。  

表15-1我国部分城市主要室外空调计算参数  


<html><body><table><tr><td rowspan="2">名称</td><td colspan="4">室外计算干球温度/℃</td><td colspan="2">室外计算相对 湿度和湿球 温度</td><td colspan="2">室外风速/（m/s）</td><td colspan="2">大气压力/hPa</td></tr><tr><td colspan="2">类别</td><td>冬季空调</td><td>夏季空调 th</td><td>夏季空调 日平均twp</td><td>冬季空调 用相对 湿度/%</td><td>夏季空调 用湿球温 度tsh/℃</td><td>冬季</td><td>夏季</td><td>冬季</td><td>夏季</td></tr><tr><td colspan="2">含义</td><td>tw 历年平 均每年 不保证 1d的日 平均值</td><td>历年平 均每年 不保证 50h的值</td><td>5d的日 平均值</td><td>历年平 均每年 不保证 均值</td><td>累年逐月 历年平均 平均的最不保证 冷月的平 50h的值</td><td>均值</td><td>逐年累月 平均气温 最冷三个 月的平均 风速的平 均值</td><td>逐年累月 平均气温 最热三个 月的平均 风速的平</td><td>逐年累月 平均气温 最冷三个 月的平均 气压的平 均值</td><td>逐年累月 平均气温 最热三个 月的平均 气压的平 均值</td></tr><tr><td>2 3 4 5 6 7 8 9 10</td><td>上海 天津 石家庄 太原 呼和浩特 沈阳 长春 哈尔滨</td><td>-4 -11 -11 -13 -22 —22</td><td>34.0 33.4 35.1 32.5 29.9</td><td>25.0</td><td>30.4 29.2 26.6 27.1</td><td>75 53 52 51 56</td><td>28.2 26.9 26.6 23.5 20.8</td><td>3.1 3.1 1.8 2.6</td><td>1.9 3.2 2.6 1.5 2.1</td><td>1025.1 1026.6 1016.9 932.9</td><td>1020.4 998.6 1005.3 1004.8 995.6 919.2</td></tr></table></body></html>  

续表  

<html><body><table><tr><td colspan="2">名称</td><td colspan="3">室外计算干球温度/℃</td><td colspan="2">室外计算相对 湿度和湿球 温度</td><td colspan="2">室外风速/（m/s）</td><td colspan="2">大气压力/hPa</td></tr><tr><td>14</td><td>南昌</td><td>-3</td><td>35.6</td><td>32.1</td><td>74</td><td>27.9</td><td>3.8</td><td>2.7</td><td>1018.5</td><td>999.1</td></tr><tr><td>15 16</td><td>济南 郑州</td><td>-10 -7</td><td>34.8 35.6</td><td>31.3 30.8</td><td>54 60</td><td>26.7 27.4</td><td>3.2 3.4</td><td>2.8</td><td>1020.2</td><td>998.5</td></tr><tr><td>17</td><td></td><td>-5</td><td>35.2</td><td>31.9</td><td>76</td><td></td><td></td><td>2.6</td><td>1012.8</td><td>991.7</td></tr><tr><td>18</td><td>武汉</td><td></td><td>33.5</td><td></td><td></td><td>28.2</td><td>2.7</td><td>2.6</td><td>1023.3</td><td>1001.7</td></tr><tr><td></td><td>广州</td><td>5</td><td></td><td>30.1</td><td>70</td><td>27.7</td><td>2.4</td><td>1.8</td><td>1019.5</td><td>1004.5</td></tr><tr><td>19</td><td>南宁</td><td>5</td><td>34.2</td><td>30.3</td><td>75</td><td>27.5</td><td>1.8</td><td>1.6</td><td>1011.4</td><td>996.0</td></tr><tr><td>20</td><td>成都</td><td>1</td><td>31.6</td><td>28.0</td><td>80</td><td>26.7</td><td>0.9</td><td>1.1</td><td>963.2</td><td>947.7</td></tr><tr><td>21</td><td>贵阳</td><td>-3</td><td>30.0</td><td>26.3</td><td>78</td><td>23.0</td><td>2.2</td><td>2.0</td><td>897.5</td><td>887.9</td></tr><tr><td>22</td><td>昆明</td><td>1</td><td>25.8</td><td>22.2</td><td>68</td><td>19.9</td><td>2.5</td><td>1.8</td><td>811.5</td><td>808.0</td></tr><tr><td>23</td><td>拉萨</td><td>-8</td><td>22.8</td><td>18.1</td><td>28</td><td>13.5</td><td>2.2</td><td>1.8</td><td>650.0</td><td>652.3</td></tr><tr><td>24</td><td>西安</td><td>-8</td><td>35.2</td><td>30.7</td><td>67</td><td>26.0</td><td>1.8</td><td>2.2</td><td>978.7</td><td>959.2</td></tr><tr><td>25</td><td>兰州</td><td>-13</td><td>30.5</td><td>25.8</td><td>58</td><td>20.2</td><td>0.5</td><td>1.3</td><td>851.4</td><td>843.1</td></tr><tr><td>26</td><td>西宁</td><td>-15</td><td>25.9</td><td>20.7</td><td>48</td><td>16.4</td><td>1.7</td><td>1.9</td><td>775.1</td><td>773.5</td></tr><tr><td>27</td><td>银川</td><td>-18</td><td>30.6</td><td>25.9</td><td>58</td><td>22.0</td><td>1.7</td><td>1.7</td><td>895.7</td><td>883.5</td></tr><tr><td>28</td><td>乌鲁木齐</td><td>-27</td><td>34.1</td><td>29.0</td><td>80</td><td>18.5</td><td>1.7</td><td>3.1</td><td>919.9</td><td>906.7</td></tr><tr><td>29</td><td>台北</td><td>9</td><td>33.6</td><td>30</td><td>82</td><td>27.3</td><td>3.7</td><td>2.8</td><td>1019.7</td><td>1005.3</td></tr><tr><td>30</td><td>海口</td><td>10</td><td>34.5</td><td>29.9</td><td>85</td><td>27.9</td><td>3.4</td><td>2.8</td><td>1016.0</td><td>1002.4</td></tr><tr><td>31</td><td>香港</td><td>8</td><td>32.4</td><td>30.0</td><td>71</td><td>27.3</td><td>6.5</td><td>5.3</td><td>1019.5</td><td>1005.6</td></tr></table></body></html>  

按表中参数进行计算并不能保证全年每一天都可满足设计要求，那既是不经济的，也是不太可能做到的，因此出现了不保证的概念。  

所谓“不保证”天数或小时数，根据最新的空调设计规范说明，将原来指对室内温、湿度状况是否保证改为仅针对室外空气温度而言，由于围护结构等综合影响，室内不保证时间一定不会超过室外不保证时间。00  

所谓“历年平均每年不保证”，系指累年不保证总天数或总小时数的历年平均值。  

# 二、室内计算参数  

对于生产性建筑，室内温湿度基数及其允许波动范围，应根据工艺需要并考虑必要的卫生条件确定。  

现代洁净室发展的一个趋势是对温湿度要求越来越高。随着大规模和超大规模集成电路的出现，对温度有了高要求，因为，例如硅的线膨胀系数为 $2.4\times10^{-6}$ ，锗为 $6\times10^{-6}$ ，耐温玻璃为 $3\times10^{-6}$ ，金为 $14\times10^{-6}$ ，其他若干常用的固体材料均在 $(10\sim20)\times10^{-6}$ 之间，则做超大规模集成电路的 $10\mathrm{{cm}}$ 直径的硅片，温度变化$1^{\circ}\mathrm{C}$ ，即伸缩 $0.24\mu\mathrm{m}$ ，其基底玻璃伸缩 $0.3\mu\mathrm{m}$ ，金的引线要变化 $1.4\mu\mathrm{m}$ ，这种伸缩的绝对量以及一个元件上下同材料不同伸缩量的相对值，和洁净室要控制的尘粒尺寸为 $0.1\sim0.5\mu\mathrm{m}$ 这个大小相比，都是不能忽视的。 8.0  

又如制药行业要求的相对湿度有的达到 $30\%$ ，有的要求变化幅度达到 $2\%$ 。研究表明，相对湿度 $50\%$ 时，细菌浮游 $10\mathrm{{min}}$ 后即死亡，相对湿度更高或更低时，即使经过 $2\mathrm{h}$ ，大部分细菌还活着。在常温下，相对湿度 $60\%$ 以上可发霉，相对湿度 $80\%$ 以上则不论温度高低都要发霉，见图15-3和图15-4。  

![](output_1\images\洁净室及其受控环境设计/ee0837ddf1d9363bbb13c18e868a287603127220015cb2d342ab7d6c6c042829.jpg)  
图15-3霉的发育与温湿度关系  

![](output_1\images\洁净室及其受控环境设计/a93ce1bc9c6d277dd7d108fb6c28ac76f9d4716591ea13ce6b56aa1ea74aafda.jpg)  
图15-4相对湿度和细菌生存率的关系  

在工艺提不出确切要求的情况下，可以参考表15-2，是部分工业部门室内温湿度参数。 #站是定生的备#我  

表15-2部分工业部门室内温湿度参数  


<html><body><table><tr><td rowspan="2">工部业门</td><td rowspan="2">工作类别</td><td colspan="2">空气温度基数及其 允许波动范围/℃</td><td rowspan="2">空气相对 湿度范围 1%</td><td rowspan="2">备注</td></tr><tr><td>夏季</td><td>冬季</td></tr><tr><td rowspan="3">机械 工业</td><td>精密轴承精加工</td><td colspan="2">16~27</td><td>40~50</td><td rowspan="3"></td></tr><tr><td>高精度外圆及平面磨床</td><td colspan="2">16~24</td><td>40~65</td></tr><tr><td>高精度刻线机</td><td colspan="2">20±（0.1~0.2)</td><td>40~65</td></tr><tr><td rowspan="2">光学 仪器 工业</td><td>抛光间、细磨间、镀膜或镀银 间、胶合间、照明复制间、光学系 统装配及调整间</td><td>(22~24）±2</td><td></td><td><65</td><td rowspan="2">室内空气有 较高的净化 要求</td></tr><tr><td>精密刻划间</td><td colspan="2">20±（0.1~0.5）</td><td><65</td></tr><tr><td rowspan="2">电子 工业</td><td>精缩间、翻版间、光刻间</td><td colspan="2">22±1</td><td>50~100</td><td rowspan="2">室内空气有 很高的净化</td></tr><tr><td>扩散间、蒸发、钝化、外延</td><td colspan="2">23±5</td><td>60~70</td></tr><tr><td rowspan="4">电子 计算 机房</td><td rowspan="2">电子计算机房</td><td>（20~23）±（1~2）</td><td rowspan="2">(20~22)± (1~2）</td><td rowspan="2">50±10</td><td rowspan="5">磁盘、磁鼓 室对净化有较 高的要求</td></tr><tr><td>26±（1~2）</td></tr><tr><td>卡片、磁带、纸带储存</td><td colspan="2">18~24</td><td>40~60</td><td rowspan="3"></td></tr><tr><td>穿孔机室</td><td>23~25</td><td>21~24</td><td>40~60</td></tr><tr><td>磁鼓、磁带室</td><td colspan="2">10~32</td><td>40~60</td></tr><tr><td rowspan="2">医药 工业</td><td>抗菌素无菌分装车间，青霉素、 链，素分装，菌落试验，无菌鉴</td><td>≤22（盖瓶塞的工艺 操作热<25（灌装安部</td><td>20</td><td>≤55</td><td rowspan="2">14</td></tr><tr><td>针剂及大输液车间调配、灌装 等属于半无菌操作的房间</td><td>25</td><td>18</td><td>≤65</td></tr></table></body></html>  

# 三、有关资料  

应了解下列资料。  

$\textcircled{1}$ 工作班次、时间和人数；$\textcircled{2}$ 散热设备（机器和照明）的安装功率，以及：  

安装系数（利用系数）= 最大实耗功率安装功率平均实耗功率负荷系数=设计最大实耗功率同时使用的安装功率  
同时使用系数=总安装功率  

$\textcircled{3}$ 气体燃烧点的数量，每班最大及平均耗气量，气体的热值；  

# 洁净室及其受控环境设计  

$\textcircled{4}$ 散湿设备的液面尺寸、液体温度等；  

$\textcircled{5}$ 局部排风设备散发有害物的性质、散发量、散发情况等；  

相邻的非洁净建筑的工艺特性、温湿度的要求，有害物的散发及排放情况、噪声源情况等；  

$\textcircled{7}$ 改建建筑围护结构的构造、传热系统等；  

$\textcircled{8}$ 热源及其参数、供应量及工作制度；  

$\textcircled{9}$ 冷冻设备的制冷能力：冷冻水供水温度、供回水情况、冷却用水水量水温等。  

以及其他应该了解的资料。  

# 第三节 冷负荷估算指标  

很多情况下需要首先知道设备容量可能有多大并对造价进行计算，或者，不具备冷负荷计算条件，这时，就需要对冷负荷进行估算。估算时可参考一些统计指标，这些指标见表15-3。  

表15-3 洁净室负荷统计  


<html><body><table><tr><td>行业</td><td>冷负荷/kcal/（m²·h）]</td><td>热负荷/[kcal/（m²·h）]</td><td>电负荷/（kW/m²）</td></tr><tr><td>半导体元器件 半导体材料 电真空</td><td>48~2385 90~1033</td><td>30~1400 144~1360</td><td>0.06~1.3 0.13~0.69 0.04~0.29</td></tr><tr><td>精密仪器</td><td>182~500 267~1148</td><td>245~504 213~757</td><td>0.11~0.31</td></tr><tr><td>胶片 计算机</td><td>约41 约200</td><td>约172 约70</td><td>约0.02</td></tr><tr><td>医疗 制药</td><td>140~345 274~1100</td><td>100~517 236~1530</td><td>0.15~0.26 0.003~0.089</td></tr></table></body></html>

注： $1\mathrm{cal}{=}4.1868\mathrm{J}$ 。  

由上表数字选用设备，可以不再乘安全系数。如果冷热负荷改用W计，则应将表中数字乘以1.163。  

# 第四节 计算方法  

空调负荷计算方法很多，这里只介绍便于工程上手算的冷负荷系数法的基本原则。很多实测和计算表明，夏季13时至17时的冷负荷常出现最大值，因此，在简化计算时，可只计算这一段时间而取其最大者，一般和逐时全部计算不会有太大出人。当然，对于大型的、重要的对象还是应逐时全部计算的，而对于简略计算则可  

以只按逐时中的最大值计算。  

由于洁净室的密封性能好，不论是正压或负压洁净室，都不考虑冷风渗透引起的负荷计算。 #狐 恒部空修 宝金装 #  

# 一、外墙、屋顶瞬变传热引起的冷负荷  

在日射和室外气温综合作用下，外墙和屋顶瞬变传热引起的冷负荷可按下式计算： #卡发于浴直真 地品平书室  

$$
C L=F K(t_{\mathrm{ln}}-t_{\mathrm{n}})
$$  

式中 CL 瞬变传热引起的逐时冷负荷，W；日算平室  
宜山# $F$ 外墙和屋面面积， $\mathbf{m}^{2}$ ， 品$K$ 外墙和屋面传热系数， $\mathrm{W/(m^{2}\cdot^{\circ}C)}$ ；用数$t_{\mathrm{n}}$ 室内设计温度， $\mathrm{{^\circC}}$ 9$t_{\mathrm{ln}}$ 外墙和屋面的冷负荷计算温度的逐时值， $\mathrm{^\circC}$ 。  

按空调设计规范规定，围护结构最大传热系数应不超过表15-4数值。外墙及其朝向和所在层次应符合表15-5的要求。  

表15-4围护结构最大传热系数  
单位： $\mathbf{W}/(\mathbf{m}^{2}\cdot{}^{\circ}\mathbf{C}$ $[\mathrm{kcal/(m^{2}\cdot\ h\cdot^{\circ}C)}]$   


<html><body><table><tr><td rowspan="3">围护结构名称</td><td colspan="3">工艺性空调</td><td rowspan="3">舒适性空调</td></tr><tr><td colspan="3">室温允许波动范围/℃C</td></tr><tr><td>±0.1~0.2</td><td>±0.5</td><td>≥±1.0</td></tr><tr><td>屋盖 顶棚 外墙</td><td>0.5(0.4)</td><td>0.8(0.7)</td><td>0.8（0.7) 0.9（0.8) 1.0(0.9)</td><td>1.0(0.9) 1.2(1.0) 1.5(1.3)</td></tr></table></body></html>  

表15-5外墙及其朝向和所在层次  


<html><body><table><tr><td>室温允许波动范围/℃</td><td>外墙</td><td>外墙朝向</td><td>层次</td></tr><tr><td>≥±1.0</td><td>应尽量减少外墙</td><td>北纬23.5°以北：应尽量北向 北纬23.5°以南：应尽量南向</td><td>应尽量避免顶层</td></tr><tr><td>±0.5</td><td>不宜有外墙，并宜布置在室 温允许波动范围较大的房间 中，单层时宜有通风屋顶</td><td>如有外墙时，要求同上</td><td>宜底层</td></tr><tr><td>±0.1~0.2</td><td>不应有外墙</td><td></td><td>宜底层</td></tr></table></body></html>  

详细数据可查参考文献[6：先查出欲计算的外墙或屋面属于 $\mathbf{I}\sim\mathsf{U}$ 六种类型中的哪一类、哪一种（外墙303种，屋面324种)，再据其朝向、地点查出 $t_{\mathrm{ln}}$ 或tInmax° 日  

# 二、内墙、楼板传热引起的冷负荷  

《空气调节设计规范》规定，当空调房间与邻室的夏季温度差大于 $3^{\circ}\mathrm{C}$ 时，通过内墙、楼板传热引起的冷负荷可按下式计算： 东 地  

式中CL一—内围护结构传热引起的冷负荷，W；  

$t_{\mathrm{ls}}$ 邻室计算平均温度， $\mathrm{^\circC}$ ，其值按下式计算：  

$$
t_{\mathrm{ls}}=t_{\mathrm{wP}}+\Delta t_{\mathrm{ls}}
$$  

式中 $t_{\mathrm{wP}}$ 夏季空调室外计算日平均温度， $\mathrm{^\circC}$ 9  

$\Delta t_{\mathrm{ls}}$ 1 邻室计算平均温度与夏季空调室外计算日平均温度的差值， $\mathrm{^\circC}$ ；宜按表15-6选用。  

表15-6 平均温度的差值 $\Delta t_{\mathrm{ls}}$   


<html><body><table><tr><td>邻室散热量</td><td>△t1s/℃</td></tr><tr><td>很少（如办公室和走廊等） <23W/m3 23~116W/m3</td><td>0~2 #味南博 3 5</td></tr></table></body></html>  

# 三、地面传热引起的冷负荷  

对舒适性空调，按空调设计规范规定，夏季可不计算通过地面传热引起的冷负荷。  

对一般工艺性空调，有外墙时，宜计算距外墙 $2\mathrm{m}$ 范围以内的地面传热引起的冷负荷，或者做以下概算：  

有一面外墙时，小房间（深<5m）的地面传热量，按12.55kJ/（m²·h）$\left[3\mathrm{{kcal/(m^{2}\cdot h)}}\right]$ 计算；大房间（深 $5\sim15\mathrm{m})$ ，按 $8.37\mathrm{kJ/(m^{2}\cdot h)}$ [2kcal/ $\mathbf{\dot{m}}^{2}$ .h)]计算。  

有两面外墙时，小房间按 $20.93\mathrm{kJ/m^{2}}\bullet\mathrm{h}\big[5\mathrm{kcal/(m^{2}}\bullet\mathrm{h})$ 计算，大房间按$12.55\mathrm{kJ/m^{2}\bullet h\lbrack3k c a l/(m^{2}\bullet h)^{-}}$ 计算。  

对高精度恒温空调，参考专著，根据地面情况进行详细的热工计算。  

# 四、外玻璃窗瞬变传热引起的冷负荷  

在室外温差作用下，玻璃窗瞬变传热引起的冷负荷按下式计算：  

式中CL— 一玻璃窗瞬变传热引起的逐时冷负荷，W；F- 窗口面积， $\mathrm{m^{2}}$ ；  

$K$ 玻璃窗的传热系数， $W/(m^{2}\cdot^{\circ}C)$ ，随窗的种类和内外表面的放热系数不同而不同，但一般计算可按表15-7、表15-8选用；  
$t_{\mathrm{lm}}$ —玻璃窗冷负荷计算温度的逐时值， $\mathrm{^\circC}$ ，见表15-9；不同设计地点还应在 $t_{\mathrm{lm}}$ 上加上地点修正值 $t_{\mathrm{d}}$ ，见表15-10。  

表15-7不同层数玻璃窗的 $\kappa$ 值  


<html><body><table><tr><td>层数</td><td>空气层/mm</td><td>K/[W/（m².℃）]</td><td>层数</td><td>空气层/mm</td><td>K/[W/(m²·℃)]</td></tr><tr><td rowspan="3">单层透明 双层透明中空</td><td></td><td>5.9</td><td>双层有色</td><td>6</td><td>2.5</td></tr><tr><td>6</td><td>3.4</td><td></td><td>9</td><td>1.8</td></tr><tr><td>9</td><td>3.1</td><td>双层反射中空</td><td>12</td><td>1.6</td></tr></table></body></html>  

表15-8 玻璃窗传热系数修正值  


<html><body><table><tr><td>窗框类型</td><td>单层窗</td><td>双层窗</td><td>窗框类型</td><td>单层窗</td><td>双层窗</td></tr><tr><td>全部玻璃</td><td>1.00</td><td>1.00</td><td>木窗框，60%玻璃</td><td>0.80</td><td>0.85</td></tr><tr><td>木窗框，80%玻璃</td><td>0.90</td><td>0.95</td><td>金属窗框，80%玻璃</td><td>1.00</td><td>1.20</td></tr></table></body></html>  

单位： $\mathrm{^\circC}$  

表15-9 玻璃窗的冷负荷计算温度 $t_{\mathrm{lm}}$   


<html><body><table><tr><td>时刻</td><td>1 3</td><td>5</td><td>7</td><td>9</td><td>11</td><td>13</td><td>15</td><td>17</td><td>19</td><td>21</td><td>23</td></tr><tr><td>tm</td><td>26.7 25.8</td><td>25.3</td><td>26.0</td><td>27.9</td><td>29.9</td><td>31.5</td><td>32.2</td><td>32.0</td><td>30.8</td><td>29.1</td><td>27.8</td></tr></table></body></html>  

<html><body><table><tr><td>单位：℃</td><td></td></tr></table></body></html>  

表15-10 玻璃窗地点修正值 $t_{\mathrm{d}}$   


<html><body><table><tr><td>城市</td><td>td</td><td>城市</td><td>td</td><td>城市</td><td>td</td><td>城市</td><td>td</td></tr><tr><td>北京 天津 石家庄 太原</td><td>0 0 1 -2 -4 -1</td><td>南京 杭州 合肥 福州 南昌 济南 郑州</td><td>3 3 3 2 3 3 2</td><td>广州 南宁 成都 贵阳 昆明 拉萨 西安</td><td>1 1 -1 -3 -6 -11</td><td>银川 乌鲁木齐 台北 汕头 海口</td><td>-2 1 1 1 1</td></tr></table></body></html>  

# 五、玻璃窗日射得热引起的冷负荷  

不考虑外遮阳时，透过玻璃窗进入室内的日射得热形成的逐时冷负荷按下式计算： 嫂亲商平科热道顾引  

式中CL- 透过玻璃窗进人室内的日射得热形成的逐时冷负荷，W；$F$ —玻璃窗的净面积， $\mathrm{m}^{2}$ ，有效面积系数对于钢窗，单层是0.85，双层是0.75，对于木窗，单层是0.70，双层是0.60；  

# 洁净室及其受控环境设计  

表15-11 玻璃窗的遮挡系数 $C_{s}$ 值  


<html><body><table><tr><td>玻璃类型</td><td>层数</td><td>厚度/mm</td><td>Cs</td></tr><tr><td>透明普通玻璃</td><td>双 双</td><td>3+3 5+5</td><td>0.86 0.78</td></tr><tr><td>茶色浮法玻璃十透明浮法玻璃</td><td>双</td><td>4+4</td><td>0.66</td></tr><tr><td>透明反射玻璃十透明浮法玻璃</td><td>双 双 双</td><td>6+6 4+4 5+5</td><td>0.55 0.58 0.57</td></tr></table></body></html>  

表15-12 2夏季各纬度的DJ，max 单位： $\mathrm{\DeltaW/m^{2}}$   


<html><body><table><tr><td>朝向</td><td colspan="6">S SE E NE N</td><td>NW W</td><td>SW</td><td>水平</td></tr><tr><td>纬度带 20°</td><td>130</td><td>312</td><td>541</td><td>465</td><td>130</td><td>465</td><td>541</td><td>312</td><td>876</td></tr><tr><td>25°</td><td>145</td><td>331</td><td>509</td><td>421</td><td>134</td><td>421</td><td>509</td><td>331</td><td>834</td></tr><tr><td>30°</td><td>173</td><td>374</td><td>538</td><td>415</td><td>115</td><td>415</td><td>538</td><td>374</td><td>833</td></tr><tr><td>35°</td><td>251</td><td>436</td><td>575</td><td>429</td><td>122</td><td>429</td><td>575</td><td>436</td><td>844</td></tr><tr><td>40°</td><td>302</td><td>477</td><td>599</td><td>442</td><td>114</td><td>442</td><td>599</td><td>477</td><td>842</td></tr><tr><td>45°</td><td>368</td><td>508</td><td>598</td><td>433</td><td>109</td><td>433</td><td>598</td><td>508</td><td>812</td></tr><tr><td>拉萨</td><td>174</td><td>462</td><td>727</td><td>592</td><td>133</td><td>592</td><td>727</td><td>462</td><td>991</td></tr></table></body></html>

注：每一纬度带包括的宽度为 $\pm2^{\circ}30^{\prime}$ 纬度。  

# 六、室内热源散热引起的冷负荷  

根据冷负荷系数法，计算室内热源散热形成的冷负荷都要采用一个冷负荷系数，该系数和散热体连续散热时数、空调运行时数以及散热体已开启第几小时有关，在实际计算时不太容易细致区分。为便于计算而又保证一定精度，这里根据该计算法给出的详细数据，按工作班次（或连续运行小时）平均分为三挡，并给出了该挡中平均的冷负荷系数，如表15-13所列。书部题联塑代慧  

表15-13 散热体平均冷负荷系数 $c_{c_{L}}$   


<html><body><table><tr><td>类别</td><td>明装荧 光灯</td><td>暗装荧光灯和 明装白炽灯</td><td>有排气罩 发热设备</td><td>无排气罩 发热设备</td><td>人体</td></tr><tr><td>空调系统三班制和散热体连续散热18～24h</td><td>0.67</td><td>0.58</td><td>0.74</td><td>0.85</td><td>0.82</td></tr><tr><td>空调系统两班制和散热体连续散热12～16h</td><td>0.78</td><td>0.73</td><td>0.66</td><td>0.80</td><td>0.76</td></tr><tr><td>空调系统一班制和散热体连续散热8～10h</td><td>0.80</td><td>0.82</td><td>0.52</td><td>0.73</td><td>0.68</td></tr></table></body></html>  

区  


<html><body><table><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>北</td><td>区</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>时刻</td><td>0</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td><td>19</td><td>20</td><td>21</td><td>22</td><td>2</td></tr><tr><td>朝向</td><td>S</td><td></td><td>0.160.15</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.140.130.120.110.130.170.210.280.390.490.540.650.600.420.360.320.270.230.210.200.18</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.</td></tr><tr><td></td><td>SE</td><td></td><td>0.140.130.120.110.100.090.220.340.450.510.620.580.410.340.320.310.280.260.220.190.180.170.16</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.</td></tr><tr><td></td><td>E</td><td>0.120.11</td><td></td><td>0.100.090.090.080.29</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.410.490.600.560.370.290.290.280.260.240.220.190.170.160.150.14</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.</td></tr><tr><td>NE</td><td></td><td></td><td>0.120.110.100.090.090.080.350.450.530.540.380.300.300.300.290.270.260.230.200.17</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.160.150.14</td><td></td><td></td><td>0.</td></tr><tr><td>N</td><td></td><td>0.260.24</td><td></td><td>0.230.21</td><td></td><td></td><td></td><td>0.190.180.44</td><td></td><td></td><td></td><td>0.420.430.490.560.610.64</td><td></td><td></td><td>0.660.660.630.590.640.640.380.350.320.30</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.2</td></tr><tr><td>NW</td><td></td><td></td><td>0.170.150.140.130.120.120.130.150.170.180.200.210.220.220.280.390.500.560.590.310.220.21</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.19</td><td>0.</td></tr><tr><td>W</td><td></td><td>0.17</td><td>0.160.150.140.130.120.120.140.150.160.170.170.180.250.370.470.520.620.50.240.230.210.20</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.</td></tr><tr><td>具 SW</td><td></td><td></td><td>0.180.160.15</td><td></td><td>0.14</td><td></td><td>0.130.120.13</td><td></td><td>0.15</td><td>0.17</td><td></td><td>0.180.200.210.200.400.490.540.640.59</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.39</td><td>0.25</td><td>0.24</td><td></td><td>0.220.20</td><td>0.</td></tr><tr><td>水平</td><td></td><td></td><td>0.200.180.17</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.160.150.140.160.220.310.390.470.530.570.690.680.550.490.410.330.280.260.250.23</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.2</td></tr></table></body></html>  

11   
南  


<html><body><table><tr><td>时刻 朝向</td><td></td><td></td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td><td>19</td><td>20</td><td></td><td>21</td><td>22</td><td></td></tr><tr><td>S</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.210.190.180.170.160.140.170.250.30.420.480.540.590.700.700.570.520.440.350.300.280.260.240.2</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>SE</td><td></td><td></td><td>0.140.130.120.110.110.100.200.360.470.520.610.540.390.370.360.350.320.280.230.200.190.180.160.1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>E</td><td></td><td></td><td>0.120.11</td><td>0.100.090.090.080.240.390.480.61</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.570.380.310.300.290.280.270.230.210.180.170.150.140.1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>NE</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.120.120.110.100.090.090.260.410.490.590.540.360.320.320.310.290.270.240.200.180.170.160.14</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.13</td></tr><tr><td>N</td><td></td><td></td><td>0.280.25</td><td></td><td>0.240.220.21</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.190.380.400.520.550.590.620.660.680.680.680.690.690.600.400.370.350.32</td><td>0.30</td></tr><tr><td>NW</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.170.160.150.140.130.120.120.150.170.190.200.210.220.270.380.480.540.630.520.250.230.210.200.1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>W</td><td></td><td></td><td></td><td></td><td>0.170.160.150.140.130.120.120.14</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.160.170.180.190.200.280.400.500.540.610.500.240.230.210.20</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.18</td></tr><tr><td>SW</td><td></td><td></td><td></td><td></td><td>0.180.170.150.140.130.120.130.16</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.190.230.250.270.290.370.480.550.67</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.600.380.260.240.220.210.1</td><td></td></tr><tr><td>水平</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.190.170.160.150.140.130.140.190.280.370.450.520.560.680.670.530.460.380.300.270.250.230.22</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.20</td></tr></table></body></html>  

三 根据空调设计规范，当室内热源散热形成的冷负荷占室内冷负荷的比率较小时，可不考虑房间蓄热特性的影响。也就是说，如果用冷负荷系数法，冷负荷系数都是1。在室内热源较小和估算时这样做是可行的。  

# 1.设备散热形成的冷负荷  

$$
C L{=}C_{C L}Q.
$$  

式中 CL 设备散热形成的冷负荷，W；$C_{C L}$ 设备散热冷负荷系数，查表15-13；$Q$ 设备散热量，W；  

$\textcircled{1}$ 用电设备。当设备及其电动机都在室内时，  

$$
Q{=}1000n_{1}n_{2}n_{3}N/\eta
$$  

当只有设备在室内时，  

$$
Q{=}1000n_{1}n_{2}n_{3}N
$$  

当只有电动机在室内时，  

$$
Q{=}1000{n}_{1}{n}_{2}{n}_{3}\ \frac{1{-}\eta}{\eta}N
$$  

式中N——设备的安装功率， $\mathrm{kW}$  

n 电动机效率，对 $\mathrm{JQ}_{2}$ 电动机从 $76\%\sim88\%$ （相应于 $0.25\sim22\mathrm{kW})$ ，  
$n_{1}$ 安装系数（利用系数）；  
$n_{2}$ 负荷系数，精密机床为 $0.15{\sim}0.40$ ，普通机床为0.50，国产电子计算机为0.70；  
$n_{3}$ \* 同时使用系数，一般取 $0.5{\sim}0.8$ ，国产计算机主机取1.0，外部设备取0.50。  

国外电子计算机产品一般都给出设备发热量，所以就用给出的数字计算。  

$\textcircled{2}$ 电热设备。无保温密闭罩时，式中 $n_{4}$ ——考虑排风带走的热量的系数，一般取0.5。  

# 2.照明散热形成的冷负荷  

式中 CL 照明散热形成的冷负荷，W；$C_{C L}$ 照明散热的冷负荷系数，查表15-14；$Q$ 照明设备散热量，W。  

白炽灯 $Q{=}1000N$ (W)荧光灯 $Q{=}1000n_{1}n_{2}N$ (W)  

式中 $N$ 照明灯具所需功率， $\mathrm{kW}$ $n_{1}$ 镇流器消耗功率系数，当明装灯具而镇流器在室内时，取1.2；当暗  

装灯具而镇流器在顶棚内时，取1.0；$n_{2}$ ——灯罩隔热系数，当罩上部穿孔时取 $0.5\sim0.6$ ，无孔时取 $0.6\sim0.8$  

# 3.人体散热形成的冷负荷  

式中 CL -人体散热形成的冷负荷，W； 酒CcL 人体散热的冷负荷系数，查表15-13； 商空配话 T山$q_{\mathrm{s}}$ 不同室温和劳动性质时成年男子显热散热量和潜热散热量之和（因为潜热可以通过对流方式传给室内空气，成为其瞬时潜热得热，所算甘 以，也是瞬时冷负荷），见表15-15；$n$ 室内人数。 中国建干共果  

表15-15 人体散热量、散湿量  


<html><body><table><tr><td rowspan="2">劳动</td><td rowspan="2">热湿量</td><td colspan="10">温 度/℃</td><td colspan="5"></td></tr><tr><td>16</td><td>17</td><td>18</td><td>19</td><td>20</td><td>21</td><td>22</td><td>23</td><td>24</td><td>25</td><td>26</td><td>27</td><td>28</td><td>29</td><td>30</td></tr><tr><td rowspan="4">静坐</td><td>显热</td><td>99</td><td>93</td><td>90</td><td>87</td><td>84</td><td>81</td><td>78</td><td>74</td><td>71</td><td>67</td><td>63</td><td>58</td><td>53</td><td>48</td><td>43</td></tr><tr><td>潜热</td><td>17</td><td>20</td><td>22</td><td>23</td><td>26</td><td>27</td><td>30</td><td>34</td><td>37</td><td>41</td><td>45</td><td>50</td><td>55</td><td>60</td><td>65</td></tr><tr><td>全热</td><td>116</td><td>113</td><td>112</td><td>110</td><td>110</td><td>108</td><td>108</td><td>108</td><td>108</td><td>108</td><td>108</td><td>108</td><td>108</td><td>108</td><td>108</td></tr><tr><td>散湿量</td><td>26</td><td>30</td><td>33</td><td>35</td><td>38</td><td>40</td><td>45</td><td>50</td><td>56</td><td>61</td><td>68</td><td>75</td><td>82</td><td>90</td><td>97</td></tr><tr><td rowspan="4">极轻劳动 W</td><td>显热</td><td>108</td><td>105</td><td>100</td><td>97</td><td>90</td><td>85</td><td>79</td><td>75</td><td>70</td><td>65</td><td>61</td><td>57</td><td>51</td><td>45</td><td>41</td></tr><tr><td>潜热</td><td>34</td><td>36</td><td>40</td><td>43</td><td>47</td><td>51</td><td>56</td><td>59</td><td>64</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>全热</td><td>142</td><td>141</td><td>140</td><td>140</td><td>137</td><td>136</td><td>135</td><td>134</td><td></td><td>69</td><td>73</td><td>77</td><td>83</td><td>89</td><td>93</td></tr><tr><td>散湿量</td><td>50</td><td>54</td><td>59</td><td>64</td><td>69</td><td>76</td><td>83</td><td>89</td><td>134 96</td><td>134</td><td>134 109</td><td>134 115</td><td>134 123</td><td>134</td><td>134 139</td></tr><tr><td rowspan="4">轻度劳动</td><td>显热</td><td>117</td><td>112</td><td>106</td><td>99</td><td>93</td><td>87</td><td>81</td><td>76</td><td>70</td><td>102 64</td><td>58</td><td>51</td><td>47</td><td>132 40</td><td>35</td></tr><tr><td>潜热</td><td>71</td><td>74</td><td>79</td><td>84</td><td>90</td><td>94</td><td>100</td><td>106</td><td>112</td><td>117</td><td>123</td><td></td><td>135</td><td></td><td></td></tr><tr><td>全热</td><td>188</td><td>186</td><td>185</td><td>183</td><td>183</td><td>181</td><td>181</td><td>182</td><td>182</td><td>181</td><td></td><td>130</td><td></td><td>142</td><td>147</td></tr><tr><td>散湿量</td><td>105</td><td>110</td><td>118</td><td>126</td><td>134</td><td>140</td><td>150</td><td>158</td><td>167</td><td>175</td><td>181 184</td><td>181 194</td><td>182 203</td><td>182 212</td><td>182 220</td></tr><tr><td rowspan="4">中等劳动</td><td>显热 潜热</td><td>150 86</td><td>142 94</td><td>134 102</td><td>126 110</td><td>117</td><td>112</td><td>104</td><td>97</td><td>88</td><td>83</td><td>74</td><td>67</td><td>61</td><td>52</td><td>45</td></tr><tr><td>全热</td><td>236</td><td>236</td><td>236</td><td></td><td>118</td><td>123</td><td>131</td><td>138</td><td>147</td><td>152</td><td>161</td><td>168</td><td>174</td><td>183</td><td>190</td></tr><tr><td>散湿量</td><td>128</td><td>141</td><td></td><td>236</td><td>235</td><td>235</td><td>235</td><td>235</td><td>235</td><td>235</td><td>235</td><td>235</td><td>235</td><td>235</td><td>235</td></tr><tr><td>显热</td><td>192</td><td>186</td><td>153 180</td><td>165 174</td><td>175 169</td><td>184 163</td><td>196 157</td><td>207</td><td>219</td><td>227</td><td>240</td><td>250</td><td>260</td><td>273</td><td>283</td></tr><tr><td>重度劳动</td><td>潜热</td><td>215</td><td>221</td><td>227</td><td>233</td><td>238</td><td>244</td><td>250</td><td>151 256</td><td>145 262</td><td>140 267</td><td>134 273</td><td>128 279</td><td>122 285</td><td>116 291</td><td>110 297</td></tr><tr><td rowspan="2"></td><td>全热</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td>407</td><td></td><td></td></tr><tr><td>散湿量</td><td>321</td><td>330</td><td>339</td><td>347</td><td>356</td><td>365</td><td>373</td><td>382</td><td>391</td><td>400</td><td>408</td><td>417</td><td>425</td><td>407 434</td><td>407 443</td></tr></table></body></html>

注：表中显热、潜热和全热的单位为W，散湿量的单位为g/h。  

# 七、计算实例  

[例] 北京某土建式10万级（209E）洁净室，室内舒适空调设计温度27℃，4人工作，白天一班制（8时～17时），室内正压>5Pa，暗装灯具，30W日光灯12支。  

围护结构条件如下。  

①屋顶：属序号8，泡沫混凝土保温层50mm，为Ⅱ型，K=1.02W/  

$(\mathbf{m}^{2}\cdot{}^{\circ}\mathrm{C})$ ， $F{=}40\mathrm{m}^{2}$  

$\textcircled{2}$ 南外墙：红砖墙，属 $\mathbb{I}$ 型， $K=1.55\mathrm{W}/(\mathrm{m}^{2}\cdot^{\circ}\mathrm{C})$ ； $F{=}20\mathrm{m}^{2}$ 5  

$\textcircled{3}$ 南外窗：双层铝合金玻璃（ $3\mathrm{mm}$ 厚）窗，中空 $10\mathrm{mm}$ ， $F{=}8\mathrm m^{2}$  

$\textcircled{4}$ 内墙：相邻辅助室及走廊均与洁净室温度相同。  

# 解  

$\textcircled{1}$ 由于是舒适空调，不计算地面冷负荷；  

$\textcircled{2}$ 内墙无冷负荷问题；  

$\textcircled{3}$ 计算时间取7时 ${\sim}18$ 时；  

$\textcircled{4}$ 屋顶冷负荷：由文献查出冷负荷计算温度逐时值，并按式（15-1）计算，结果列于表15-16中。 入内室  

表15-16 屋顶冷负荷 单位：W  


<html><body><table><tr><td></td><td>时间</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td></tr><tr><td></td><td>tIn</td><td>39.3</td><td>38.1</td><td>37.0</td><td>36.1</td><td>35.6</td><td>35.6</td><td>36.0</td><td>37.0</td><td>38.4</td><td>42.1</td><td>41.9</td><td>43.7</td></tr><tr><td></td><td>tn-tn</td><td>12.3</td><td>11.1</td><td>10.0</td><td>9.9</td><td>8.6</td><td>8.6</td><td>9</td><td>10.0</td><td>11.4</td><td>13.1</td><td>14.9</td><td>16.7</td></tr><tr><td></td><td>F</td><td>40</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>K</td><td>1.02</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>CL</td><td>502</td><td>453</td><td>408</td><td>404</td><td>351</td><td>351</td><td>367</td><td>428</td><td>465</td><td>534</td><td>608</td><td>681</td></tr></table></body></html>  

$\textcircled{5}$ 南外墙冷荷：由文献查出冷负荷计算温度逐时值，并按式（15-1）计算，结果列于表15-17中。  

表15-17 南外窗冷负荷 单位：W  


<html><body><table><tr><td>时</td><td></td><td>间</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td></tr><tr><td></td><td>tIn</td><td></td><td>35.0</td><td>34.6</td><td>34.2</td><td>33.9</td><td>33.5</td><td>33.2</td><td>32.9</td><td>32.8</td><td>32.9</td><td>33.1</td><td>33.4</td><td>33.9</td></tr><tr><td></td><td>tn-tn</td><td></td><td>8.0</td><td>7.6</td><td>7.2</td><td>6.9</td><td>6.5</td><td>6.2</td><td>5.9</td><td>5.8</td><td>5.9</td><td>6.1</td><td>6.4</td><td>6.9</td></tr><tr><td></td><td>F</td><td></td><td>20</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>K</td><td></td><td>1.55</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>CL</td><td></td><td>248</td><td>235</td><td>224</td><td>214</td><td>202</td><td>192</td><td>183</td><td>180</td><td>183</td><td>189</td><td>198</td><td>214</td></tr></table></body></html>  

$\textcircled{6}$ 南外窗瞬时传热冷负荷：由表15-7、表15-8知 $K{=}3.1{\times}1.2{=}3.72\mathrm{W/(m^{2}\cdot^{\circ}C)}$ o再由表15-9查出冷负荷计算温度逐时值，由于地点在北京，不用进行地点修正，并按式（15-4）计算，结果列于表15-18中。  

<html><body><table><tr><td></td><td>单位：W</td><td></td></tr></table></body></html>  

表15-18 南外窗传热冷负荷  


<html><body><table><tr><td>时间</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td></tr><tr><td>日 tn</td><td>26</td><td>26.9</td><td>27.9</td><td>29</td><td>29.9</td><td>30.8</td><td>31.5</td><td>31.9</td><td>32.2</td><td>32.2</td><td>32</td><td>31.6</td></tr><tr><td>tn-tn</td><td>-1</td><td>-0.1</td><td>0.9</td><td>2.0</td><td>2.9</td><td>3.8</td><td>4.5</td><td>4.9</td><td>5.2</td><td>5.2</td><td>5.0</td><td>4.6</td></tr><tr><td>F</td><td>8</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>K</td><td>3.72</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>CL</td><td>一24</td><td>-2.4</td><td>22</td><td>48</td><td>70</td><td>92</td><td>108</td><td>118</td><td>125</td><td>125</td><td>121</td><td>111</td></tr></table></body></html>  

?南外窗日射得热的冷负荷：双层金属窗有效面积系数0.75，所以有效窗面积 $F=8\times0.75=6\mathrm{m}^{2}$ 。 明们代印的来室好的用齿用来朋不的要陶帘  

由表15-11查得，遮挡系数 $C_{\mathrm{s}}=0.86$ o  

由表15-12查得，纬度40°（北京为39°48）时南（S）向日射得热因数最大值$D_{\mathrm{J,max}}{=}302\mathrm{W/m}^{2}$ 。  

由表15-14查得北区无内遮阳的冷负荷系数CL。  

最后按式（15-5）计算，结果列于表15-19中。  

单位：W  

表15-19 南外窗日射得热的冷负荷  


<html><body><table><tr><td>时 间</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td></tr><tr><td>CcL</td><td>0.17</td><td>0.21</td><td>0.28</td><td>0.39</td><td>0.49</td><td>0.54</td><td>0.65</td><td>0.60</td><td>0.42</td><td>0.36</td><td>0.32</td><td>0.27</td></tr><tr><td>DJ,max</td><td>302</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Cs</td><td>0.86</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>F</td><td>6</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>CL</td><td>265</td><td>327</td><td>339</td><td>473</td><td>594</td><td>655</td><td>788</td><td>727</td><td>509</td><td>436</td><td>388</td><td>327</td></tr></table></body></html>  

③照明的冷负荷（W)：因是暗装，镇流器消耗功率系数取1.0；灯罩是否穿孔未说明，现取偏安全的无孔时隔热系数0.7，冷负荷系数CcL=0.82，按式(15-13)计算：  

$$
C L=0.82\times1000\times1\times0.7\times0.~03\times12=207\mathrm{W}
$$  

③人体散热的冷负荷：由表15-14查得，一班制时冷负荷系数Cc=0.68；洁净室内操作一般为轻度劳动或极轻劳动，设取前者，则人体散热冷负荷查表15-13得  

$$
C L=0.68\times4\times181=492\mathrm{W}
$$  

①0以上各项冷负荷汇总于表15-20中。  

表15-20 冷负荷汇总 单位：W  


<html><body><table><tr><td>时 间</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td></tr><tr><td rowspan="6">屋顶 外墙 外窗传热 外窗日射</td><td>502</td><td>453</td><td>408</td><td>404</td><td>351</td><td>351</td><td>367</td><td>408</td><td>465</td><td>534</td><td>608</td><td>681</td></tr><tr><td>248</td><td>235</td><td>224</td><td>214</td><td>202</td><td>192</td><td>183</td><td>180</td><td>183</td><td>189</td><td>198</td><td>214</td></tr><tr><td>-24</td><td>-2.4</td><td>22</td><td>48</td><td>70</td><td>92</td><td>108</td><td>118</td><td>125</td><td>125</td><td>121</td><td>111</td></tr><tr><td>265</td><td>327</td><td>339</td><td>473</td><td>594</td><td>665</td><td>788</td><td>727</td><td>509</td><td>436</td><td>388</td><td>327</td></tr><tr><td>0</td><td>207</td><td>207</td><td>207</td><td>207</td><td>207</td><td>207</td><td>207</td><td>207</td><td>207</td><td>207</td><td>0</td></tr><tr><td>0</td><td>492</td><td>492</td><td>492</td><td>492</td><td>492</td><td>492</td><td>492</td><td>492</td><td>492</td><td>492</td><td>0</td></tr><tr><td>总计</td><td>0</td><td>1712</td><td>1692</td><td>1838</td><td>1916</td><td>1989</td><td>2152</td><td>2132</td><td>1981</td><td>1983</td><td>2014</td><td>0</td></tr></table></body></html>  

从上表可见，最大冷负荷的确出现在13～17时中的13时，达2152W，即为该洁净室夏季空调设计冷负荷。如果取13～17时中数值最低的一小时，则最大偏差仅8%。所以简化计算时可只取13～17时中的某一小时来计算冷负荷温度。  

# 洁净室及其受控环境设计  

在各项计算的冷负荷中，以窗的日射得热冷负荷最大，达788W，所以对于有空调要求的不能采用内遮阳的洁净室来说，朝阳的方向应尽量采取外遮阳措施。  

# 第五节室内湿源散湿引起的冷负荷  

# 1.人体散湿量  

人体散湿量已由表15-13给出。  

# 2.水表面散湿量  

式中  

中pqb 相应于水表面温度下饱和空气的水蒸气分压力，Pa；  

$\phi_{q}$ 空气中水蒸气分压力，Pa；  
$F$ 水的蒸发表面， $\mathbf{m}^{2}$ ，  
$\beta$ 蒸发系数， $\mathrm{kg/(N\cdot{s})}$ ， $\beta{\equiv}(\alpha{+}0.00363v)10^{-5};$   
$B$ 标准大气压力， $101325\mathrm{Pa}$ ， 因 HM 商货路  
$B^{\prime}$ 当地实际大气压力，Pa； 驻丽精小行 补限烫  
$\alpha$ 周围空气温度为 $15{\sim}30^{\circ}\mathrm{C}$ 时，不同水温下的扩散系数， $\mathrm{kg/(N\cdot{s})}$ 其值见表15-21。  
U 水面上周围空气流速（ $\mathrm{{.m/s)}}$  

表15-21不同水温下的扩散系数 $\pmb{\alpha}$   


<html><body><table><tr><td>水温/℃</td><td><30</td><td>40</td><td>50</td><td>60</td><td>70</td><td>80</td><td>90</td><td>100</td></tr><tr><td>α/（kg/N·s)</td><td>0.0046</td><td>0.0058</td><td>0.0069</td><td>0.0077</td><td>0.0088</td><td>0.0096</td><td>0.0106</td><td>0.0125</td></tr></table></body></html>  

# 第十六章 空调方案设计  

大确定了洁净室的气流组织和风量，计算了空调负荷之后，就需要设计合适的空调方案，消除室内的热湿，实现设计要求的室内状态。  

# 第一节 h-d图和空气状态  

# 一、湿空气性质  

正常空气都是湿空气，都不是绝对的干空气。湿空气的性质见图16-1。  

![](output_1\images\洁净室及其受控环境设计/5d96f1dbcb5cc759b16aa9787b8b66ed1b9c3951edc1c6e8e565b292ac7b5ef4.jpg)  

# 二、湿空气参数  

空气调节中和温湿度有关的空气主要独立参数及其相关参数如表16-1所列。  

# 三、由 $h\mathrm{-}d$ 图确定空气参数  

$h-d$ 图是将一定大气压力B（hPa）下， $h$ 、 $d$ 、t、 $\phi$ 验 $P_{\mathrm{~c~}}$ 各参数联系在一起的湿空气性质图（见图16-2）。 $h$ 表示 $\mathbf{kJ}/\mathbf{kg}$ 干空气）； $d$ 表示含湿量（g/kg干空气）； $t$ 表示温度（ $\mathrm{{^\circC}}$ ）； $\varphi$ 表示相对湿度 $(\%)$ $P_{\mathrm{~c~}}$ 表示水蒸气分压力(hPa)。 舒经宝明丽改美最自都产  

# 洁净室及其受控环境设计  

表16-1 空气参数表  


<html><body><table><tr><td>主要独立 参数</td><td>相关参数</td><td>符号</td><td>单位</td><td>确定方法</td><td>用 途</td></tr><tr><td>干球温度</td><td></td><td>t T</td><td>℃ K</td><td>①用一般温度计测得 ②由另两个参数在h-d图上</td><td>反映空气环境显热的多少， 计算和测定中常用</td></tr><tr><td rowspan="3"></td><td>饱和含湿量</td><td>dB</td><td>g/kg干空气</td><td>①由h-d图查得 ②按温度由空气性质表查得</td><td>反映空气在某温度时最大 可能含水汽量，确定、时用</td></tr><tr><td rowspan="2">饱和水蒸 气分压力</td><td>PCB</td><td>Pa</td><td>①由h-d图查得 ②按温度由空气性质表查得</td><td>反映空气在某温度时最大 可能含水汽量及分压力</td></tr><tr><td></td><td>kg/m3空气</td><td>按温度由空气性质表查得</td><td>反映空气在某温度时最大 可能含水汽量及分压力</td></tr><tr><td>湿球温度</td><td></td><td>tsh</td><td>℃</td><td>①用湿球温度计测得 ②由h-d图查得（湿球温度过 程线与等h线接近重合）</td><td>量测水蒸气分压力Pc的主 要参数，与干球温度一起可以 确定空气状态</td></tr><tr><td>含湿量</td><td></td><td>d</td><td>g/kg干空气</td><td>Pe ②由h-d图查得 ①d=622B-P。</td><td>反映空气实际含有的水蒸 气量，计算时用</td></tr><tr><td></td><td>露点温度</td><td>t</td><td>℃</td><td>①由状态点在h-d图上查得 ②按温度由空气性质表查得</td><td>反映空气环境温度降到什 么程度会结露，也可衡量具有 一定温度的表面是否结露</td></tr><tr><td></td><td>水蒸气分 压力</td><td>Pc</td><td>mmHg</td><td>①P=PcB-A（t-tsh）B 为经过湿球的空气流速m/s ②由h-d图查得 A=0.00001(65+6.75)</td><td>反映空气实际含有的水蒸 气的分压力，计算湿交换和 时用</td></tr><tr><td></td><td>大气压力</td><td>B</td><td>mmHg</td><td>由大气压力表测得</td><td>反映湿空气的总压力，计算 中用</td></tr><tr><td>相对湿度</td><td></td><td>p</td><td>%</td><td>①p=Pc/PcBd/dB ②由h-d图查得</td><td>反映空气实际含湿量接近 饱和的程度，衡量空气吸湿 能力</td></tr><tr><td></td><td>菱收</td><td>h</td><td>kJ/kg空气</td><td>d ①h=0.24t+（595+0.44）× 1000 ②由h-d图查得</td><td>反映在定压状态下空气含 有的总热量（显热和潜热），计 算热交换的主要参数</td></tr></table></body></html>

注： $\mathrm{1mmHg{=}133.322P a_{\circ}}$  

用 $h-d$ 图确定空气参数比起计算要简便得多。但一定要注意选用制图的大气压力与设计地点大气压力相近的h-d图，否则相差甚大。图16-3给出由h-d图确定各参数的方法如下：根据两个独立参数，确定空气状态及其余参数—沿黑箭头方向确定空气状态；沿白箭头方向确定空气参数。  

![](output_1\images\洁净室及其受控环境设计/aac3a445d4a542c92475a782a84504768f65790b0f7cd9b924620567c70d4dad.jpg)  
图16-2 湿空气性质图（h-d图）  

![](output_1\images\洁净室及其受控环境设计/93202a11952bc6af0b4d349a167175f19cd82f849f045e3a60513573dace3b10.jpg)  
图16-3 由 $h-d$ 图确定空气参数的方法  

# 四、由h-d图表示空气变化过程  

# 1.空气进出房间的变化过程  

空气从送风口进入室内开始，到由回风口排出室外终止，它在室内的变化，在h-d图上可以方便地给出其过程。 对设每小时有Gkg空气进入房间，同时对空气加人QkJ的总热量（包括显热与潜热， $\boldsymbol{Q}$ 可以是负值，这是从空气中排出的热量）， $D\mathrm{kg}$ 的水汽量（ $D$ 也可以是负值，这时是从空气中排出的水汽量)，空气就由送风口处的状态1变成房间内主要空间中的状态2（不包括送风口附近），然后排出（见图16-4）。  

这时状态2的 $h_{2}$ 比状态1的 $h_{1}$ 大，因为加人了 $\frac{Q}{G}({\bf k}{\bf J}/{\bf k g}$ 空气）的热量，即  

![](output_1\images\洁净室及其受控环境设计/988fbba5d00c980918218a1f6070328697b4eb281f4412e4ad1d1c76d57aea1f.jpg)  
图16-4空气在进出室内的变化  

$$
h_{2}-h_{1}=\frac{Q}{G}
$$  

同样，状态1的含湿量也比状态2的含湿量加大了：  

$$
\frac{d_{2}-d_{1}}{1000}{=}\frac{D}{G}
$$  

如果用表示上述两者之比即  

$$
\varepsilon=\frac{h_{2}-h_{1}}{\frac{d_{2}-d_{1}}{1000}}=\frac{\frac{Q}{G}}{\frac{D}{G}}=\frac{Q}{D}
$$  

则在图16-5上正好表示由1到2连线的斜率，只要 $Q,D$ 已知， $\frac{Q}{D}$ 就是一个定值，也就是是一个定值，称为热湿比，代表着由状态1到状态2变化的过程，即进人房间的空气吸收余热余湿后达到要求的2点状态的过程，把E1-2称为过程线。  

![](output_1\images\洁净室及其受控环境设计/af3f6f8dd93611e9357a70ca1e202e27953bf7aaadb4f7542aa82b4073b27ac8.jpg)  
图16-5 空气在h-d图上的变化过程  

![](output_1\images\洁净室及其受控环境设计/12c320df2655311629b5edb6aaf4ae27bf0ce0dbed3629eebd60779e45c37d0b.jpg)  
图16-6空气经加热器的变化过程  

Q和D通常称为总余热量（包括显热和潜热）和余湿量，即分别是对室内进行热、湿“收支”平衡计算后的热量差额和湿量差额，可正可负。  

# 2.空气经过空气处理设备的变化过程  

$\textcircled{1}$ 空气经加热器的变化过程。如图16-6所示，由状态A变化到状态$O$ 后，  

$$
\varepsilon=\frac{Q}{0}=+\infty
$$  

过程线为垂线 $A O$ o  

同时伴随着相对湿度降低的过程。  

$\textcircled{2}$ 空气经表面冷却器的变化过程。如图16-7所示，由状态 $A$ 变化到状态1或2后，当冷却器表面温度 $<$ 被处理的空气露点温度时，发生结露，使空气中湿量减少： 大服运会团S态中部 含田  

所以  

过程线为左斜线A-1。  

当冷却器表面温度 $>$ 被处理的空气露点温度，没有水冷凝析出：  

$$
\Delta d=0
$$  

![](output_1\images\洁净室及其受控环境设计/5a307fec285865ed64c970dbf1ff61a4474ac1eddc9dbcedaa7d25c420907e14.jpg)  
图16-7空气经表冷器的变化过程  

所以  

$$
\varepsilon=\frac{-Q}{0}=-\infty
$$  

过程线为垂线 $A-2$ o  

两者同时伴随着降温过程、减过程和相对湿度增加的过程。  

$\textcircled{3}$ 空气经水蒸气加湿的变化过程。如图16-8所示，由状态A变化到状态6后，因为水蒸气是水加热后的产物，所以  

![](output_1\images\洁净室及其受控环境设计/f5abcad5b4009c9d7c3fc11a2ea7ee27ad3f4e352656bdaf3326b0d75e1ed067.jpg)  
图16-8空气经水蒸气加湿的变化过程  

由于作为加湿用的水蒸气量一般不大，当水蒸气温度未超过 $100^{\circ}\mathrm{C}$ 时，计算证明，空气温度上升极小，线基本与等温线平行。  

过程A-6，即按等温线处理。  

$\textcircled{4}$ 空气经吸湿剂吸湿的变化过程。如图16-9所示，由状态 $A$ 变化到状态8或9或10后，当是固体吸湿剂（如氯化钙、硅胶等）和湿空气接触时，吸收水分，放出热量，所以空气总值或不变或稍有上升：  

![](output_1\images\洁净室及其受控环境设计/189907322dbdaafa5c0d7002b93e8c0846c25eaef9a757ef7e918c264765e654.jpg)  
图16-9空气经吸湿剂吸湿的变化过程  

过程线为A-8或A-9，近似于等线。  

当液体吸湿剂（如溴化锂等）和湿空气接触时，吸收水分，吸收热量：有手同咨两  

$$
\varepsilon=\frac{-Q}{-D}>0
$$  

过程线为A-10，由于减湿效果比表冷器更显著，所以比A-1更向左倾。  

![](output_1\images\洁净室及其受控环境设计/26f10401face951dffa86f4bf8181075127096ffa30d5599e176cfa6bf8a43cd.jpg)  
图16-10 E的四个象限  

将各种处理过程总结一下，可以得出空气状态变化的四个象限，如图16-10所示。  

I： $\upepsilon=0\rightarrow\upepsilon=+\infty$ ，是 $\varepsilon>0$ 的象限；  

Ⅲ：是I的反方向变化过程区域，也是 $\varepsilon>0$ 的  
象限；$\mathbb{N}$ ： $\upepsilon=-\infty\rightarrow\upepsilon=0$ ，是 $\varepsilon<0$ 的象限；  
Ⅱ：是V的反方向变化过程区域，也是 $\varepsilon<0$ 的象限。  

这些过程的特征见表16-2，并参见图16-11。  

表16-2各过程特征  


<html><body><table><tr><td>过程线</td><td>处理措施</td><td>处理过程</td><td>特点</td><td>过程线</td><td>处理措施</td><td>处理过程</td><td>特点</td></tr><tr><td>A-0</td><td>加热器</td><td>等湿升温</td><td>t'（水温）>t</td><td>A-5</td><td>喷雾室</td><td>增降温加湿</td><td>tsh<t<t</td></tr><tr><td>A-1</td><td>冷却器 喷雾室</td><td>减降温减湿</td><td>t'<t</td><td>A-6</td><td>喷雾室 喷水汽（≤100℃）</td><td>等温加湿</td><td>t'=t</td></tr><tr><td>A-2</td><td>冷却器</td><td>等湿降温</td><td>t=t</td><td>A-7</td><td>喷雾室</td><td>升温加湿</td><td>t>t</td></tr><tr><td></td><td>喷雾室</td><td></td><td></td><td>A-8</td><td>固体吸湿</td><td>等减湿</td><td></td></tr><tr><td>A-3</td><td>喷雾室</td><td>减降温加湿</td><td>t<t<tsh</td><td>A-9</td><td>固体吸湿</td><td>增减湿</td><td></td></tr><tr><td>A-4</td><td>喷雾室（循环水）</td><td>等加湿</td><td>t=tsh</td><td>A-10</td><td>液体吸湿</td><td>减减湿</td><td></td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/0478beb7bf256c9f691c88399d5f6b63421b0aa52de461c737636f07a2918c10.jpg)  
图16-11 各种过程线  

# 3.向多房间送风的空气变化过程  

$\textcircled{1}$ 送风状态相同。如果一个净化空调系统为要求送风状态相同的多个房间服务，显然各房间的负荷会不同，因而不是一个而是多个，分别为 $\varepsilon_{1},\varepsilon_{2}$ 和 $\varepsilon_{3}$ ，如图16-12所示。  

![](output_1\images\洁净室及其受控环境设计/a039659d322ab0711cb7ea41a69ab9ed573b7179cdbacac09630a51a9ca9139c.jpg)  
图16-12 送风状态相同的多房间过程线  

从图16-12可见，假定以室内参数 $N$ 所在的温度和相对湿度为准，各允许一个波动范围，如图16-13所示，大致是一个平行四边形。  

前面已说明，把冷却的空气送人室内，是先要把空气冷却到露点，再经过加热至送风状态，然后送人室内，按过程线变化直到排至室外。所以，如果取同样送风温差而要保持多个房间（例如三个）室内参数相同，那就要得到三个露点，表示在图16-12上就是 $L_{1}$ 、 $L_{2}$ 、 $L_{3}$ 三个露点加热到 $S_{1}$ 、 $S_{2}$ $S_{3}$ ，然后以 $\boldsymbol{\varepsilon}_{1}\setminus\left(\varepsilon_{2}\right.$ 5 $\varepsilon_{3}$ 的过程线送入室内，与要求的 $t$ 线相交得到一个共同点 $N$ ，所在的t线和 $\phi$ 线则为相同的室内参数。但是这对于一个空气处理系统来说是不可能的。  

![](output_1\images\洁净室及其受控环境设计/fc4799954db07afc0c6161d4aaa0a253e827d89f83351176108b17a771ffb435.jpg)  
图16-13 室内参数的允许波动范围  

假定以房间2的送风状态 $S_{2}$ 为标准，其余两个房间送风也都冷却到同一个露点 $L_{2}$ ，加热到同一个送风状态 $S_{2}$ ，那么对于房间2，显然送风是按 $\varepsilon_{2}$ 过程线变化，而 $\varepsilon_{1}$ 和 $\varepsilon_{2}$ 都将平移一段而成为 $\boldsymbol\varepsilon_{\mathrm{~1~}}^{\prime}$ 和 $\varepsilon_{\mathrm{~3~}}^{'}$ 了，最终的室内状态是 $\boldsymbol{\varepsilon}_{\mathrm{~1~}}^{\prime}$ 和 $\varepsilon_{\textit{3}}^{\prime}$ 与 $\mathbf{\chi}_{t}$ 线的交点 $N_{1}$ 和 $N_{3}$ 。 光县通团用电商  

如果事先知道 $N$ 的允许波动范围如图16-12中的平行四边形，而这个交点 $N_{1}$ 和 $N_{3}$ 又落在此范围之内，则这就是允许的，用同一送风状态就是可能的。如果$N_{1}$ 落在范围之外，像图16-14那样，就需要在通向房间的风道上设局部再热器或微调加热器，把房间1的送风点由S2提高到S'2，则房间1的送风结果，仍能使室内参数落在允许范围之内，即 $N_{1}$ 仍在平行四边之内。  

$\textcircled{2}$ 送风状态不同。如果不保持一个送风状态，而要在不同的时达到同一个室内状态N，那就可以用二次加热器改变各室送风状态达到各要求的程度。则此时因仅有加热，d不变，所以S、S2、S和露点温度L都在同一等d线上，只是各室送风温差不同了，但是都可达到一样的室内状态，见图16-15。  

![](output_1\images\洁净室及其受控环境设计/3e3e504148392390664f6ec87ea7fb854c794584f8abe3fb2fcee18627e2b042.jpg)  
图16-14改变再热量后的过程线  

![](output_1\images\洁净室及其受控环境设计/ac4041de64ac8c4b2c5b80f28facb228787d38bdeb511a02a20fb4fa8e73ad17.jpg)  
图16-15送风状态不同的多房间过程线  

以上两种情况都是以露点相同为条件的，除此之外，也可以有改变露点或风量  

的变化过程，这里就不详细介绍了。  

# 4.两种空气的混合状态  

两种不同状态（状态1、2），一定量（ $G_{1}$ 、 $G_{2}$ ）的空气混合成新的状态（状态3），也可以用 $h-d$ 图表示其混合过程的结果，并遵循以下三原则（参见图16-16）：图2态风要）  

$\textcircled{1}$ 混合前后空气的变化过程在 $h-d$ 图上应为一直线，即三个状态点均在一直线上。  

$\textcircled{2}$ 状态1、2和3的风量关系是：  

$\textcircled{3}$ 三个状态点在直线上的位置关系是：  

$$
{\frac{\overline{{23}}}{31}}={\frac{h_{2}-h_{3}}{h_{3}-h_{1}}}={\frac{d_{2}-d_{3}}{d_{3}-d_{1}}}={\frac{G_{1}}{G_{2}}}
$$  

$$
{\frac{\overline{{31}}}{21}}={\frac{h_{3}-h_{1}}{h_{2}-h_{1}}}={\frac{d_{3}-d_{1}}{d_{2}-d_{1}}}={\frac{G_{2}}{G_{1}+G_{2}}}
$$  

![](output_1\images\洁净室及其受控环境设计/1a09cb471992593d4b3263b20c7e34fadb32011c0044215a0fc25a2fdfde691f.jpg)  
图16-16 两种状态空气的混合过程  

即  

$$
\frac{\overline{{{23}}}}{21}=\frac{h_{2}-h_{3}}{h_{2}-h_{1}}=\frac{d_{2}-d_{3}}{d_{2}-d_{1}}=\frac{G_{1}}{G_{1}+G_{2}}
$$  

混合点左端的线段代表右端的风量，右端的线段代表左端的风量；整个线段代表总风量。  

[例]设图16-16中 $t_{2}=26^{\circ}C,\ \phi_{2}=60\%$ ， $h_{2}=58.61\mathrm{kJ/kg}$ ， $t_{1}=12.2^{\circ}\mathrm{C}$ $\phi_{1}=95\%,\mathrm{h}_{1}=33.49\mathrm{kJ}/\mathrm{kg}$ ，用状态2的回风和露点状态1混合，混合的状态要求达到 $t_{3}=20^{\circ}C$ ，混合后的总风量为 $1000\mathrm{{kg/h}}$ ，求回风状态和露点状态的风量各是多少？  

解在1-2连线上根据 $t_{3}=20^{\circ}C$ ，可定状态3，相应的 $h_{3}=47.39\mathrm{kJ/kg}$ 0  

根据式(16-7)：  

$$
{\frac{\overline{{23}}}{21}}={\frac{h_{2}-h_{3}}{h_{2}-h_{1}}}={\frac{G_{1}}{G_{1}+G_{2}}}
$$  

已知总风量 $G_{1}+G_{2}=1000\mathrm{kg/h}$ ，所以  

# 第二节 空调处理方案  

知道了前述一些常用处理方法之后，把它们组合起来，就可以把室外新风状态H（夏）处理成所要求的送风状态S，这种组合，在h-d图上可以有多种，而能达到同一个目的，这就是空调处理方案。下面介绍一些洁净室常用的最基本的方案。  

# 一、直流处理方案  

特点：全新风，用于不允许循环风的场合，例如动物饲养室、生物安全洁净室，以及某些制药车间。 装交馆生直处十三  

由于直接把室外空气处理到室内状态，经过空调机的空气差就会很大，甚至达到10以上，所以需采用专门的新风空调机，或者加大空调机中表冷器的排数。  

系统图式：如图16-17所示，图中未给出空气净化设备，下同。  

![](output_1\images\洁净室及其受控环境设计/429d9a596a4e9f0827e0723f1b758496dd008702aeac18c129a8d6ac21f9cd8c.jpg)  
图16-17 直流图式  

$h-d$ 图表示：如图16-18所示。  

过程分析：  

（1）夏季  

$\textcircled{1}$ 确定室内状态点 $N$ 。  

②求出，自N作线，夏季一般要求降温降湿，所以线多在第Ⅲ象限，因为有余热，显然 $\varepsilon>0$ 0  

③确定送风温差t。净化空调比单纯空调时t要小得多，因为前者风量大，所以应用下式求出：  

$$
\Delta t=\frac{Q}{G_{s}C}
$$  

式中 $Q$ 室内显热余热量，kJ/h；0$G_{\mathrm{s}}$ 一由净化要求求出的风量， $\mathrm{kg/m^{3}}$ $C$ 比热容，取 $1.005\mathrm{kJ/(kg\cdot^{\circ}C)}$ 。  

$\textcircled{4}$ 自 $t_{N}$ 向下，由 $\Delta t$ 确定送风状态的温度 $t_{S}$ 线，该线与 $\varepsilon$ 线交点即送风状态点S。  

$\textcircled{5}$ 自S作等 $d$ 线与 $95\%$ 相对湿度线相交得 $L$ 点，所以用 $95\%$ ，因为用 $100\%$ 的饱和点是很难得到的。此点即露点，也称机器露点。  

$\textcircled{6}$ 自 $L$ 加热至S， $d$ 不变。  

$\textcircled{7}$ $H\rightarrow L$ 为表冷器冷却或冷水喷雾过程。  

（2）冬季  

围护结构热损失大，使室内余热为负时[见图16-18（b）]：  

$\textcircled{1}$ 确定室内状态点 $N$ 。  

$\textcircled{2}$ 求出 $\varepsilon$ ，自 $N$ 作线，因为热损失大，余热为负，所以是失热的情况，随耗热增加而减小甚至变成负值，即 $\varepsilon<0$ ，过程线将在第Ⅱ象限，送风点一般在室内状态点的左上方。 1 量风出要销一一  

![](output_1\images\洁净室及其受控环境设计/ca697b2165dc6c0793ada4ef1977aaf3a95a6de19fa11d4e782bafae6ac2d079.jpg)  
图16-18 直流方案h-d图  

$\textcircled{3}$ 工程上冬季常采用与夏季相等的送风量，则送风状态点：  

式中 $Q_{N}$ 室内总余热量（ ${<}0)$ ，kJ/h。  

$h_{S}$ 与 $\varepsilon$ 线交点即 $s$ 点。  

$\textcircled{4}$ 自S作等 $d$ 线，与 $95\%$ 相对湿度线相交得 $L$ 点。  

$\textcircled{5}$ 自W预热至 $W^{\prime}$ - $W^{\prime}$ 应取在自 $L$ 的等线上，因为W预热至 $W^{\prime}$ 后，如用循环水喷雾（方式之一），则按等加湿变化至机器露点 $L$ ，所以通过 $L$ 作等线与通过W的等 $d$ 线相交即得 $W^{\prime}$ 。  

热损失小，使室内余热为正时[见图16-18（c）]：  

$\textcircled{1}$ 确定室内状态点 $N$  

$\textcircled{2}$ 求出 $\varepsilon$ ，自 $N$ 作线，因为余热为正，显然 $\varepsilon>0$ ，在第Ⅲ象限，要降温，即送风状态点在 $N$ 的左下方；  

$\textcircled{3}$ 由送风温差确定 $s$ 点。  

$\textcircled{4}$ 自W预热至 $W^{\prime}$ ， $W^{\prime}$ 应取在自S的等温线上，因为W预热至 $W^{\prime}$ 后，如用等于室温的水喷雾或喷 ${\leqslant}100^{\circ}\mathrm{C}$ 的水蒸气，则按等温加湿变化，按湿度要求控制至$S$ 点，所以通过 $S$ 作等温线与通过W的等 $d$ 线相交即得 $W^{\prime}$ （如用上面说的循环水喷雾，则达不到 $S$ 点）。  

过程分析表示：  

冬季  

再热量： $Q^{\prime}{=}G_{S}(h_{S}{-}h_{L})$  

预热量(冬)： $Q^{\prime\prime}{=}G_{S}(h_{W}^{\prime}{-}h_{W})$  

加湿量(冬)： $W{=}G_{S}(d_{S}{-}d_{W})$  

上面的过程分析只举了两种典型情况，实际上由室外状态点W（H）至送风状态点S有多种可能，图16-19和表16-3给出了几种可能的方案供选择。  

![](output_1\images\洁净室及其受控环境设计/f6ba1a11d94dc9354c4d687c63885b0f35b040f5a11bdd49dec5d6321c668a61.jpg)  
图16-19由室外状态点变到送风状态点的多种处理方案  

表16-3 从 $H$ 或W变到 $s$ 的几种处理方案  


<html><body><table><tr><td>季节</td><td>处理过程线</td><td>处理措施</td></tr><tr><td>夏季</td><td>①H→1→S ②H→S</td><td>表冷器冷却或喷雾室喷冷水→再热 喷液体吸湿剂（与室温相等）</td></tr><tr><td>冬季</td><td>①W→3→2→S ②W→3'→2→S ③W→3"→S ④W→2→S</td><td>预热→喷水蒸气（或喷雾室喷室温热水）→再热 预热→喷雾室绝热喷雾→再热 预热→喷水蒸气 喷热水→再热</td></tr></table></body></html>  

# 二、一次回风处理方案  

特点：集中一次让回风先和新风混合，然后再加以处理，这是最一般的方式。  

由于混合后的状态C比新风状态H大大向所需的送风状态S挪近了一步，因此冬季加热或者夏季冷却的要求就比同样送风量的直流系统大大减弱了，从而在设备设置上和运行上经济得多。  

系统图式：如图16-20所示。  

![](output_1\images\洁净室及其受控环境设计/8def5b3c771a36a003422d2d14e7c3321fe197647ef4381de35b6876f242d9e7.jpg)  
图16-20 次回风图式  

h-d图表示：如图16-21所示。  

![](output_1\images\洁净室及其受控环境设计/f1d18110f8108e37609a5ab2ff6df9355eff94aa438f0f9c3342439726d21247.jpg)  

![](output_1\images\洁净室及其受控环境设计/e7e323ba63ca051cad8216ee3bff9ce2af468caaa8ab3021e779d89ed2c2ac78.jpg)  
图16-21—次回风方案h-d图  

过程分析：  

（1）夏季  

$\textcircled{1}$ 确定室内状态点 $N$ o  

$\textcircled{2}$ 求出 $\dot{\varepsilon}$ ，自 $N$ 作 $\varepsilon$ 线。  

$\textcircled{3}$ 确定送风温差 $\Delta t$ 。  

$\textcircled{4}$ 自 $t_{N}$ 向下由 $\Delta t$ 确定送风状态的温度 $t_{S}$ 线，该线与 $\varepsilon$ 线交点即送风状态点 $s$ 。  

$\textcircled{5}$ 自 $s$ 作等 $d^{\cdot}$ 线与 $95\%$ 相对湿度线相交得 $L$ 点。  

$\textcircled{6}$ 确定一次回风混合点 $c$ 6  

$$
\frac{H C}{H N}=\frac{S}{G s}
$$  

$s$ 为回风量占总风量的比例， $G_{S}$ 为总风量。  

$\textcircled{7}$ $\textcircled{7}C>2L$ 为表冷器冷却或冷水喷雾过程。  

过程分析表示：  

冬季  

（2）冬季  

对于冬季，混合点C必定落在等h线上（因为要等加湿），为了方便地求出C，可先求出C'，作等d线与等h线相交即得C点，延长NC与过W的等d线相交于W'，即得需要预热到的状态。  

再热量：按式（9-10） $\begin{array}{r}{Q^{\prime}{=}G_{S}(h_{\mathrm{S}}{-}h_{L})}\\ {Q^{\prime\prime}{=}G_{W}(h_{W^{\prime}}{-}h_{W})}\\ {Q^{\prime\prime}{=}G_{S}(h_{C}{-}h_{L})}\\ {W{=}G_{S}(d_{S}{-}d_{C})}\end{array}$   
预热量：  
表冷器冷负荷（夏）：  
加湿量（冬）：  

# 三、二次回风经空调机风机处理方案  

特点：回风先和新风一次混合，再在空调机内和露点状态的空气二次混合。可以避免一次回风的又加热又冷却的能量浪费，即省去一部分再加热热量和一部分制冷量。适合于级别高、风量大的洁净室，但不宜用于散湿量大或者散湿量变化大的场合。  

系统图式：如图16-22所示。  

![](output_1\images\洁净室及其受控环境设计/29ea06f2110491174e90e434e96c0852573dcaa6cb990f07ec819cfdb088f95b.jpg)  
图16-22二次回风经空调机风机图式  

# 洁净室及其受控环境设计  

$h-d$ 图表示：如图16-23所示。  

![](output_1\images\洁净室及其受控环境设计/5d5ed62d21fd7990da92810b0ebbcb8422894e42d00dc0f3f0c2b407a574f72b.jpg)  
图16-23 二次回风经空调机风机方案h-d图  

过程分析（夏季）：  

$\textcircled{1}$ 确定室内状态点 $N$ O  

$\textcircled{2}$ 求出 $\varepsilon$ ，自 $N$ 作线。  

$\textcircled{3}$ 确定送风温差 $\Delta t$ ，作 $t_{S}$ 线。  

$\textcircled{4}$ 由 $\varepsilon$ 和 $t_{S}$ 相交得S点。  

$\textcircled{5}$ 延长NS与 $95\%$ 的 $\phi$ 线相交得L，这是二次回风的露点。因为N、S、L在一条直线上，符合混合空气应在一条过程线上的原则，所以L和室内二次回风N混合可得送风状态S。S的具体确定有以下四种情况。  

a.已知需要的△t，而且t合适，则和一次回风系统相似，由△t确定S点，当然也就可以从线段测量上得到二次混合比和混合风量。  

b.如果 $\Delta t$ 不合适，例如太小，使二次回风量太大，系统不好处理，则可以调  

整 $L$ 位置至 $L^{\prime}$ ，通过加热到 $S^{\prime\prime}$ ，使 $S^{\prime\prime}$ 在 $\varepsilon$ 线上，这时再二次混合到送风温差即达$S$ 点，就不要那么多二次回风量了。=5 （夏）量风合  

c.如果一次混合后的风量 $G_{L}$ （即通过空调机表冷器的风量 $G_{C1}$ ）已定，例如空调机已选好（特别是二次回风不经过空调机风机的系统），则按式（16-7）求出二次混合点的（参照图16-23）：风午光难斋货器养发风回二干  

$$
h_{S}={\frac{h_{N}(G^{--}G_{L})+h_{L}G_{L}}{G}}
$$  

通过 $h_{S}$ 线与线相交定出二次混合点 $S$ 。在此情况下， $\Delta t$ 或者影响不大，或者再校核一下 $\Delta t$ ，如不合适，则只能通过调整 $G_{L}$ （即空调机表冷器通过的风量）或重选空调机（二次回风不经过空调机的方案）来满足了。 品  

[例]已知系统总风量 $G=12000\mathrm{kg/h}$ ，已选好表冷器通过风量为 $7500\mathrm{kg/h}$ 的空调机，已知 $h_{N}{=}56.10\mathrm{kJ/kg}$ $h_{L}{=}47.73\mathrm{kJ/kg}$ ，求混合点。 1  

解显然新风加一次回风，使一次混合后的风量  

$$
G_{L}=12000-7500{=}4500\mathrm{kg/h}
$$  

$$
h_{S}={\frac{4500\times56.10+7500\times47.73}{12000}}={\frac{252450+357975}{12000}}
$$  

d.又如 $\varepsilon$ 线较平，成 $\varepsilon^{\prime}$ ，则 $L$ 点位置会太靠下，则可按一定比例混合至S点后再加热至 $S^{\prime}$ ，使 $S^{\prime}$ 在 $\varepsilon^{\prime}$ 线和 $\Delta t$ 线交点上。 项风$\textcircled{6}$ 在 $N H$ 连线上确定一次回风混合点 $C_{1}$ 0$\textcircled{7}C_{1}\rightarrow L$ 为表冷器冷却或冷水喷雾过程。  

过程分析表示如下：  

冬季  

表冷器冷负荷（夏）：  

加湿量（冬）：  

混合风量（夏）： $G_{C1}=G_{H}+C_{N1}$  

对于二次回风式，表冷器冷负荷取决于通过的风量，和直流式、一次回风式的通过表冷器风量即净化系统总风量G有所不同，风量较小，而风量小则表冷器给出的冷量也小，可能不足以消除空调负荷、新风负荷和再热量负荷。所以应反过来按这些负荷之和即空调总负荷Q作为表冷器冷负荷Q”，求通过表冷器风量$G_{C1}$ ，即  

再由式（16-22）确定一次混合点位置。  

由洁净室计算一章已知系统总风量 $G$ 、总风量 $G_{N}$ 和新风量 $G_{H}$ ，又算出了$G_{C1}$ ，则  

$$
\begin{array}{r c l}{{}}&{{}}&{{G_{N1}=G_{C1}-G_{H}}}\\ {{}}&{{}}&{{G_{N2}=G_{N}-G_{N1}}}\end{array}
$$  

# 四、二次回风不经空调机风机处理方案  

特点：由于大量二次回风对消除室内热湿负荷没有作用，故可不经空调器及其风机而直接紧靠洁净室短路循环。例如直接把垂直单向流地板回风抽回顶棚送风静压箱，这样可减小大截面风管长度，节约空间和造价。  

为了短路循环需加一回风机。  

系统图示：如图16-24所示。  

![](output_1\images\洁净室及其受控环境设计/9d5ab52b1539ca4bed0eaf58814104248888750883eb090f8a96159eefb191db.jpg)  
图16-24 二次回风不经空调机风机方案图式  

$h-d$ 图表示：如图16-25所示。  

由于该方案h-d图和经空调机风机处理的方案没有不同，故不再详加分析，该方案主要不同在设备、管道上，而不在处理本身。  

![](output_1\images\洁净室及其受控环境设计/3df13ba299d27220c1d56ec96edf10f390e53be57ea15c5f838d65aeeb76f87f.jpg)  
图16-25 二次回风不经空调机风机方案hd图（夏季）  

# 五、室内再设空调机组处理方案1  

特点：可以满足具体房间对温湿度的更高要求；可以减小大机组容量；适合于改建的洁净室；当机组末端无高效或亚高效过滤器时，此方案则不能采用。  

系统图式：如图16-26所示。  

h-d图表示：如图16-27所示。  

![](output_1\images\洁净室及其受控环境设计/8650680bf7821789b79b264736ed4005055a5be2654f8cbd6e73ffffe5ae2867.jpg)  
图16-26 室内再设空调机组方案1图式  

![](output_1\images\洁净室及其受控环境设计/e3cc6d8d8a2ca4ab75b9348d60bc8e44c80de1cd8634f500826985c38d35a890.jpg)  
图16-27 室内再设机组处理方案1h-d图（夏）  

过程分析（夏季）：  

$\textcircled{1}$ 确定 $N$ 、 $M$ ， $L$ 点位置。  

$\textcircled{2}$ 过 $N$ 作 $\varepsilon$ 线，与 $L M$ 线的交点为混合点。  

$\textcircled{3}N\textcircled{\sim}M$ 由室内机组完成。  

过程分析表示如下：  

表冷器冷负荷（机组）：  

$$
Q^{\prime\prime\prime}{=}G_{N}(h_{N}{-}h_{M})
$$  

# 六、室内再设空调机组处理方案2  

特点：可以满足房间对温湿度的更高要求；可以减小大机组容量，适合于改建的洁净室；高效过滤器不设于风口而设于空调机组出风口，适合于空调机组风机有足够机外余压或可另换风机的场合。  

系统图式：如图16-28所示。  
h-d图表示：如图16-29所示。  

![](output_1\images\洁净室及其受控环境设计/c08f520088cea4f71021582db01fd877b1f19b1b8ea0ffd7ae0591b193ee63b3.jpg)  
图16-28 室内再设空调机组方案2图式  

![](output_1\images\洁净室及其受控环境设计/cdf83db4c16bd003be6a5f21f2bb07baf3bd01759bfc23299228144f322009c6.jpg)  
图16-29 再设室内机组处理方案 $2h-d$ 图（夏季）  

过程分析等略。  

# 七、两个实际问题  

（1）露点 $L$ 的确定  

不论是空气通过喷雾室还是表冷器，由于热湿交换不充分、不均匀，通过后的空气的相对湿度变化幅度较小，达不到完全饱和，所以一般近似认为≥90%的状态即进人露点状态，习惯取 $\phi=95\%$ 。  

（2）风道和风机温升  

由于空调系统风道都要求保温，故对温升影响极小，一般不考虑。但是风机温升则一般不应忽略。  

①系统中的风机。可以直接计算温升反映在h-d图上，例如上述各种方案当由露点L再热或混合至送风状态S时，为简化起见没有计人风机温升，如果不能忽略，则应予以计人，例如图16-24两台风机，设由于温升，经送风机后状态点由L变为L，回风机状态点由N变为N，则h-d图表示相应由图16-25变为图16-30。从图中可见，若没有NN这段温升，混合点S将要经过再热后获得。  

风机温升按下式计算：  

式中 $H$ 度 风机全压，kPa；率！$\rho$ 空气密度， $\mathrm{kg/m^{3}}$ ipp$\eta_{1}$ 风机全压效率， $0.5\sim0.7$ HS$\eta_{2}$ 电机效率， $0.7{\sim}0.85$ 。$\eta_{3}$ 4 电机位置修正系数，电动机在气流内时， $\eta_{3}=1$ ；电动机在气流外时，n3=72。  

$\Delta t$ 也可近似地由表16-4中获得。  

![](output_1\images\洁净室及其受控环境设计/3b4499584186b92e06b0ca5e6bd8c9cf13ff4414b4b1f749ce2f5eae51e3eef1.jpg)  
图16-30有风机温升的h-d图  

表16-4 风机温升 $\Delta t$   


<html><body><table><tr><td rowspan="2">风机效率</td><td colspan="11">风机 全压/Pa</td></tr><tr><td>300</td><td>400</td><td>500</td><td>600</td><td>700</td><td>800</td><td>900</td><td>1000</td><td>1200</td><td></td><td>1400</td></tr><tr><td>0.5</td><td>0.49</td><td>0.65</td><td>0.82</td><td>0.98</td><td>1.14</td><td>1.31</td><td>1.47</td><td>1.63</td><td></td><td>1.96</td><td>2.29</td></tr><tr><td>0.6</td><td>0.41</td><td>0.54</td><td>0.68</td><td>0.82</td><td>0.95</td><td>1.09</td><td>1.23</td><td></td><td>1.36</td><td>1.63</td><td>1.91</td></tr><tr><td>0.7</td><td>0.35</td><td>0.47</td><td>0.58</td><td>0.70</td><td>0.82</td><td>0.93</td><td>1.05</td><td></td><td>1.17</td><td>1.40</td><td>1.63</td></tr><tr><td>0.8</td><td>0.31</td><td>0.41</td><td>0.51</td><td>0.61</td><td>0.71</td><td>0.82</td><td>0.92</td><td>1.02</td><td></td><td>1.23</td><td>1.43</td></tr></table></body></html>  

$\textcircled{2}$ 静压箱中的风机。洁净室和一般空调房间的很大不同点就是因为风量太大和风口太多（单向流），而常在顶棚或夹墙的静压箱中布置很多带风机的送风单元，这时风机和电机都把热散在气流之中。这一特点常被设计人员忽略。  

这种情况下必须把风机得热（ $\Delta q^{\prime}$ 考虑在整个得热之内。  

只有风机在气流中时：  

式中L—风量， $\mathrm{m^{3}/h}$  

$\Delta P$ 3 风机静压，Pa；  
$\eta_{1}$ 水 一风机静压效率，取0.5。  

设室内显热得热为 $q$ ，因 $q=0,28\Delta t L$ ，所以风机得热和室内总显热得热之比：  

$$
{\frac{\Delta q}{q}}={\frac{0.167}{100}}\times{\frac{\Delta P}{\Delta t}}
$$  

据此可算出比例如表16-5所列。  

表16-5风机得热所占比例  


<html><body><table><tr><td rowspan="2">风机静压/Pa</td><td colspan="6">送风温差△t/℃</td></tr><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>10</td></tr><tr><td>300</td><td>50.1</td><td>25.1</td><td>16.7</td><td>12.5</td><td>10.0</td><td>5.0</td></tr><tr><td>400</td><td>66.8</td><td>33.4</td><td>22.3</td><td>16.7</td><td>13.4</td><td>6.7</td></tr><tr><td>500</td><td>83.5</td><td>41.8</td><td>27.9</td><td>20.9</td><td>16.7</td><td>8.4</td></tr><tr><td>1000</td><td>167.0</td><td>83.5</td><td>55.7</td><td>41.8</td><td>33.4</td><td>16.7</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

由于洁净室送风温差很小，所以当风机静压为400Pa时，风机得热可占总显热得热的30%～70%，由此可见其影响很大。  

若电机也在气流中，则可直接由电机额定功率P计算：  

$$
\Delta q{=}860\varphi_{1}\varphi_{2}P/\eta_{2}
$$  

式中 $\varphi_{1}$ 1 所需动力与额定输出功率之比，一般取0.95；  

$\varphi_{2}$ 电机开动率；  
$\eta_{2}$ 电机效率。  

显然此时散的热比只有风机在气流中散的热要大。  

# 第三节 空调设备选择  

# 一、净化空调系统常用空调设备种类  

# 1.柜式空调机  

2 柜式空调机外形如一大立柜，自带制冷压缩机和直接蒸发式表冷器。根据冷凝器的冷却方式，有水冷和风冷之分，或整体式和分体式之分；根据用途则分为冷风中电箱机、冷热风机和恒温恒湿机。  

选择柜式空调机时应着重考虑以下各点：  

①风量在每小时几千至二三万立方米范围内最合适，最大风量可达到五六力 精林女 立方米。 的#训个####  

②不需再建制冷机系统和冷冻机房。  

③如有用水限制或建冷却水塔不方便，则不选整体的水冷型而选择分体的风冷型。风冷型又有两种：一种是压缩机在室内，室外机组为风冷式冷凝器；另一种室内只有热交换盘管和风机，压缩机和风冷冷凝器都在室外，这种分体式具有运转宁静的特点。  

④一般舒适性空调可选冷风型；如没有别的采暖方式可选冷热风型；如有士2℃和士5%以内的恒温恒湿要求，可选恒温恒湿型。  

$\textcircled{5}$ ③要选有一定机外余压的型号，如果余压不够则需加接风机。  

# 2.组合式空调器（箱）  

组合式空调器因由不同的功能段—空气处理段组合成而得名。设计者和用户可以根据需要选择不同的功能段，一般有以下这些段：  

$\textcircled{1}$ ①新回风混合段，段内并配有对开式多叶调节阀。  

$\textcircled{2}$ 粗效过滤器段。  

③加热段（水、蒸汽、电三种方法加热）。  

$\textcircled{4}$ 表面冷却段。  

# 第十六章 空调方案设计  

$\textcircled{5}$ 加湿段（喷淋、高电加湿、干蒸汽加湿）。  

$\textcircled{6}$ 二次回风段。  

$\textcircled{7}$ 过渡段（检修段）。  

$\textcircled{8}$ 风机段。  

$\textcircled{9}$ 消声段。  

$\textcircled{10}$ 热回收段。  

$\textcircled{1}$ 中效过滤器段。  

$\textcircled{12}$ 出风段。  

以上各段有的是必备的，有的是供选用的。机组外壳有金属的、玻璃钢的多种。  

组合式空调器不带制冷压缩机，另由制冷系统供给冷媒。  

选择组合式空调器应注意：  

$\textcircled{1}$ 适用于大系统$\textcircled{2}$ 机房面积要有足够的长度，长度可达十几米。③必须另有制冷系统供给冷媒。本期  

# 3.专用空调机  

专用空调机也是一种柜式空调机，它是为一些场合如计算机房、程控机房、不能设集中系统的地方专门设计的空调机，一般具有温湿度的精密控制功能。空是 张 中国店 #做全伟社  

计算机房用的专用空调机一般多为上进风下出风，有的场合（如手术室）的专用空调机则宜为净化空调机，带有亚高效或高效空气过滤器。量容空  

这里特别讲一下，我国计算机房专用空调机不论是进口的还是国产的机组，都不适应我国大气尘浓度高的情况，所配过滤器仅是粗效或中效过滤器，使用这样的机组要达到较高的洁净度—10万级（209E）是困难的，应另配一种专配过滤器，其结构为在多孔板上装长短滤管，这样可以充分利用机内空间（见图16-31），其规格见表16-6。  

![](output_1\images\洁净室及其受控环境设计/3f729feb4678a38f337d9048b01b08ca9764ade867dbee48affabff829b5b997.jpg)  
图16-31专用空调机中安专配过滤器情况  

# 洁净室及其受控环境设计  

表16-6专配过滤器规格  


<html><body><table><tr><td rowspan="2">空调机型号</td><td rowspan="2">WXDXH/mm</td><td rowspan="2">过滤器 台数/个</td><td rowspan="2">总风量 /（m3/h）</td><td rowspan="2">每台的风 量/（m3/h）</td><td colspan="2">效率/%</td><td rowspan="2">阻力/Pa</td><td rowspan="2">重量 /kg</td></tr><tr><td>≥0.5μm≥1.0μm</td><td></td></tr><tr><td>力博特245型</td><td>410X850X290</td><td>6</td><td>17340</td><td>2900</td><td>85</td><td>95</td><td>130</td><td rowspan="6"></td></tr><tr><td>力博特FH245A-F00</td><td>490X600X250</td><td>5</td><td>17340</td><td>3470</td><td>85</td><td>95</td><td>130</td></tr><tr><td>力博特（美国产） FH130A-F00</td><td>450X660X220</td><td>4</td><td>10200</td><td>2550</td><td>85</td><td>95</td><td>100</td></tr><tr><td>意大利RC182E</td><td>510X665X220</td><td>4</td><td>17500</td><td>4380</td><td>85</td><td>95</td><td>145</td></tr><tr><td>意大利RC20.2E</td><td>600X600X220 600X300X220</td><td>3 3</td><td>22500</td><td>5000 2500</td><td>85</td><td>95</td><td>145</td></tr><tr><td>意大利RC10.2E</td><td>530X665X2200 410X665X220 430X665X200</td><td>1 1 1</td><td>11500</td><td>3830 3830 3830</td><td>85</td><td>95</td><td>145</td></tr></table></body></html>  

# 4.表冷器装置配冷水机组  

当没有合适规格的空调机可供选择时，可自行设计表冷器装置配以风机（或者用现成的风机盘管），由冷水机组供应冷冻水，冷水机组可以专设或和工艺共用。  

# 二、空调机容量选择  

# 1.空调机容量与空调负荷的关系  

选择空调设备除了考虑前面讲到的不同类型设备的特点外，主要根据空调等各种负荷选择空调机的合适容量。出网指士代一做空幸的表真书  

但是空调机容量并不直接等于空调负荷一一室内得热和设备得热之和，而是有如下的几层关系：玉白过到不新空用争食书  

![](output_1\images\洁净室及其受控环境设计/4dcd6c8eabe407e8ed2fdc73b37cc42c74b66d11ce8ab18b4b0d76d9f277734b.jpg)  

# 2.直接蒸发式空调机容量选择  

直接蒸发式空调机是最常选用的一种机组，所以这里主要说明一下这种机组的选择，至于非直接蒸发式由于涉及表冷器的计算和冷水机组的选择，本书不再深人讨论了。  

①概念。空调机铭牌冷量：在铭牌风量下，蒸发温度t=5℃，冷凝温度t=40℃的标准工况下的冷量。但各厂标准工况并无统一标准，有以下两种情况：  

恒温恒湿机组 一般指在铭牌风量下，回风干球温度 $20^{\circ}\mathrm{C}$ ，相对湿度 $65\%$ ？或 $20^{\circ}\mathrm{C}$ 、 $55\%$ ，或 $23^{\circ}C,65\%$ ，并进少量新风时的冷量。  

降温去湿机组——一般指在铭牌风量下，回风干球温度 $27^{\circ}C$ 时的冷量。  

空调机标准冷量：在铭牌风量下，蒸发温度 $t_{\mathrm{z}}=-15^{\circ}\mathrm{C}$ ，冷凝温度 $t_{\mathrm{k}}{}=30^{\circ}\mathrm{C}$ 时的冷量。因为各厂对机组的 $t_{_{z}}$ 和 $t_{\mathrm{k}}$ 并无统一标准，因此用铭牌冷量换算成其他设计工况下的冷量不方便，可采用机组标准冷量作为换算的统一标准。  

$\textcircled{2}$ 单位。空调设备冷量的法定计量单位有kJ/h或W，过去习惯用kcal/h，而遇到国外设备时又常有用冷吨和Btu/h的，甚至还有用HP的。现列出这些单位的换算关系，见表16-7。  

表16-7 制冷量单位换算表  


<html><body><table><tr><td>项目</td><td>日制冷吨</td><td>美制冷吨</td><td>kcal/h （千卡/时）</td><td>Btu/h（英热 单位/时）</td><td>HP （马力）</td><td>kJ/h （千焦/时）</td><td>W （瓦）</td></tr><tr><td>日制冷吨 美制冷吨 旧英制冷吨 新英制冷吨 kcal/h</td><td>1 0.9108 1.016 1.081</td><td>1.098 1 1.115</td><td>3320.0 3024.0 3373.3</td><td>13174.8 12000 13386.2</td><td>5.28 4.78 5.33</td><td>13900 12661 14123</td><td>3861 3576 3922.4</td></tr></table></body></html>  

$\textcircled{3}$ 换算  

a.由前面计算得到的空调机容量，不能简单由它来选择与其相同的铭牌冷量，因为设计工况和铭牌工况不同，当处理后的进风温度低于铭牌工况值时，则产冷量将减少，所以应注意设计工况（如机组回风湿球温度）与样本上给出的工况（如干球温度和相对湿度，由此可求出湿球温度）是否相当，如不相当应从样本给出的如图16-32所示曲线查出设计工况下空调机组的实际容量。  

b.如果样本上没有给出上述换算图，则可按其给出的标准冷量进行换算：  

$$
Q_{\mathrm{Rm}}^{\prime}{=}0.9K_{1}Q_{0}
$$  

$$
=0.419G C\Delta t_{\mathrm{s}}^{0.874}\mathrm{e}^{0.0388}t_{\mathrm{s1}}(\mathbf{kJ}/\mathrm{h})
$$  

式中 $Q_{0}$ 机组标准制冷量；$K_{1}$ 冷量换算系数，由图16-33查取；$G$ 铭牌风量；$C$ 大气压力修正系数，大气压力低于一个大气压则系数大于1，$600\mathrm{mmHg}$ 时为1.184， $700\mathrm{mmHg}$ 时为 $1.059(1\mathrm{{mmHg}=133.322\mathrm{{Pa})}}$ $t_{\mathrm{s1}}$ 直接蒸发式表冷器进口空气湿球温度；$\Delta t_{\mathrm{s}}$ $t_{\mathrm{s2}}-t_{\mathrm{s1}}$ ， $t_{\mathrm{s2}}$ 为表冷器出口空气湿球温度。 #选择 $Q_{\mathrm{Rm}}^{\prime}{=}Q_{\mathrm{Rm}}$ 的机组，即是设计工况所要求的机组。  

![](output_1\images\洁净室及其受控环境设计/180986d30792342e88717460e7aca5ec816f0ff29d95935eb229a5ca19d7d6dd.jpg)  
图16-32LH48机组的容量换算  

[例1]北京地区因降温需要选择一台LH48机组，当进入机组的空气干球温度约为 $25^{\circ}C$ ，相对湿度约为 $60\%$ 时，设蒸发温度为 $5^{\circ}C$ ，风冷冷凝温度为 $40^{\circ}C$ ，在这个条件下机组出力如何？  

![](output_1\images\洁净室及其受控环境设计/0057c4b1bc89e63446f4698d3f84a38607bf69628e7bc37900daa9c0fa2024e2.jpg)  
图16-33 常用空调范围的 $K_{1}$ 值  

解由760mmHgh-d图上查得进入机组空气的湿球温度约为 $19.3^{\circ}\mathrm{C}$ ，查图16-32，由 $t_{\mathrm{s1}}=$ 19.3， $t_{\mathrm{k}}=40$ ，得 $Q_{\mathrm{Rm}}^{\prime}{=}221964\mathrm{kJ/h(53000kcal/}$ $^\mathrm{h)}$ ，所以将比铭牌冷量201024kJ/h（48000kcal/h）稍大。  

[例2]同上例，设选KD10机组，铭牌冷量为 $117264\mathrm{kJ/h(28000kcal/h)}$ ，结果如何？  

解查图16-33，由 $t_{z}=5$ 和 $t_{\mathrm{k}}=40$ 之交点得 $K_{1}=2.15$ ，由样本知KD10标准冷量$Q_{0}{=}58632\mathrm{kJ/h(14000kcal/h)}$ ，则  

$Q_{\mathrm{Rm}}^{\prime}=0.9\times2.15\times58632$ $=113453\mathrm{kJ/h}$ （27090kcal/h)  

和铭牌冷量相比少 $3.2\%$ ，不影响使用。  

# 第十七章管路计算  

# 第一节 阻力计算  

# 一、摩擦阻力  

空气在管道内流动由于其黏滞性和与管壁摩擦而产生的阻力即摩擦阻力，也叫沿程阻力。流经该管段后的空气能量损失了，全压降低了。  

$$
\Delta P_{\mathrm{m}}=\lambda\ \frac{1}{4R_{\mathrm{s}}}\frac{v^{2}\rho}{2}l
$$  

$$
R_{\mathrm{s}}=\frac{f}{B}
$$  

式中 $\Delta P_{\mathrm{m}}$ 摩擦阻力，Pa；  

$\boldsymbol{v}$ 管道内流速， $\mathrm{m/s}$ ”$\rho$ 3 空气密度， $\mathrm{kg/m^{3}}$ ， $20^{\circ}C$ 时取 $\mathrm{1.2kg/m^{3}}$ ，$l$ 风管长度，m；  
$R_{\mathrm{s}}$ 风管水力半径，m；  
$f$ 管道中充满流体部分的横断面积， $\mathrm{m^{2}}$   
$B$ 湿周即风管周长， $\mathrm{m}$ 入 摩擦阻力系数。$\frac{1}{\sqrt{\lambda}}=-2\mathrm{lg}\left(\frac{K}{3.71}+\frac{2.51}{R e\sqrt{\lambda}}\right)$  

$K$ —管壁粗糙度，对于金属管道， $K=0.15\sim0.18$ ，塑料管道 $K=$ $0.\ 01{\sim}0.\ 05$ ，混凝土管道 $K=1\sim3$   
$R e$ —雷诺数， $R e=\frac{v d}{\nu}$ 福， $i$ 为运动黏滞系数， $20^{\circ}\mathrm{C}$ 时取 $15.06\times10^{-6}$ $\mathrm{m}^{2}/\mathrm{s}$ .  

# 二、局部阻力  

当空气流经弯头、三通及变径管等管件时，由于流向和断面的变化引起流  

速的重新分布并产生涡流，从而产生阻力，即局部阻力，也就是管件前后的全压差。  

$$
\Delta P_{s}=\xi\frac{V^{2}\rho}{2}
$$  

式中 $\Delta P_{\mathrm{s}}$ 局部阻力，Pa；# 局部阻力系数，从一般手册都可查到，但必须注意 $\xi$ 值对应于哪一个断面的气流速度。  

# 三、管网特性曲线  

系统总阻力即为上述摩擦阻力和局部阻力之和，若用风量和管道断面积表示风速，则可写成：  

$$
\Delta P=\Sigma\left({\frac{\lambda l}{4R_{\mathrm{s}}}}+\Sigma\xi\right)\left({\frac{Q}{f}}\right)^{2}{\frac{\rho}{2}}
$$  

对于一定的管网系统和空气参数，入、、 $R_{s}$ 、f、 $\rho$ 等均为常数，令  

$$
\begin{array}{r}{K=\sum\left(\cfrac{\lambda l}{4R_{\mathrm{s}}}+\sum\xi\right)\cfrac{\rho}{2f^{2}}}\end{array}
$$  

则式（17-4）可简化为：  

$$
\Delta P=K Q^{2}
$$  

式中， $K$ 称为管网总阻力系数或管网特性系数，式（17-6）称管网特性方程，在直角坐标系中表示为一条通过原点的二次抛物线。  

一个既定系统若其流量改变，其阻力也将改变，但 $K$ 是常数，所以  

$$
\frac{\Delta P^{\prime}}{\Delta P^{\prime\prime}}{=}\Big(\frac{Q^{\prime}}{Q^{\prime\prime}}\Big)^{2}
$$  

$$
\Delta P^{\prime}=\Delta P^{\prime\prime}\bigg(\frac{Q^{\prime}}{Q^{\prime\prime}}\bigg)^{2}
$$  

若已知 $\Delta P^{\prime\prime}$ 一 $\boldsymbol{Q}^{\prime\prime}$ ，则每假定一个 $\boldsymbol{Q}^{\prime}$ ，即有一个 $\Delta P^{\prime}$ 6  

例如， $Q^{\prime\prime}{=}6000\mathrm{m}^{3}/\mathrm{h}$ $\Delta P^{\prime\prime}{=}611\mathrm{Pa}$ ，则 $Q^{\prime}{=}4000\mathrm{m}^{3}/\mathrm{h}$ 时，  

$$
\Delta P^{\prime}{=}611\Big(\frac{4000}{6000}\Big)^{2}{=}272\mathrm{{Pa}}
$$  

将相应的 $\Delta P$ 和 $Q$ 点标在直角坐标上即得管网特性曲线，由此即可知道任意风量下系统阻力是多大。  

# 四、阻力简略计算法  

$\textcircled{1}$ 绘制系统轴测图，对各管段编号，注明长度和风量。长度包括各管件长度。$\textcircled{2}$ 选择管内流速。流速按表17-1选用。誉馨变通三火游户空当  

表17-1 推荐风道风速  


<html><body><table><tr><td>部位</td><td>风速/（m/s）</td><td>部位</td><td>风速/（m/s）</td></tr><tr><td>总管和总支管</td><td>6~8</td><td>孔板孔口</td><td>2~5</td></tr><tr><td>分支管</td><td>5~7</td><td>散流器喉口</td><td>2~3</td></tr><tr><td>送回风支管</td><td>3~5</td><td>侧送风口</td><td>2~5</td></tr><tr><td>风机入口</td><td>4~5</td><td>乱流洁净室室内回风口</td><td>览 <2</td></tr><tr><td>新风人口</td><td>2.5~4</td><td>走廊回风口</td><td><4</td></tr><tr><td>室内高效过滤器送风口</td><td><0.7 Mm</td><td>单向流室内回风口 查星</td><td><1.5</td></tr></table></body></html>  

$\textcircled{3}$ 计算管段断面尺寸。  

$\textcircled{4}$ 计算摩擦阻力和局部阻力。  

除按上面公式计算外，也可简略计算：直管部分单位阻力系数 $R\approx0.1$ ，设管长为 $l$ ，则 $\Delta P_{\mathrm{m}}=R l$ ；局部阻力可取作直管部分的k倍， $k$ 值可按表17-2选用，$\Delta P_{\mathrm{s}}=k\Delta P_{\mathrm{m}}$ 。  

表17-2 $k$ 值  


<html><body><table><tr><td>小系统（50延米以下）或拐弯多的大系统</td><td>k=1.0~1.5</td></tr><tr><td>大系统</td><td>k=0.7~1.0</td></tr><tr><td>有消声器时</td><td>k=1.5~2.5</td></tr></table></body></html>  

计算阻力应从最长的环路（最长的送风管和最长的回风管）开始。  

$\textcircled{5}$ 对并联管路阻力进行平衡，使其间的差值不大于 $10\%\sim15\%$ 0  

$\textcircled{6}$ 计算系统总阻力。  

a.最不利环路阻力即风管阻力 $\Delta P_{1}$ o  

b.空调器内阻力 $\Delta P_{2}$ ，包括表冷器阻力、加热器阻力、箱体阻力（不含过滤段）。  

c.过滤器阻力 $\Delta P_{3}$ ，包括粗效过滤器阻力：初阻力 $+50\mathrm{Pa}$ 或 $2x$ 初阻力；中效过滤器阻力：初阻力 $+80{\sim}100\mathrm{Pa}$ 或 $2\times$ 初阻力；亚高效过滤器阻力：初阻力 $+$ $100\mathrm{Pa}$ 或 $2x$ 初阻力；高效过滤器阻力：初阻力 $+120\mathrm{Pa}$ 或 $2x$ 初阻力。  

d.其他阻力 $\Delta P_{4}$ ：包括静压箱阻力、风阀阻力、新风口阻力、回风口阻力、室内正压。 发于谊园际声梨风同武果班  

e.总阻力 $\Delta P_{5}$ o  

$$
\Delta P_{5}=\Delta P_{1}+\Delta P_{2}+\Delta P_{3}+\Delta P_{4}
$$  

$\textcircled{7}$ 选择风机。根据总风量和总阻力选择风机：  

风机风量 ${\approx}(1{\sim}1.1)\times$ 总风量风机静压 $\approx(1.1{\sim}1.15)\times$ 总阻力  

# 第二节消声计算  

# 一、计算程序  

对于噪声要求严格的净化空调系统需要进行消声计算。由于净化空调系统一般属于低速系统，在消声计算时可不计算气流再生噪声。 中风障  

对于噪声的基本概念这里不作介绍，而从实用出发，介绍一般的消声计算程序：  

$\textcircled{1}$ 计算风机各频程总声功率级；  

$\textcircled{2}$ 计算风管系统（风管、弯头、三通、变径管、风口反射等）和房间的各频程噪声自然衰减量；  

$\textcircled{3}$ 根据已确定的房间噪声标准查出各频程允许噪声值  

$\textcircled{4}$ 根据上述结果选择消声器  

具体计算程序如下。  

（1）风机总声功率级Lw（dB）  

根据风机样本查得其单位风压、单位风量下的比声功率级 $L_{\mathrm{~W~}}^{\prime}$ （dB）、风量 $L$ $\mathrm{(m^{3}/h)}$ 和全压 $H(\mathrm{Pa})$ ，由下式计算： 钻合  

$$
L_{\mathrm{w}}=L_{\mathrm{w}}^{\prime}+101\mathrm{g}(L H^{2})
$$  

对于一般风机，也可取 $L_{\mathrm{{W}}}^{\prime}{=}5\mathrm{{dB}}$ o  

两台风机运行时，其声功率级  

$$
L_{\mathrm{w}2}=L_{\mathrm{w}}+\Delta L_{\mathrm{w}}
$$  

式中 $L_{\mathrm{W}}$ 声功率级较高的一台风机的值；△LW 附加声功率级，由表17-3选用。  

表17-3Lw值  


<html><body><table><tr><td>两个Lw的差/dB</td><td>0</td><td>1</td><td>2</td><td>3</td><td>4</td><td>6</td><td>9</td></tr><tr><td>Lw</td><td>3.0</td><td>2.6</td><td>2.2</td><td>1.8</td><td>1.5</td><td>1.0</td><td>0.5</td></tr></table></body></html>  

多台风机时可先算两台再与第三台进行叠加，依此类推。  

如果多台为同型号风机，噪声相同，可按下式计算：  

$$
L_{W n}=L_{\mathrm{{W}}}+101\mathrm{{g}}n
$$  

式中 $L_{W n}$ 总噪声；$n$ 风机台数。  

将计算结果填入表17-12。  

（2）进行叶片的各频程修正  

# 第十七章管路计算  

即把表17-4中的各值填人表17-12。  

表17-4 频程修正值 单位： $\mathrm{Hz}$   


<html><body><table><tr><td rowspan="2">通风机类型</td><td colspan="8">中 心 频率</td><td rowspan="2">备注</td></tr><tr><td>63</td><td>125</td><td>250</td><td>500</td><td>1000</td><td>2000</td><td>4000</td><td>8000</td></tr><tr><td>离心式叶片前倾</td><td>-2</td><td>-7</td><td>-12</td><td>-17</td><td>-22</td><td>—27</td><td>-32</td><td>-37</td><td>11-74型 9-57型</td></tr><tr><td>离心式叶片后倾</td><td>-5</td><td>-6</td><td>-7</td><td>-12</td><td>-17</td><td>-22</td><td>-26</td><td>-33</td><td>4-72型 T4-72型 T4-79型</td></tr><tr><td>轴流式</td><td>-9</td><td>-8</td><td>-7</td><td>7</td><td>-8</td><td>-10</td><td>-14</td><td>-18</td><td></td></tr></table></body></html>  

（3）修正后的风机各频程声功率级  

（4）风道直管部分的噪声自然衰减  

从表17-5中按最大边尺寸查出每米直管噪声的衰减量，再乘以管长，结果填人表17-12。  

表17-5风管噪声的自然衰减量（只有直风道是 $\mathrm{{dB/m}}$ ，其他都是dB）  


<html><body><table><tr><td colspan="2">中心频率/Hz 衰减量/（dB/m）</td><td rowspan="2">63</td><td rowspan="2">125</td><td rowspan="2"></td><td rowspan="2">250</td><td rowspan="2">500</td><td rowspan="2">1000</td><td rowspan="2">2000</td><td rowspan="2">4000</td></tr><tr><td>最大边尺寸/m 矩</td></tr><tr><td>形 风 道</td><td colspan="2">0.075~0.2 0.2~0.4 0.4~0.8 0.8~1.6</td><td>0.6 0.6 0.6 0.6 0.6 0.6 0.45 0.3</td><td>0.45 0.45 0.3 0.15</td><td colspan="2">0.3 0.3 0.15 0.1</td><td colspan="2">0.3 0.2 0.15 0.06</td><td>0.3 0.2 0.15 0.06</td><td>0.3 0.2 0.15 0.06</td></tr><tr><td>矩 形 弯 管</td><td colspan="2">宽0.13m 0.26 0.51 1.00</td><td>0 0 10 1</td><td>0 0 1 5</td><td>0 1 5 7</td><td colspan="2">1 5 7 5</td><td colspan="2">5 7 5 3</td><td>7 5 3 3</td><td>5 3 3 3</td></tr><tr><td>圆 形 弯 管</td><td colspan="2">直径0.13~0.26m 0.26~0.51 0.51~1.00 1.00~2.00</td><td>0 0 0 0</td><td>0 0 0 1</td><td colspan="2">0 0 1 2</td><td colspan="2">0 1 2 3</td><td colspan="2">1 2 3 3</td><td>3 3 3</td></tr><tr><td>三 通</td><td>直支管断面积/总管断面积/% 衰减量（与频率无关）/dB</td><td>5 13</td><td>10 10</td><td>15</td><td colspan="2">20 8 7</td><td colspan="2">30 5</td><td>3 40 4</td><td>50 3</td><td>3 80 1</td></tr></table></body></html>  

（5）弯管的自然衰减量  

# 洁净室及其受控环境设计  

从表17-5中查出每个弯管的自然衰减量，再乘以弯管总数，结果填人表17-12。 白 器  

（6）三通的自然衰减量  

从表17-5中按支直管断面积/总管断面积，查出每个三通衰减量，再乘以三通总个数，结果填人表17-12。  

（7）送风口的末端反射  

这是在从风口到房间的突然扩大过程中，有一部分声能反射回管道内，因而衰减。从表17-6中按风口尺寸查出反射衰减（只计算1个），填入表17-12。  

表17-6风口末端反射衰减 单位：dB  


<html><body><table><tr><td colspan="2">风口尺寸</td><td colspan="7">频程/Hz</td></tr><tr><td>直径/m</td><td>断面积/m²</td><td>63</td><td>125</td><td>250</td><td>500</td><td>1000</td><td>2000</td><td>4000</td></tr><tr><td>0.13</td><td>0.02</td><td>17</td><td>12</td><td>8</td><td>4 1</td><td>1</td><td>0</td><td>0</td></tr><tr><td>0.26</td><td>0.06</td><td>12</td><td>8</td><td>4</td><td></td><td>0</td><td>0 0</td><td></td></tr><tr><td>0.51</td><td>0.26</td><td>8</td><td>4</td><td>1</td><td>0</td><td>0</td><td></td><td></td></tr><tr><td>1.00</td><td>1.0</td><td>4</td><td>1</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>2.00</td><td>4.1</td><td>1</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td></td></tr></table></body></html>  

注：适用于风口与墙面或顶棚平行，而且与房间的其他表面距离在3～4倍风道直径的场合，小于此距离时，用大一挡尺寸的衰减量。  

（8）管路自然衰减总和  

$$
(8)=(4)+(5)+(6)+(7)
$$  

结果填入表17-12。  

（9）风口处的声功率级 $L_{\mathrm{W}}$  

结果填入表17-12。  

（10）室内吸声效果  

由于房间内的内壁、家具和设备等的吸声作用，使进入房间的噪声产生衰减。室内测点（人耳）处的声压级衰减量如下计算：首先从表17-7查出吸声效果（要求送风口到人耳有一定距离，一般洁净室都能满足），再加上由表17-8查出的面积修正值L，即为声压级的衰减量，将这两者之和填人表17-12。  

（11）送风口声压级 $L_{\mathrm{P}}$  

送风口处声功率级与室内吸声效果之差反映声功率级的转换及送风口处的声压级：  

表17-7 房间吸声效果声压级 无的行分单位：dB  


<html><body><table><tr><td>顶棚高度/m</td><td>房间表面装修</td><td colspan="5"></td><td colspan="3"></td></tr><tr><td></td><td>硬</td><td></td><td>63 125</td><td>250 2</td><td>500 1</td><td>1000</td><td>2000</td><td>4000</td><td>8000</td></tr><tr><td></td><td>中 软</td><td>4 4</td><td>4 5</td><td>4 6</td><td>4 6</td><td>4 6</td><td>4 6</td><td>4 7</td><td>5 7</td></tr><tr><td>6.0</td><td>中 软 硬</td><td>4 4 4</td><td>4 5 2</td><td>4 6 1</td><td>4 6 1</td><td>4 6 2</td><td>4 6</td><td>5 7</td><td>6 8</td></tr><tr><td>9.0</td><td>中 软 硬</td><td>4</td><td>4 4 4 5 2</td><td></td><td>4 4 6 6</td><td>4 6</td><td>2 5 7</td><td>3 5 7</td><td>6 7 8</td></tr><tr><td>12.0</td><td>中 软</td><td>4 5</td><td>4 4 4 6</td><td>6</td><td>1</td><td>1 2 4 4 6</td><td>2 5 7</td><td>4 5 7</td><td>8</td></tr></table></body></html>  

表17-8 地板面积修正值 $\Delta L$ 和最小距离  


<html><body><table><tr><td rowspan="2">地板面积/m²</td><td rowspan="2">房间内表面积/m2</td><td rowspan="2">修正值△L/dB</td><td colspan="4">人耳与最近送风口的最小距离/m</td></tr><tr><td>1个送 风口</td><td>2个送 风口</td><td>3个送 风口</td><td>4个送 风口</td></tr><tr><td>11.6</td><td>58</td><td>0</td><td>1.3</td><td>1.0</td><td>0.8</td><td>0.7</td></tr><tr><td>23</td><td>102</td><td>+2</td><td>1.7</td><td>1.4</td><td>1.1</td><td>0.9</td></tr><tr><td>46</td><td>186</td><td>+5 T</td><td>2.3</td><td>1.8</td><td>1.4</td><td>1.1</td></tr><tr><td>93</td><td>325</td><td>+8</td><td>3.1</td><td>2.3</td><td>1.8</td><td>1.4</td></tr><tr><td>186</td><td>604</td><td>+11</td><td>4.0</td><td>3.1</td><td>2.3</td><td>1.8</td></tr><tr><td>372</td><td>D 1161</td><td>+14</td><td>5.5</td><td>4.0</td><td>3.1</td><td>2.4</td></tr></table></body></html>  

结果填入表17-12。  

一般情况下的声功率级与声压级的转换计算较复杂，这里不加讨论  

（12）送风口个数修正值  

当室内有几个同样大小的送风口时，其噪声级只比一个送风口时增大10lgn，其值列于表17-9。  

表17-9 送风口个数修正值  


<html><body><table><tr><td>送风口个数</td><td>1 2 3 4 8 10 20</td></tr><tr><td>送风口声压级Lp增量/dB</td><td>0 3 5 6 9 10</td></tr></table></body></html>  

查表结果填人表17-12。  

（13）室内有几个送风口时的送风口声压级 $L_{\mathrm{P}}$  

$$
(13)=(11)+(12)
$$  

结果填人表17-12。  

# 洁净室及其受控环境设计  

（14）室内允许的声压级 $L_{\mathrm{P}}$ 。  

过去噪声评价曲线用NC曲线（见图17-1），现在美国暖通空调工程师学会提出用房间评价曲线（RC曲线，见图17-2）来评价，RC曲线把低频范围扩大到31.5Hz，而且比NC曲线稍陡。我国采用国际标准组织（ISO）推荐的噪声评价曲线，即N（或NR）曲线，如图17-3所示。  

![](output_1\images\洁净室及其受控环境设计/d9f380e53e0336b27bc2b932e6239f16ec1c07b4c87664f4eb398c3812915b29.jpg)  
图17-1 NC曲线  

![](output_1\images\洁净室及其受控环境设计/6df89156986f08f0bafc17f0573272597536505572f697212750be30456692b5.jpg)  
图17-2 RC曲线  

例如选择N30（或RC30）来评价时，就是由图中N30的线查出每一频程下容许的声压级Lp，而声压级Lp和接近人耳对噪声响应的声级计A挡特性相比，数值约少5dB，即要求35dB（A）时，可查N（或RC）30曲线。部分室内充许的噪声标准列于表17-10。  

![](output_1\images\洁净室及其受控环境设计/1a8ec24688f2a2b3c64e3767fb7304aefcb5d8e238b57707f33a6a4d933e4bd1.jpg)  
图17-3 N(NR）曲线  

表17-10 室内允许噪声标准  


<html><body><table><tr><td>建筑物性质</td><td>噪声评价曲线 （N或RC）号数</td><td>声级计A挡 读数/dB（A）</td></tr><tr><td>扩音室 剧场音乐厅 会议室</td><td>20~30 20~30 25~30</td><td>25~35 25~35 30~35</td></tr><tr><td>一般办公室 计算机室</td><td>35~40 40~45</td><td>40~45 45~50</td></tr><tr><td>病房</td><td>25~30</td><td>30~35</td></tr><tr><td>手术室 乱流洁净室（空态） 单向流洁净室（空态） 车间（根据不同用途）</td><td>35~40 50~55 55~60 45~70</td><td>40~45 55~60 60~65</td></tr></table></body></html>  

把根据允许的N或RC曲线号数由图中查出的不同频程下的声压级填人表17-12。  

（15）消声器应负责的消声量  

把室内送风口实际的声压级和室内允许声压级之差填人表17-12，即得到消声器在各频程上应该消去的噪声量。  

假定应该消去的噪声量如表17-12序号15所记（以上各序号的数据未记人），设选用阻抗复合式消声器，再把图17-4中该消声器在各频程下的衰减量记人表17-12序号16。如序号16的值均大于序号15的值，表明消声器选择正确。  

# 二、消声器  

图17-4和图17-5给出各类消声器及其特性。  

![](output_1\images\洁净室及其受控环境设计/484ec77e3553e02ade3dbeaedd8470de289405a6bfe54ad9b316a3726e94a167.jpg)  
图17-4 各种消声装置的特性（1）  

（a）制作方便，阻力小，断面大时高频消声性能差；（b）流速不宜过高，否则易产生气流再生噪声；（c）不占地，辅助改善消声效果；（d）比片式阻力大，但提高了中、高频声的消声效果；（e）阻力和效果均优于折板式；（f）一般用以消除低频噪声（a、b、c、d、e是阻式，f是共振式）  

![](output_1\images\洁净室及其受控环境设计/4d5d94ca0b2959cede48c67d8b0af9efd53891061feebff5690fea55a6ec4dbb.jpg)  
阻抗式  

![](output_1\images\洁净室及其受控环境设计/e7273246603e5af3e465728368601c66a4bf390900d295b631b6097aa2debe24.jpg)  

阻性和抗性或共振性消声器的组合，对低频的消声性能好  

![](output_1\images\洁净室及其受控环境设计/145317c08d7b1a63ce5a2d43b071370a078fbf615fcefd7d248d048c5dabeaf2.jpg)  
微穿孔板  

![](output_1\images\洁净室及其受控环境设计/74107b1c0da75491522a883efe98457ddd9040b7412987407d101c03b5b2d11a.jpg)  

孔径与板厚均 $<1\mathrm{mm},$ 双层板，穿孔率和后腔大小均不同，阻力小，无填料，不起尘  

![](output_1\images\洁净室及其受控环境设计/cf10d37a9a0801282e922406f82095f7f0f66c7b0dd2a66911a63c25bf0e6def.jpg)  
穿孔板简化了，但加了铝板网、尼龙纱，内填填料图17-5各种消声装置的特性（2）（g、h、i是复合式）1～4—微穿孔板；5，6—共振腔；7—白噪声； $8-v=7\mathrm{m/s}$ ， $9-v=10\mathrm{m/s}$  

表17-11给出了常用消声弯头的衰减量。由此表可见，带空气层的消声弯头消除低频噪声的效果更明显。  

表17-11 消声弯头衰减量  


<html><body><table><tr><td rowspan="2">结构</td><td rowspan="2">风道 宽度/m</td><td colspan="8">频程/Hz</td></tr><tr><td>63</td><td>125</td><td>250</td><td>500</td><td>1000</td><td>2000</td><td>4000</td><td>8000</td></tr><tr><td rowspan="4">带空气层</td><td>0.2</td><td>5</td><td>5</td><td>6</td><td>11</td><td>20</td><td>25</td><td>27</td><td>27</td></tr><tr><td>0.4</td><td>8</td><td>9</td><td>14</td><td>22</td><td>25</td><td>28</td><td>29</td><td>29</td></tr><tr><td>0.6</td><td>9</td><td>11</td><td>17</td><td>24</td><td>27</td><td>29</td><td>30</td><td>30</td></tr><tr><td>0.8</td><td>10</td><td>12</td><td>20</td><td>27</td><td>29</td><td>30</td><td>30</td><td>30</td></tr><tr><td rowspan="4">不带空气层，在弯管下 游侧边贴吸声材料</td><td>0.13</td><td>0</td><td>0</td><td>0</td><td>1</td><td>6</td><td>11</td><td>10</td><td></td></tr><tr><td>0.26</td><td></td><td>0</td><td>1</td><td>6</td><td>11</td><td>10</td><td>10</td><td></td></tr><tr><td>0.51</td><td></td><td>１</td><td>6</td><td>11</td><td>10</td><td>10</td><td>10</td><td></td></tr><tr><td>1.00</td><td>1</td><td>6</td><td>11</td><td>10</td><td>10</td><td>10</td><td>10</td><td></td></tr><tr><td rowspan="4">不带空气层，在弯管上、 下游侧边都贴吸声材料</td><td>0.13</td><td>0</td><td>0</td><td>0</td><td>1</td><td>6</td><td>12</td><td>14</td><td></td></tr><tr><td>0.26</td><td>0</td><td>0</td><td>1</td><td>6</td><td>12</td><td>14</td><td>16</td><td></td></tr><tr><td>0.51</td><td>0</td><td>1</td><td>6</td><td>12</td><td>14</td><td>16</td><td>18</td><td></td></tr><tr><td>1.00</td><td>1</td><td>6</td><td>12</td><td>14</td><td>16</td><td>18</td><td>18</td><td></td></tr></table></body></html>  

表17-12 消声计算  


<html><body><table><tr><td>序号</td><td>频程/Hz</td><td>63 125 250 500 1000 2000 4000 8000</td></tr><tr><td>1</td><td>送风机噪声</td><td></td></tr><tr><td>2</td><td>叶片修正</td><td></td></tr><tr><td>3</td><td>修正后风机各频程声功率级</td><td></td></tr><tr><td>4</td><td>风道衰减</td><td></td></tr><tr><td>5</td><td>弯头衰减</td><td></td></tr><tr><td>6 7</td><td>三通衰减</td><td></td></tr><tr><td>8</td><td>送风口末端反射 管路自然衰减总和</td><td></td></tr><tr><td>9</td><td>风口处声功率级</td><td></td></tr><tr><td>10</td><td>室内吸声效果</td><td></td></tr><tr><td>11</td><td>送风口声压级</td><td></td></tr><tr><td>12</td><td>送风口个数修正</td><td></td></tr><tr><td>13</td><td>几个送风口时声压级</td><td></td></tr><tr><td>14</td><td>室内允许声压级</td><td></td></tr><tr><td>15</td><td></td><td>4 16 13 13 20 21</td></tr><tr><td></td><td>消声器应负责消声量/dB</td><td>8</td></tr><tr><td>16</td><td>消声器能消的消声量/dB</td><td>17 20 30 40 53</td></tr></table></body></html>  

<html><body><table><tr><td>15</td><td>消声器应负责消声量/dB</td><td>4</td><td>16</td><td>13</td><td>13</td><td>20</td><td>21</td><td>18</td><td>16</td></tr><tr><td>16</td><td>消声器能消的消声量/dB</td><td colspan="2">8 17</td><td>20</td><td>30</td><td>40</td><td>53</td><td>50</td><td>22</td></tr><tr><td></td><td colspan="7"></td></tr><tr><td colspan="7"></td></tr><tr><td colspan="7"></td></tr><tr><td colspan="7"></td></tr><tr><td colspan="7"></td></tr><tr><td colspan="7"></td></tr><tr><td colspan="7"></td></tr><tr><td colspan="7"></td></tr><tr><td colspan="4"></td><td colspan="3"></td></tr><tr><td colspan="6"></td></tr><tr><td colspan="4"></td><td colspan="3"></td></tr><tr><td colspan="6"></td></tr><tr><td colspan="4"></td><td colspan="4"></td></tr><tr><td colspan="6"></td><td colspan="3"></td></tr><tr><td colspan="6"></td><td colspan="3"></td></tr><tr><td colspan="6"></td><td colspan="3"></td></tr><tr><td colspan="6"></td><td colspan="3"></td></tr><tr><td colspan="6"></td><td colspan="3"></td></tr></table></body></html>  

# 第十八章洁净室的建筑装饰和系统安装  

# 第一节洁净室建筑装饰概念  

本章不讨论具有一般性洁净室的建筑结构，而着重讨论对洁净室综合性能有直接影响的建筑装饰。 成 AN  

洁净室的建筑装饰工程是指除主体结构和外门外窗之外的包括地面与楼面装饰工程、抹灰工程、门窗工程、吊顶工程、隔断工程、涂料工程、刷浆工程，以及各种管线、照明灯具、净化空调设备、工艺设备等与建筑的结合部位缝隙的密封作业。 国  

洁净室建筑装饰的重要性表现在以下两个方面：  

$\textcircled{1}$ 对于综合性能的影响：要求不产尘（材料）、不积尘（结构）、不透尘（严密）。  

$\textcircled{2}$ 对于造价的影响：洁净室与一般办公楼相比，是高造价的建筑物，如表18-1所列。而室内装饰工程造价（基础、墙等）又往往比主体结构造价高，见表18-2限热 怕S  

表18-1 洁净室与办公楼的造价比较  


<html><body><table><tr><td rowspan="2">费用名称</td><td rowspan="2">建筑性质 水平单</td><td colspan="5">洁净室费用</td><td rowspan="2">办公楼 费用</td></tr><tr><td>垂直单 向流</td><td>洁净</td><td>1000级 (209E)</td><td>1万级</td><td>10万级</td></tr><tr><td>空调工程设备材料加工费/（元/m²）</td><td>2500</td><td>向流 1800</td><td>隧道 1800</td><td>800</td><td>(209E) 650</td><td>(209E) 550</td><td></td></tr><tr><td>冷冻工程设备材料加工费/（元/m）</td><td>300</td><td>300</td><td>300</td><td>270</td><td>230</td><td>190</td><td></td></tr><tr><td>总建设费用/（元/m²）</td><td>7800</td><td>4500</td><td>4000</td><td>2500</td><td>2200</td><td>1900</td><td>500</td></tr></table></body></html>  

表18-2 室内装饰造价与主体结构造价比较  


<html><body><table><tr><td>厂房基本特征</td><td>洁净室类型</td><td>室内装饰造价：主体结构造价</td></tr><tr><td>钢屋架、钢筋混凝土结构，有夹层， 887m2，单层</td><td>100级（209E）垂直单向流 100级（209E)水平单向流 1万级（209E）</td><td>6:1 4:1 1.5:1</td></tr><tr><td>钢筋混凝土结构，有夹层，1506m²，单 层，局部二层</td><td>100级（209E）垂直单向流</td><td>2.77:1</td></tr></table></body></html>  

# 洁净室及其受控环境设计  

洁净室建筑装饰工程造价中又以与风口配合的墙面与顶棚的造价为主，表18-3给出一个实例。  

表18-3某工程建筑装饰造价的构成  


<html><body><table><tr><td>级别（209E）</td><td>地面</td><td>墙面</td><td>顶棚</td><td>门窗</td><td>其他</td></tr><tr><td>100级垂直单向流 100级水平单向流 1万级</td><td>57% 9% 37%</td><td>4% 80% 5%</td><td>36% 6% 25%</td><td>3% 5% 9%</td><td>24%</td></tr></table></body></html>  

# 第二节材料要求  

# 一、总要求  

对建筑装饰材料的总要求或共性要求有以下各点：表面平滑；表面有耐磨性；良好的热绝缘性；不易产生静电；不吸湿、不透湿；吸声性好；容易加工；表面不易附着灰土；容易除去附着的灰尘；便宜。  

# 二、地面  

（1）一般要求  

对地面的一般要求有以下几点：耐磨；耐侵蚀（酸、碱、药）；防静电；防滑；可无接缝加工；易清扫。 于饭 L  

（2）种类  

①双层地面。是典型垂直单向流洁净室的地面，也称架空地板、活动地板。  

总特点：可以地面回风，透气性好，造价高，弹性差。  

材料：见表18-4。  

表18-4 双层地面材质  


<html><body><table><tr><td>种类</td><td>材料</td><td>特点</td></tr><tr><td>铸铝</td><td>铸铝板，防静电合成树脂板饰面</td><td>使用最多，种类多，轻，易加工，隔热差，价高</td></tr><tr><td>钢</td><td>钢板，防静电密胺树脂胶合板饰面</td><td>比铸铝便宜</td></tr><tr><td rowspan="2">格栅</td><td>镀锌钢板</td><td>价廉，重，下面要安过滤器防偏流，镀锌粉易掉落， 居住性差</td></tr><tr><td>铝</td><td>价廉，轻，下面也要安过滤器，居住性差</td></tr></table></body></html>  

$\textcircled{2}$ 水磨石地面总特点：光滑，不易起尘，整体性好，可冲洗，防静电，无弹性。  

![](output_1\images\洁净室及其受控环境设计/e08a68a3fd7b05133ff8016ea91022345d4d506c3e1dcead81478a057b221a06.jpg)  
(a）总图  

![](output_1\images\洁净室及其受控环境设计/860d5a9d034e72260ff6d1c15e9461618d28bf6ee1389e65d8a71a5048468f9e.jpg)  
图18-1 双层地面示例  

材料：42.5号水泥（为强度需要）；直径为10～15mm的小石子；嵌条，要根据工艺要求确定材料，如显像管厂怕铜，就不能用铜嵌条，一旦铜污染了荧光粉，将使发光特性变化。 衣婴一！  

$\textcircled{3}$ 涂料地面  

总特点：具有水磨石优点，耐磨，密封性好，有弹性，施工复杂。  

材料：在环氧树脂、聚酯树脂、聚氨酯树脂中加入颜料、硬化剂而成，水泥砂浆基底的水泥标号不低于42.5号。 林发高心  

# 洁净室及其受控环境设计  

表18-5是上述三种树脂的性能。  

表18-5 三种树脂的性能  


<html><body><table><tr><td colspan="2">名称</td><td>作用</td><td>优 点</td><td>缺点</td></tr><tr><td>环氧树脂</td><td></td><td>主剂和硬化剂进行反应 硬化</td><td>黏力最强，耐酸碱（但不耐98% 硫酸和40%HF），耐磨，耐冲击而 不断，耐药，硬化时收缩少</td><td>价贵，居住性差</td></tr><tr><td>聚氨酯树脂</td><td></td><td>单组分或双组分与空气 反应硬化</td><td>特别耐水耐磨，有弹性，防滑，吸 声，步感好，居住性好，可用流动法 施工</td><td>在日光直射下会变色</td></tr><tr><td>聚酯树脂</td><td></td><td>主剂、硬化剂和填料一 起反应硬化</td><td>耐强酸，耐水</td><td>硬化时收缩大，耐碱 性差</td></tr></table></body></html>  

据日本资料介绍，某制剂车间，地面为环氧树脂掺和天然碎石而成，花纹图案好，强度高，施工期短，硬化时不收缩龟裂，不产尘，吸水性小。这一涂料地面很值得参考。  

$\textcircled{4}$ 卷材板材地面  

总特点：光滑，耐磨，略有弹性，不易起尘，易清洗，施工简单，易产生静电，受紫外灯照射易老化，因与混凝土基层伸缩不同，用于大面积时可能起壳。  

材料：均为以聚氯乙烯树脂为主体的塑料。多数系由聚氯乙烯的表层和配有无机填料的里层构成。一般幅宽可达1830mm，长18～20m，厚度为2～3mm。  

$\textcircled{5}$ 耐酸磁板地面  

总特点：耐腐蚀，但质脆经不起冲击，施工较复杂，造价高，适用于有耐腐要求的区段，并宜用挡水线围起来。 雪  

材料：磁板加耐酸胶泥贴砌。  

$\textcircled{6}$ 玻璃钢地面  

总特点：耐腐蚀，整体性好，但膨胀系数和基底不同，所以宜小面积使用，并用防火品种。  

材料：玻璃钢。  

# 三、墙面  

# 1.一般要求  

墙面的一般要求为：①不易脏，易清扫；②表面光洁；③一旦表面剥落或损坏时不产尘；④耐冲击；③转角处可用弧形材料或密封材料处理。 #育具-点精油  

# 2.种类  

$\textcircled{1}$ 高级抹灰  

总特点：根据《洁净室施工及验收规范》规定，洁净室墙面和吊顶的抹灰必须为高级抹灰。特点是阴阳角找方，设置标筋，分层找平，修整表面，压光。  

材料：各种砂浆。  

$\textcircled{2}$ 乳胶漆  

总特点：气密性好，无剥落，价廉，不能水洗。  

$\textcircled{3}$ 环氧树脂漆、合成树脂漆 #服品司总特点：光滑，无剥落，能清洗，耐腐蚀，施工要求高。  

$\textcircled{4}$ 防霉涂料  

总特点：光滑，无剥落，能清洗，耐腐蚀。例如水性内墙防霉涂料：耐水和耐碱性 $96\mathrm{h}$ 不起泡脱落，耐洗刷300次以上，耐霉菌经14d培养不长霉，常温储存达6个月。  

材料：有机高分子树脂、无机高分子材料和高效防霉剂复合而成。  

$\textcircled{5}$ 瓷类板材  

总特点：光滑，耐腐蚀，易清洗，缝多，不易砌平，施工要求高。  

材料：瓷砖、陶瓷饰板（硅酸钙板）等。  

$\textcircled{6}$ 金属板材  

总特点：耐腐蚀，耐火，无静电，光滑，易洗，价高。  

材料：环氧复合铝板，表面处理过的铝合金板，不锈钢板，彩色钢板。彩色钢板的基板是镀锌钢板，涂膜衬里是醇酸树脂，涂膜罩面是热硬化性丙烯树脂或环氧树脂或聚酯树脂。  

$\textcircled{7}$ 装配式洁净室壁板  

总特点：装配式洁净室是当今大量采用的一种洁净室型式，特别适用于改建场合。其壁板特点因材料而异。金属类壁板除具有金属板材特点外，双层填充壁板还具有隔热特点，适宜用于有空调特别是恒温要求的场合。双层填充壁板的强度很高，以板厚 $40\mathrm{mm}$ ，宽 $900\mathrm{mm}$ ，长 $1.8\sim2.7\mathrm{m}$ ，填充聚氨酯或石棉碳酸钙的标准模数壁板来说，每块短期荷载为 $4000\mathrm{N}$ ，长期安全荷载为 $2500\mathrm{N}$ ，受到1000Pa压力时，挠度为 $5\sim7\mathrm{mm}$ 。  

材料：壁板由面材和芯材组成，要根据设计对象选用。  

面材包括贴塑木板、铝合金板、钢板、彩色钢板等。  

芯材有以下几种：  

a。硬质聚氨酯泡沫。可壁内发泡，隔热性能优良。加入卤化有机磷化合物可作阻燃剂，由于混合方法不同而分可燃级、自熄级、不燃级、超不燃级。使用时应注意防火要求。  

b.石棉碳酸钙发泡体。以轻质碳酸钙为主要原料，与无机纤维和耐火强化剂混合使之发泡，以少量聚氯乙烯树脂作为黏合剂成型，属于准不  

燃型。  

c.夹聚苯乙烯板。通过胶与加压，把保温用的聚苯乙烯板夹在两块钢板之间，燃烧时会产生刺激性气体。出于防火要求，一般已不采用。d.夹岩棉板。把岩棉夹在两块钢板之间，适合防火要求高的场合使用。e.纸蜂窝板。表18-6列出几种芯材的物理性能。 屋  

表18-6几种芯材物理性能  


<html><body><table><tr><td>材料</td><td>密度/（g/cm3）</td><td>热导率入/[kcal/ (m·h·C）]</td><td>材料</td><td>密度/（g/cm3）</td><td>热导率/[kcal/ (m·h·C）]</td></tr><tr><td>硬质聚氨酯泡沫 聚苯乙烯泡沫 玻璃棉 石棉</td><td>0.035 0.03 0.02 m 0.33</td><td>0.015 0.032 0.033 0.053</td><td>炭化氢软木 木材 石棉碳酸钙发泡板</td><td>0.12 0.50 0.09</td><td>0.033 0.150 0.035</td></tr></table></body></html>

注： $1\mathrm{cal}{=}4.1868\mathrm{J}$  

# 四、吊顶  

# 1.一般要求  

吊顶骨架自重要轻，刚度好，施工方便。  

吊顶罩面板受人为摩擦少，而受吊顶上风管等振动影响多，所以控制振动脱落比控制材料表面硬度更重要。  

# 2.种类  

吊顶骨架有以下几种。  

①型钢龙骨。特点是能适应送风口、灯具孔的布置，但钢材用量大。  

②轻钢龙骨。特点是自重轻，用钢少，接缝处理要慎重，但上人难，不能作为临时马道和支承重物，检修麻烦。8mm00emm0期  

③铝合金龙骨。特点是自重最轻，接缝处理要慎重，上人难，不能作为临时马道和支承重物，检修麻烦。 YE 武  

④钢筋混凝土。特点是强度高，上人和安装检修均方便，但自重大，送风口和灯具孔多时，施工复杂，不易变更。团就金合过木题胡风而  

罩面板有：作墙面用的大部分材料均可作为吊顶罩面板材料，此外保温彩色塑料板也是较好的罩面板材料。身的消出共洲，新货内都面表盛的裂顿～  

# 五、密封嵌缝材料  

# 1.一般要求  

$\textcircled{1}$ 密封性能好，有一定弹性。  

$\textcircled{2}$ 不易老化。  

$\textcircled{3}$ 容易凝结固化。  

$\textcircled{4}$ 材料尽可能采用单组分型。  

$\textcircled{5}$ 容易施工。  

$\textcircled{6}$ 有一定的黏着力。  

$\textcircled{7}$ 无毒，无味，色泽外观与装饰协调。  

# 2.种类  

密封胶种类很多，主要的有以下几种。  

$\textcircled{1}$ 硅橡胶类  

总特点：有广泛的适应温区，耐药性和耐油性均好，但不耐NaOH，有时有霉发生。 品车  

材料：是以硅氧烷结构为主体的半无机高分子橡胶状弹性材料，但增加了聚二甲基硅氧烷的分子量，减少交联段的官能团，以提高机械强度，称为嵌段甲基室温硫化硅橡胶。  

$\textcircled{2}$ 聚氨酯类  

总特点：硬度高，弹性好，低温性能好，耐油和臭氧，耐水性差。  

材料：由多异氰酸酯与带活泼氢的醇类、铵类，经固化剂（如甘油）作用反应的生成物。  

$\textcircled{3}$ 橡胶类  

总特点：弹性、耐药性、耐水性、耐油性和耐久性均较好。  

材料：合成橡胶（如丁腈橡胶）。  

# 六、特殊要求  

根据《洁净室施工及验收规范》规定，在使用木材和石膏板时应加注意：  

①洁净室使用的木材的含水率不应大于16%，并且不得外露使用。由于洁净室换气次数大，相对湿度低，如大量使用木材，易干裂、变形、松动、产生灰尘等，即使要用也宜局部采用，并且一定做好防腐防潮处理。 版：m  

$\textcircled{2}$ 一般洁净室需用石膏板时必须用防水石膏板，而对于生物洁净室由于经常用水擦洗和用消毒液冲洗，即使是防水石膏板也会受潮变形，不耐冲洗，所以规定生物洁净室不应采用石膏板作罩面材料。内m干的牌过舒  

# 第三节 构造与装饰要求  

这里的构造是指与建筑装饰有关的构造，而不是房屋结构。在洁净室设计中，应掌握对于构造和装饰的基本要求。材脚合室心吉干越  

# 一、预埋件  

预埋在钢筋混凝土构件和墙体上的铁件、木框等应牢固，木砖和木框应做防腐处理，预埋铁件外露部分和吊杆支架应做防锈或防腐处理。 电长容  

# 二、吊挂件  

$\textcircled{1}$ ①吊挂件只能与主体结构预埋件相连，不应与设备支架相连。  

②对于吊顶上风管应防止由于其振动而致吊顶掉尘，所以尽量采用由弹簧或柔性吊杆构成的防振吊架，如图18-2所示。  

![](output_1\images\洁净室及其受控环境设计/1861297b6414cd599462ba2f5d2195fca7f20dd1e7d8b79d4ea4377e8fec9004.jpg)  
图18-2 防振吊架  

# 三、吊顶  

二楼 根据《洁净室施工及验收规范》，吊顶必须起拱。按一般建筑装饰工程拱高应不小于房间短向跨度的 $1/200$ ，则洁净室吊顶拱高更不应小于这一数值。  

# 四、密封件  

①因为密封材料凝固皆有程度不等的收缩，因此密封件上必须有缝隙才能封得住。  
②密封缝隙的宽度应限于5mm之内，使密封材料用量控制在最小限度。  

# 五、踢脚板  

①对于有水的场合、用涂料地面和卷材地面的场合，踢脚板材料应与地面材料相同，  

$\textcircled{2}$ 对于改建洁净室的场合，踢脚板材料可与地面材料不同，在不能用聚氯乙  

烯材料的洁净室，可用铝合金踢脚板。  

$\textcircled{3}$ 在构造上应使踢脚板表面缩到墙表面之后，最少也应与墙取平。  

# 六、卫生角  

$\textcircled{1}$ 室内两面相交处视需要做成 $R\geqslant30\mathrm{mm}$ 的圆角。  

$\textcircled{2}$ 墙（踢脚板）与地面相交处应尽可能做卫生角。据国外资料，并不是所有交角都要做卫生角，那样做费用大但洁净度提高并不明显，而为了防止积尘，地面处则应做成卫生角。总之，在是否都做卫生角方面意见并不一致。  

# 七、防水层  

$\textcircled{1}$ 洁净室地面下应有防水措施。  

$\textcircled{2}$ 铺防水膜比做防水层简单，可直接铺在夯实后的碎石、卵石、碎砖层上，再浇注混凝土。 老  

$\textcircled{3}$ 膜（如聚乙烯）厚 $\mathrm{1mm}$ 为宜，接头处应搭接 $50\mathrm{mm}$ ，用胶带粘牢。  

# 八、穿洞  

$\textcircled{1}$ 穿洞后应对洞口周边修补牢固，要求密封。  
$\textcircled{2}$ 洞口周边应予以相应装饰。  

# 九、管线隐蔽工程  

$\textcircled{1}$ 管线隐蔽工程一般是指吊顶、夹墙和管线外包假柱，要达到使洁净室的使用空间整齐、简洁、易于清扫和减少积尘面的目的。  

$\textcircled{2}$ 应在管线工程全部完成（包括试压）后进行。  

$\textcircled{3}$ 内部应清扫洁净。  

$\textcircled{4}$ 在调节阀门处应设检修口，其周边应贴气密性密封垫，并作相应装饰。  

# 十、表面质量  

《洁净室施工及验收规范》给出了洁净室表面的质量要求，如表18-7所列。  

表18-7洁净室装饰表面质量要求  


<html><body><table><tr><td rowspan="2" colspan="2">使用部位</td><td colspan="7">要 求 项 目</td></tr><tr><td>发尘性</td><td>耐磨性</td><td>耐水性</td><td>防静电</td><td>防霉性</td><td>气密性</td><td>压缝条</td></tr><tr><td rowspan="3"></td><td>涂料</td><td>不掉皮、粉化</td><td></td><td>可耐清洗</td><td>电阻为105～108Ω耐潮湿、霉变</td><td></td><td></td><td></td></tr><tr><td>吊顶板材</td><td>不产尘，无裂痕</td><td></td><td>可擦洗</td><td></td><td></td><td>板缝平齐、 密封</td><td>平直，缝隙不 大于0.5mm</td></tr><tr><td>抹灰</td><td>按高级抹灰</td><td></td><td>耐潮湿</td><td></td><td>耐潮湿、霉变</td><td></td><td></td></tr></table></body></html>  

续表  

<html><body><table><tr><td colspan="2" rowspan="2">使用部位</td><td colspan="7">要 部 求 项 团 目</td></tr><tr><td>发尘性</td><td>耐磨性</td><td>耐水性</td><td>防静电</td><td>防霉性</td><td>气密性</td><td>压缝条</td></tr><tr><td rowspan="3"></td><td>涂料</td><td>不掉皮、粉化</td><td></td><td>可耐清洗</td><td>电阻为105~108Ω耐潮湿、霉变</td><td></td><td></td><td></td></tr><tr><td>隔墙板材</td><td>不产尘，无裂痕</td><td></td><td>可耐清洗</td><td></td><td>耐潮湿、霉变</td><td>板缝平齐、 密封</td><td>平直，缝隙不</td></tr><tr><td>抹灰</td><td>按高级抹灰</td><td></td><td>可耐清洗</td><td></td><td>耐潮湿、霉变</td><td></td><td>大于0.5mm</td></tr><tr><td rowspan="3">地面</td><td>涂料</td><td>不起壳、脱皮</td><td>耐磨</td><td>耐清洗</td><td>电阻为105~108Ω</td><td></td><td></td><td></td></tr><tr><td>卷材</td><td>不虚铺，缝隙对齐 不积灰</td><td>耐磨</td><td>耐清洗</td><td>电阻为103~108Ω</td><td></td><td>缝隙密封， 不虚焊</td><td>缝隙焊接牢固，</td></tr><tr><td>水磨 石</td><td>不起砂，密实，光滑</td><td>耐磨</td><td>耐清洗</td><td></td><td></td><td></td><td>平滑</td></tr></table></body></html>  

# 第四节施工要求  

# 一、一般要求  

$\textcircled{1}$ 洁净室的施工尤其强调严格的施工程序。一般依次为：留洞打底、各专业安装、内门窗安装、修补洞口及周边、基层打底、饰面抹灰和罩面板工程、嵌缝处理、油漆刷浆工程等。详见《洁净室施工及验收规范》附录一。管  

$\textcircled{2}$ 施工中应避免大面积的修补作业和返工。量一$\textcircled{3}$ 洁净室建筑装饰施工现场的环境温度应不低于 $5^{\circ}C$ ，或按材料样本确定。  

# 二、地面  

# 1.双层地面  

在有管道穿过的场合，当决定立管位置和地板割口形式时，应考虑维修配管的方便，穿管后该块板的取出容易。 重芯面手二卡  

# 2.涂料地面  

做法有：涂抹法；流延法；胶泥法（树脂和填料混合成树脂胶泥再涂)；防滑法（在前面两法中，于未硬化时把硅砂等撒在上面）。  

步骤是：底层处理；涂打底涂料；涂下涂层；涂填料（对防滑法）；涂面层。  

要求是： $5^{\circ}C$ 以下不能施工，因不能完全硬化，即使温度接近 $20^{\circ}\mathrm{C}$ ，也要加百分之几促凝剂。尽量少用溶剂，以减少收缩。一次涂抹不能太厚。  

注意防水和环境清洁。  

# 3.卷材地面  

做法为现场焊接。  

步骤是：基层处理（十分平，充分干，全清污）；按现场尺寸划分；裁割，在遇到与墙交接处留数厘米富余量，如图18-3所示；粘贴，黏接剂必须满涂，在与墙交接处以及卷材端部要留几十厘米不涂；赶平，用辊子或沙袋压赶，从端部不涂胶处把空气赶尽，以免干后鼓泡；接缝，粘后几小时待收缩后再作接缝处理；焊接，待粘接剂全干后，把焊口切成宽 $2\mathrm{mm}$ 的坡口，在坡口内焊接；削平，要趁热削平焊缝，由于削平后发白，应用热吹风吹过，就可以消除表面发出的光泽。  

# 4.板材地面  

做法是现场拼贴。要求在拼贴前应根据板材大小、厚薄和方正程度选择归类，以防在大面积施工时，由于累积误差，造成最后缝隙很大，不可收拾。  

# 5.水磨石地面  

![](output_1\images\洁净室及其受控环境设计/f2b39e7e1a869addc4901ee4c89b01fc60c910c643597f7625ae8bce8e721fdc.jpg)  
图18-3 卷材裁割时的富余量（据早川一也）  

做法是现场现浇。要求是按高级水磨石标准。磨成后用草酸清洗干净，晾干后可用不易挥发的护面材料抛光，可防止干燥起尘。  

# 三、防霉涂料墙面  

在墙面中只着重说一下防霉涂料的做法，别的涂料可以参考涂料地面部分。 千小镇固纸  

做法是： $\textcircled{1}$ 基层处理，用铲刀、砂纸或钢丝刷除去基层霉斑污物和疏松物质；$\textcircled{2}$ 基层杀菌处理，用与涂料配套的基层杀菌剂涂刷处理基层，待干后即可进行涂料施工； $\textcircled{3}$ 涂料施工，刷涂、喷涂或滚涂，2遍。售  

# 四、保护表面  

对已完成的装饰表面应注意保护，防止碰撞划痕，特别注意水磨石地面不要让水泥流淌形成污痕。 D  

# 五、提高密封性能  

为了提高密封性能，密封件的基底必须彻底清理：  

$\textcircled{1}$ 用丙酮、酒精、汽油去污，然后涂硅硼表面处理剂以加强胶着力。处理剂的配方是：硼酸 $1\%$ ，酒精 $49\%$ ，正硅酸乙酯 $50\%$ 0 林彩面  

A $\textcircled{2}$ 或用湿固型聚氨酯清漆涂抹，干后再嵌密封胶。该清漆的配方是：清漆： 促进剂 $=98:2$ 。促进剂为 $5\%$ 二甲基乙醇胺二甲苯液。管风》管风小  

# 洁净室及其受控环境设计  

$\textcircled{3}$ ③密封作业要在不送风的情况下进行，密封胶涂在正压面。  

# 六、清洁、记录  

在洁净室施工以及风管加工过程中都要随时进行清扫、清洁，并要按照《洁净室施工及验收规范》进行清扫及其他有关工作的记录。留要淄靠都必交部  

对已安装好高效过滤器的房间，不得再进行有粉尘的作业。  

洁净室临时设置的出入口不用时应封闭。  

# 七、安全  

由于洁净室多为无窗建筑，现场自然通风和天然照度均较差，因此，应保证施工现场的良好通风和照明，以及采取其他保证安全的措施。  

# 第五节 对风管制作的要求  

净化空调系统的风管及其零部件的制作除按一般通风空调系统的要求进行外，还有其特殊之处，主要是如下几方面。乐高就是重  

场地：必须是已做好墙壁、地面和门窗且经常清扫的房间。  

接缝：不允许管道有横向接缝，纵向接缝也要尽量减少，而当底边≤900mm时，在底边上也不许有纵向接缝。  

密封：所有咬口缝、翻边处、铆钉处都必须涂密封胶。不允许用空心铆钉。  

加固筋：不许设在管内。  

法兰：四角应设螺钉孔，孔距≤100mm，螺钉、螺母、垫片、铆钉均应镀锌。  

测孔：过滤器前后应设测压测尘孔。  

存放：制作完成后用中性清洗液冲洗，干燥后用塑料膜封口待安装。  

# 第六节 对系统安装的要求  

特殊之处主要是以下几方面。  

拆封：只允许在安装时拆开管道端口封膜，安装中间停顿时应再封好端口。  

清洁：风阀、消声器等各种风管零部件，安装时必须清除内表面的油污和尘土，应用不易掉纤维的材料多次擦拭系统内表面挂密，碎高丫成  

密封：各种密封垫（不论是管道法兰上的还是各种密闭门框上的）严禁在其表面刷涂涂料。 中工鼎食  

漏风检查：系统安装之后，在保温之前应进行漏风检查。属于中、高压的净化系统风管按《通风管道技术规程》不用漏光法检查，按国标《洁净室施工  

及验收规范》讨论稿，净化风管的单位展开面积漏风量和系统漏风率两项指标均应符合规定，见表18-8、表18-9。  

表18-8 金属矩形风管单位展开面积最大漏风量/ $\mathrm{(m^{3}/h\cdot m^{2}}$ ）  


<html><body><table><tr><td>管段及其上附件</td><td>试验压力/Pa</td><td>最大漏风量</td></tr><tr><td>总管（连接风机出人口的管段）</td><td>1500</td><td>0.0117X15000.65=1.36</td></tr><tr><td>干管（连接总管与支管或支干管的管数） 支管</td><td>1000 700</td><td>0.0352X10000.65=3.12 0.0352×7000.65=2.49</td></tr></table></body></html>  

表18-9 系统允许漏风率 $\beta$ （漏风量/设计风量）  


<html><body><table><tr><td>洁净度级别</td><td>合格标准</td></tr><tr><td>9~7</td><td>≤2%</td></tr><tr><td>6~5</td><td>≤1%</td></tr><tr><td>4~1</td><td>≤0.5%</td></tr></table></body></html>  

以上给出的评定标准仅供参考，以正式颁布的规范为准。  

# 第七节 对高效过滤器安装的要求  

安装高效过滤器是净化空调系统和洁净室施工安装的关键，应注意以下几点。  

# 1.安装前清洁  

系统应空吹清洁；洁净室应再次全面清扫，如用吸尘器吸尘，不得用普通吸尘器，必须用配有超净滤袋的吸尘器；如在吊顶内安装，吊顶内应进行清扫；然后试运转系统达 $\mathrm{12h}$ 后再次清洁洁净室，方可安装高效过滤器。  

# 2.拆包  

只能在安装现场、安装时刻现拆高效过滤器包装，尽量按图18-4所示方式取出。取出之后应作外观检查，并要求每一台有性能指标的具体检测数据，不得笼统打印某限值数据（例如· $^{6}{\leqslant}200\mathrm{{Pa}^{,9})}$ 。  

# 3.检漏  

洁净度级别等于或高于100级（209E）的洁净室的高效过滤器，安装前必须做现场检漏，重点是检查过滤器有无破损泄漏等自身质量。所有级别的洁净室，都要求对其安装好的过滤器做检漏，在现行规范没有给出检查数量时，可以自定一个比例。安装检漏的重点是过滤器边框密封质量。  

# 4.阻力调配  

各个高效过滤器的阻力差别会影响风量平衡和气流均匀，安装时应将阻力过高或过低的个别过滤器剔除，将阻力大小相近的过滤器安排在同一房间中，同一房间中不同阻力的过滤器也宜均匀分散布置。  

![](output_1\images\洁净室及其受控环境设计/7cb6cfee6dae52df9274217f0e02a24c21ac62217bf80fc0a0d36290d9a2964c.jpg)  
图18-4从包装箱取高效过滤器方法  

对于单向流洁净室同一送风面上的过滤器，对阻力差值的要求更重要，按《洁净室施工及验收规范》规定，应符合以下关系。  

每台阻力实际值（额定风量下）=（0.95～1.05）×送风面上各台实际阻力平均值  

# 第十九章 洁净室的节能设计  

# 第一节洁净室的能耗分析  

# 一、负荷统计  

按不同级别和形式的洁净室统计每平方米耗电量，据原电子工业部十院相关资料，见表19-1。洁净室比普通空调办公楼每平方米的能耗多出 $10\sim30$ 倍。  

表19-1洁净室的每平方米耗电量 单位：kW  

<html><body><table><tr><td>洁净室（209E）</td><td>风机耗电</td><td>制冷耗电</td><td>照明耗电</td><td>总计</td></tr><tr><td>5级垂直单向流 水平单向流5级洁净隧道 6级 7级</td><td>1 0.5 0.15 0.1 0卡0.05</td><td>0.25 0.25 0.23 0.2 0.15</td><td>0.06 0.05 0.05 0.03 0.03</td><td>1.31 0.8 0.43 0.33 0.23</td></tr></table></body></html>  

表19-2是对半导体工厂能耗统计实例。  

<html><body><table><tr><td>洁净室级别</td><td>温度/℃</td><td></td><td>相对湿度/%电力消耗/（kW/m）</td><td>洁净室级别</td><td>温度/℃</td><td></td><td>相对湿度/%电力消耗/（kW/m2）</td></tr><tr><td>5级 6级</td><td>22±0.1 22±1</td><td>40±1.5 40±5</td><td>1.2~1.8 0.8~1.2</td><td>7级 8级</td><td>24±2 24±3</td><td>45±10 50±10</td><td>0.3~0.6 0.1~0.2</td></tr></table></body></html>  

表19-2半导体工厂每平方米耗电量  


<html><body><table><tr><td>工程 负荷 分类</td><td>A （国内）</td><td>B （国内）</td><td>C （国内）</td><td>D （国内）</td><td>E （国内）</td><td>F （国内）</td><td>G （国内）</td><td>H （国内）</td><td>I （国内）</td><td>J</td><td>K （国内）（国内）</td></tr><tr><td>新风</td><td>47.0</td><td>69.0</td><td>45.5</td><td>40.4</td><td>26.3</td><td>42.5</td><td>38.0</td><td>27.0</td><td>42.0</td><td></td><td></td></tr><tr><td>工艺设备</td><td>39.7</td><td>16.0</td><td>30.5</td><td>36.8</td><td>44.8</td><td>28.8</td><td>15.0</td><td>45.0</td><td>28.0</td><td>51.3</td><td>46.4</td></tr><tr><td>风机等输送设备</td><td>8.7</td><td>7.5</td><td>17.5</td><td>14.2</td><td>20.9</td><td>20.5</td><td>35.0</td><td>20.0</td><td>23.0</td><td>26.1</td><td>26.9</td></tr></table></body></html>  

洁净室的能耗主要来自制冷负荷和运行负荷。表19-3列出国内外11个工程的制冷负荷统计，可以看出制冷负荷中最重要的有新风、风机等输送动力、工艺设备三项，一般来说，尤以新风最大，但延续时间不长。网页风  

表19-3 洁净室各类制冷负荷分配 单位：%  

续表  


<html><body><table><tr><td>工程 负荷 分类</td><td>A （国内）</td><td>B （国内）</td><td>C （国内）</td><td>D （国内）</td><td>E （国内）</td><td>F （国内）</td><td>G （国内）</td><td>H （国内）</td><td>I （国内）</td><td>J （国内）</td><td>K （国内）</td></tr><tr><td>围护结构 照明 人</td><td>1.4 2.4 0.8</td><td>3.0 3.0 1.5</td><td>1.4 2.9 2.3</td><td>4.4 3.5 0.7</td><td>4.4 3.2 0.3</td><td>4.3 3.2 0.7</td><td>6.0 3.0 3.0</td><td>6.0 4.0 2.0</td><td>4.0 2.0 1.0</td><td>2.0</td><td>1.5</td></tr></table></body></html>  

洁净室各项负荷的大致指标如表19-4所列  

表19-4 洁净室具体负荷指标  


<html><body><table><tr><td>项目</td><td>消耗电力/（kW/m²）</td><td>使用状态</td><td>项目</td><td>消耗电力/（kW/m²）</td><td>使用状态</td></tr><tr><td>通机动力</td><td>0.24 0. 27</td><td>变动大 不变化</td><td>照明动力 风机动力力</td><td>0.04 鼎阳 0.13</td><td>不变化 不变化</td></tr></table></body></html>  

# 二、负荷分析  

# 1.制冷负荷  

在各项负荷中，制冷负荷与运行负荷是节能设计的重点。①新风负荷。从表19-3可见，新风负荷所占比例为20%～70%。洁净室新风由以下几部分组成。a.人的卫生要求，由于洁净室人员密度小，即使人均新风50m3，总量也不会太大。b.维持正压条件下的缝隙漏风量，这是一般空调所没有的，不论是经验还是计算，此量一般占到2～6次换气量。c.弥补排风量，一般空调所没有或没有这么大，这往往比第二项大得多。备d.弥补系统漏风量，这个问题下面单独分析。出 行张商黄断②风机温升负荷。风机温升负荷可从8%～30%，下面计算表明，甚至可达 $80\%$ 。净化空调和一般空调不同的是：常有多台风机，电机置于静压箱中，热量直接散在送风气流之中或顶棚中，一些垂直单向流洁净室往往1m就有1台以上风机和电机组成风口机组，这一特点是一般空调设计人员常忽略的。  

这种负荷又分以下两种情况。  

a.只有风机在气流中。知道风机所需功率时，风机散热为860kW；若不知风  

机所需功率时，风机散热为：  

式中 $\cdot\cal{L}$ —风量， $\mathrm{{m^{3}/h}}$ ”  

$\Delta P$ 风机静压，Pa;$\eta_{\mathrm{t}}$ 风机效率，取0.5。  

设室内显热得热为 $q$ ， $L=q/0.\ 28\Delta t$ ， $\Delta t$ 为送风温差，所以风机得热和室内总显热得热之比：中出咨動山身衣惠#要好不我选味面平最  

据此可以算出如表19-5所列的百分数。  

表19-5风机得热和室内总显热得热之比单位：%  


<html><body><table><tr><td rowspan="2">风机静压 △P/Pa 300</td><td colspan="6">送风温差t/℃</td></tr><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>10</td></tr><tr><td>八 400 500</td><td>50.1 66.8</td><td>25.1 33.4</td><td>16.7 22.3</td><td>12.5 16.7</td><td>10.0 13.4</td><td>5.0 6.7</td></tr></table></body></html>  

由于净化工程送风温差比单纯空调工程的小，一般在 $4^{\circ}C$ 以下，甚至 $2^{\circ}\mathrm{C}$ 以下到不足 $1^{\circ}\mathrm{C}$ ，所以当风机静压为 $500\mathrm{Pa}$ 左右时，风机得热可占到总显热得热的$20\%\sim80\%$ 0  

b.电机也在气流中。由于电机散热也要加入送风空气中，则直接由电机额定功率 $P$ 计算，即：  

$$
\Delta q{=}860\bar{\phi}_{1}\bar{\phi}_{2}P/\eta_{\mathrm{m}}
$$  

式中 $\varPhi_{1}$ 所需动力与额定输出功率之比，一般取0.95；$\varPhi_{2}$ 电机开动率；$\eta_{\mathrm{m}}$ 电机效率。  

显然比只有风机在气流中散出的热要大，概括前面计算完全可能达到室内总得热的1倍以上。 京严  

# 2.运行负荷  

由于洁净室的风量比一般空调大几倍至几十倍，风压又高出 $500{\sim}1000\mathrm{Pa}$ ，约占系统压头一半，所以洁净室运行的风机动力负荷比一般空调大 $3\sim30$ 倍。对于5级以上单向流洁净室，风机负荷达到制冷负荷的 $2\sim4$ 倍；对于乱流洁净室也相当于制冷负荷的 $1/3{\sim}1/2$ 自物  

# 第二节 洁净室节能的一般概念  

洁净室的节能设计除了要严格遵循国家相关节能规范和标准外，就洁净室而言还应考虑一些特有的问题。 15 新风 4  

# 一、设计方面  

①建筑平面布局和工艺设置不仅要考虑方便，也应考虑节能，做到在节能上合理，可以从根本上降低投资和运行费。例如发热量大，常年需要供冷的房间，不宜集中设在平面的核心区里。又如某洁净厂房建筑的底层有5.4m层高，可将机房设在底层，主机房内设置 $2.2\mathrm{m}$ 高平台做消声室和中效过滤器室；可充分利用底层原有地下水池作冷冻回水池，利用地下室改做冷却水箱和水泵间，节省了空调辅助面积。由于有环形技术走廊，可利用来回风等。  

②净化空间不应求大，层高不应求高，是可以节能的有效途径。例如洁净手术室的大小，国家标准有统一要求，一味扩大面积不仅不节能，对维护工作也不方便。  

③在确定生产设备的热负荷方面应尽可能调查研究，力求真实，不应一味加大系数，这对选定较小的空调制冷设备有直接关系。  

$\textcircled{4}$ 经过计算确定换气次数或者按规范值选用时，不应取过大的安全系数。  

③空调和净化的功能尽可能分开，例如回风不一定全部再经过处理  

$\textcircled{6}$ 系统风量在 $5000\mathrm{{m}^{3}/h}$ 甚至 $10000\mathrm{{m^{3}}/h}$ 以上时，应尽可能采用二次回风空调系统。  

$\textcircled{7}$ 能考虑热回收时，应通过经济分析采用。  

③系统能划小时，有利于在运行中节能，其中新风分散处理，可适应工艺停机、洁净室停止运行的节能需要。  

$\textcircled{9}$ 尽可能选用低阻力产品。  

# 二、运行方面  

①通风机转速从而使其压头可以控制，不要总处于最大压头或最大风量运行的工况。 价  

$\textcircled{2}$ 送风、排风、新风之间切换自如，如生产停止，排风柜也应停止或减小风量，新风也应调小简文丑风，十小至小大空越一出量风的蜜于由  

$\textcircled{3}$ 某些季节的运行应最大限度地利用室外空气冷却作用，并在此时增大新风比。  

$\textcircled{4}$ 工艺并非绝对要求值班风机运行保护的，应采用提前开机自净的办法。  

$\textcircled{5}$ 根据室外气象条件变化，通过自控或手控即能调整设备出力。  

# 第三节洁净室的节能措施  

# 一、区别空调送风和净化送风  

在系统中区别空调送风和净化送风，净化风量只进行过滤处理，再循环使用，将大大节省输送动力。  

按洁净室送风的具体作用，可分为空调送风和净化送风两种。在洁净度级别较低（例如6级以下）的洁净室中，净化送风的换气次数一般在每小时25次以下，和空调送风相差不大。但高洁净度级别的洁净室，净化送风的换气次数可达每小时六七十次至几百次，如果不注意和空调送风的区别就要多耗能。  

图19-1为区别两种送风的概念图解。  

![](output_1\images\洁净室及其受控环境设计/1df13617295d5c306edf2503610f8cb7ab6ada1347d9f156ac602e74b574df52.jpg)  
图19-1洁净室中两种作用的送风$V_{\mathrm{Ac}}$ 一空调用风； $\smash{V_{\mathrm{f}}}$ 一净化用风  

$\textcircled{1}$ 若 $V_{\mathrm{f}}\gg V_{\mathrm{Ac}}$ ，则 $V_{\mathrm{~f~}}$ 和 $V_{\mathrm{Ac}}$ 应分开采用末端旁通是经济的； $\textcircled{2}$ 若 $V_{\mathrm{f}}{\leqslant}V_{\mathrm{Ac}}$ ，则 $V_{\mathrm{Ac}}$ 应全部作为循环风经过空调处理； ③介于上面两者之间的情况，则要作认真比较。（d  

# 二、缩小洁净空间体积  

缩小洁净空间体积是降低能耗的一个重要途径。值得一提的是洁净隧道或隧道式洁净室。它根据生产要求把洁净空间划分为洁净度级别不同的工艺区、操作区、维修区和通道区。工艺区的空间缩小到最低限度，它保持一般单向流的截面风速（0.3\~0.4）m/s，而操作区此一风速已降到（0.1\~0.2）m/s，因此，风量大大减少。据日立公司材料介绍，工艺区为10级、操作区为百级的洁净隧道和百级垂直单向流洁净室相比，风量减少22%，风机动力减少31%，冷冻容量减少28%，其他动力减少30%，高效过滤器减少40%，运行费减少 $26\%$ o 议 冒骄 隆  

下面引用一个操作间要求 $0.1\mu\mathrm{m}10\$ 级的洁净工程的具体比较，三种设计方案如图19-2所示。  

从图中可见，洁净隧道可以大大减少洁净空间，并把洁净区和维修区作了区分，它是利用单元所附带风机使空气进人就地循环的。三种方式的空气处理流程的差别如图19-3所示。  

![](output_1\images\洁净室及其受控环境设计/2deca382466667126d3008d626982a7dada1d9714f0cf2332d2a0bd60f59c533.jpg)  
图19-2 三种洁净室方案（据范存养）  

三种方案有关指标的比较见表19-6。  

表19-6 三种方案有关指标比较   


<html><body><table><tr><td>指标</td><td>方案（a)</td><td>方案（b）</td><td>方案（c）</td><td>指标</td><td>方案（a）</td><td>方案（b）</td><td>方案（c）</td></tr><tr><td>从机房供给的通风量</td><td>1</td><td>0.8</td><td>0.05</td><td>概略设备费</td><td>1</td><td>0.8</td><td>0.6</td></tr><tr><td>通风机动力</td><td>1</td><td>0.7</td><td>0.5</td><td>空调机设置空间</td><td>1</td><td>1</td><td>0.5</td></tr></table></body></html>  

![](output_1\images\洁净室及其受控环境设计/239a0a6c324b20f7f5fa28c7ce80e76650ee9ca2496f6ffaca6bf8ed480a4187.jpg)  

![](output_1\images\洁净室及其受控环境设计/e8fa9d8468b0e8cbd1db7d4b4653dda4f392f0f816c78a02a4744e5e25381b95.jpg)  
(a）全面垂直单向流（操作间 $14\mathrm{m}\times14\mathrm{m}$ 循环风机57500m3/h500Pa，15kW，4台；空调机5 $;2000\mathrm{{m}^{3}/h,1000\mathrm{{Pa},30\mathrm{{kW},1\dagger}}}$ 台）  

![](output_1\images\洁净室及其受控环境设计/6f0b6a862e48f8909574ff4d999de9c848d976543481b7bd6356d5e3968e49b6.jpg)  
有3条维修通道（宽 $1.5\mathrm{m}$ ，维修区8级；循环风机44500m3/h500Pa，11kW，4台；空调机48000m3/h，1000Pa，22kW，1台）  
图19-3三种方案的空气处理流程（据范存养）  

# 三、减少排风量  

洁净室内需要补充大量新风的又一个主要原因是有局部排风，但局部排风并非全天运行，所以可根据排风量变化或室内正压变化，不断调节新风量，以维持既定的正压，工程实测表明，这能节电 $38\%$ ，节气  

$56\%$ ，节省蒸汽 $83\%$ 。  

为了减少排风能耗，还可以采用节能型排风柜。洁净室内使用局部排风的设备是常见的，应使局部排风设备在满足卫生要求的基础上尽量减少排放经过空调净化处理的室内空气。节能型排风柜原理如图19-4所示，主要是在排风柜开口面处设有辅助送风口，辅助送风的空气必须是经过净化处理的，这样，工作时辅助空气起了空气幕作用，使从室内直接排出的空气大大减少；不工作时也能满足柜内起码的通风要求。  

![](output_1\images\洁净室及其受控环境设计/735ce0a670ec73a8d61868765e82195fdeb3da4099a33261390736c207112d4a.jpg)  
(b）划分有操作空间和维修区的洁净室  
图19-4 节能排风柜  

# 洁净室及其受控环境设计  

# 四、排风热回收  

新风负荷约是维护结构负荷的 $10\sim30$ 倍，像北京、上海、广州这样潜热负荷都占夏季冷负荷 $80\%$ 以上的情况，可以用全热回收。根据针对宾馆的计算，以上三地区一年可节约大量标准煤和电。  

以全热回收效率 $60\%$ 计，电费按0.8元/ $(\mathbf{k}\mathbf{W}\cdot\mathbf{h})$ ，煤按0.1元/kg计，则在北京4.2年收回成本、上海为1.8年，广州为1.1年。若考虑投资利率，则稍长，可用八鸟庄市的分式计算，即设回收年数为 $\mathbf{\Psi}_{t}$ ，利率 $\alpha$ ，要使：  

增加设备费 $\times(1+\alpha)^{t}$ ≤每年减少的运行费 $\cdot\times[(1+\alpha)^{t-1}+(1+\alpha)^{t-2}+\cdots+(1+\alpha)+1]$  

举例来说，当年减少运费和增加投资两者之比为0.1时，在利率为0.07条件下，17.8年收回成本；两者之比为0.15时，9.3年收回成本；两者之比为0.2时，6.4年收回成本；两者之比为0.25时，4.8年收回成本；两者之比为0.3时，3.9年收回成本。  

例如半导体工业的扩散炉冷却水，可用来预热新风，这样也就可以扩大扩散炉水冷比例。又如变电室、计算机房的低位热能可以通过热泵方式加以利用。  

![](output_1\images\洁净室及其受控环境设计/b26dde36c386c21c8bd71b14c5820d8f0f2edc862208c6dd65e7c6e2008eadd1.jpg)  
图19-5所示为利用热源排热的系统示意  
图19-5 利用热源排热  

# 五、综合利用洁净气流  

这是属于洁净室特有的节能途径。  

# 1.串联利用  

对于无尘粒性质影响问题的车间，将洁净室按洁净度高低水平串联起来，然后由一个机组贯通送风，即最初的送风依次经过高级别至低级别的房间后再回到空调机组。这种形式的特点是：没有回风夹层；光刻间和相邻工艺间用遮光百叶隔开，工艺间之间用孔板隔开，回风道又是外廊。结果省掉40只高效过滤器。如有空调要求宜每个房间分别设置，如有局部排风，需选择适当位置和大小，以便及时排出不致影响下风侧。这种形式如图19-6所示。  

![](output_1\images\洁净室及其受控环境设计/35f09ca085c7cf063eb46fd4be6251b802f0e6904b4b8a14c181b8f0382c1965.jpg)  
图19-6某研究所贯通送风洁净室平面  

实测各部位静压差见表19-7。  

表19-7 贯通送风洁净室各部位静压差  


<html><body><table><tr><td>部位</td><td>1 2 3 4 5 6 7 8</td></tr><tr><td>压差/Pa</td><td>70 55 35 65 45 31 15 15</td></tr></table></body></html>  

# 2.交叉利用  

对于既有以消除余热为主，净化要求不太高的房间，又有主要是要求净化的房间，可以交叉利用洁净气流。  

例如片基、薄膜一类生产线中即有如此做法：首先干燥道箱体部分要消除余热，挤出机出口又要求高洁净度，干燥道中又要高温洁净空气，于是可以使室外空气或回风经过适当净化降温从干燥箱处下送，此时以降温为主要目的。然后上回风，一部分回风或排风再经过严格净化处理从挤出机出口处上送，此时以保证洁净度为主要目的。送出后从下部回风又经过净化和加热处理送入干燥道内，满足此处对高温和洁净的要求，但由于是在已净化和升温的基础上再净化、加热，耗能必然少了。对从干燥道排出的风，进行热回收。刚才讲到下送上回的问题，对于要消除大量余热而净化要求并不太高时可以这样做。因为大量余热的车间若上送则势必提高送风速度和温差，反之下送可减小送风速度而提高送风温度即减小温差，同时上回提高了回风温度又利于热回收，因此在不影响洁净要求前提下这样做，节能作用是明显的，可达 $30\%\sim40\%$ o YO 18808  

# 洁净室及其受控环境设计  

# 六、减少运行动力负荷  

1.减少风机、电机、温升负荷  

$\textcircled{1}$ 对于空调器来说，净化空调器由于风量大，功率大，更宜把电机外置，一些国外净化系统上的大空调器、风机、电机都是独立外置的，这对节能是有意义的最明，风的是个一由  

再司 $\textcircled{2}$ 对于系统，洁净室常用风口机组形式，即高效过滤器、风机、电机均在一块，对于面积大或对空调有高要求的系统，应尽可能把风机、电机设计在气流之外。前面例子已说明，在耗能上这不是一个小数目。  

# 2.利用低阻过滤器  

采用低阻过滤器特别是低阻高效过滤器，或者能用低阻亚高效过滤器的就不用  
阻力高得多的高效过滤器，并且还要降低管道阻力。  
送风消耗电力由下式计算：N=9.8×102×3600mmm (19-2)  
式中 $N_{\mathrm{f}}$ 送风消耗电力， $\mathbf{k}\mathbf{W}\cdot\mathbf{h}$ $Q$ 送风量， $\mathrm{{m^{3}/h}}$ $\Delta P$ 送风系统阻力，Pa；T 运行时间，h；$\eta_{t}$ 风机效率，见表19-8；$\eta_{\mathrm{m}}$ 电机效率，见表19-9。  

表19-8 风机效率  


<html><body><table><tr><td>风 机型 式</td><td>n</td></tr><tr><td>多翼式风机 轴流式风机</td><td>0.45~0.6 0.7~0.85</td></tr></table></body></html>  

表19-9JO系列电机效率  


<html><body><table><tr><td>电机功率/kW</td><td>0.25~1.1</td><td>1.5~2.2</td><td>3.0~4.0</td><td>5.5~7.5</td><td>10.0~13.0</td><td>17.0~22</td></tr><tr><td>7m</td><td>0.76</td><td>0.8</td><td>0.83</td><td>0.85</td><td>0.87</td><td>0.88</td></tr></table></body></html>  

从上式可见，系统阻力若降低一半，则电力消耗也降低一半，而系统阻力中过滤器阻力又是占据较大的比重。谢盛共与最于由国，未要的弟青感高试若选用前面介绍过的超低阻节能高效率净化新风机组，平均运行阻力为116Pa上菩回重的熟量大园，为规国高大不装整出笔而量大由式（19-2）计算风机耗电如下（1d运行 $16\mathrm{h}$ ：  

常规机组耗电 $=2500\times265\times16\times365/(102\times3600\times0.5\times0.8\times9.8)=$ $2688\mathbf{kW\cdoth}$ ， 一大世用  

$=2500\times116\times16\times365/(102\times3600\times0.5\times0.8\times9.8)=$ $1177\mathrm{kW\cdoth}$ 合古 网 中祥建饰#用超低阻机组后节约耗电量2688-1177=1511kW·h，节约56%。  

同样，回风口用一般粗效过滤器初阻力约40Pa，而用超低阻高中效过滤器不仅效率高，初阻力仅有12Pa或21Pa（效率不同），可知风量为500m/h的1个回风过滤器，终阻力取1倍初阻力，一年约可节电85kW·h或57kW·h。 下真家贩  

# 3.利用变频技术  

利用变频技术改变风机风量与压头，以配合实际需要，克服风量浪费。但是变频技术可能产生电磁干扰，应该慎用，尤其是在手术室。  

# 七、减少漏风冷负荷  

据比较保守的估计，目前国内通风与空调工程风道漏风率是10%～20%。这样，一个年耗电量1000×104kW·h（相当于一家大中型宾馆）的工程，漏风所造成的损失相当于其总用电量的5%，如果将漏风率降到3%，则其造成的耗电损失将降到 $1.1\%$ ，相当200t标准煤。 幸好春助  

蜜润 在漏风情况下要维持原有风量和风压，不仅风机风量要增加，风压也要提高，因为风量和转速成正比，风压和转速二次方成正比，所以风压也和风量二次方成正比。而风机轴功率又与风量风压乘积成正比，所以轴功率和风量三次方成正比，即： 严代全好明，天建蹈  

$$
\frac{N_{2}}{N_{1}}{=}\Big(\frac{1+\varepsilon_{2}}{1+\varepsilon_{1}}\Big)^{3}
$$  

式中，N和N分别为漏多和漏少时的功率，和分别为漏多和漏少时的漏风率，例如 $\boldsymbol{\varepsilon}_{2}$ 为 $5\%$ 、 $10\%$ 、 $15\%$ 、 $20\%$ ， $\varepsilon_{1}$ 为 $0.1\%$ 、 $2\%$ 、 $3\%$ ，设以 $\overline{{\varepsilon_{1}}}$ 时的功率为1，则 $\varepsilon_{2}$ 时功率相对值分别如表19-10所示。空 大平  

表19-10 $\pmb{\varepsilon}_{1}$ 和 $\varepsilon_{2}$ 的关系  


<html><body><table><tr><td rowspan="2">项目 餐阳</td><td colspan="4">2</td></tr><tr><td>5%</td><td>10%</td><td>15%</td><td>20%</td></tr><tr><td>和=0相比 和=1%相比 和=2%相比 和=3%相比</td><td>1.158 1.123 1.090 1.060</td><td>1.331 1.292 1.259 1.218</td><td>1.521 1.480 1.432</td><td>1.728 1.677 1.628 1.581</td></tr></table></body></html>  

也就是说，如果把漏风率从 $10\%$ 、 $15\%$ 、 $20\%$ 降到 $2\%$ ，则节省风机轴功率分别为 $25.4\%$ 、 $43.2\%$ 和 $62.8\%$ 国代武量的代材人民中备职是领进健情社  

对于净化空调工程，据原电子工业部十院资料， $\mathrm{1000m^{2}}$ 垂直层流的半导体车间工艺和空调耗电每平方米1.91kW，每日若工作12h，一年耗电837×104kW·h。因  

# 洁净室及其受控环境设计  

风机动力占的比重远大于大中型宾馆，可达一半之多，所以其中因漏风（设 $\varepsilon_{2}=$ $15\%$ 左右）而致风机耗电经计算约占 $1/4$ ，达 $209\times10^{4}\mathrm{kW\cdoth}$ ，约合1045t标准煤；而 $1000\mathrm{m}^{2}$ 万级制药车间这一风机耗电约 $22\times10^{4}\mathrm{kW\cdoth}$ ，合110t标准煤。  

我国制定的《洁净室施工及验收规范》（JGJ71—90）给出了所有管道和洁净室板壁的缝隙都要胶封的规定和其他一些密封防漏措施。同时第一次在规范中明确规定了具有国际先进水准的漏风率指标：千级系统不超过 $2\%$ ，百级及百级以上不超过 $1\%$ ；千级以下系统的空调器不越过 $2\%$ ，千级及其以上系统的空调器不超过1%。费量风要需利实合知，丑已最因未就变用味  

# 第四节 洁净手术部的空调节能  

# 医院洁净用房空调耗能的特点  

国内医院的洁净手术部大都与其他科室建在一幢楼内，医院的病房、急诊等处均是季节性空调，在春、秋过渡季节，集中空调一般均停止使用，而洁净手术部和各类洁净用房，常要全年空调，故为确保这些地方在过渡季节也能用上空调，常需为其设置单独的冷热源，例如配置一台风冷热泵。细风出麻量风伙但我国医院洁净手术部常采用双连廊形式，手术区位于没有外围护结构的内区，几乎没有围护结构负荷，而设备和人的热负荷都较大，即使在过渡季节和冬季，有的地方要供热，而可能更多的地方还需要供冷。上述风冷热泵难以满足同时供冷、供热的要求。  

# 二、利用冷凝热的节能方案  

针对上述医院洁净用房空调能耗的特点，如果能够把冷源中的冷凝器冷凝热利用起来，则可以兼顾供冷和供热，从而达到节能的目的。这样的设备也被称为能量提升机。  

![](output_1\images\洁净室及其受控环境设计/9ab943ef91b1bab65cc1e6eb29eb0a47340dd944ac39dc349d4d759ecf58ec25.jpg)  
图19-7 热泵原理  

量。如果热泵能够将冷端与热端同时利用，使一端出水的热量转移到另一端水中去，一股水变成冷冻水，另一股水变成热水，即成为能全年同时供给冷冻水和热水的小型冷热源，实现节能要求。 S L 人学风果饰  

这种新型冷热源设备也有人称为能量提升机，实质就是冷凝热的回收利用装置半00资十业路工空出干  

罗伟涛、沈晋明在做医院节能改造工作中是这样分析能量提升机工作的：能量提升机同时提供冷水与热水，分为两个回路，为此采用四管制水系统。其主回路生产冷冻水，作为系统的冷源，副回路生产热水，作为系统的热源，实现单独制冷、制冷与热水、制冷与供暖、制冷供暖与热水、单独热水和单独供暖六种运行工况。当系统不存在供热负荷（热水和采暖）时，能量提升机也可在单独制冷工况下工作。此时，能量提升机相当于空气源热泵机组，由室外空气带走冷凝器排放的热量。 开记 广  

当系统同时存在供冷和供热负荷（热水或采暖）时，能量提升机在制冷加热水工况下工作。此时，能量提升机相当于水源热泵机组，以冷凝热供应的热水温度最高可达 $60^{\circ}\mathrm{C}$ ，可以进入生活热水系统直接供应使用，也可以输送到供热系统末端供采暖使用。  

当系统不存在供冷负荷，只存在供热负荷（热水或采暖）时，能量提升机可在单独供热工况下工作，相当于空气源热泵制热工况，由室外空气带走蒸发器的冷量。冷凝器生产的热水同样可以通过阀门的切换完成采暖或生活热水供应。  

医院的中心供应室、病房、餐厅等处热水需求量很大，但不需要管道系统。如采用能量提升机，由于这些科室夏季不存在采暖负荷，制冷产出的冷凝热全部用于生活热水的预热或加热。在冬季，室内有采暖热负荷，热水可优先供暖，多余的再供热水。如中心供应室、餐厅等场所冬季热负荷与夏季冷负荷相比要小得多，多余的供热水量很多。如病房在短时需用大量热水（如洗澡）时，可以暂停供暖，利用建筑本体蓄热，维持室内温度。这样不仅节能而且提高了设备利用率，降低了造价。  

可见医院洁净手术部和各科室利用所谓能量提升机回收利用冷凝热，并进行冷水与热水的合理匹配，是提高能源利用效率的有效途径。  

还要强调指出的是，大量冷凝热排放到室外大气中，对城市热环境起了副作用，如果冷凝热得到合理利用，则对于改善城市热岛效应也有明显作用。  

# 参考文献  

[1]许钟麟编著.洁净室设计.北京：地震出版社，1994.  
[2]许钟麟，沈晋明编著，空气洁净技术应用，北京：中国建筑工业出版社，1989.  
[3]许钟麟著，空气洁净技术原理，第三版，北京：科学出版社，2003. #[4]许钟麟主编，洁净手术部建设实施指南。北京：科学出版社，2004.胖代量[5]F.C.麦奎斯顿，J.D.帕克，J.D.斯皮特勒编著。供暖、通风及空气调节—分析与设计俞炳丰主译，北京：化学工业出版社，2005.  
金谷相同档[6]单寄平主编，空调负荷实用计算法，北京：中国建筑工业出版社，1989.  
[7]薛殿华主编，空气调节，北京：清华大学出版社，1991. 最工品[8]符其湘等编著，洁净技术与建筑设计.北京：建筑工业出版社，1985.  
[9]早川一也著，洁净室设计手册，北京：学术书刊出版社，1989.  