# 第一章 微粒的分布特性  

空气洁净技术的目的，就是要极大程度地将空气介质中的悬浮微粒除掉。含有分散相一悬浮微粒的空气介质是一种分散体系，被称为气溶胶。  

气溶胶的微粒在空气中如何运动和分布，是空气洁净技 术的重 要基础。为了叙述方便，先介绍微粒的分布特性。．  

# 1-1 微粒的分类  

# 1-1-1 按微粒的形成方式分类  

1.分散性微粒固体或液体在分裂、破碎、气流、振荡等 作用下变成悬浮状态而形成。其中固态分散性微粒是形状完全不规则的粒子，或是由集结不紧、凝并松散的粒子组成的形状极不相同的集合体；液态分散性微粒是球形有规则的粒子，或是在凝并时互相并合而又形成球形的粒子。  

2.凝集性微粒通过燃烧、升华和蒸气凝结以及气体反应而形成。其中固态凝集性微粒，一般是由数目很多的有着规则结晶形状或者球状的原生粒子结成的松散集合体组成；液态凝集性微粒是比液态分散性微粒小得多、多分散性也小的粒子。  

# 1-1-2 按微粒的来源分类  

1.有机性微粒 例如植物纤维，动物毛、发、角质、皮屑，化学染料和塑料等。  
2.无机性微粒例如金属尘粒、矿物尘粒和建材尘粒等。  
3.生物微粒例如各种藻类、菌类、原生动物和病毒等。  

# 1-1-3 按微粒的大小分类  

气溶胶的微粒的范围从 $\scriptstyle10^{-7}$ 厘米到 $\displaystyle{\mathbf{10}^{-1}}$ 厘米，在这么宽的范围内，随着微粒大小的变化，它的物理性质和规律都将发生变化。  

1.可见微粒 肉眼可见，微粒直径大于10微米。  
2.显微微粒在普通显微镜下可以看见，微粒直径为 $\phantom{-}0.25\sim10$ 微米。  
3.超显微微粒在超显微镜或电子显微镜下可以看见，微粒直径小于0.25微米。  

# 1-1-4 微粒的通俗分类  

在气溶胶的技术领域中，经常采用如“灰尘”“烟”“雾”等术语，空气洁净技术中的一些名词概念也常涉及这些术语，（如空气含“尘”浓度，油“雾”仪等等）这就是对微粒的通俗分类。  

1.灰尘包括所有固态分散性微粒。这类微粒在空气中的运动受到重力、扩散等多种因素的作用，是空气洁净技术接触最多的一种微粒。  

2.烟包括所有固态凝集性微粒，以及液态粒子和固态粒子因凝集作用而产生的微粒，还有从液态粒子过渡到结晶态粒子而产生的微粒。一般情况下，微粒大小为0.5 微米以下（如香烟的烟，木材的烟，油烟，煤烟等），在空气中主要呈布朗运动，有相当强的扩散能力，在静止空气中很难沉降。在空气洁净技术中常用发烟剂的烟流来检查空气过滤器有无渗漏。  

3.雾包括所有液态分散性微粒和液态凝集性微粒。微粒大小因生成状态而异，介于$\mathbf{0.1}\mathrm{\sim}10$ 微米之间。其运动性质主要受斯托克斯定律支配。例如从 ${\tt S O}_{\tt2}$ 气体产生的硫酸雾，因加热和压缩空气的作用产生的油雾，就都是这种微粒，后者可作为试验空气过滤器的标准尘源。  

4.烟雾包括液态和固态，既含有分散性微粒又含有凝集性微粒。微粒大小从十分之几微米到几十微米，例如工业区空气中由煤粉尘、二氧化硫、一氧化碳和水蒸汽所形成的结合体（典型的如伦敦雾就是烟与雾的混合物，还有钢铁厂产生的氧化铁烟雾）就是这种烟雾型微粒。  

![](output_1\images\洁净技术原理/b6805c65cb5245242a19f82f307d947b5f227ca0e65b2c665093405528b2046e.jpg)  
图1-1给出了气溶胶微粒的大小和范围。  
图1-1 微粒的大小和范围  

# 1-2 微粒大小的量度  

# 1--2-1 粒径  

微粒的大小通常以粒径表示。但是微粒特别是灰尘粒子并不都具有球形、立方形等规则的几何外形，因此，通常所称微粒的“粒径”，并不是指真正球体的直径。在气溶胶及空气洁净技术中，“粒径”的意义通常是指通过微粒内部的某一个长度因次，而并不含有规则几何形状的意义。在分析微粒大小的时候，“粒径”就是指的这种含意。  

例如，在灰尘采样以后，用普通光学显微镜来观测时，使灰尘标本向一个方向移动通过标尺，此时微粒投影通过测微标尺时，为标尺刻度线所切的两端的长度就代表粒径。顺序地、无选择地逐粒进行量测，遇尘粒的长径则测其长径，遇短径则测其短径（如图1-2所示）。这里的长径和短径叫做定方向切线径，当被测微粒足够多时，结果能正确反映样本尘粒的平均断面。 $\leqslant$ 空气洁净技术措施 $\geqslant$ 就是按这种粒径定义的，这样对测定比较方便。但是也有规定只取投影最大线距为微粒直径的，例如美国关于洁净室的几个标准就是如此。显然，这就必须在测定时旋转测微尺，而且也不可能精确确定最大线距位置，所以日本的“洁净室中悬浮微粒测定法”（工业标准JIS）就说明不必旋转测微尺，而只要估测投影最大径，并认为引起的误差很小。  

也可以用和测量方法有关的各种当量直径来表示粒径。用光散射式粒子计数器测定时，“粒径”是指将所测微粒与标准粒子（如聚苯乙烯小球）作散射光强度的等效比较，而得到的综合效果，代表着某一个几何尺寸的范围，这是一种当量直径。还可以测出微粒沉降速度，按第五章所述斯托克斯定律求出沉降速度与所测速度相等的球体直径，称为沉降直径，也是一种当量直径，一般小于其他直径。西德标准VDI一2083就用当量直径表示  

![](output_1\images\洁净技术原理/fbf7ceb54edd3f0481d83e627206310b288d5331341572bb42b474c84510ac82.jpg)  
图1-2 确定粒径的一种方法  

![](output_1\images\洁净技术原理/c1bc11c9a8159a456abb50fe26f8d747ee9b4ce512d813dfdb7cd30655697a7f.jpg)  
图1-3 假想的粒子群和平均粒径  

# 1-2-2 平均粒径  

由于微粒形状极不相同，按上述方法得到的粒径，对于一个微粒群来说，也是不一样的，这在实际应用中就很不方便。因此，必须确定一种能反映全部微粒某种特征的粒径的平均数值，这就是“平均粒径”，它是用特殊的方法表示全部微粒某种特征的一个假设的微粒直径。  

设实际的全部微粒粒径为 $d_{1},d_{2},\dots d_{n}.$ （如图1-3，是用前述方法确定的）。它们的某种特性（如光的散射特性）可用 $\ f(d_{1})$ ， $f(d_{2})$ ， $\mathfrak{~.....f}(d_{n})$ 来表示，则这一群微粒所具有的这种特性 ${\textbf{f}}({\textbf{\em d}})$ 和各别微粒的这种特性应有如下关系：  

$$
\mathbf{f}(d){\mathop{=}}\mathbf{f}(d_{1}){+}\mathbf{f}(d_{2}){+}\dotsb{+}\mathbf{f}(d_{n})
$$  

假想另有一群具有同样粒径 $\pmb{D}$ 的微粒，和实际的微粒群有着相同的某种特性（如光的散射特性），那末就应该：  

$$
{\mathfrak{f}}(d){=}{\mathfrak{f}}(D)
$$  

粒径D，就是针对某种特性而言的这群微粒的平均粒径。D可定为正六面体的一个边长，也可定为球体的直径，但一般用后者，即把假想的微粒群看作是一群一般大小的球。  

、最简单的一种考虑就是设想具有等直径D的一群微粒，其直径的总长度这一特性和实际的一群微粒的全部直径的总长度这一特性相同，则根据式（1-2）的定义可写出下式：  

$$
\begin{array}{r}{\Sigma n_{i}d_{i}{=}\Sigma n_{i}D_{i}{=}\Sigma n_{i}D_{1}{=}n D_{1}}\\ {D_{1}{=}\frac{\Sigma n_{i}d_{i}}{\Sigma n_{i}}\enspace\enspace\sharp\hat{\chi}\enspace\frac{\Sigma n_{i}d_{i}}{n}}\end{array}
$$  

这就是算术平均直径。  

式中· $d_{i}$ ——用任意手段测得的粒径;$n_{i}$ ——相应于每一种直径 $d_{s}$ 的微粒数目；$\pmb{n}$ 一 微粒总数。  

如果令实际的微粒群和设想的微粒群的面积（投影面积或表面积）总和这一特性相同，则同样由式（1-2）可得到：  

$$
\scriptstyle D_{s}={\sqrt{\frac{\sum n_{i}d_{i}^{2}}{\sum n_{i}}}}
$$  

这个直径称为平均面积直径。  

表 1-1  

微粒的平均直径  


<html><body><table><tr><td>符号</td><td>名 称</td><td>意 义</td><td>算 式</td></tr><tr><td>Dmod</td><td>模型直径</td><td>标本或试样中大多数的微粒的直径，是所有借 频率分布算出的直径中最小的</td><td>从粒径频率分布曲线最高点求得</td></tr><tr><td>D50或Dm</td><td>中值(或中位) 直径</td><td>大于此直径的微粒数恰好等于小于此直径的微 粒数，为粒数中值直径；大于此直径的微粒重量 (质量)恰好等于小于此直径的微粒重量(质量)，</td><td>从粒径累积频率分布曲线上50% 的微粒数(重量或质量)处求得</td></tr><tr><td>D或D,</td><td>算术(或粒数) 平均直径</td><td>为重量(质量)中值直径 是一种算术平均值，也是习惯上最常使用的粒 径。但是由于作为气溶胶的微粒群中小颗粒常占 多数，即使重量很小，也能大大降低算得的平均 值，所以在反映微粒群中微粒的真实大小和该微</td><td>En,d. En. ；为各粒径的粒数 Zn为总粒数 D=</td></tr><tr><td>D2</td><td>度毕均度直长</td><td>粒群的物理性质上有很大局限性 数是得微粒的投影面积除以相应的直径的加和总</td><td>D=-</td></tr><tr><td>D3</td><td>比面积（或面 积平均)直径</td><td>是由各微粒的总体积除以相应的断面积的加和 总数而得，即单位面积的平均直径</td><td>n,d D=-nd?</td></tr><tr><td>D.</td><td>比重量（或重 量平均、质量平 均、体积平均)</td><td>基于单位重量的表面积而得，即单位重量（体 积、质量）的平均直径，比其他各径都大</td><td>D= Ena Enid?</td></tr><tr><td>Ds</td><td>直径 平均面积直径</td><td>是按微粒粒数平均面积的直径</td><td>n,d? Ds= Eni =VDxD</td></tr><tr><td>Dv</td><td>平均体积（重 量或质量）直径</td><td>是按微粒粒数平均体积(重量或质量)的直径</td><td>En. 3/nd=/D,×D×D Dv=</td></tr><tr><td>D.</td><td>几何平均直径</td><td>是对数正态分布时，频率最大的粒径，等于中 值直径。总是等于或小于算术平均直径</td><td>从对数正态分布曲线的最高 点求得 D,=(a) 1gD,=n1gd,/n n.lga. 或者：lgD,=lgd=-</td></tr></table></body></html>  

如果令实际的微粒群和设想的微粒群的比长度面积（即单位长度的截面积）这一特性相同，则可写出：  

$$
\frac{\sum n_{i}\frac{\pi}{4}d_{i}^{2}}{\sum n_{i}d_{i}}=\frac{n\frac{\pi}{4}D_{2}^{2}}{n D_{2}}
$$  

即  

$$
\frac{\frac{\pi}{4}\Sigma n_{i}d_{i}^{2}}{\Sigma n_{i}d_{i}}{=\frac{\pi}{4}D_{2}}
$$  

$$
D_{2}{=}\frac{\sum n_{i}d_{i}^{2}}{\sum n_{i}d_{i}}
$$  

这个直径称为比长度直径。  

以同样的方法可以求出其它平均直径，微粒的面积可考虑用圆形（球形）或方形，此外，还可以根据粒径频率分布确定一些平均直径。现将这些平均直径列于表1-1。  

对于表中所列平均粒径名称要注意的是，在文献中常出现互相颠倒的称呼，例如此处称“平均面积直径”，而彼处则称“面积平均直径”，所以只有知道其表达式才能弄清准确意义。至于选用哪种平均直径合理，这要看工作目的而定。研究计重测尘时显然应采用和重量有关的直径 ${\pmb{D}}_{\pmb{\tau}}$ ：而研究微粒的光散射性质时宜用平均面积直径 $\pmb{D_{s}}$ 或平均体积直径${\pmb{D}}_{\pmb{\ p}}$ ，因为光散射量在不同的粒径范围内，可能与微粒面积或者微粒体积有关；在与光的折射性质有关的范围内的问题应采用算术平均直径 $D_{1}$ ，这种性质与微粒长度因次有关。  

现举例计算微粒平均直径。  

在钠焰法测尘中，用电子显微镜测得在送风气流中采样的某标本片上的823个氯化钠微粒尺寸如下：  

<html><body><table><tr><td>粒径 （微米）</td><td><0.05</td><td>0.05～<0.1</td><td>0.1～<0.2</td><td>0.2～<0.4</td><td>0.4~<0.6</td><td>0.6～<1.0</td></tr><tr><td>粒数</td><td>17</td><td>99</td><td>429</td><td>225</td><td>40</td><td>13</td></tr></table></body></html>  

根据这个数据列成表1-2。  

平均粒径计算表  
表 1-2  


<html><body><table><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td></tr><tr><td>粒微区间</td><td>平均值粒数</td><td></td><td>nd.</td><td>d?</td><td>nd?</td><td>d</td><td>nid?</td><td>d1</td><td>nid1</td></tr><tr><td><0.05</td><td>0.025</td><td>17</td><td>0.425</td><td>6.25×10-4</td><td>1:06×10-2</td><td>0.16×10-4</td><td></td><td>2.72 ×10-40.39 ×10-66.63 ×10-±</td><td>3132.36</td></tr><tr><td>0.05～<0.1</td><td>0.075</td><td>99</td><td>7.425</td><td>56.25×10-4</td><td>55.69×10-2</td><td></td><td>4.23 ×10-4418.77×10-431.64</td><td>X10-6</td><td>x10-&</td></tr><tr><td>0.1～<0.2</td><td>0.15</td><td>429</td><td>64.350</td><td></td><td>2.25×10-2956.25×10-2</td><td>33.75×10-4</td><td>14479 ×10-4506×10-820000 10-6</td><td></td><td></td></tr><tr><td>0.2～<0.4</td><td>0.3</td><td>225</td><td>67.500</td><td>9×10-2</td><td>2025×10~2</td><td>270×10-4</td><td>60750 ×10-48100×10-618225010-6</td><td></td><td></td></tr><tr><td>0.4～<0.6</td><td>0.5</td><td>40</td><td>20.000</td><td>25×10-2</td><td>1000×10-2</td><td>1250×10-</td><td>50000×10-</td><td>62500 x10-</td><td>2500000 x10-6 5324800</td></tr><tr><td>0.6～<1.0</td><td>0.8</td><td>13</td><td>10.400</td><td>64X10-2</td><td>832×10-²</td><td>5120.×10-4</td><td>66560×10</td><td>1409600 X10-</td><td>x10-6</td></tr><tr><td></td><td></td><td>823</td><td>170.10</td><td></td><td>48.68</td><td></td><td>19.2</td><td></td><td>9.85</td></tr></table></body></html>  

由表1-2可以求出：  

算术平均直径比长度直径比面积直径比重量直径平均面积直径  

$$
D_{8}{=}\sqrt{D_{1}{\times}D_{2}}=\sqrt{0.207{\times}0.286}{=}\sqrt{5.92{\times}10^{-2}}
$$  

平均体积直径 $D_{\pm}=\oint\overline{{\mathscr{D}_{1}\times D_{2}\times D_{3}}}=\oint^{\pm}0.207\times0.286\times0.394=\sqrt[3]{2.33\times10^{-2}}$ $\scriptstyle=0.286$ 微米  

几何平均直径  

$$
1g D_{g}{=}\frac{\displaystyle\sum_{i}^{n}n_{i}1g d_{i}}{\displaystyle\sum n_{i}}{=}-\frac{623}{823}{=}-0.757
$$  

$\scriptstyle{\mathcal{D}}_{g}=0.175$ 微米  

钠焰法测定所用的光电火焰光度计的读数，与氯化钠的含量（质量）成比例，所以上面计算的氯化钠微粒平均直径以取重量平均直径 $\pmb{{\cal D}}_{\pmb{\mathscr{s}}}$ 较好，在上例中 $D_{\bullet}{=}0.513$ 微米，而国外标准规定的该粒径是0.6微米。  

# 1-3 微粒的统计分布  

在空气洁净技术中经常要接触许多关于微粒大小的数据，例如把空气中的灰尘采在化学微孔滤膜上，当在显微镜下观察这种滤膜时，就可以看到大大小小形状不一的灰尘，而且即使是同一个时间采集的标本，也不一样，灰尘大小的数据在表面上完全是杂乱无章的。但是，就在这杂乱无章的数据里蕴藏着有用的“信息”，如果对这些数据作一番科学的整理与分析，就可能充分和正确地提取出有用的“信息”，从而可以作为测尘、防尘和除尘净化所采取技术措施的依据。这种对微粒大小的数据进行整理分析的工作，就是要找出微粒按粒径分布和按密度（在一定空间或面积中的粒数）分布的规律。  

# 1-3-1 粒径分布曲线  

微粒的许多特性只依靠算出粒子的平均粒径是不足以表示的，在很大程度上更取决于粒径分布的规律。  

微粒按粒径的分布也就是微粒的分散度，它反映一群微粒中不同粒径的微粒各占总体数量或重量的百分数。如果微粒愈小，而且占的比重愈大，则这一群微粒的分散度就高，反之就低。所以分散度代表分散相物质被粉碎分散的程度。通常所说求某群微粒的分散度，就是指求某群微粒按粒径的分布。题南八#  

粒径分布曲线是指微粒大小的某种尺寸重复出现的次数（或称频率），与这个尺寸量度之间的关系曲线，这种曲线可由频率分布直方图加以光滑化而得到。  

首先将微粒的粒径按需要或测定方法分成若干组，例如第一组粒径从0到小于0.1微米，以后各组依次为从0.1到小于0.2微米，0.2到小于0.3微米等等；或者第一组为粒径从0到小于0.5微米，以后依次为0.5到小  

表 1-3  


<html><body><table><tr><td>粒微组</td><td>频数</td><td>相对频率</td><td>累计频率</td></tr><tr><td>0～<0.05</td><td>17</td><td>2.06</td><td>2.06</td></tr><tr><td>0.05～<0.1</td><td>99</td><td>12.03</td><td>14.09</td></tr><tr><td>0.1~<0.2</td><td>429</td><td>52.13</td><td>66.22</td></tr><tr><td>0.2～<0.4</td><td>225</td><td>27.34</td><td>93.56</td></tr><tr><td>0.4~<0.6</td><td>40</td><td>4.86</td><td>98.42</td></tr><tr><td>0.6～<1.0</td><td>13</td><td>1.58</td><td>100.00</td></tr><tr><td></td><td>823</td><td>100</td><td></td></tr></table></body></html>  

于1微米，1微米到小于2微米，2微米到小于4微米等等。然后数出每一组的粒数即频数，以纵座标对应频数，横座标对应组距画出高度为频数的矩形，这种图形就是频率分布直方图。如果纵座标取相对频率（某一粒径的粒数与全部微粒数目之比），就得到相对频率分布直方图。  

![](output_1\images\洁净技术原理/8889f8c157f05b3fbeacb68bf602b8acdec8309264297d7d9310e4e07e83c9fa.jpg)  
图1-4 相对频率分布  

仍以前面举过的氯化钠粒子为例，得到如表1-3的频率分布表和如图1-4的直方图。图中虚线则为由直方图光滑化后的粒径分布曲线。  

![](output_1\images\洁净技术原理/b8ca5be0c460df4343289910b4ec958fc279386fee2c8b00ad90e53a214e0247.jpg)  
图1-5 粒径频率分布  

大多数微粒群的粒径分布曲线并不是对称的，而是向着直径大的一边倾斜，对于灰尘粒子这差不多是一个固有的特性。这种分布称为“右倾斜”分布，这是因为在粉尘微粒中，小颗粒占绝大多数。此外，还有“左倾斜”分布和“对称分布”，如图1-5所示。  

从图中可见，如果粒径的间距取得更小、更密，而且从更小的微粒开始分组，则由直方图加以平滑化而得到的分布曲线将越接近真实情况。但是，在实际计数粒子的时候，由于测量仪器精度的限制，在很小的粒径范围内不可能分出足够狭小的间隔，而只能笼统地  

![](output_1\images\洁净技术原理/84dda17d309fb2e97dda2efa1675b27965e536bc8a1f63f6056ad79e4db30772.jpg)  
图1-6某洁净室空气中灰尘的分布曲线  

给出小于、等于某尺寸的微粒总数，因而得到的分布曲线是一条与纵座标在离原点一定距离上相交的曲线，如图1-6所示。这个图上的曲线是根据表1-4（此表是实际测定的某洁净室内空气含尘浓度滤膜法测定值）绘制的。这样的粒径分布曲线实际上是虚假的曲线，不能完全正确反映微粒分布的真正特性，因为从1微米到0之间的数据由于测定方法所限很不充分，实际曲线不应该象图上那样。  

如果将小于（或大于）某一尺寸的所有微粒的数目加起来并绘成曲线，就得到累积频率分布  

由线，如图1-7所示。图1-8是由表1-4或图1-6得到的一种实际累积频率分布曲线。  

频率分布曲线（或叫相对频率分布曲线）和累积频率分布曲线的关系是互为积分与微分的关系，可参看图 $\mathbf{1-9}_{\mathsf{c}}$  

某洁净室空气中尘粒粒径的频率分布 表 1-4  


<html><body><table><tr><td>粒径分布 （微米）</td><td>频数</td><td>相对频率 (%)</td><td>累计频率 (%)</td></tr><tr><td>≤0.5</td><td>51.05</td><td>51.05</td><td>51.05</td></tr><tr><td>V0.5~≤1</td><td>35.47</td><td>35.47</td><td>86.52</td></tr><tr><td>V1\≤2</td><td>10</td><td>10</td><td>96.52</td></tr><tr><td>V2~≤5</td><td>2.41</td><td>2.41</td><td>98.93</td></tr><tr><td>V5～≤10</td><td>0.6</td><td>0.6</td><td>99.53</td></tr><tr><td>V10</td><td>0.47</td><td>0.47</td><td>100.00</td></tr><tr><td></td><td>100</td><td>100</td><td></td></tr></table></body></html>  

![](output_1\images\洁净技术原理/871d555030eddad9366c331a2c421f9a03f79152741874d14a14a89a14e22426.jpg)  
图1-7典型累积频率分布曲线  

# 1-3-2按粒径的正态分布和对数正态分布  

如图1-5所示的中间对称的曲线叫正态分布曲线，曲线有个最高点，以此点的横座标为中心，对称地向两边快速单调下降。正态分布在数理统计中是一种极重要的分布概念，现根据研究粒径分布的需要介绍一些要点。  

正态分布曲线可以由正态概率密度函数来描写，如下式：  

$$
\varphi(d)=\frac{1}{\sigma\sqrt{\mathrm{~2~}\pi}}e-\frac{\big(\mathrm{~\textstyle^{d~}~}_{\ell}-\widehat{\mathscr{D}}\big)^{2}}{\mathrm{~2~}\sigma^{2}}
$$  

式中 $d_{i}$ 粒径;$\overline{{\mathcal{D}}}$ ——算术平均粒径。在正态分布情况下， $\widetilde{D}=D_{m}=D_{m o d}$ $\pmb{\sigma}$ --—某一群微粒的标准离差（也叫标准偏差），由于微粒群作为子样来说数目  
很大，一般可取  

$$
\sigma=\sqrt{\frac{\Sigma\{n_{\mathrm{i}}(\mathrm{d}_{\mathrm{i}}-\overline{{D}}})^{2}\}}{\Sigma n_{\mathrm{i}}}}
$$  

经计算可知，很多次测定后，测定值在 $\widetilde{\pm}\sigma$ 内的机会（也叫概率）是 $68.3\%$ ，在 $\overline{{D}}\pm2\sigma$ 内的机会是 $95.4\%$ ，在 $\overline{{D}}\pm3\sigma$ 内的机会是 $99.7\%$ 。同时， $\pmb{\sigma}$ 的大小表达曲线的“胖”“瘦”程度，大则曲线“胖”，数据分散，小则曲线“瘦”，数据集中，图1-10就是这种情形的示意。  

![](output_1\images\洁净技术原理/c2d6588faa35750a776d67bd8a57f0af6f5c5657a8f5e2b17b5571652766080f.jpg)  

![](output_1\images\洁净技术原理/766d1b5423cba9f73ec5ac2253ccaa814db36fd61f92318c6c18839aeb3b47a4.jpg)  

![](output_1\images\洁净技术原理/7f0884a62f5cec5d728f517a7ab4bfd98dfa5363276ae206aa3531ae1c92818f.jpg)  
图1-8粒径累积频率分布的实例  

![](output_1\images\洁净技术原理/d6e4d622173ec57f0c7f7f536672215817f86248ec90c9f67993afbb60ac0139.jpg)  
图1-9相对频率分布与累积频率分布的关系  
图1-10 $\pmb{\sigma}$ 的直观意义  
图1-11 标准正态分布  

当曲线最高点的横座标等于0，标准离差等于1时的正态分布，叫做标准化的正态分布，记为 $\ensuremath{\boldsymbol{N}}(\boldsymbol{0},\textbf{1})$ 。把任意的非标准的正态分布曲线平移，就得到标准正态分布曲线，如图1-11所示。  

有一种特殊的座标纸，叫正态概率纸，它的横座标是普通刻度，纵座标按正态分布的规律刻划，如图1-12所示。如果以横座标表示粒径，纵座标表示粒径的累积分布频率，如果是正态分布的情形，则得出的一定是一条直线。这也是检验粒径分布是不是正态分布的一个简单方法。  

![](output_1\images\洁净技术原理/843323f275994a50c4ac23d62d9f79a3b54ab7e53985a4f5562bf59aa7c7dae1.jpg)  
图1-12 正态概率纸  

但是大部分微粒的粒径分布并不完全是正态分布，而只是接近正态分布，如图1-4所代表的情形，则其累积分布画在正态概率纸上就不成为直线。如果把图1-4的横座标改为对数刻度，那末就能得到更为对称更接近正态分布的曲线，图1-13就是由图1-4转画过  

![](output_1\images\洁净技术原理/e80243b65902a24f0c6e6c1bb8e444d5b92bd8b222aaadaa6562e4497d449d9d.jpg)  
图1-13 对数正态分布  

来的这种曲线，所以把这样的分布称为对数正态分布。根据这样的分布曲线在对数正态概率纸（横座标为对数刻度的正态概率纸）上打点，仍然可以得到一条直线，图1-14上面的实线就是由图1-13转画过来的。这也是检验粒径分布是不是对数正态分布的简单方法。由于样本（计数的微粒群）的随机波动，画直线时多少有点偏差是允许的，但不能偏得太多，一般来说，中间的点不能偏离直线太远，两端的点（对于尘粒来说，特别是大粒子.）可以偏  

离大一些。  

对于和正态分布相差较大的情况，如图1-6所示，则在对数正态概率纸上打点结果，和直线就有较大的偏差。图1-14上（1)就是由图1-6转画过来的，各点偏离直线都比较远。  

![](output_1\images\洁净技术原理/69c114be7656a14f7e553f02c4b5d7e1db95e6841a1ce3015bf7a7318f025fc1.jpg)  
图1-14对数正态概率纸上的分布  

# 1-3-3在双对数纸上的粒径分布  

实验证明，某些气溶胶微粒在双对数座标纸上的分布大体呈直线状态，特别是对于较细的微粒这种直线性更好。大气和洁净环境的空气中所含的各种粒径的灰尘粒子，在双对数纸上按粒径的分布曲线就是接近平行的直线，而且有着大体相同的斜率（特别是0.5微米～5微米）。图1-15是由表1-4绘制的某洁净车间空气中灰尘的粒径，在双对数纸上的分布曲线。  

大气和洁净环境中灰尘粒径在双对数纸上分布的这一特点，有很大的实用意义，在确定洁净度等级标准时就利用了这一特点，将在以后说明。  

![](output_1\images\洁净技术原理/27e6c7efb7e675f571ab4d52458cabf4ef0fb4e4b80d1097614346c87c3d9852.jpg)  
图1-15 在双对数纸上的分布  

![](output_1\images\洁净技术原理/47322065d7f8551df094f62a42741bfc49c886586cadb13d9e35156695e471ec.jpg)  
图1-16 普阿松分布曲线  

# 1-3-4 按密度的分布  

微粒按密度（在一定空间或面积中的粒数）的分布不是均匀的，例如从洁净室抽取1升空气，用粒子计数器测出其中的微粒数目为10粒，但是实际上并不是每次抽取1升都一定含有10粒尘粒，也不是洁净室的每一升的容积中都恰好含有10粒尘粒。虽然如此，对采样来说，用粒子计数器测出的每一个单位容积里的微粒数目还是有一定规律的。  

一般情况下，这种按密度的分布是遵循普阿松分布规律的，因为对于一般洁净室空间，下面四个条件是满足的，而这些条件正是普阿松分布所要求的。  

！1.检测空间和检测容量相比大得多，达到几万倍（最小也有几百倍）；2.每一尘粒出现在每一检测容量中的可能性就是几万分之一(最小也有几百分之一)，是很小的;3.尘粒落入检测容量中和不落入检测容量中这两种结果是互不相容的;4.整个检测空间的尘粒浓度较低，因而对于每一个检测容量来说，其所含尘粒数是一个不大的（例如10以下）有限数。  

按普阿松分布时出现不同粒数的概率由下式表达：  

$$
P(\xi=K)=\frac{\lambda^{\alpha}}{K_{\mathrm{l}}}e^{-\lambda}
$$  

式中 $\pmb{P}(\pmb{\xi}=\pmb{K})$ )—出现 $\kappa$ 粒的概率;  

$\lambda$ 一 一检测容量中所含尘粒数即其浓度。  

图1-16是表明当 $\lambda$ 由小变大时，普阿松分布曲线的变化。通过对某平行流洁净室的实测证明上述论证是正确的，表1-5就是440次粒数测定  

表1-5  

实测某洁净室粒数分布  


<html><body><table><tr><td></td><td>0粒</td><td>1粒</td><td>2粒</td><td>.3粒</td><td>4粒</td><td>5粒</td><td>6粒</td><td>7粒</td><td>8粒</td><td>9粒</td><td>10粒</td></tr><tr><td>测得的次数</td><td>98</td><td>125</td><td>104</td><td>68</td><td>28</td><td>12</td><td>3</td><td>１</td><td>1*</td><td>0</td><td>0</td></tr><tr><td>按普阿松分布计算应得的次数</td><td>81.5</td><td>137.5</td><td>116</td><td>65</td><td>27.5</td><td>9.2</td><td>2.6</td><td>0.6</td><td>0.13</td><td>０</td><td>I</td></tr></table></body></html>  

的数据，每次检测容量为0.1升， $\lambda=1.69$ 粒。表中也列出了该 $\lambda$ 时的理论分布数据，除有外界干扰而造成的影响外(带 $\ast$ 号的数据)，基本是一致的。这两者的比较从图1-17也能看得很清楚。  

同理，洁净室空气中的微粒（包括生物微粒）沉降到一个面积上的数目，也是符合上述四个条件的，因而也是遵循普阿松分布的，作者在计算成品率和空气中微粒数的关系时即应用这一结论，得到了接近实际的计算结果。这一结论在生物微粒的检测技术中也将要用到，详见第十  

![](output_1\images\洁净技术原理/cc87e616f0a09e79b7ee825f3e1fa8414fcbbad1eb0232677935b7b61d91a2eb.jpg)  
图1-17 实测分布曲线和理论曲线对比  

三章。此后，同济大学做的有关生物洁净室中菌落的测定统计（研究生姚国梁论文）也给出了例证，见图1-18。  

![](output_1\images\洁净技术原理/2b78b73e12a51b74e4c7b0ed014a770941b72e21be30f4f8d3323b5ce3966513.jpg)  
图1-18 生物微粒按密度分布的实测值和计算值对比  

从图1-16已知，随着 $\lambda$ 的变大，分布曲线趋向于对称，一般当 $\lambda>10$ 以后，分布曲线即接近正态分布曲线。所以如果检测容量较大，使 $\lambda$ 超过10（例如当空间的灰尘较多，每次检测容量中的尘粒数就可能超过10），则得到的粒数分布规律将是正态分布。此外，在测尘时用无花纹的化学微孔滤膜采样，灰尘在膜面上也呈正态分布。．·  

# 1-4 微粒大小的集中度  

在一群微粒中，如果微粒大小的尺寸集中而为单一的尺寸，或接近某一个尺寸，这种微粒就叫单分散相微粒，其集中度最高；如果微粒大小尺寸分散，这种微粒就叫多分散相微粒，其集中度低。但实际上微粒群中的微粒不可能百分之百的集中为某一个单一尺寸，而是集中于平均粒径两侧的一个很窄的粒径区间。所以微粒的集中度就是某一单一尺寸或  

美国DOW公司生产的标准粒子的α值 表 1-6  


<html><body><table><tr><td>标准粒子直径 (微米)</td><td>标准离差</td></tr><tr><td>0.365</td><td>0.0079</td></tr><tr><td>0.557</td><td>0.011</td></tr><tr><td>0.814</td><td>0.0105</td></tr><tr><td>0.171</td><td>0.013</td></tr></table></body></html>  

接近某一单一尺寸的微粒数占全部微粒数的百分比。  

因而很显然，微粒尺寸的集中度并不是1-3节中所说的微粒分散度的反义词。如果一群微粒中某一两种尺寸的小微粒比重很大，例如占总粒数的 $90\%$ ，则这群微粒的分散度高，但并不意味着集中度低，相反，由于 $90\%$ 的微粒集中在某一很小的尺寸区间，所以集中度也是高的。  

从图1-10看出，标准离差的大小反映着数据——微粒尺寸的集中和分散的程度，所以也可用来表示微粒的集中度或单（多）分散性。但有这样的经验，测量较大的东西，绝对误差一般较大，测量较小的东西，绝对误差一般较小。α只反映微粒尺寸数据的绝对波动的大小，例如美国DOW化学公司生产的标准乳胶粒子（Royco型粒子计数 器就用这种标准粒子进行标定）的集中度或单分散性就是这样描述的，见表1-6。但误差和微粒尺寸的绝对大小有关，因此，为了避免这一影响，采用相对波动的大小来反映数据分散的程度更为合理。一般用相对标准离差（也叫变动系数）：  

$$
\alpha=\frac{\sigma}{\overline{{D}}}=\left\{\frac{\displaystyle\sum_{i}^{n}[\:n_{i}(D_{i}-\overline{{D}})^{2}\:]}{\displaystyle\sum_{i}n_{i}}\right\}^{\nu_{i}}\left.\frac{\dddot{\mathcal{D}}}{\displaystyle\mathcal{D}}\right.
$$  

来表示微粒尺寸的集中度。但是，由于一般情况下微粒按粒径 的分布更接近对数正态分布，所以用lg。代替更合理。称为几何标准离差。  

当微粒群分散性小的时候，即趋向集中于某一粒径（设为α），显然由表1-1可得到：  

$$
\scriptstyle{\overline{{D}}}\approx{\frac{n_{1}d_{1}}{n}}
$$  

$$
D_{g}{\approx}d_{1}^{\ n_{\mathrm{~l~}}/{~\mathfrak{n}}}
$$  

$$
n_{1}{\rightarrow}n
$$  

$$
\overline{{\mathcal{D}}}\approx D_{\pmb{\mathscr{o}}}
$$  

若以D代替D，并改为对数座标，则有  

$$
\ln\sigma_{g}=\left\{\frac{{\displaystyle\sum_{i}^{\ast}}[n_{i}(\ln D_{i}-\ln D_{\theta})^{2}]}{\sum\bar{n}_{i}}\right\}^{\frac{1}{\prime2}}
$$  

又因为  

所以  

$$
\begin{array}{r l}&{\mathrm{ln}D_{4}\mathrm{-}\mathrm{ln}D_{\vartheta}\mathrm{=}\mathrm{ln}\Big(\frac{D_{i}-D_{\vartheta}+D_{\vartheta}}{D_{\vartheta}}\Big)}\\ &{\qquad\mathrm{=}\mathrm{ln}\Big(1+\frac{D_{i}-D_{\vartheta}}{D_{\vartheta}}\Big)=\frac{D_{i}-D_{\vartheta}}{D_{\vartheta}}}\end{array}
$$  

故有［“}  

$$
\begin{array}{r l}&{\ln\sigma_{\sigma}\approx\left\{\frac{\frac{\hat{\zeta}}{2}n_{\mathrm{t}}\left[(D_{\mathrm{t}}-D_{\sigma})/D_{\sigma}\right]^{2}}{\sum n_{\mathrm{t}}}\right\}^{\mathcal{H}}}\\ &{\qquad-\Biggl[\frac{\frac{\hat{\zeta}}{2}n_{\mathrm{t}}\left(D_{\mathrm{t}}-D_{\sigma}\right)^{2}}{D_{\sigma}^{2}\Sigma n_{\mathrm{t}}}\Biggr]^{\mathcal{H}}}\\ &{\qquad-\Biggl[\frac{\frac{\hat{\zeta}}{4}n_{\mathrm{t}}(D_{\mathrm{t}}-\overline{{D}})^{2}}{\Sigma n_{\mathrm{t}}}\Biggr]^{\mathcal{H}}\Biggr/\frac{1}{D}}\\ &{=\alpha}\end{array}
$$  

$$
\ln\sigma_{g}\approx\alpha
$$  

或  

$$
\mathbf{2.3lg}\sigma_{\vartheta}{\approx}\alpha
$$  

付克斯（H.A.Φykc）把 $\pmb{\alpha}{<}0.2$ （即l $\mathrm{g}\sigma_{\bullet}{<}0.087.$ ，或 $\sigma_{\vartheta}<1.22\$ ）的微粒群叫做单分散微粒"。这就是说，如果某群微粒具有算术平均直径 $\smash{\mathcal{D}_{\perp}}$ ， $\scriptstyle{\alpha=0.2,}$ ）则这群 微粒中占粒数$68.3\%$ 的那一部分，将在粒径为 $\mathbf{\phantom{}}_{1\pm0.2D_{1}}$ 范围之中。例如美国TSI公司就是用 $\sigma_{g}$ 来衡量标准粒子（仍为DOW公司生产）的集中度，该公司用了 $\sigma_{\vartheta}{<}1.06$ 的标准粒子，认为可以看作单分散粒子。  

在实际工作中，也可以用简化的方法，即用某一粒径档别（例如0.3微米一档。注意，这也是指一个粒径区间，参阅第十三章）的微粒数占全部粒数的比例来表示集中度，例如0.3微米档的微粒数占总粒数 $70\%$ ，即称为该群微粒的集中度。显然，由上述论证可知，这样确定集中度的方法虽然简单，但因所用档别区间大小不同，所以不如用 $\pmb{\alpha}$ 值来衡量集中度严格。  

对于现在测尘所用光散射式粒子计数器的粒径分档（参阅第十三章），最小的每档范围约为0.1微米。则在该档范围之内，平均值的最大变动范围和平均值之比这一相对量一般 $<0.2,$ ，粒径越大的档，这一比值还要小。所以，若简单以每档微粒数占总粒数的比例来表示集中度，则这一比例可小于前面提到的 $68.3\%$ ，一般达到 $60\%$ 左右就可满足要求，若能达到 $70\sim80\%$ ，则表示集中度更高。  

# 1-5 对数正态分布的应用  

如果粒径分布遵循对数正态分布，可以通过在对数概率纸上作图，来确定微粒大小的集中度以及各种平均粒径的数值。  

# 1-5-1集中度的确定  

前面已经指出，如果粒径分布在对数概率纸上呈直线，则该粒径分布将遵循对数正态分布，可以得到如图1-13的曲线。在这种情况下，式（1-6）将有如下形式：  

$$
\varphi(D)={\frac{1}{\log\sigma_{g}{\sqrt{2\pi}}}}e^{-{\frac{({\textrm{18}}D_{\textrm{i}}-{\overline{{\textrm{18}}}}D_{\textrm{i}}){\textrm{2}}}{\textrm{21g2}\sigma_{g}}}}
$$  

由表1-1可知 $\widetilde{{\bf1}{\bf g}D_{i}}{=}{\bf1}\dot{\bf g}\dot{\bf D}_{g}$ ， $\boldsymbol{D_{\vartheta}}$ 即几何平均直径。前面已经指出，在正态分布情况下，$\scriptstyle{\overline{{\mathcal{D}}}}=D_{50}$ ，所以在对数正态分布时，应有 $\scriptstyle\mathbf{D_{9}}=\mathbf{D_{50}}$ ，故上式又可写成;  

$$
\varphi(D)={\frac{1}{1\dot{g}\sigma_{g}\sqrt{2\pi}}}e^{-{\frac{({\textrm{18D}}_{\xi}-{\textrm{18D}}_{50}){\textrm{2}}^{2}}{{\textrm{2182}}\sigma_{g}}}}
$$  

这一函数值代表粒径 $\smash{\boldsymbol{D}_{i}}$ 的微粒的相对粒数，如果把总粒数看作 $100\%$ ，则有  

$$
y=\frac{100}{\log\sigma_{g}\sqrt{2\pi}}\int\displaylimits_{0}^{\upsilon_{\ell}}e^{-\frac{(1g D\sb{\ell}-1g D\sb{\ell0})^{2}}{2\textnormal{\l{l g}}^{2}\sigma_{g}}d(1g D_{\ell})}
$$  

将表示比 $\pmb{D_{\pmb{\imath}}}$ 小的微粒个数的百分数。  

令  

$$
\frac{1g D_{i}-1g D_{50}}{1g\sigma_{g}}=t
$$  

则  

$$
1g D_{\L_{i}}{=}t1\L{\bf{g}}\sigma_{g}{\L{+}}1\L{\bf{g}}D_{\L_{50}}
$$  

$$
d(1\mathbf{g}D_{\mathbf{i}}){=}1\mathbf{g}\sigma_{g}d t
$$  

显然 $\scriptstyle D_{i}=0\sim D_{i}$ . $\scriptstyle t=-\infty\sim t$ ，因而式(1-16)可改写为：  

$$
y=\frac{100}{\sqrt{2\pi}}\int e^{-\frac{t^{2}}{2}}d t
$$  

这正是标准正态分布 ${\pmb{N}}(0,1)$ ，此时标准离差为1，由式（1-17）：  

$$
\scriptstyle t1{\mathrm{g}}\sigma_{\theta}=1{\mathrm{g}}D_{\mathrm{i}}-1{\mathrm{g}}D_{\mathrm{s}0}=1{\mathrm{g}}\left({\frac{D_{\mathrm{i}}}{D_{\mathrm{5}0}}}\right)
$$  

显然，当假定 $\scriptstyle t=1$ 时，求解 $\mathbf{lg}\sigma_{\pmb{\sigma}}$ 最方便，则有： $\sigma_{g}{=}\frac{D_{\ell}}{D_{50}}$ ，查正态分布表并参考图1-19,当t1（图上为x=1）时<D的微粒个数百分数y=84.13%，或>D;的微粒个数的百  

分数 $y_{\star\mp}=15.87\%$ o$\sigma_{g}=\frac{y_{\mathrm{\scriptscriptstyleAF}}=84.13\%}{\mathrm{\#}\mathrm{i}_{\mathrm{\scriptscriptstyleEF}}^{\pm}\mathrm{\#}\mathrm{i}_{\mathrm{\scriptscriptstyleEF}}^{\pm}\mathrm{\#}\mathrm{i}_{\mathrm{\scriptscriptstyleEF}}^{\pm}\mathrm{\#}}$ 时的粒径$\overline{{D_{50}}}$ yx=15.87%时的粒径中值粒径 $\widehat{D_{50}}$  

![](output_1\images\洁净技术原理/984f15bfda40fd3ccc7f701adb9de7460ad71e708d96355de09f2ac3e1d9e11a.jpg)  
图1-19 正态分布表图解  

同样当 ${\pmb t=-1}$ 时可得：  

对 $\sigma_{\pmb{\mathscr{o}}}$ 取对数即可确定微粒群的集中度，从而判定其是否接近单分散微粒。  

设制备0.8微米的聚苯乙烯球形单分散粒子，由电子显微镜测定的实际粒子的粒径分布如表1-7所列。  

0.8微米聚苯乙烯粒子分布 表 $\pmb{1-7}$   


<html><body><table><tr><td>粒径区间 (微米)</td><td>累积 分布</td><td>(%)</td></tr><tr><td>≤0.6</td><td>1.2</td><td></td></tr><tr><td>≤0.7</td><td>6.1</td><td></td></tr><tr><td>≤0.8</td><td>. 65.5</td><td></td></tr><tr><td>≤0.9</td><td>88.0</td><td></td></tr><tr><td>≤1.0</td><td>.98.5</td><td></td></tr><tr><td>≤1.2</td><td>100.0</td><td></td></tr></table></body></html>  

将表1-7中数据在图1-20上点成直线A，求出  

$$
\mathbf{\Sigma}=\mathbf{1.115}
$$  

$$
\scriptstyle=0.108<0.2\ )
$$  

因此可以把这群粒子作单分散粒子看待，其  

中 $68.3\%$ 的粒子直径将变化在0.784士0.085微米之间。  

# 1-5-2平均粒径的计算  

如前所述，平均粒径的计算是比较麻烦的，但如果粒径分布遵循对数正态分布，则可以通过在对数正态概率纸上作图，先求出中值直径 $D_{50}$ 和几何标准离差 $\sigma_{g}$ ，然后求出各种平均粒径，比较方便。这里只将见于气溶胶文献"的各平均粒径的最后结果列出，推导过程从略。作图过程参见图1-20。  

几何平均直径  

$$
D_{\pmb{\sigma}}{=}D_{50}
$$  

算术平均直径  

$$
1g D_{\imath}{=}1g D_{\imath\upsilon}{+}1.1511g^{\circ}\sigma_{\g\jmath}
$$  

比长度直径  

$$
1g D_{2}{=}18D_{50}+3.451g^{2}\sigma_{g}
$$  

比面积直径  

比重量直径  

$$
\mathtt{l g}D_{4}{=}1\mathtt{g}D_{50}{+}8.0591\mathtt{g}^{z}\sigma_{\theta}
$$  

平均面积直径  

$$
\mathtt{l g}D_{s}^{\ z}{=}1\mathtt{g}D_{50}^{\ z}{+}4.6051\mathtt{g}^{\ z}\sigma_{g}
$$  

平均体积直径  

$$
\mathtt{l g}{\cal D}_{v}^{3}{=}{\mathtt{l g}}{\cal D}_{50,}^{3}{+}10.3621\mathrm{g}^{\circ}\sigma_{\vartheta}
$$  

现按图1-14上实线所示的例子，计算各平均直径（参着图1-20）几何平均直径 $D_{50}{=}0.173$ 微米  

$\leqslant D_{i}$ 的累积分布曲线上 $84.13\%$ 的粒径 $\cdot D_{84.13}{=}0.306$ 微米几何标准离差 $\sigma{=}\frac{0.306}{0.173}{=}1.769$  

以上结果和根据表1-2所算出的结果相差很小，在对数正态概率纸上数据的直线性越大，则这种相差就越小。  

![](output_1\images\洁净技术原理/c2fd52e3dedbcf932431d2d5b556a802a3dff44aaa6270e3ae9d691cff613791.jpg)  
图 1-20在对数正态概率纸上求 $\wp_{\pmb{\sigma}_{\pmb{\mathscr{o}}}}$  

# 1-5-3 粒径分布的几种关系  

前面讲的粒径分布是指按粒径的粒数分布，如果要知道按粒径的重量分布，即某一粒径的微粒重量占总重量的百分数；或者要知道按粒径的面积分布，即某一粒径微粒面积占总面积的百分数，则可以根据按粒径的粒数分布换算成按粒径的重量分布或面积分布，而不需要去测定其重量或面积。在对数正态概率纸上，这些分布是平行的直线，具有同一个$\sigma_{\pmb{\mathscr{o}}}$ 值，其关系如下：  

$$
\begin{array}{r l}{{1}}&{{}\underline{{1}}\underline{{\mathrm{g}}}{D}_{50}^{V}=1\underline{{\mathrm{g}}}{D}_{50}+6.9081\underline{{\mathrm{g}}}^{2}\sigma_{g}}\end{array}
$$  

$$
1\mathrm{g}D_{50}^{8}=1\mathrm{g}D_{50}+2.3031\mathrm{g}^{2}\sigma_{g}
$$  

式中 $\mathcal{D}_{50}^{\pmb{\nu}}.$ —在按粒径的重量分布时 $50\%$ 的微粒粒径，或叫做重量几何平均直径；  

$\mathcal{D}_{50}^{8}.$ -—在按粒径的面积分布时 $50\%$ 的微粒粒径，或叫做面积几何平均直径。  

按图1-20的例子换算出 $\mathcal{D}_{50}^{\pmb{\eta}}{=}0.458$ 微米， $\pmb{{\cal D}}_{50}^{8}{=}0.24$ 微米，可以在图1-20上作出平行于粒数分布的直线，即得到面积分布和重量分布。但是需要说明的是，为适合概率纸刻度，因此按数据标点时，一端只取到 $"<0.6"$ 这一组数据，而不取到 $\mathfrak{s}_{1.0^{3}}$ ， $0.6{\sim}1.0$ 之间的数据看作是 $^{\prime\prime}\geqslant0.6^{\pmb{\mathscr{n}}}$ 的数据，即 $<0.6$ 为 $98.4\%$ ， ${\geqslant}0.6$ 为 $1.6\%$ 。如需要数据更精确，则可以在两头分组细一些。  

在涉及表面污染问题时，多采用面积分布，而在涉及卫生学问题时，多采用重量分布，因为此时微粒的重量对问题具有直接意义，而在讨论洁净室的时候，一般都用按粒径的粒数分布的概念。：  

# 参考文献  

［1］许钟麟、顾闻周：《不同洁净度下粒子计数器最小检测容量的计算》，空调技术，N1，22～24，1980。  
［2］许钟麟：《成品率和洁净环境的级别之间的关系》，力学与实践，V.3，N1，45～49，1981。  
［3］佐野燥：《煙雾体の生成》，空気清净，V9，№5，2～11，1971。  
［4］佐藤英治：《工了口技术入門》，建築設備配管工事，V9，N8，47～63，1971。  

# 第二章大气中的悬浮微粒——大气尘  

# 2-1 大气尘的概念  

当掌握了微粒的一般分布特性以后，就便于进一步研究大气中的悬浮微粒的若干性状。大气中的悬浮微粒也称为大气尘。 、  

大气尘是空气净化的直接处理对象。不仅应该明瞭空气洁净技术中的大气尘的概念，而且应该明瞭其来源、成分、浓度和分布等方面的情况。  

早期关于大气尘的概念是指大气中的固态粒子，即真正的灰尘，这是狭义的大气尘；后来又有人（如德国的Junge）提出大气尘是粗分散气溶胶的概念"，但这一概念也是不完全的²，因为用人工方法或者大气中发生的自然方法可以形成分散度极高的灰尘。所以，大气尘的现代概念不仅是指固体尘，而是既包含固态微粒也包含液态微粒的多分散气溶胶，是专指大气中的悬浮微粒，粒径小于10微米，这就是广义的大气尘。这种大气尘在环境保护领域被叫作飘尘，以区别于在较短时间内即沉降到地面的落尘（沉降尘）。所以空气洁净技术中的大气尘的概念和一般除尘技术中的灰尘的概念是有所区别的。空气洁净技术中的广义的大气尘的概念也是和现代测尘技术相适应的，因为通过光电的办法测得的大气尘的相对浓度或者个数，是同时包括固态微粒和液态微粒的。在美国和日本，和这种广义大气尘概念相对应的是，10微米以下称“浮游 粒子状物质”或者“环境气溶胶”，这是由美国环境厅和日本浮游粉尘环境标准专门委员会规定的，这一名称是对浮游粉尘和浮游微粒的统称")。  

# 2-2 大气尘的发生源  

# 2-2-1 自然发生源和人为发生源  

产生大气尘的有自然发生源和人为发生源。  

」在自然发生源中，有因为海水喷沫作用而带入空气中的海盐微粒，可深入陆地数百公里，90%则降于海上；有风吹起的土壤微粒；有森林火灾时放出的大量微粒；有火山喷发过程中产生的微粒；有来自宇宙空间的流星尘；还有植物花粉等等。  

·在人为发生源中，近代工业技术发展所造成的大气污染则占主要地位。在西方国家中，从十四世纪用煤代替木材作为能源便开始了大气污染时代。在燃料中煤的灰分最大，占总重量的5～20%，石油的灰分只有0.2%，以石油代煤后，煤烟少了，但产生了二氧化硫，在高空和水汽相遇，经过太阳光等复杂作用，变成硫酸雾，这就是大气污染的第二阶段。随着燃油工业的进一步发展和汽车数量的增加，排出的光化学氧化剂急剧上升，这是燃烧排出的氮氧化合物与碳氢化合物之间发生的一系列复杂反应而产生的臭氧、过氧酰基硝酸盐和其他一些物质。这些物质经过太阳紫外线照射而产生一种有毒的烟雾，这就开始了大气污染的第三阶段光化学烟雾时代。使用柴油发动机虽然基本上不产生碳氢化合物，避免了光化学反应，但仍然产生烟雾。  

从冰河和北极冰床中测得的尘埃量的变化就是上述近代资本主义工业发展造成的大气污染的一个重要来源的佐证。  

图2-1表明冰床样品中从19世纪初到本世纪60年代的尘埃含量的变化""。图中1930年以后冰床中的尘埃量急剧增加和这个时期以后资本主义国家滥用能源的趋势相一致。  

![](output_1\images\洁净技术原理/249e060fe603679e3b7ba474364c7dc658f8fa05a41c5fca82b7168110d46afb.jpg)  
图 2-1冰床中尘埃量的变化  

![](output_1\images\洁净技术原理/ee9326d9373d1b4788b1614700ca1a227a313a9cf2075b66c6b87ed803af2cb2.jpg)  
图2-2北极冰床中含铅量的变化  

图2-2""的上部曲线表明北半球铅的精炼年产量的变化；下部曲线表明北极冰床中含铅量的变化；公元前800年1公斤冰中含0.001微克铅，从200年前起增加了。该冰床样品取于北极的腹地，而铅的精炼大部分也在北半球中纬度。从图中可见，这两条曲线的趋势也是很一致的。  

和工业污染有关的大气尘来源除上述铅的精炼生产以外，主要如表2-1所列。  

# 2-2-2 大气尘的发生量  

对于各种发生源产生大气尘的量的估计是很不一致的，例如，对自然发生源中风尘的估计相差可达10倍，对人为发生源中煤粉尘的估计也可相差数倍，因为目前每烧一吨煤至少排入大气3公斤粉尘，如果燃烧不好，将达11公斤。  

表2-2就是对大气尘发生量的一种估计[]。  

大气尘污染源 表 2-1  


<html><body><table><tr><td></td><td>发尘装置</td><td>粉尘性质</td></tr><tr><td></td><td></td></tr><tr><td>锅炉</td><td>焦渣、飞灰、煤粉</td></tr><tr><td>水泥窑</td><td>石粉、水泥</td></tr><tr><td>矿石烧结炉 熔矿炉</td><td>金属硫氧化物、飞灰、矿石粉 矿石粉、焦炭粉、矿渣</td></tr><tr><td>炼钢平炉 氧化铁</td><td></td></tr><tr><td>窑</td><td>飞灰、煤粉</td></tr><tr><td>转炉</td><td>渣</td></tr><tr><td>烧废炉</td><td>渣、飞灰、炭渣</td></tr><tr><td></td><td></td></tr><tr><td>硫酸设备</td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td>硫酸烟雾</td></tr><tr><td>矿石粉碎</td><td>矿石粉</td></tr><tr><td></td><td></td></tr></table></body></html>  

从表中可见，大气尘的 $70\%$ 是由风化产生的。人为发生源的数量仅占总量的 $6\%$ ，这是因为表中关于工业污染的数量取的偏  

小，否则，再考虑到海盐粒子实际上大部分只降于海上而不计入，则由于工业污染产生的大气尘可达大气尘总量的 $25\sim30\%$ 。  

根据全国冶金安全技术情报网1978年的资料，美国及欧洲一些国家工业粉尘的排放量如表2-3和表2-4所列。  

<html><body><table><tr><td colspan="3">尘 源</td><td>吨/日</td><td>百分率</td><td>(最大值)</td></tr><tr><td rowspan="3">自然发生源</td><td>直接</td><td>海盐粒子 风尘 森林火灾 火山喷发</td><td>3x106 2X104～106 4X105 104</td><td></td><td>28 9.3 3.8 0.09</td></tr><tr><td>间接</td><td>流星尘 植物活动(如散布花粉) 硫、氮的循环等</td><td>5×10~5.5×10² 5×105~3×10b 3x106</td><td></td><td>28 24.1</td></tr><tr><td colspan="3">小 计</td><td>10.1×106</td><td></td></tr><tr><td rowspan="3">人为发生源</td><td>直接</td><td>燃烧及工业</td><td></td><td>1~3×105</td><td>2.8 0.009</td></tr><tr><td>间接</td><td>风尘(由于农耕引起) 从气体产生气溶胶的机构发生的</td><td></td><td>10²~103 3.7×105</td><td>3.453</td></tr><tr><td>小</td><td></td><td>计</td><td>6.7x105</td><td></td></tr><tr><td colspan="3">合 计</td><td></td><td>10.7×106</td><td></td></tr></table></body></html>  

美国主要工业粉尘排放量（吨/年）（1968年）  
表 2-3  


<html><body><table><tr><td rowspan="3">排． 放</td><td rowspan="3">源</td><td>排</td><td>放</td><td colspan="2"></td></tr><tr><td>总</td><td>量 小于3微米</td><td>小于</td><td>１ 微米</td></tr><tr><td></td><td>1322000</td><td></td><td>335000</td></tr><tr><td>燃料燃烧</td><td></td><td>6048000 4650000</td><td></td><td></td><td></td></tr><tr><td>砂石破碎</td><td></td><td></td><td>877000</td><td></td><td>130000</td></tr><tr><td>钢铁生产</td><td></td><td>1440000</td><td>441000</td><td></td><td>364000</td></tr><tr><td>水泥生产</td><td></td><td>944000</td><td>179000</td><td></td><td>46500</td></tr><tr><td>沥青作业</td><td></td><td>221000</td><td>172000</td><td></td><td>61000</td></tr><tr><td>铁合金</td><td></td><td>162000</td><td>155000</td><td></td><td>136000</td></tr><tr><td>石灰窑</td><td></td><td>580000</td><td>114000</td><td></td><td>10100</td></tr><tr><td>造纸</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>有色冶金</td><td></td><td>373000</td><td></td><td></td><td></td></tr><tr><td>冲天炉</td><td></td><td>145000</td><td></td><td></td><td></td></tr><tr><td>陶瓷</td><td></td><td>473000</td><td></td><td></td><td></td></tr><tr><td>垃圾焚烧</td><td></td><td></td><td>36400</td><td></td><td>26300</td></tr><tr><td>其他</td><td></td><td>3280000</td><td></td><td>365000</td><td>11200</td></tr><tr><td>总计</td><td></td><td>18300000</td><td></td><td>3980000</td><td>1300000</td></tr></table></body></html>  

欧洲一些国家的粉尘排放量(吨/年) 表 2-4  


<html><body><table><tr><td>排放</td><td>源 法国</td><td>(1975) 瑞</td><td>典</td><td>芬兰 (1973)</td><td>土耳其</td><td>西 德</td></tr><tr><td>炼钢</td><td></td><td>100000</td><td>45000</td><td></td><td></td><td>73000</td></tr><tr><td>炼铁</td><td></td><td>100000</td><td></td><td></td><td></td><td></td></tr><tr><td>水泥</td><td></td><td>50000</td><td>5000</td><td></td><td></td><td></td></tr><tr><td>燃料燃烧</td><td></td><td>25000</td><td>14000</td><td>29000</td><td>65000</td><td>268000</td></tr><tr><td colspan="2">交通运输</td><td></td><td></td><td></td><td>2000</td><td>60000</td></tr></table></body></html>  

续表  

<html><body><table><tr><td>排放源</td><td></td><td></td><td>法国 (1975)</td><td>瑞 典</td><td>芬兰 (1973)</td><td></td><td>土耳其</td><td>西</td><td>德</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td>35000</td><td></td><td></td><td></td></tr><tr><td>造纸 废物处理</td><td></td><td></td><td></td><td></td><td></td><td></td><td>7000</td><td></td><td></td></tr><tr><td>工业生产</td><td></td><td></td><td></td><td></td><td></td><td></td><td>15000</td><td></td><td></td></tr><tr><td>铁合金</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>17000</td></tr><tr><td>化学工业</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>11000</td></tr><tr><td>玻璃、石、土</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>70000</td></tr><tr><td>焦炭生产</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>26000</td></tr><tr><td>冲天炉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>20000</td></tr><tr><td>钾碱</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>10000</td></tr></table></body></html>  

# 2-3 大气尘的组成  

表2-2中所引大气尘的组成和发生量是就世界范围内的平均而言，而对某一地区，特别是工业城市及其近郊，问题要复杂得多，其成分和数量因季节、地点等不同而差别很大。  

# 2-3-1 无机性非金属微粒  

大气尘中的无机性微粒主要有矿物（包括砂土）的碎屑、煤粉、碳黑和金属。图2-3是有代表性的工业城市大气尘（冬季）的电子显微镜照片5，其组成主要是砂土、碳黑和结晶性的固体物质以及少量纤维。照片中的丝絮状微粒即是煤、油等燃料在不完全燃烧时产生的煤粒子。  

在郊外大气尘中，由于从烟囱和汽车排气中放出的不完全燃烧的煤（碳黑）粒子很少，所以丝絮状微粒也就很少，在图2-4的左右对比中可以看出这一点°。图2-5、2-6也反映出这种不完全燃烧产生的煤（碳黑）粒子的丝絮状形态。  

![](output_1\images\洁净技术原理/8cf049b7ef859a94435d2cc3c66bbc73f1118b3531a5ea4141d531cfff8285a8.jpg)  
图2-3工业城市大气尘的电子显微镜照片上；一般观察到的下：用电子束强烈照射后观察到的  

![](output_1\images\洁净技术原理/8e11e641731c77d60a729965a60012197fd57d1f4735caf7e413ad95fa434809.jpg)  
图2-4城市中大气尘（左）和郊外大气尘（右）  

这是鉴别工业大气尘的一个重要依据。这种微粒通常只有 $\phantom{-}0.01\sim1$ 微米。图2-7则是这种形态的细部放大""。  

对于污染严重常发生光化学烟雾的城市，大气尘的性状有所不同，这时微粒一般较大，大部分为胶态物质，经过强电子束照射后，仅有少量固态微粒残留下来，几乎大部分蒸发掉。图2-8就是这种大气尘的照片[5，看上去比较透明。这和图2-3的污染较轻、没有光化学烟雾的大气尘不同，在图2-3中经过和不经过电子束照射是没有什么差别的。  

光化学反应时产生的化学物质的微粒，对一般材料的侵蚀作 用很大，是大气尘中很有害的成分。图2-9表明了这种侵蚀作用的程度[5]。  

![](output_1\images\洁净技术原理/500c832455120166b03fdbd947b7225c56b32e3ccb606006aa37f12569ab7a6c.jpg)  
图2-5 燃烧重油时产生的微粒左：不完全燃烧时右：完全燃烧时  

![](output_1\images\洁净技术原理/e7f95472cc687b5ee3bfaf564a1aa79ba6f606792c09a059cb5d33b9b52d6038.jpg)  
图2-6汽车排气中的微粒  

图中（α）是将这种微粒捕集到碳膜上，可见其微粒状物质还保持球形，说明对碳没有什么侵蚀作用。（b）是将这种微粒捕集到铜膜上，可见对铜膜侵蚀（微粒周围白的部分）很强。（c）是将这种微粒捕集到铁膜上，可以看到只在尘粒周围有些侵蚀，另可见液滴飞散的痕迹。  

# 2-3-2 金属微粒  

大气尘中金属成分和工业发展有很大关系，这些年工业发达国家的大气尘中发现金属特别是重金属（铅、镉、铍、锰、铁等）的含量增加，使用特种燃料的城市，大气尘中还发现钒或砷；在铁锰工厂附近的大气尘中，铁和锰的浓度很高；汽车废气中和铅熔炼厂、铅蓄电池厂都排出铅和锌；冶炼厂、灯泡厂和核动力厂的大气尘中有铍。图2-10是河北兴隆地区大气尘的 $\pmb{x}$ 射线光谱"，表明多种金属成分的存在。  

表 $2\times5^{[8]}$ ， $2\times6^{101}$ 列出了大城市由于汽车排气的污染，在大气尘的金属成分中铅急剧上升甚至占据了第一位。  

表2-7是铅微粒含量的实测数据之一°]。  

对于工业产品来说，大气尘除了具有一般尘粒所有的危害作用之外，特别是金属微粒危害更大。例如轻金属的Na，对半导体器件十分有害，在做半导体器件的硅片表面如果沾污上的Na量达到3.6×101钠原子/厘米以上，就会对器件电性能有影响。图2-11表明表面有无钠污染对集成电路特性的影响程度[1°]。曲线2是纯净硅片，曲线1是受钠污染的硅片。-颗70微米的NaCl微粒，就包含足以在整个硅片表面产生一个单层Na污染的成分{1]。  

![](output_1\images\洁净技术原理/2b987a0198b08680d3378d77d20503ead2e8a8177c59a31d7ebf2ec8b1b39f3e.jpg)  
图2-7煤尘微粒 $_{\textrm{(0.01\sim1}}$ 微米）的显微镜照片(a)煤尘微粒(86倍)：（b）煤尘微粒端部(860倍）；（c）显示碳黑微粒链状结构的煤尘微粒端部(8600倍)；（d）对（c）的再放大（860000倍）  

![](output_1\images\洁净技术原理/c68ed6edf39a698438c40eb116af54a9efc911168c5f518cb41d020a16c0c8d9.jpg)  
图2-8电子束照射前（上）后（下）光化学烟雾的大气尘  

（α）碳膜上捕集的微粒；（b）铜薄膜上捕集的 微粒；（c）铁薄膜上捕集的微粒  

![](output_1\images\洁净技术原理/b6d9f4f483819976fe3b8b1c650e2ad627a1a6a135d6b7c2325ce9c0423947d9.jpg)  
图 2-10大气尘的 $\pmb{x}$ 射线光谱  

<html><body><table><tr><td>成 分</td><td>浓度 (微克/米3)</td><td>成 分</td><td>浓度(微克/米3)</td><td>成 分</td><td>浓度(微克/米3)</td></tr><tr><td>Pb铅</td><td>8.3</td><td>Cu铜</td><td>0.45</td><td>V钒</td><td>0.034</td></tr><tr><td>Mg 镁</td><td>8.1</td><td>Mn锰</td><td>0.19</td><td>As砷</td><td>0.01</td></tr><tr><td>Fe铁</td><td>6.2</td><td>Ti钛</td><td>0.19</td><td>Ag银</td><td><0.001</td></tr><tr><td>Na钠</td><td>4.2</td><td>Sn 锡</td><td>0.08</td><td>Be铍</td><td>0.0002</td></tr><tr><td>K钾</td><td>3.9</td><td>Sr锶</td><td>0.09</td><td></td><td></td></tr></table></body></html>  

广州地区大气尘中的金属成分  
表 2-6  


<html><body><table><tr><td rowspan="2">成 分</td><td rowspan="2">浓</td><td colspan="2"></td><td colspan="2">度</td><td colspan="2">（微克/米3)</td></tr><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td></tr><tr><td>Cu 铜</td><td></td><td>0.25</td><td>0.12</td><td>0.18</td><td>0.13</td><td>0.14</td><td>0.17</td></tr><tr><td>Zn 锌</td><td></td><td>0.18</td><td>0.26</td><td>0.55</td><td>0.088</td><td>0.87</td><td>0.18</td></tr><tr><td>Pb 铅</td><td></td><td>0.16</td><td>0.11</td><td>0.18</td><td>0.16</td><td>0.074</td><td>0.025</td></tr><tr><td>Mg镁</td><td>0.091</td><td></td><td>0.11</td><td>0.075</td><td>0.079</td><td>0.060</td><td>0.17</td></tr><tr><td>Sn 锡</td><td>0.075</td><td></td><td>0.0092</td><td>0.017</td><td>0.018</td><td>0.013</td><td>0.0076</td></tr><tr><td>Mn 锰</td><td>0.043</td><td></td><td>0.018</td><td>0.026</td><td>0.071</td><td>0.015</td><td>0.019</td></tr><tr><td>Sb 锑</td><td></td><td>0.0054</td><td>0.0026</td><td>0.0037</td><td>0.0026</td><td>0.0031</td><td>0.0017</td></tr><tr><td>cd 镉</td><td></td><td>0.0051</td><td>0.0018</td><td>0.0031</td><td>0.0024</td><td>0.0020</td><td><0.0013</td></tr><tr><td>Cr 铬</td><td>0.0026</td><td></td><td>0.0014</td><td>0.0026</td><td>0.0013</td><td>0.0010</td><td>0.0023</td></tr><tr><td>Bi</td><td></td><td>0.0019</td><td>0.0055</td><td>0.0075</td><td>0.0013</td><td>0.0038</td><td>0.000042</td></tr><tr><td>V钒</td><td></td><td>0.0018</td><td>0.00067</td><td>0.00060</td><td>0.0010</td><td>0.00038</td><td>0.00090</td></tr><tr><td>Ag 银</td><td></td><td>0.0010</td><td>0.00092</td><td>0.0011</td><td>0.0013</td><td>0.0047</td><td>0.00012</td></tr><tr><td>Be 铍</td><td></td><td>0.00075</td><td>0.00023</td><td>0.00027</td><td>0.00018</td><td>0.00015</td><td>0.00013</td></tr></table></body></html>  

汽车排气中铅化物微粒含量表2-7   


<html><body><table><tr><td>微米</td><td></td><td>个数</td><td>个数(%)</td><td>重量(%)</td></tr><tr><td>0~1</td><td></td><td>724</td><td>72.4</td><td>6.5</td></tr><tr><td>1~2</td><td></td><td>211</td><td>21.1</td><td>26.6</td></tr><tr><td>2~3</td><td></td><td>48</td><td>4.8</td><td>30.4</td></tr><tr><td>3~4</td><td></td><td>12</td><td>1.2</td><td>22.8</td></tr><tr><td>4~5</td><td></td><td>5</td><td>0.5</td><td>13.7</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/635fd49ce782bb97fec71ef9dc0b76847c806b9756b0ad0db730fc802e37ed88.jpg)  
图2-11 钠污染对集成电路C-U特性的影响  

大气尘中的重金属的影响更广泛。仍以做半导体器件的硅片来说，当其表面上的铁、铜、银的浓度从10""变化到10原子/厘米时，有效电荷值要变化2～2.5倍，如图2-12所示0。图中曲线1、2、3分别代表硅片上重金属表面浓度为10、10、10原子/厘米。重金属对彩色电视显像管是不利的，当在这种显像管涂用的荧光粉中沾污了重金属杂质后，往往使显像管的发光特性发生变化。这是因为侵入荧光粉结晶的重金属产生新的能级，成为新的发光中心，若所激发的光带在可见光部分，荧光粉就会变色，若不在可见光部  

![](output_1\images\洁净技术原理/280c4808f2546794115d21d5543c286710599de45ce78fbae4f13d69d5b9f2e9.jpg)  
图2-12 重金属对集成电路C-U特性的影响  

分，就会使亮度下降。  

重金属粒子除了对工业产品有害以外，还对人体有特殊的危害，其结果如表2-8 所列[12]。  

近二十年来，由于在制动器和离合器的材料、建筑材料和防火隔热材料方面，石棉的需用量增长很快，城市大气尘的无机性微粒中，石棉的成分增加了，研究结果表明，石棉可能致癌。  

# 2-3-3 有机性微粒  

在大气尘的有机性微粒部分，植物花粉是很重要的组成成分。图2-13表明城市大气尘中含有花粉的情况[13。大气尘中花粉的数量和季节有关，从图2-14可以看出春夏之交是花粉最多的时候‘"}。花粉的微粒一般接近单分散，比较大，图2-15就是花粉的照片「13]。所以在洁净厂房的环境绿化方面，对于树种是有要求的，应选择绿化效果快，产生花粉较少和不产生花絮的树种。  

大气尘中董金属成分对人的危害 表 2-8  


<html><body><table><tr><td>金</td><td>属</td><td>危害的部位与疾病</td><td>英美一般城市的浓度 （微克/米3）</td></tr><tr><td>Pb铅</td><td></td><td>神经、肠胃、贫血</td><td>0.2~0.3</td></tr><tr><td>Zn 锌</td><td></td><td>肠胃、肺病、皮炎</td><td>0.004~0.25</td></tr><tr><td>Cr铬</td><td></td><td>肺、癌、皮炎</td><td>0.002~0.02</td></tr><tr><td>Co钴</td><td></td><td>肺、心、皮炎</td><td>0.0007~0.004</td></tr><tr><td>Sn 锡</td><td></td><td>肺、肝、神经、皮炎</td><td>0.01~0.03</td></tr><tr><td>Ti 钛</td><td></td><td>肺、皮炎</td><td>0.01~1.0</td></tr><tr><td>Cu铜</td><td></td><td>皮炎</td><td>0.02~0.9</td></tr><tr><td>Ni 镍</td><td></td><td>神经、肺、癌、皮炎</td><td>0.002~0.2</td></tr><tr><td>V钒</td><td></td><td>肺、皮炎</td><td>0.001~0.1</td></tr><tr><td>As 砷</td><td></td><td>肺、神经、肝、肾、肠、皮癌</td><td>0.01~0.02</td></tr><tr><td>Be 铍</td><td></td><td>肺、皮炎</td><td>0.0001~0.001</td></tr><tr><td>Mn 锰</td><td></td><td>肺、神经</td><td>0.01~0.3</td></tr><tr><td>Mo 钼</td><td></td><td>神经、贫血、发育不良</td><td>0.0005~0.006</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/c3cf884b60e2101b597468918b83970472bb167396cd4359a2a31eae7390ddff.jpg)  
图 2-13大气尘中含有的花粉（中间那一颗为花粉）  

![](output_1\images\洁净技术原理/42ccbbbc185979457f11bc4ced4681f11080910acb4eefbfe7157ad4567c2c8b.jpg)  
图2-14 城市花粉数量一例  

大气尘中的有机性微粒除花粉以外，另一个重要来源是植物纤维和皮屑。在产棉和纺  

![](output_1\images\洁净技术原理/7caf393c26030099e9f6a76ed53f67dec6db79538f71d67dff898d5d44866cc1.jpg)  
图2-15 杉树花粉（30微米）  

大气尘的一般组成 表 2-9  


<html><body><table><tr><td>组</td><td>成 含有率%</td></tr><tr><td>矿物碎片、燃烧物的渣淬</td><td>10～90</td></tr><tr><td>烟、花粉</td><td>0~20</td></tr><tr><td>棉等植物纤维</td><td>5~40</td></tr><tr><td>煤、碳、水泥、混凝土等细粉</td><td>0～40</td></tr><tr><td>腐败植物、皮屑</td><td>0~10</td></tr><tr><td>金属</td><td>0~0.5</td></tr><tr><td>微生物(藻类、菌类、病毒)</td><td>极微</td></tr></table></body></html>  

织业地区，大气尘中棉纤维的数量就显著高于别的地区。  

# 2-3-4 大气尘的一般组成  

一般来说，城市和城市附近大气尘组成的趋势可如表2-9所列。  

# 2-4 大气尘的浓度  

# 2-4-1 浓度表示方法  

大气尘的浓度一般有三种表示方法：  

1.计数浓度以单位体积空气中含有的尘粒个数表示，记作粒/升；2.计重浓度以单位体积空气中含有的尘粒重量表示，记作毫克/米"；3.沉降浓度以单位时间单位面积上自然沉降下来的尘粒个数或者重量表示，记作粒/厘米·时或者吨/公里·月。  

大气尘的浓度变化很大，为了科学地确定大气尘浓度，应该区分是瞬时（一次）值还是平均值，是最大值还是最小值？或者同时给出平均、最大和最小三个数值。在平均值里还应区分是1小时平均、24小时（日）平均或月平均值，时间越长的平均值应该越小；必要时还应指明连续平均的时间，例如连续48小时的1小时平均值，或者每天白天8小时的1小时平均值等等。最大最小值也同样应指出其时间性即每日最大(小)或每月最大(小)值。  

从环境卫生角度，大气尘的浓度均采用计重浓度辅助以沉降浓度。在空气洁净技术中采用大气尘的计数浓度，但是计重浓度也有一定的参考价值，如计算过滤器负荷时还要用到它。  

# 2-4-2 计重浓度  

各国都有自己的大气尘计重浓度标准，这主要考虑到对人的健康影响。根据一些国家调查统计，随着大气尘浓度的变化，对人的影响趋势大致如表2-10所列。  

图2-16°比较直观地显示出大气尘浓度和死亡率的关系，这是一个被广泛引用的统计材料。从上述表、图都可以看出，大气尘浓度在 $\mathbf{0.2}\sim\mathbf{0.3}$ 毫克/来"以上时，对人体健康状况  

大气尘对人体健康的影响表 2-10  


<html><body><table><tr><td>浓度(微克/米3)</td><td>影 响</td></tr><tr><td>100（全年24小时平均）</td><td>慢性气管炎等疾病增加，幼 儿气喘</td></tr><tr><td>150(24小时平均)</td><td>病患者、体弱者、老人死亡</td></tr><tr><td></td><td>增加</td></tr><tr><td>300（1小时平均)</td><td>视程不到8公里，飞行困难， 死亡率增加</td></tr><tr><td>600（1小时平均)</td><td>视程不到2公里，交通事故、</td></tr><tr><td>从140降到60（年平均）</td><td>生病、死亡均增加</td></tr></table></body></html>  

对污染浓度的调查 表 2-11  


<html><body><table><tr><td></td><td>回答</td><td>比例</td><td></td></tr><tr><td>含尘浓度</td><td>0.1~0.15 (毫克/米*)</td><td>0.23~0.38 (毫克/米")</td><td></td></tr><tr><td>感到污染</td><td>10%</td><td></td><td>90%</td></tr><tr><td>不感到污染</td><td>90%</td><td></td><td>10%</td></tr></table></body></html>  

将有显著影响，表2-11所列调查材料『也证明超过0.2毫克/米可使大多数人感觉到有污染，所以很多国家都把0.2甚至0.15毫克/米看成污染的浓度界限，定为大气尘浓度的卫生标准。表2-12援引了一部分国家的大气尘计重浓度标准，较清楚地说明了这一点。  

![](output_1\images\洁净技术原理/c586945628a485ef9cb32a6270a3ec3064c68d5754dd09773efc921e9ca0a879.jpg)  
图 2-16大气尘浓度和死亡率的关系  

表中我国大气环境质量标准，区分了飘尘（指10微米以下微粒）浓度和总悬浮微粒（T.S.P，即指100微米以下的微粒）浓度，并规定飘尘浓度为参考指标。关于级别的划分，该标准是这样规定的：  

一级标准，为保护自然生态和人群健康，在长期接触情况下，不发生任何危害影响的空气质量要求；二级标准，为保护人群健康和城市、乡村的动植物，在长期和短期接触情况下，不发生伤害的空气质量要求；三级标准，为保护人群不发生急、慢性中毒和城市一般动植物（敏感者除外），正常生长的空气质量要求。  

<html><body><table><tr><td rowspan="2">国别</td><td rowspan="2">标准制定部门</td><td colspan="5">含尘浓度(毫克/标准米a)</td><td rowspan="2">规定不超过 允许限度 时间(%)</td><td rowspan="2">注</td><td rowspan="2"></td></tr><tr><td></td><td>24小时1小时 平小均平小均限度</td><td></td><td></td><td></td><td>平均时间</td></tr><tr><td>美国</td><td>1971年空气质量国 家标准</td><td>I Ⅱ类 农村 居住区 工业区</td><td>类 0.260 0.150 0.13 0.15 0.2</td><td></td><td></td><td></td><td></td><td>1年中99.7% 1年中99.7% 1年中95% 1年中95% 100% 97.8%</td><td></td></tr><tr><td rowspan="3">苏联 法国</td><td rowspan="3">1971年大气污染防 止法 建议指示值：巴黎</td><td rowspan="3"></td><td rowspan="3">0.15</td><td rowspan="3">0.1 0.2</td><td rowspan="3">0.5</td><td rowspan="3"></td><td rowspan="3">1年中95%</td><td rowspan="3">连续24小时的1小时平 均，离住宅约25米以内 任何情况下</td></tr><tr><td rowspan="2">30分钟</td></tr><tr><td>0.15 0.15</td></tr><tr><td>意大利 瑞典 西德</td><td>I类特种保护区 · 1970年准备的标准 建议指示值</td><td>1982年国家标准GB总悬浮微粒</td><td>0.35 0.30 一级标准 0.15</td><td>0.30 0.50</td><td>0.1 1.00 1.50</td><td>0.75 0.48 0.30 任何一次 任何一次</td><td>30分钟 30分钟</td><td>50% 8小时内94% 一个月99%</td></tr></table></body></html>  

该标准还规定，国家规定的自然保护区、风景游览区、名胜古迹 和疗养地等为一类区，执行一级标准；城市规划中确定的居民区、商业交通居民混合区、文化区、名胜古迹和广大农村等为二类区，执行二级标准；大气污染程度比较重的城镇和工业区以及城市交通枢纽、千线等为三类区，执行三级标准。  

# 2-4-3 计数浓度[15]  

在空气洁净技术中，最常用的是以≥0.5微米的微粒数量为准的计数浓度。以最干净的同温层（距地表10公里）来说，这样的微粒约有20粒/升，很干净的海洋上空约有2500粒/升。陆地上的计数浓度各地差别极大，就是同一地区不同时间差别也很大，比起温度这样的参数要复杂得多。所以研究这一问题，常用分成一些典型地区的办法来确定几种典型的大气尘计数浓度，一般如表2-13所列。  

国外几种典型地区大气尘计数浓度 表 2-13  


<html><body><table><tr><td>地 区</td><td>含尘浓度 (粒/升) (≥0.5微米)</td><td>文献</td><td>地 区</td><td>含尘浓度 (粒/升) (≥0.5微米)</td><td>文献</td></tr><tr><td>农村 大城市</td><td>3x104 12.5×10*</td><td rowspan="2">(16)</td><td>污染地区 普通地区</td><td>177 × 104 17.7x104</td><td rowspan="2">(18)</td></tr><tr><td>工业中心</td><td>25×10*</td><td>清洁地区</td><td>3.5x10&</td></tr><tr><td>农村 城郊 城市</td><td>10×104 20 ×10*</td><td>(17)</td><td>洁净室设计用 特别干净 特别污染</td><td>17.5×104 0.19×10* 56 X10*</td><td>(19)</td></tr></table></body></html>  

大气含尘浓度实例 表 2-14  


<html><body><table><tr><td rowspan="2">序号 地</td><td rowspan="2">点</td><td rowspan="2">出现之最大值 (粒/升)</td><td rowspan="2">持续时间</td><td rowspan="2">工业城市 市内</td><td rowspan="2">城市郊外</td><td colspan="2">非工业区、 农村</td></tr><tr><td>√</td><td>√</td></tr><tr><td>1 2 3 4 5 6</td><td>西北 北京 上海 上海 北京 天津</td><td>71250 219955 150000 300000 11月22日28000 11月24日357000 11月25日19000 11月26日203403 330000</td><td></td><td>～0.5小时 ～2小时 ～4小时 ～4小时 5分钟 12分钟 12分钟 1.5小时 0.5小时</td><td>√ √ √ √ √ √</td><td></td><td></td></tr><tr><td>7</td><td>上海</td><td>120000 200000</td><td>185000</td><td>三次中之一次 三次中之一次 十七次中之一次</td><td>√ √ √</td><td>√</td><td></td></tr><tr><td>8</td><td>汉中</td><td></td><td>290000 4000</td><td></td><td></td><td>√</td><td>√</td></tr><tr><td>9 10</td><td>西北 北京</td><td>12月15日51457</td><td>78000</td><td>15分钟 30分钟</td><td>√</td><td></td><td>√</td></tr><tr><td></td><td></td><td>12月16日94700 12月18日272425</td><td></td><td>10分钟 20分钟</td><td>√ √</td><td></td><td></td></tr><tr><td>11</td><td>天津</td><td></td><td>3月27日111622 3月28日101765</td><td></td><td>√ √</td><td></td><td></td></tr><tr><td>12</td><td>北京</td><td></td><td>3月29日187775 10630</td><td></td><td></td><td></td><td>√</td></tr><tr><td>13</td><td>西北</td><td></td><td>38000.</td><td></td><td></td><td></td><td>√</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>无锡</td><td></td><td>80000</td><td>5分钟</td><td>√</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>14</td><td></td><td></td><td></td><td></td><td></td><td>√</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>15</td><td>天津</td><td></td><td>140138</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>16</td><td>北京</td><td></td><td>10月19日52280</td><td></td><td></td><td>√</td><td></td></tr><tr><td></td><td></td><td></td><td>10月22日80320</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>10月23日209300</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>10月24日51400</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>17</td><td>洛阳</td><td></td><td>6月1日59780</td><td></td><td></td><td>√</td><td></td></tr></table></body></html>  

国内一些地区的实测大气尘计数浓度列于表2-14（这是从若干小时或24小时连续测定数据中取出的最大值），在表中，作者（参见1977年刊印的中国建筑科学研究院空气调节研究所的研究报告 $\blacktriangleleft$ 洁净室计算 $\blacktriangleright$ ）用“工业城市”、“城市郊外”和“非工业区或农村”这样三种典型地区来区分，相应的大气尘浓度可简称为“城市型”大气尘浓度、“城郊型”大气尘浓度和“农村型”大气尘浓度，当然这是很粗略的分类，是针对设计中效空气净化系统的需要提出来的。从表中可见，对于“工业城市”计数含尘浓度一般不超过$\mathsf{\pmb{3}}\mathsf{\times}\mathsf{\pmb{10}^{\mathsf{\pmb{5}}}}$ 粒/升，对于“城市郊外”一般不超过 $\scriptstyle2\times10^{5}$ 粒/升，而对于“非工业区或农村”一般不超过 $\bf{1}\times\bf{10^{5}}$ 粒/升，这样一种趋势和表2-13中的国外某些分类是相近的。但是，上述三种类型的大气尘浓度仅代表各该地区的平均水平，例如在“工业城市”地区，其中工厂密集的角落的大气尘浓度肯定要超过上述数字，而可能接近污染浓度的水平，可是遇到好的天气，或者雨后，即使是“工业城市”也可测得 $10^{4}$ 粒/升左右的浓度，而在冬季有时则又可大到 $({\bf5}\sim{\bf6})\times{\bf10^{5}}$ 粒/升甚至更高的浓度。当室外大扫除，焚烧堆拢起来的杂  

草树叶时，在附近可测到 ${\bf6\times10^{6}}$ 粒/升的高浓度。以上的分类， $\pmb{\mathscr{s}}$ 空气洁净技术措施 $\geqslant$ 中列为中效空气净化系统的室外计算浓度。  

上述计数浓度，不是指大气尘的全粒径范围，若以全部粒径（主要是0.5微米以下的）计算，则在从地表起2公里内的浮游混合层中，平均浓度为 $10^{5}{\sim}10^{6}$ 粒/升，在地表附近高达 $10^{\circ}\sim10^{\circ}$ 粒/升，其中重金属约为 $10^{4}{\sim}10^{5}$ 粒/升i20]。在全粒径微粒中，粒径在0.1微米以下的微粒通常称为凝结核。  

污染空气含尘浓度 $c>0.5$ 微米) 表2-15   


<html><body><table><tr><td>污染空气种类</td><td>浓度 (粒/升)</td><td>文献</td><td></td></tr><tr><td>美国工业大气</td><td>3.5×105</td><td>(21)</td><td></td></tr><tr><td>污染</td><td>5.6 x10s</td><td>(19)</td><td></td></tr><tr><td>发生光化学烟雾</td><td>10</td><td>(22)</td><td></td></tr><tr><td>特别污染</td><td>1.75×106</td><td>(18)</td><td></td></tr><tr><td>污染</td><td>108</td><td>(23)</td><td></td></tr><tr><td>发生烟雾</td><td>2x10é</td><td>(23)</td><td></td></tr><tr><td>我国一般工业大气</td><td>(2~3)×105</td><td>国内测定</td><td></td></tr></table></body></html>

注：大气尘中微生物浓度范围可以从每升小于1粒变化到每升几千粒。  

表2-15列出了文献上有关污染空气的计数含尘浓度，可见 $10^{6}$ 粒/升以上的数字只是在发生烟雾或光化学烟雾时偶然出现的。美国标准给出的工业大气含尘浓度是 $\mathbf{3.5}\times10^{5}$ 粒/升，我国一般工业区也大致是这个数字，所以作者曾把此值的2倍即 $\mathbf{10^{6}}$ 粒/升作为严董污染的大气含尘浓度，并作为洁净室室外计算浓度，为$\blacktriangleleft$ 空气洁净技术措施 $\gtrdot$ 所采用。  

![](output_1\images\洁净技术原理/97bbe27eb6124be9e3324aae4b003ee3bdb93d90e425f7a428de9dc4a7206487.jpg)  
图 2-17计数浓度与计重浓度的比较  

# 2-4-4计数浓度和计重浓度的对比  

大气尘计数浓度（用光散射粒子计数器测得）和计重浓度（用滤纸称重法测得）之间很难有一个明确的关系，因为影响因素太多，例如大气尘的比重可以因地区、季节而有很大不同；粒径大10倍，重量可以大 $10^{3}$ 倍，所以分散度的影响极大。这方面国内没有进行过具体的对比，图2-17上给出了国外实测对比资料²，可以作为参考。显然，计数浓度与计重浓度的相关是有一个范围的，所以作者在该图上加了两根虚线（原图上没有）。  

根据一些数据分析，计数、计重和沉降几种浓度的关系大致如表2-16所列，表中同时列出几个要求计数浓度极低的场所以作比较。  

以上对比数据仅作为参考，在实际工作中如果经常用到浓度间的换算关系，则应当针对不同情况，做出具体条件下的（什么地区的，什么季节的等等）计数浓度与计重浓度的对比曲线。  

表 2-16  

几种浓度的比较   


<html><body><table><tr><td rowspan="2">浓 度</td><td rowspan="2">工业城市</td><td rowspan="2">工业城市 郊 区 （污染地区）(中间地区)</td><td rowspan="2">非工业区 或农村 （清洁地区）</td><td rowspan="2">大洋上</td><td colspan="2">同温层</td><td rowspan="2">生产大规模 集成电路的 洁净室</td><td rowspan="2">生产被动 式激光 夜视仪器</td></tr><tr><td>10公里</td><td>40公里</td></tr><tr><td>计数浓度(粒/升)</td><td>≤3x105</td><td>≤2 ×105</td><td><105</td><td>2500</td><td>20</td><td>7</td><td>≤3</td><td>≤0.3</td></tr><tr><td>计重浓度(毫克/米3)</td><td>0.3~1</td><td>0.1~0.3</td><td><0.1</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>沉降浓度(吨/月公里)</td><td>>15</td><td><15</td><td><5</td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

# 2-5 大气尘的粒径分布  

# 2-5-1 全粒径分布  

大气尘按其全粒径的分布，如图2-18所示"")。 ${\geqslant}0.3$ 微米以上的所谓大粒子和凝结核  

![](output_1\images\洁净技术原理/57a3cbc5522ee7d8ed9f7306b96f18058992d6646794903bc6f7dc0eb31a97bd.jpg)  
图 2-18大气尘的全粒径分布  

相比，只占很小一部分，从1:15到1:5000甚至更悬殊的比例{25}  

在图 $2{\cdot}19^{\mathfrak{c}26\mathrm{~1~}}$ 和图 $2-20^{\thinspace\thinspace(\thinspace2\uptau)}$ 上援引了两种大气尘分布曲线，在这两张图上，纵坐标均为微粒半径改变一个十进对数单位时，1立方厘米大气中的悬浮微粒数，例如在图2-20上，当半径介于 $\mathbf{0.01}{\sim}0.1\$ 微米时，大陆态大气悬浮微粒浓度为 $\bf{10^{4}}$  

粒/厘米。这两张图虽然在0.1微米以下出现了差别，这可能是浓度最大值随不同的污染程度而有不同的漂移所引起的，但是此外则基本上是一致的。而且就以图2-20上的三种状态来说，也是基本一致的。  

# 2-5-2在双对数纸上的分布  

图2-21是作者根据国内外实测数据绘制的在双对数纸上的大气尘粒径分布""，看上去其趋势是明显的，从图中可见，有一部分曲线在2～5微米之间的斜度变缓，表明大粒径的灰尘的比例增加。其原因可能与采样有关，如果采样高度不够，则受地面影啊较大，但一般不会在有明显起尘时采样，故大于5微米的尘粒并没有明显增加。  

从这些曲线作者导出了如下关系式{""：  

$$
\frac{N_{\theta_{1}}}{N_{\theta_{2}}}=\left(\frac{d_{1}}{d_{2}}\right)^{-n}
$$  

式中 ${\mathbf{}}N_{\partial}$ ,-一粒径 $\geq d_{\tau}$ 的微粒总数（粒/升）；  

${\mathbf{}}N_{\mathbf{}_{d}}$ —粒径 $\geq d_{\mathrm{:}}$ 的微粒总数（粒/升）；$\pmb{n}$ ——分布指数。  

这个关系式主要适用于 $_{0.3\sim10}$ 微米的微粒。  

![](output_1\images\洁净技术原理/4b989dc360108449d5c00def228e39041d718f64ffe133c1b50bed503f0acc03.jpg)  
图2-19 城市大气悬浮微粒分布的测定例  

![](output_1\images\洁净技术原理/064f46ba78444d71bce3a502aeb775fba800d2e2bdfa6d3d1b7fe99d84fd6d8b.jpg)  
图2-20大气中三种状态悬浮微粒的分布曲线A一大气中可能产生的小微粒的数目； $\textbf{\^B}$ 一大陆态；C一最大值随污染增加而漂移； $\pmb{D}$ 一海洋态； $\pmb{\cal E}$ 一本底态(非常清洁，能见度极好）  

如果以≥dz的微粒总数为100%，则 Na 显然就是 ${\geqslant}d_{\tt1}$ 的微粒总数占全部微粒（即$\geq d_{2}$ 的微粒）总数的百分比，其意义和除尘书中的筛上分布是相同的。不过通常的筛上分布是以重量浓度为依据，所表示的微粒总量没有粒径的限制。在空气洁净技术中，一般是以 ${\geqslant}0.3$ 微米或 ${\geqslant}0.5$ 微米的微粒数作为微粒总数，当然这可以由测定条件或需要决定。因此，式（2-1）又可写成：  

$$
\scriptstyle R_{a}=\left({\frac{d}{d_{\circ}}}\right)^{-n}
$$  

式中 $\scriptstyle{\mathcal{R}}_{d}$ 一粒径 $\geq d$ 的微粒数对粒径 $\geq d_{0}$ 的微粒总数的百分比，即以 ${\pmb d}_{\bullet}$ 为基准的筛上分布 $(\%)$ 3  

$\pmb{d}$ ——粒径；  
$d_{\circ}$ 一粒径，以 $\geq d_{0}$ 的微粒总数作为 $100\%$ 。通常取 $\pmb{d}_{\circ}$ 为0.3微米或0.5微米。  

分布指数 $\pmb{n}$ 一般变化在 $\mathbf{2}{\sim}2.3$ 之间，也有大于2.3甚至3的，一般取2.15。根据式（2-1）或式（2-2）即可求出标准的大气尘粒径的统计分布，如表2-17和表2-18所列，因此，如果测出了作为标准的、粒径 $\geq d_{\circ}$ 的微粒总数，就可预测粒径 $\geqslant d$ 的微粒总数。  

例如由粒子计数器测出粒径 ${\geqslant}0.3$ 微米的大气尘浓度为 $\mathsf{\pmb{3.5}}\mathsf{\times}\mathsf{\pmb{10}^{\mathsf{5}}}$ 粒/升，求 $\geq6$ 微米的微粒浓度。  

由式（2-1）：  

$$
N_{6}{=}3.5{\times}10^{5}\Big(\frac{6}{0.3}\Big)^{-2.15}{=}3.5{\times}10^{5}{\times}0.0016{=}560
$$  

![](output_1\images\洁净技术原理/9c6bef8d8a7efb1c8a70922b3bd935d5e342af5ba711a00be9b706613dfa0eda.jpg)  
图2-21 大气尘粒径分布  

1一北京沙河；2—西北临潼；3—北京北郊；4—北京昌平；5—无锡；6—汉中；7—北京；8—北京；9—北京；10—北京北郊；11—上海；12—上海；13——西北户县；14-天津；15—美国工业大气；16——上海；17——天津；18—日本都内大田区；19—日本兵库县郊外；20—日本名古屋郊外；21—日本神奈川县中心区；22—日本东京平均污染区；23一日本千叶县清洁区；24—日本东京烟雾时  

<html><body><table><tr><td>粒径</td><td>相对频率</td><td>粒径</td><td>累积频率</td><td>粒径</td><td>相对频率</td><td>粒径</td><td>累积频率</td></tr><tr><td>(微米)</td><td>(%)</td><td>(微米)</td><td>(%)</td><td>(微米)</td><td>(%)</td><td>(微米)</td><td>(%)</td></tr><tr><td>0.3</td><td>46</td><td>M0.3</td><td>100</td><td>1.2</td><td>2</td><td>≥1.2</td><td>5</td></tr><tr><td>0.4</td><td>20</td><td>≥0.4</td><td>54</td><td>1.5</td><td>1</td><td>M1.5</td><td>3</td></tr><tr><td>0.5</td><td>11</td><td>M0.5</td><td>34</td><td>1.8</td><td>1</td><td>M1.8</td><td>2</td></tr><tr><td>0.6</td><td>11</td><td>≥0.6</td><td>23</td><td>2.4</td><td>0.7</td><td>V2.4</td><td>1</td></tr><tr><td>0.8</td><td>5</td><td>M0.8</td><td>12</td><td>4.8</td><td>0.3</td><td>M4.8</td><td>0.3</td></tr><tr><td>1.0</td><td>2</td><td>≥1.0</td><td>7</td><td></td><td></td><td></td><td></td></tr></table></body></html>  

统计的大气尘粒径（0.3微米以上）分布 表 2-17  
统计的大气尘粒径（0.5微米以上）分布 表 2-18  


<html><body><table><tr><td>粒径</td><td>相对频率</td><td>粒径</td><td>累积频率</td><td>粒径</td><td>相对频率</td><td>粒径</td><td>累积频率</td></tr><tr><td>(微米)</td><td>(%)</td><td>(微米)</td><td>(%)</td><td>(微米)</td><td>(%)</td><td>(微米)</td><td>(%)</td></tr><tr><td>0.5</td><td>33</td><td>M0.5</td><td>100</td><td>1.5</td><td>3</td><td>≥1.5</td><td>9</td></tr><tr><td>0.6</td><td>31</td><td>≥0.6</td><td>67</td><td>1.8</td><td>3</td><td>M1.8</td><td>6</td></tr><tr><td>0.8</td><td>15</td><td>≥0.8</td><td>36</td><td>2.4</td><td>2</td><td>≥2.4</td><td>3</td></tr><tr><td>1.0</td><td>6</td><td>≥1.0</td><td>21</td><td>4.8</td><td>1</td><td>≥4.8</td><td>1</td></tr><tr><td>1.2</td><td>６</td><td>≥1.2</td><td>15</td><td></td><td></td><td></td><td></td></tr></table></body></html>  

关于大气尘的统计分布关系，德国的研究者最早指出，大气尘中微粒数量随着粒径的增大而显著减少，其关系是反比于微粒半径的3次方。主要 由国内实测数据 得到 的式（2-1），所反映的统计分布关系，和国外得到的结果「²是完全一致的。所以按式（2-1）在双对数纸上得到的直线，平行于美国工业大气尘的统计曲线，这就更说明地球上大气尘的分布规律应是基本一致的。  

在图2-22上将前述四种典型地区的大气尘分布绘制出来，并将图2-20上的大陆态和本底态的分布换算后转画上去。对于大陆态，从0.2微米以上即呈直线关系，对于本底态则从0.5微米以上呈直线关系，而且彼此差不多是平行的，若用式（2-1）来描写它们，指数项相当于一2.9。从图2-22可看出两点重要之处：一是大气尘在双对数纸上的分布的直线性，具有一般的规律；二是当大气尘浓度较低时，例如相当于本底态或还要洁净的环境，这种直线性在0.5微米以下，特别是0.3微米以下，可能是不适合的。这对于制定空气洁净度等级曲线时是需要注意的。  

大气尘的粒径分布为什么具有这样的规律性？有人企图从大气尘的某些成分的形成上去找原因。例如已经发现脆性材料（如煤、岩石）在被破碎时所产生的细的微粒，大小非常一致。一切研磨过程，不论是有意识地用机械工具研磨还是日常的摩损，都会产生大小有规律的尘粒。至于工业尘的粒径分布也是有一定规律的，如图2-23所示[29]，基本是平行的；而大自然产生的花粉则也有着如图2-24那样的规律分布°。  

大气尘的分布是一个十分重要的问题，它的统计分布虽有一定规律，但是具体的大气尘分布又是多变的，与统计分布曲线可能相差较远，这和很多因素有关，因此，需要加以区别对待和研究。  

![](output_1\images\洁净技术原理/44a3be1ce334dd32a2675a27d2566c908ca9e63ed025d69e773791d423deb161.jpg)  

![](output_1\images\洁净技术原理/11ff252194e92502efaf947fb03375e217a46034de27d99fa376ff474d77f1e7.jpg)  
图 2-23一些工业尘的粒径分布1一发生炉煤气；2一转炉氧气炼钢；3—平炉炼钢；4—氧吹精炼铅；5—氧化钛；6—氧化锡；7—燃油锅炉;8一烧结炉；9一水泥干燥窑；10—煤粉炉；11—水泥骨料干燥窑；12—化铁炉  
图2-22 大陆态和本底态大气尘在双对数纸上的分布  

1—严重污染；2一工业城市；3一工业城市郊区；  
4一非工业区或农村；5一大陆态；6—本底态  

![](output_1\images\洁净技术原理/9f64a948abb31f6daa5b590735059aa6284b7fc22bdbdbb4dc0e009ba7869740.jpg)  
图2-24花粉孢子的粒径分布 1一含羞草；2—楼草；3—葱；4— 凤仙花；5一紫色鸭跖草；6一蒲黄； 7一鸡儿肠莱；8一石松子；9一蒲公 英；10—凤尾草；11—红椿；12一维 菊；13—西番莲；14—宫人草；15— 郁金香；16一杜鹃；17—松叶牡丹； 18一木槿  

# 2-6 影响大气尘浓度和分布的因素  

# 2-6-1 风的影响  

在现代城市中大气尘发生源的主要形式可分为点（烟囱等排放装置）、线（机动车密集的道路）和面（工业区），而起传播污染的主要作用是风。  

风给人的一般印象总是和尘土联系起来，刮风就有土。但这只不过是指刮阵风吹起地面尘土的情况，再有如北京冬季由蒙古高原刮来的含砂风，刮得天空都变成暗黄色。就大部分情况来说，由于污染物在大气中的排放浓度与总排放量成正比，而与平均风速成反比，所以风速增加一倍，下风侧污染物浓度则可减少一半。这是环境保护方面的一般常  

识。国外有关的专门研究报告提到，当比较精细的用尘埃粒子计数器研究大气尘的特性时可以发现，测得低的大气尘浓度往往是因有风的缘故[24]{31]，例如当风速从0变化到4米/秒时，含尘浓度变化见表 $2{\cdot}19^{\mathfrak{r}251}$  

表 2-19  


<html><body><table><tr><td>风速米/秒</td><td>0</td><td>2</td><td>4</td></tr><tr><td>浓度粒/升</td><td>346000</td><td>230000</td><td>84000</td></tr></table></body></html>  

图2-25是发生台风时一天的测定结果²}，浓度和风速的同步性非常明显，而且还可以看出稍有一点滞后，在最大风速过去后可以看到出现了浓度的最低值。浓度和风速成反比的道理是很容易明白的，如图2-26所示。  

![](output_1\images\洁净技术原理/d996440fc2b90cc6cd9cf5eab7c721ab009187953e9603f329b776e0f224b885.jpg)  
图2-25 风速和浓度的关系  

由于我国地处中低纬度的欧亚大陆东岸，西风被西藏高原阻隔而且受到季风的破坏，所以北出长城南下海南岛的东部广大地区，冬季皆盛行西北风，其中东北的哈尔滨长春一带冬季以西风或西南风为多，夏季东部从南到北，刮偏南风，西南地区为西南季风，春季则由偏北风过渡到偏南风，秋季相反。  

所以，东部季风区，一般全年有两个盛行风向，例如：  

![](output_1\images\洁净技术原理/d80d26791d6508361d45c00ed809b3fc1a10078ab2a9758174000ff9e82eb49e.jpg)  
图 2-26 风速作用示意  

沈阳 南风，占 $26\%$ ；北风，占 $17\%$   
北京 北风，占 $26\%$ ；南风，占 $15\%$   
济南 西南风，占 $20\%$ ；东北风，占 $19\%$   
武汉 北风，占 $21\%$ ；东北风，占 $19\%$ 3东南风，占 $15\%$   
南京 东北风，占 $21\%$ ；东南风，占 $19\%$   
广州 北风，占 $17\%$ ；东风，占 $16\%$ ；东南风，占 $14\%$  

鉴于出现两个主导风向，则主导风向上风侧可以避免污染的概念就失去实际意义。同时风的影响不仅取决于风频，而且取决于风速。风频小而风速也小时，则其下风侧的污染可能增大。所以，这里提出污染风频的概念{3}：  

污染风频=定向盛行风频×-定向盛行平均风速 全年平均风速例如北京丰台，冬季盛行风为北风，风频为 $17\%$ ；夏季西南风和南风，风频分别为 $17\%$ 和$14\%$ ，因夏季风速小，按污染风频计算，则全年西南风上升为最重要的盛行风。这就是说，北风不一定是主导风向，而北风和西南风都是重要的盛行风。  

污染风频对于洁净室在总图上的位置有重要意义。当只有一个主要盛行风向时，洁净室或洁净区要尽量布置在盛行风向的上风侧。当有两个盛行风向时，则应布置在一侧。可以看图2-27，偏北盛行风和偏南盛行风是相对的，在这种情况下，洁净室或洁净区域显然最好布置在厂区的左下、右上两方。中间为一般区域。所谓污染区域，包括锅炉房、堆煤场、建筑工地、排放污染的车间等。所谓一般区域则为一般生产车间、办公设施等。洁净区域是在左下方好还是在右上方好，还可以进一步着左、右两侧的风频。如果右侧风频（或污染风频）最小，则洁净区域就应当布置在左下方，右上方改为布置为污染区域。  

![](output_1\images\洁净技术原理/c0ade23eaa3c174b917f1d3275ced01a7d6d547e9f6cac22bc22b3e362083288.jpg)  
图2-27 根据污染风频确定洁净室位置的例子之一  

再看图2-28。两个盛行风方是相交的，此时洁净室或洁净区域就应布置在右侧。  

![](output_1\images\洁净技术原理/4b454a9590ca21b6383e9b11e14db0d6f74cdf40672556c0ca601acbfa38f6b6.jpg)  
图2-28 根据污染风频确定洁净室位置的例子之二  

# 2-6-2 湿度的影响  

1.基本过程  

本章开始即已指出，广义的大气尘包括固态微粒和液态微粒两部分，而粒径从0.1微米直至0.001微米之间的微粒虽也属于永久性大气尘的范围，但是被专门叫做凝结核。  

凝结核分为两类，一类是吸水性很强的而且能溶于水的，如氯化钠和硫酸盐一类称为溶解性凝结核；另一类是不溶于水但能被水湿润的，如土壤粒子、矿石粒子和烟灰粒子等，称为吸湿性凝结核。  

硫酸盐一类溶解性凝结核的产生量，主要是在水汽参与下由SO到硫酸雾的形成多少所决定，所以空气中水汽的含量即绝对湿度，是影响这类微粒数量的重要因素。溶解性凝结核吸湿后开始溶解为溶液，并使自身不断增大。  

对于非溶解性凝结核，水汽在其上凝结主要取决于表面过饱和度 $\frac{E_{r m}-E}{E}\left(\left.E_{r m}\right.$ 为液滴上的饱和水汽压，E为空气的饱和水汽压），凝结核愈大，发生凝结时所要求的表面过饱和度愈小，即允许E越大，也就是空气的相对湿度可以愈小；反之，相对湿度越大，则可使更小的凝结核吸湿增大。  

因此，如果认为只有相对湿度或者只有绝对湿度是影响大气尘浓度的因素，是不全面的。绝对湿度主要影响溶解性凝结核初始的吸湿，而凝结核进一步溶解和增大（后者包括非溶解性凝结核）则主要取决于相对湿度。  

曾经有人提出，当相对湿度达到95%时，和=40%时相比，微粒半径要增大1.3倍。  

由于计数测尘的仪器一般都有一个粒径下限，当凝结核吸湿而增大以后，使大量小的不可测的微粒超过这一下限而进入到可测的范围，这就不仅使测得的大气尘计数浓度升高了，而且小微粒的比重也变大了。经常用光散射式粒子计数器或光电浊度计测定大气尘时会发现，早晨的浓度特别是小微粒的浓度要大得多，这就是因为早晨的湿度较高甚至出现雾气的结果（当然，还有水汽分子噪声的叠加对仪器的影响）。因此，遇到这种情况不必感到意外，太阳出来后不久，浓度就会有所下降，当然一般仍高于其他时间的测定值。  

下面是有关的具体测定结果。  

图2-29（α）是国外的测定结果，测定仪器为美国的粒子计数器，图中黑色圆点代表相对湿度在80%以上的测定数据，可见在这种高相对湿度下，测定数据较多的落在图的下方，表明1微米以上的微粒数量对于0.3微米以上微粒数量的比例减小了，也就是说，此时大粒子少了，小粒子多了。  

-图2-29（b）是用国产粒子计数器测定的结果，也有同样的趋势，只是由于缺乏小浓度下的数据，没有上面那张图明显罢了。  

# 2.相关程度  

由图2-30到图2-31是属于“非工业区或农村型”大气尘计数浓度和相对湿度、绝对湿度等气象参数日变化趋势的实例。在这些图中，纵坐标用水汽分压力e的大小即毫巴（mbar）来表示，在常温范围内，1毫巴=0.75毫米汞柱。从图上可以明显看出，大气尘浓度的日变化趋势基本上与相对湿度和绝对湿度的变化趋势相同。  

相对湿度和绝对湿度对大气尘浓度都有影响，哪一个影响更突出，还没有很充分的数据可以说明。但根据一些测定结果的分析，可以提出相对湿度对大气尘浓度的影响比绝对湿度的影响可能更突出的看法。若据前述的相对湿度对两类凝结核的增大都有影响来看，这是可能存在的趋势。  

![](output_1\images\洁净技术原理/3f19beb99ceace7ca52793cbd4b7bfb9ca9a8deeb23f1edac2abe0cac7ffe84a.jpg)  
图2-29 相对湿度和小微粒所占比例的关系  

3.大气尘的日变化模型  

大气尘浓度的日变化确实很复杂，但是从前面的图2-30到2-32仍可看出这样一种趋势：早（ $\scriptstyle7\sim9$ 时左右）、晚（ $\scriptstyle{\mathtt{17}}\sim{\mathtt{19}}$ 时左右）大气尘浓度一般出现波峰，中午或午后出现  

![](output_1\images\洁净技术原理/638b53508ae97372c3213b4b3c5475cf7afd3feb00e30075ab8afbcfd4a36322.jpg)  
图2-301980年3月15日河北兴隆大气尘日变化  

![](output_1\images\洁净技术原理/94774c6f7b1616d365a3769c17973cf400997647ca04e0762a04fb9427051428.jpg)  
图2-311980年3月16日河北兴隆大气尘日变化  

波谷。  

图2-33、图2-34和图2-35则是属于“城市型”和“市郊型”大气尘浓度的日变化趋势。由于城市中影响大气尘浓度的因素更复杂，所以从这几幅图也可以看出，市区大气尘的日变化比“农村型”的复杂。一天中可能有几个小波峰和小波谷。不过，早晚的波峰和中午前后的波谷还是明显存在的。图2-36是国外大气尘浓度测定一例[31，图中箭头是作者引用时加画的，可见也具有这种趋势。文献上具有这种趋势的实测结果还时有所见，就不一一引用了。因此，能否用一种模型说明这种趋势，这就是如图2-37所设想的“W”形模型。图中上部是主要受湿度影响的日变化，下部则是其他影响也较大的情况，即前者属于“农村型”，后者相当于“城市型”。关于大气尘浓度日变化趋势的原因可能和前述的影响大气尘浓度变化的湿度和 $\mathsf{S O}_{2}$ 含量这两个因素的日变化趋势有关，因为若干测定结果证明这两个因素的日变化趋势也具有“W”形13。  

![](output_1\images\洁净技术原理/8b9bdfb363b4e8b819333576fbc14bd2c75f7f73e6aa4e80f8c66f5a1f8794e8.jpg)  
图2-321980年3月17～18日河北兴隆大气尘日变化  

![](output_1\images\洁净技术原理/625066750a4a45c23476b9cfb1867bae7040228a065ba640ddd502dee889f51f.jpg)  
图2-331980年8月 $\mathbf{1}{\sim}\mathbf{2}$ 日北京德胜门外铁塔下大气尘浓度的日变化  

![](output_1\images\洁净技术原理/20a45c825d544574cf21d54ddc36b83c0f8ec77265d24f672c8ecdb586975d50.jpg)  
图2-341975年12月24日上海市区大气尘浓度的日变化  

![](output_1\images\洁净技术原理/27e7ea0b07552b58086e60b90352d9854d85ddf9fc48d3200b4850ff2af402bd.jpg)  
图2-351 1976年4月20日西北某地郊区大气尘浓度的日变化  

![](output_1\images\洁净技术原理/2170881bed088d45309ceda48977add9c6f078285d7c25cf30534e4e73d8de74.jpg)  
图2-36 日本大气尘浓度日变化一例  

![](output_1\images\洁净技术原理/6defc69d269f6059610ccc3d3a80da2eb98386a868baff1d81b36659877bc78b.jpg)  
图2-37 大气尘浓度的“W”形模型  

# 2-6-3 高度的影响  

离地面高度不同，对所测大气尘浓度也有很大影响。对一远郊工厂区大气尘计重浓度测定结果是：离地1.5米为0.15毫克/米，离地5.3米为0.134毫克/米，离地8.5米为0.138毫克/米"。一个具体的垂直分布如图2-38所示[2，可见近地面处空气中浓度达到最大，然后急剧下降。最大的第二层在22米高的屋顶上（房屋烟囱把微尘带到空中去），最大的第三层在50、60米处，是工厂烟气污染层。如果地面交通量较小，浓度最大的第一层也可能出现在离地20米左右{"}，见表2-20。  

![](output_1\images\洁净技术原理/27a80085cc6f0fdb2428277bf33797694f77e22ee8da345cc171c2a22eb4acd5.jpg)  
图2-38来比锡中心区大气尘垂直分布  

大气尘垂直分布一例 表2-20  


<html><body><table><tr><td rowspan="2">地面上高度 (米)</td><td colspan="2">大气尘浓度 (粒/升)</td></tr><tr><td>≥0.5微米</td><td>≥5微米</td></tr><tr><td>1</td><td>3.19 ×104</td><td>49</td></tr><tr><td>17</td><td>4.33 X104</td><td>29</td></tr><tr><td>30</td><td>3.98 x104</td><td>28</td></tr></table></body></html>  

总之，由于具体环境不同，在含尘浓度的垂直分布中可能有一层二层甚至三层最大值，一般是离地5～15米处的含尘浓度受地面影响较小，较稳定，所以日本环境厅在有关规定中提出大气尘采样高度以 ${\mathfrak{s}}{\sim}10$ 米为最好"。在国内，1979年由中国医学科学院环境卫生监测站编订的《全球大气监测工作条例》(草案)，也规定采样口应在3～4米高度以上。  

# 2-6-4 绿化的影响  

绿化对于降低大气尘浓度有一定作用，表2-21是实际测定的空旷地带与绿化地带大气含尘浓度的比较{"}。  

空旷地带与绿化地带大气含尘浓度比较 表 2-21  


<html><body><table><tr><td>与污染源的距离及方向</td><td>绿化 情 况</td><td>大气含尘浓度 （毫克/米3）</td><td>绿化减尘率 (%)</td></tr><tr><td rowspan="2">东南(测定时处于下风向) 360米</td><td>空 旷 地</td><td>1.5</td><td rowspan="2">53.3</td></tr><tr><td>悬铃木(郁闭度0.9)林下</td><td>0.7</td></tr><tr><td rowspan="2">西南(测定时处于下风向) 360米</td><td>空 旷 地</td><td>2.7</td><td rowspan="2">37.1</td></tr><tr><td>刺树丛背后</td><td>1.4</td></tr><tr><td rowspan="2">东(测定时处于下风向) 250米</td><td>空旷地</td><td>0.5</td><td rowspan="2">60</td></tr><tr><td>木，林度高1.9）背后</td><td>0.2</td></tr></table></body></html>  

根据研究，一般叶片宽大，平展，硬挺而风吹不易晃动，叶面粗糙多茸毛，总叶量又大的树木，有利于滞尘，例如悬铃木这种树木，树冠高大，叶密而总面积又大，它的减尘率就高。  

# 参考文献  

[1]B.Φerr: 《ArmOoΦepHa HbIxb》, 1961.  
2] H,A,Φykc, $\ll$ 气溶胶力学 $\gg$ (顾震潮等译)，科学出版社，1960。  
［3］田尻昭英： $\Rsh\ I\lrcorner\ I\lrcorner\ U$ 重量澧度测定法》，空気清净，V12，N4， $20\sim53$ ，1974.  
［4］原田朗： $\ll$ 大気 $\phi\mathbf{,\vec{v}_{\vec{\mathbf{\theta}}}}$ 污染》，1973。  
［5］本間克典： $\ll$ 光化学 $\boldsymbol{\mathsf{\Sigma}}_{\boldsymbol{\mathsf{P}}}$ 生時の粒子状物買，空気清净，V12，5，16～26，1975.  
［6］本间克典： $\ll$ 室内空气 $\oslash$ 污染機構清净度 $\oslash$ 計測視 $\gg$ ，建築設備，N202，39，1967。  
［7］王明星等： $\ll$ 大气气溶胶采样和化学分析技术 $\gg$ ，环境科学丛刊，N2，1～10，1981。  
［8］石橘多聞、西仁一， $\bigstar$ 公害·衡生工学大系Ⅲ $\gg$ ，1966.  
［9］黄绍铨等： $\ll$ 发射光谱测定大气飘尘中的微量元素 $\gg$ ，环境科学丛刊，N2， $\pmb{24}\sim\pmb{31}$ ，1981.  
[10].4.高洛托： $\ll$ 半导体器件和集成电路生产中的洁净 $\gg$ (四机部第十设计院译)，1978。  
[11] $\bigstar$ 在集成电路的制造中环境、供应和材料的控制 $\gg$ ，科技参考(半导体)，N2，1973。  
［12］中国科学技术情报研究所： $\pmb{\mathscr{k}}$ 大气污染及其防治 $\gg$ (国外公害概况之十)，1973。  
［13］齐藤洋三： $\measuredangle$ 花粉の疫学 $\gg$ ，空気清净，V.9，N8， $\pmb{7}\sim\pmb{14}$ ，1972。  
［14］木村菊二： $\alpha$ 室内 $\mathbfcal{O}$ 空気污染》，空気清净，V14，N4，23～31，1976。  
［15］许钟麟： $\ll$ 我国大气尘的计数浓度与粒径分布 $\gg$ ，环境科学，V1，N4， $20\sim23$ ，1980。  
[16] P.F.HOHe3OB,P.B,3HaHeHCKHH: 《OOeCHbIABaHEe BOSAyWHOH CpeAH B “IHCTEIX KOMHaTaX">;B04OCHaOReHHe H CAHHTaPHaA TeXHHKa, $\pmb{163},29\sim32$ ，1973.  
［17］藤崎英夫： $\ll$ 精密工装置 $\mathbfcal{P}$ 窦际 $\gg$ ，空気调和之冷凍。V11，N10，99～108，1971。  
［18］平介： $\X Y Y-Y Y-\angle D$ 計面設計 $\gtrdot$ ，空気调和冷凍，V13，N1，75～88，1973。  
［19］金井邦助：《の設計運》，空気清净，8，第2别册， $63\sim83$ ，1971。  
［20］木村菊二： $x=T=\sqrt{\pi}\pi\textcircled{1}$ 相对激度测定法》，空気清净，V12，N4，61～69，1974。  
[21] P.A.Austin, S.W.Timmerman, 《Design and Operation of Clean Room>, 1965.  
[22]平介： $\alpha$ 工業製品·医学大気污染の影の对策》，空調和冷凍，0，2，33～40, 1970.  
[23]］ 野田耕臣： $\ll$ 精密-，空気调和凍，10，10，64～75，1970。  
［24］新津靖等： $\measuredangle$ 大気中浮 $\bullet\bullet$ 性状研究(第2報) $\blacktriangleright$ ，空気调和·衡生工学，V41，N4，1\~8, 1967.  
[25] P.A.Kratzer: $\underset{\mathbf{\theta}}{\ltimes}$ 城市气候》(谢克宽译》，中国工业出版社，1963。  
[26]K.T.Whitby、 B.Y.H.Liu, 《Atmospheric Aerosol Size Distributions >, Preprint of P.T.S., Oct, 36\~46, 1969.[27]  R.G.Reeves等 $\ll$ 遥感手册 $\gg$ 第一分册(汤定元等译)，国防工业出版社，1979。  
[28]R.G.Dorman, $\measuredangle$ Dust Control and Air Cleaning >, 1973.  
［29］大野長太郎； $\ll$ 除集技术 $\gg$ ，公害对策技术開凳(PPM時增刊)，N7，106～142，1972。  
[30］三輪茂雄等： $\ll$ 花粉·孢子の粒度分布上密度测定》，粉体工学研究会话，V9，N2,102～104，1972.[31]］ 沼熟： $\ll$ 外気中の浮游埃量 $\textcircled{\varnothing}$ 楚動之室内 $\sim$ 影馨》，建学会文報告集，第64号，79～85, 1960.  
[32］新津靖等： $\ll$ 大気中浮の性状研究(第1報) $\gg$ ，空気調和·衡生工学，V40，N11,1\~13, 1966.[33］北京大学地质地理系城市地理小组： $\ll$ 风与城市规划 $\gg$ ，环境保护，N2， $16\sim23$ ，1974。［34］许钟麟、吴植娱：《关于湿度对大气尘计数浓度的某些影响》，中国环境科学，N6，59～65，1982。［35］刘万军、赵国珍：《沈阳地区气象场结构与大气污染》，环境科学，V2，N2，26～31，1981。[36］王淑芳等： $\ll$ 北京城近郊区大气污染评价的气质模式》，中国环境科学，N1，46～53，1981。[37]］内山满：《-の設計施工の調查秸果》，空気調和·衡生工学，V46，N4，19～25，1972。［38］江苏省植物研究所等：《城市绿化对净化空气的作用》，环境科学，N6，49～51，1978。  

# 第三章对微粒的过滤机理  

# 3-1 概述  

要把固态或液态的微粒从气溶胶中分离出来，一般有以下四种办法：  

1.机械分离：重力除尘器、惯性除尘器、旋风除尘器。  
2.电力分离：单级静电除尘器、双级静电除尘器等。  
3.洗涤分离：喷雾洗涤除尘器、水膜除尘器、文氏管除尘器等。  
4.过滤分离：填充式过滤器、袋式过滤器等。  

从空气洁净技术以净化空气为主要目的来看，空气中微粒浓度很低（相对于工业除尘来说），微粒尺寸很小，而且要确保末级过滤效果的可靠，所以主要采用带有阻隔性质的过滤分离来清除气流中的微粒，其次也常采用电力分离的办法。  

阻隔性质的微粒过滤器按微粒被捕集的位置可以分为两大类，一为表面过滤器，二为深层过滤器。  

表面过滤器有金属网、多孔板等形式。微粒在表面被捕集。用纤维素酯（硝酸纤维素或醋酸纤维素）制成的化学微孔滤膜，外观似白色的纸，性质也属于表面过滤器。这种滤膜厚度一般在几十微米左右，表面带有大量静电荷，均匀地分布着 $\phantom{+}0.1\sim10$ 微米的圆孔，孔径可以在制膜时加以控制，平均每平方厘米面积上有 $\bf{\sigma}^{\prime}\it{10^{7}}\mathrm{\sim}\bf{10^{8}}$ 个小孔，孔隙率高达 $\mathbf{\boldsymbol{70}}\sim$ $80\%$ 。这些孔沿厚度方向可以近似看成毛细管。比孔径大的微粒通过它时， $100\%$ 可被截留于表面。有人认为，滤膜能阻留的最小微粒达到其平均孔径的 $1/10{\sim}1/15$ 。图3-1即为表面过滤器的结构和其捕集微粒的示意。  

深层过滤器又分为高填充率和低填充率（又称为低空隙率和高空隙率）两种。微粒的 （a)单一带子模型（平板）；（b）单一圆筒模型（金属网）；（c）小孔模型（微孔多孔板）  

![](output_1\images\洁净技术原理/441cc540d288293c23e90016e10d6054eedfb62902c1a1239800f4fc9d937f40.jpg)  
图 3-1 表面过滤器  

捕集发生在表面和层内。  

填充率以 $\pmb{\alpha}$ 表示：  

# 过滤层（如纤维层）的比重α=过滤材料（如纤维）的比重  

高填充率（ $\pmb{\alpha}>0.2)$ 深层过滤器结构多样，如颗粒填充层（砂砾层、活性炭层等）、各种成形多孔质滤材、各种厚层滤纸，以及上述孔径较小的微孔滤膜，这些孔在厚度方向相当于毛细管。其结构和捕集粒子的原理示于图3-2。  

低填充率（ $\pmb{\alpha}<0.2)$ 深层过滤器有各种纤维填充层过滤器、薄层滤纸高效过滤器和发泡性滤材过滤器等。其结构和捕集粒子的原理示于图3-3。  

![](output_1\images\洁净技术原理/a332bbe069ba97ddeb0cacba345a2c16c93362c39fa84c6f32fa38b3ec36eb62.jpg)  
图3-2 高填充率深层过滤器（毛细管模型）  

![](output_1\images\洁净技术原理/d69b02f9bf30de4dc85c15c6ec49938cb72bed5884f455ce1d576e8d957bfd94.jpg)  
图3-3低填充率深层过滤器（孤立圆柱模型）  

表面过滤器捕集微粒的机理虽然简单，但绝大部分效率极低，实用意义极小。其中微孔滤膜过滤器则相反，具有极高的效率，它除用于液体过滤外，主要用于采样过滤器和要求特别高的无尘无菌系统的末级过滤器，比纤维过滤器更可靠。  

高填充率深层过滤器内部毛细管结构极其复杂，对微粒的捕集机理也就极其复杂，迄今几乎没有人进行过理论上的研究。  

低填充率深层过滤器特别是纤维过滤器（包括纤维填充层过滤器、无纺布过滤器和薄层滤纸高效过滤器），虽然内部纤维配置也很复杂，但是由于空隙率较大（见图3-4和图3-5），允许将构成过滤层的纤维孤立地看待，从而可简化研究步骤。而且此类过滤器阻力不大，效率很高，实用意义很大，特别在空气洁净技术领域内应用极广，所以受到重视。对这种过滤器过滤机理的研究，已经有了较深的理论和实验的基础。本章将着重介绍这种纤维过滤器对微粒的过滤机理。至于较常使用的属于电力分离的电除尘器，将在下一章结合具体结构讨论其集尘机理。  

![](output_1\images\洁净技术原理/dcb9a0d535fba25a44e66d69b5a92221dbf7c7aa870ace39adddc0ababbf0273.jpg)  
图3-4国产玻璃纤维滤材结构C $\pmb{\eta=99.99999\%}$ 放大10000倍)  

![](output_1\images\洁净技术原理/4f8f1ec9e0c669d0b59fc401bf3a937115bc91411feda431587f28beb3145f84.jpg)  

# 3-2 过滤器中的基本过滤过程  

被过滤微粒的性质、过滤材料的性质以及它们相互间的作用，对过滤过程都有极重要的影响。较多的研究者倾向于把这种过滤过程归结为两个阶段。  

第一阶段称为稳定阶段，在这个阶段里，过滤器对微粒的捕集效率和阻力是不随时间而改变的，而是由过滤器的固有结构、微粒的性质和气流的特点决定。在这个阶段里，过滤器结构由于微粒沉积等原因而引起的厚度上的变化是很小的。对于过滤微粒浓度很低的气流，例如在空气洁净技术中过滤室内空气，这个阶段对于过滤器就很重要了。  

第二阶段称为不稳定阶段，在这个阶段里，捕集效率和阻力不取决于微粒的性能，而是随着时间的变化而变化，主要是随着微粒的沉积、气体的侵蚀、水蒸汽的影响等变化。尽管这一阶段和上一阶段相比要长得多，并且对一般工业过滤器有决定意义，但是在空气洁净技术中意义不大。  

# 3-3 纤维过滤器的过滤机理  

根据现在已得出的结论，在纤维过滤器的第一阶段过滤过程中，捕集微粒的作用不是一种，而是至少有五种。  

# $3-3-1$ 拦截（或称接触、钩住）效应  

在纤维层内纤维错综排列，形成无数网格。当某一尺寸的微粒沿着气流流线刚好运动到纤维表面附近时，假使从流线（也是微粒的中心线）到纤维表面的距离等于或小于微粒半径（如图3-6， $r_{1}{<}r_{1}{+}r_{p})$ ，微粒就在纤维表面被拦截而沉积下来，这种作用称为拦截效应（图3-6）。筛子效应也属于拦截效应。  

![](output_1\images\洁净技术原理/342b203b00b6ff1fdea1a0b1ac323d5fd321de3679581513470a10ea03c641b1.jpg)  
图3-6 拦截效应  

但是，拦截效应或筛子效应不是纤维过滤器中过滤微粒的唯一的或者主要的效应，更不能把纤维过滤器象筛子一样看待。筛子仅仅筛去尺寸大于其孔径的微粒，而在纤维过滤器中，并不是所有小于纤维网格网眼的微粒都能穿透过去，最容易穿透的是某一定大小的微粒。微粒也并不都是在纤维层表面被筛分一沉积，如果是这样，过滤器的阻力将由于微粒把网眼堵塞而迅速上升，但事实并不如此。在纤维过滤器内微粒一般都深入纤维层内很多，因而在纤维过滤器中，微粒的被捕集还有其他作用。  

# 3-3-2 惯性效应  

由于纤维排列复杂，所以气流在纤维层内穿过时，其流线要屡经激烈的拐弯。当微粒质量较大或者速度（可以看成气流的速度）较大，在流线拐弯时，微粒由于惯性来不及跟随流线同时绕过纤维，因而脱离流线向纤维靠近，并碰撞在纤维上而沉积下来（图3-7，位置 $\pmb{a}$ ）。  

![](output_1\images\洁净技术原理/a8293bffe222d0d8cdde876bc9f21099e502d2b7fe179dff3b209d0df09ec99c.jpg)  
图 3-7 惯性效应（a）和惯性拦截效应（b）  

# 3-3-3 扩散效应  

由于气体分子热运动对微粒的碰撞而产生的微粒的布朗运动，对于越小的微粒越显著。常温下0.1微米的微粒每秒钟扩散距离达17微米，比纤维间距离大几倍至几十倍，这就使微粒有更大的机会运动到纤维表面而沉积下来（图3-8，位置 $\pmb{a}$ ），而大于0.3微米的微粒其布朗运动减弱，一般不足以靠布朗运动使其离开流线碰撞到纤维上面去。  

![](output_1\images\洁净技术原理/0fdc96dcdddcbe7087943988c6104c48cb7ba357bdcb562dccc3eed0048d2241.jpg)  
图3-8扩散效应（a）和扩散拦截效应（b）  

# ．3-3-4·重力效应  

微粒通过纤维层时，在重力作用下发生脱离流线的位移，也就是因重力沉降而沉积在纤维上（图3-9，图3-10）。由于气流通过纤维过滤器特别是通过滤纸过滤器的时间远小于1秒钟，因而对于直径小于0.5微米的微粒，当它还没有沉降到纤维上时已通过了纤维层，所以重力沉降完全可以忽略。  

![](output_1\images\洁净技术原理/566da8d86eeb2e665165a2fad7b19b79e08302c1a2252e8e8e65a576a9211987.jpg)  
图 3-9 重力效应（重力与气流方向平行)  

![](output_1\images\洁净技术原理/ea7957f5d966e44be40ccc80dc8699922aae9f1a24dabb7e01d166db92399701.jpg)  
图 3-10 重力接触效应（重力与气流方向垂直）  

# 3-3-5 静电效应  

由于种种原因，纤维和微粒都可能带上电荷，产生吸引微粒的静电效应（图3-11），但除了有意识的使纤维或微粒带电外，若是在纤维处理过程中因摩擦带上电荷，或因微粒感应而使纤维表面带电，则这种电荷既不能长时间存在，电场强度也很弱，产生的吸引力很小，可以完全忽略。 1y  

![](output_1\images\洁净技术原理/6309da8a689bac9d2f1d33cb231f5cd0d6c019fca38f2f28974b15dc09265b1e.jpg)  
图 3-11 静电和静电接触效应  

在一个纤维过滤器内，微粒被捕集可能由于所有机理的作用，也可能由于一种或某几种机理的作用，这要根据微粒的尺寸、密度、纤维粗细、纤维层的填充率、气流速度等条件决定。  

# 3-4 计算纤维过滤器效率的步骤  

在纤维过滤器内对微粒的捕集虽然有上述几种效应，但是若要对它们作精细的数学描述则是非常困难的。通常应用简化模型并配合足够可靠的实验数据，得出半经验公式，而且由这些公式计算的结果也不可能完全和实验结果相符合。所以，进行这些计算还不是为了获得精确的数据，而主要是为了进行定性分析和比较。  

对于低填充率纤维过滤器效率的计算，迄今仍以孤立圆柱法为其理论基础。这一方法是兰米尔（Langmuir）‘²提出的，它假定：  

1.过滤器是由许多同种材料的单独的圆柱形纤维构成的均一体系；  
2.纤维垂直于气流分布，彼此相距足够远；  
3.微粒是球形的；  
4.纤维表面是干净的，因此只考虑第一阶段的效率；  
5.接触并沉积于纤维的微粒不再飞散。  

在孤立圆柱法基础上，付克斯（ΦyKC）等3又从纯理论角度加以发展；而在高效滤纸过滤器方面，井伊谷等“从实验方面做了补充研究。根据这些研究，对纤维过滤器包括滤纸过滤器效率的计算一般按以下步骤：  

1.根据微粒的性质、过滤器的性能和条件，确定五种捕集微粒的效应中起主要作用的一种或几种（一般只考虑拦截、惯性和扩散效应）；  

2.计算孤立的单根纤维对确定的每一种效应的捕集微粒的效率7"；  

3.计算出孤立的单根纤维在几种效应共同作用下的总捕集效率；  

4.考虑相邻纤维间互相于涉的影响，计算出过滤器内（即不是孤立的）单根纤维的总甫集效率 $\eta_{\Sigma^{3}}$  

5.根据对数穿透定律，由 $\pmb{\eta_{\pmb{z}}}$ 计算过滤器捕集微粒的总效率，即过滤器效率 $\pmb{\eta}$ 。  

# 3-5 孤立单根纤维对微粒的捕集效率——孤立圆柱法  

# $3-5-1$ 拦截捕集效率  

按照图3-6，拦截效应仅仅由于几何作用一直接拦截或接触（钩住）而发生，由于把纤维看作圆柱形（从图3-5可见，特别是玻璃纤维，为规则的圆柱形），所以纤维应该捕  

集到的微粒则是面对纤维，宽度为 $d_{f}$ （纤维直径）的这股气流中的所有微粒，参看图3-12的上部。所有这些微粒全被捕集到则效率就是 $100\%$ 。但是这股气流在到达纤维之前一定距离即开始绕流，所以微粒可能被捕集的范围（只讨论 $\pmb{x}$ 轴上部）仅在 $\begin{array}{r}{\pmb{y}=}\end{array}$ $\pmb{r_{\uparrow}}$ 到 $\boldsymbol{y}_{1}=\boldsymbol{r}_{\flat}+\boldsymbol{r}_{\flat}$ 之间（ $\pmb{r_{p}}.$ 一微粒半径， $\pmb{r_{f}}$ 一纤维半径），参看图3-12的下部。 $\pmb{y}$ 为从圆柱轴到气流中任一点的距离。  

![](output_1\images\洁净技术原理/809e05fc149f63f5267aa8afafa6c2c200bf305d658e350bdd533e081d0556f3.jpg)  
图 3-12 拦截捕集微粒的范围  

这股气流宽度为 $\mathfrak{r}_{\mathfrak{p}}$ ，比原来面对纤维的那股气流宽度要小，  

所以拦截捕集效率也就是一种拦截捕集几率，小于1。因而将等于在单位长度纤维上，在这一范围相当于r的厚度内，单位时间流过的微粒数，对于流过纤维一面的总微粒数之比。由于假定微粒浓度是均匀的，也就相应于流量之比。  

对于单位长度的纤维，在纤维轴线一面流过纤维的流量将是纤维半径和无限远处气流速度的乘积，等于 $r_{\uparrow}u_{\downarrow}$ 在单位纤维长度上，流过 $\pmb{r_{f}}$ 到 ${r_{1}+r_{p}}$ 之间的流量（所有被捕集的微粒都在这个气流中）等于 $\int\limits_{\tau_{f}}^{\tau_{f}+\tau_{p}}u_{\frac{\alpha}{2}}d y,$ ，所以拦截捕集效率为：  

$$
\displaystyle{\operatorname{\tt\gamma}_{\eta_{R}^{\prime}=\frac{\epsilon_{f}^{\prime}}{\epsilon_{f}u}}^{\frac{r_{f}+r_{p}}{\eta_{\chi}}}d y}
$$  

由于  

$$
\frac{r_{1}+r_{0}}{\frac{\displaystyle\int_{\frac{\pi}{2}}u_{\frac{\alpha}{2}}d y}{u}=y_{\tt B}}.
$$  

所以也可以写成：  

$$
\eta_{R}^{\prime}{=}\frac{W_{R}}{r_{f}u}{=}\frac{y_{R}}{r_{f}}
$$  

式中y&——由于拦截效应可以捕集到的有效的微粒轨迹在无限远处距纤维 轴线的宽度（无限远在实际上考虑为足够远）；  

$\boldsymbol{\mathbf{W_{R}}}$ —宽度 $y_{\tt R}$ 内的流量。  

，所以，在某种效应作用下，孤立圆柱可以捕集到的有效的微粒轨迹在无限远处距纤维轴线的宽度与纤维半径之比，就被定义为这种效应下的捕集效率。  

根据流体力学，对于一般的粘性流，当 $\mathbf{Re}<\mathbf{1}$ ，在圆柱附近角座标的速度场是²：  

$$
u_{\nu}{=}\frac{u\cos\theta}{2(2{-}\mathrm{lnRe})}\Big(1{-}\frac{r_{f}^{2}}{y^{2}}{-}2\mathrm{ln}\frac{y}{r_{f}}\Big)
$$  

$$
u_{\theta}{=}\frac{u\sin\theta.}{2(2-\ln\mathrm{Re})}\Big(1{-}\frac{r_{f}^{2}}{y^{2}}{+}2\ln\frac{y}{r_{t}}\Big)
$$  

式中 $u_{\nu\mathrm{~}}u_{\theta}$ —圆柱附近径向和切向的速度;  

$\pmb{u}$ -一在 $\pmb\theta$ 为0或 $\pmb{\pi}$ 方向上距圆柱无限远处的速度；$\pmb\theta$ -——半径和水平轴间夹角；Re-—雷诺数。  

在 $\pmb{\theta}=\frac{\pmb{\pi}}{2}$ 时，切线方向速度等于：  

$$
u_{\theta=\frac{\alpha}{2}=\frac{u}{2(2-\ln\mathrm{Re})}}\Big(1-\frac{r_{\uparrow}^{2}}{y^{2}}+2\ln\frac{y}{r_{\mathrm{f}}}\Big)
$$  

所以  

$$
\begin{array}{r l r}{\lefteqn{\sum_{t_{f}}^{\tau_{f}+\tau_{p}}u_{\frac{\pi}{2}}d y=\frac{u r_{t}}{2(2-\ln\mathrm{Re})}\Big[2\left(1+\frac{r_{p}}{r_{t}}\right)\ln\left(1+\frac{r_{p}}{r_{t}}\right)}}\\ &{}&{-\left(1+\frac{r_{p}}{r_{t}}\right)+\frac{1}{1+\frac{r_{p}}{r_{t}}}\Big]}\end{array}
$$  

$$
\eta_{R}^{\prime}{=}\frac{1}{2(2\mathrm{-}\ln\mathrm{{Re}})}\bigg[2(1{+}R)\ln(1{+}R){-}(1{+}R){+}\frac{1}{1{+}R}\bigg]
$$  

从这个公式可知，拦截捕集效率是 $\tt R e$ 和 $R{=}\frac{r_{p}}{r_{t}}$ 的函数， $\pmb{R}$ 称为拦截参数，是描述在拦截机理作用下的沉积效应的。  

此外，木村、井伊谷"根据圆柱边界层内速度分布的近似式得到：  

$$
\eta_{R}^{\prime}{=}\frac{1}{3}\ \mathrm{Re}^{\frac{1}{2}}R^{2}
$$  

# 3-5-2惯性捕集效率  

根据和式（3-2）相似的定义，由图3-7可知，在极限轨迹情况下，惯性捕集效率应由下式表达：  

$$
\eta_{s t}^{\prime}=\frac{W_{s t}}{r_{t}u}
$$  

$\boldsymbol{\mathbf{\mathit{W}}}_{\mathbf{\mathit{st}}}$ 是在惯性捕集宽度内的流量。它与做曲线运动的微粒的惯性力和速度分布这两个因素有关，而不是仅决定于 $\cdot_{r_{p}}$ 这一层的厚度，所以必须解运动方程。考虑到气流的阻力，在小Re数（一般不超过1）和微粒作曲线运动时的方程具有以下形式：  

$$
\left.\begin{array}{c}{{m\frac{d v_{s}}{d t}=-6\pi\mu r_{p}(v_{s}-u_{o})+F_{s}}}\\ {{m\frac{d v_{y}}{d t}=-6\pi\mu r_{p}(v_{s}-u_{y})+F_{s}}}\end{array}\right\}
$$  

式中， $v_{x_{3}}v_{y}$ 为微粒速度沿 $\pmb{x}$ 和y轴的分量； $u_{x_{3}}\ u_{y}$ 为气流速度沿 $\pmb{x}$ 和 $\pmb{y}$ 轴的分量； $F_{z_{3}}^{}\textbf{\em F}_{y}$ 为外力沿 $\pmb{x}$ 和 $\pmb{y}$ 轴的分量； $\pmb{\mu}$ 为流体的粘滞系数。但是对这个非线性微分方程的解是很困难的，一般都采用近似的办法或者得出半经验的公式。这些公式具有如下形式：  

$$
\eta_{\delta\mathfrak{t}}^{\prime}{=}\mathfrak{f}(S t,\ \mathbb{R}\mathfrak{e})
$$  

由于以后讲到的计算不用单纯的 $\pmb{\eta}_{B}^{\prime},$ ，这里就不引用具体数据了，只是着重说明一下 $s t$ 。  

$$
S t{=}\frac{2}{9}~\frac{r_{p}^{2}\rho_{p}u c}{\mu r_{t}}
$$  

式中 $\rho_{p}$ ——微粒密度（公斤/米）；  

$\pmb{\mu}$ —一气体粘滞系数（帕·秒）;  

$\pmb{c}$ ———考虑微粒滑动的修正系数，见第五章。  

、 $s t$ 是无因次数，称为惯性参数，其物理意义是代表作用于微粒的惯性力和空气阻力之比。当 $\pmb{S t}\rightarrow\pmb{0}$ 时，惯性力消失，微粒和气流速度趋于一致；而当在一个极小的 $^{s t}$ 值一临界值时，微粒的惯性不能克服气流对它的吸引，因而不能在纤维表面沉积下来。假使 $\_s t$ 数不超过0.1，则惯性捕集效率很小。惯性捕集效率随着 $\mathbf{\nabla}\cdot\mathbf{s}_{t}$ 数的增加（即随着气流速度、微粒大小和密度的增加以及纤维尺寸的减小）而增加。  

# 3-5-3扩散捕集效率  

高度分散的微粒的乱运动使微粒在各个方向上自由位移，假使一根孤立圆柱一纤维一位于这种气溶胶中，微粒将在它的表面上沉积，从相邻的气流层中被排除出来，这个范围大约在 $30^{\circ}\leqslant\theta\leqslant150^{\circ}$ 之内，如图3-13所示。  

当 $\theta=\frac{\pi}{2}$ 时，设这个扩散层的厚度为 $\pmb{x}_{0}$ ,相当于拦截作用时由 $\pmb{r_{f}}$ 到 $r_{t}+r_{p}$ 这个范围，  

兰米尔（Langmuir.） $\mathbf{r}\otimes\mathbf{j}$ 计算出了：  

$$
\frac{x_{0}}{r_{t}}{=}\Big[1.12\frac{\left(2{-}\ln\mathrm{Re}\right)D}{r_{t}u}\Big]^{1/3}
$$  

式中 $D$ ——气体扩散系数。  

根据和式（3-2）相似的定义，可以应用式（3-3）得到扩散捕集效率，这是因为该效率主要取决于扩散层厚度这个纯几何因素。所以有：  

$$
\eta_{D}^{\prime}{=}\frac{1}{2(2{-}\mathrm{lnRe})}\bigg[2\bigg(1{+}\frac{x_{\circ}}{r_{t}}\bigg)\mathrm{ln}\bigg(1{+}\frac{x_{\circ}}{r_{t}}\bigg)
$$  

$$
-(1+\frac{x_{0}}{r_{t}})+\frac{1}{1+\frac{x_{0}}{r_{t}}}\biggr]
$$  

将式（3-8）代入此式即可。  

此外，扩散至单位长度圆柱上的微粒流量是$\boldsymbol{\sigma}\boldsymbol{d}_{t}\boldsymbol{k}$ ， $\pmb{k}$ 为传质系数（米/秒），则根据和式（3-2）相似的定义，得到[6]  

![](output_1\images\洁净技术原理/0d082bcd4c2bb7671b81a512a89bd3af1344bca3c06a94bf624357bef1ba1c44.jpg)  
图 3-13 微粒扩散沉积的范围  

$$
\eta_{D}^{\prime}{=}\frac{\pi r_{\mathrm{f}}k}{r_{\mathrm{f}}u}{=}{\pi}\frac{\mathrm{Sh}}{\mathrm{ReSc}}{=}{\pi}\frac{\mathrm{Sh}}{\mathrm{Pe}}
$$  

式中  

Sh-—宣乌特数 $\scriptstyle(={\frac{k d_{\mathrm{f}}}{D}})_{3}$ Sc——斯密特数 $\scriptstyle(={\frac{\nu}{D}})_{3}$ Pe-—培克列数 $\scriptstyle(={\frac{d_{f}u}{D}})$ $\nu$ —气体的运动粘滞系数。  

# $3-5-4$ 重力捕集效率  

根据效率的定义式，对于重力沉降显然可以写成：  

$$
\eta_{o}^{\prime}=-\frac{v_{s}r_{t}}{u r_{t}}\cdot=\frac{v_{s}}{u}
$$  

式中 $\boldsymbol{v}_{s}$ -—沉降速度;$\pmb{\mathscr{u}}$ ——气流速度。  

旦是根据付克斯（ $\Phi$ yKC）等°的研究，还应增加一个和 $\pmb{R}$ 有关的项，即  

当气流垂直于纤维表面从上而下流过时：  

$$
\eta_{a}^{\prime}{=}(1{+}R)\frac{v_{s}}{u}
$$  

当气流垂直于纤维表面从下而上流过时：  

$$
\eta_{a}^{\prime}{=}{-}(1{+}R){-}\frac{v_{s}}{u}
$$  

当气流平行于纤维表面流过时：  

$$
\eta_{a}^{\prime}=\overline{{\left(\frac{v_{s}}{u}\right)^{2}}}
$$  

# 3-5-5 孤立单根纤维对微粒的总捕集效率  

前面已经指出，一般情况下，重力效应和静电效应可以忽略，则纤维的主要过滤（捕  

集）机理就是拦截效应、惯性效应和扩散效应。如果某种机理发生作用时，另几种机理完全不起作用，则单位长度的孤立单一纤维对微粒的总捕集效率显然就是这三种独立的捕集效率之和。即:  

$$
\eta_{\bar{x}}^{\prime}{=}\eta_{R}^{\prime}{+}\eta_{B}^{\prime}{_t}+\eta_{D}^{\prime}
$$  

但是，实际上这几种机理是同时发生作用的。从图3-7上可以看到，即使在惯性作用下微粒如果没有和纤维发生碰撞，则本不应被捕集，但如果其轨迹（即中心线）正好达到距纤维表面为 $\boldsymbol{r}_{\flat}$ 的程度，则由于拦截效应起作用仍可被捕集。这就是惯性拦截效应。这就是说，纤维可以捕集到的微粒轨迹，在无限远处距轴线的距离，既不是拦截效应时的 $y_{\tt R}$ ，也不是惯性效应时的 $y_{s t}$ ，而是扩大到这两种效应都存在时的 $y_{B t,\mathbf{R}}$ 。戴维斯(Davies)"在  

![](output_1\images\洁净技术原理/849149927f78c068059bb45d9563279b070dd275b0d3cf055d681be40f0cd0a3.jpg)  
图3-14 惯性拦截效率  

小Re（一般不超过1）时给出如下公式：  

$$
\eta_{\delta t,\bar{R}}^{\prime}=0.16[R+(0.25+0.4R)S t-0.0263R S t^{\circ}]
$$  

式中包含了 $\mathbf{\mathcal{S}}t$ 和 $\scriptstyle{\pmb R}$ ，说明该效率和惯性与拦截两种效应都有关系。  

此外，也可应用吉川障°用电子计算机计算所得的曲线（图3-14）进行计算。吉冈直哉等°也用电子计算机获得了相似的结果。  

同样，在图3-8上也可看到，即使在扩散作用下微粒轨迹没有能达到纤维表面，而是达到了距表面为 $\pmb{r_{p}}$ 的范围，也将由于拦截效应使这些微粒被捕集，这就是扩散拦截效应。这就是说，纤维可以捕集到的微粒轨迹在无限远处距轴线的距离，既不是拦截效应时的$y_{R}$ ，也不是扩散效应时的 $y_{D}$ ，而是扩大到这两种效应都存在时的 $y_{D,\mathcal{R}_{\tilde{0}}}$ 按照和式（3-2）相同的定义，由式（3-10）可以写出：  

$$
\begin{array}{c}{\eta_{D,R}^{\prime}{=}\frac{\boldsymbol{\pi}(r_{t}+r_{P}){k}}{r_{t}{u}}{=}\frac{\boldsymbol{\pi}r_{t}{k}}{r_{t}{u}}{+}\frac{\boldsymbol{\frac{r_{P}}{r_{t}}}{\boldsymbol{r}_{t}}}{r_{t}{u}}}\\ {\displaystyle{=}\frac{\boldsymbol{\pi}(1+R){r}_{t}{k}}{r_{t}{u}}{=}\boldsymbol{\pi}(1{+}R)\frac{\mathrm{Sh}}{\mathrm{Pe}}}\end{array}
$$  

所以，孤立单一纤维对微粒的总捕集效率又可表示为：  

$$
\eta_{\Sigma}^{\prime}{=}\eta_{\delta t.\mathbf{R}}^{\prime}{+}\eta_{D.\bar{\kappa}}^{\prime}
$$  

# 3-6过滤器内单根纤维对微粒的捕集效率——纤维干涉的影响和修正方法  

孤立单根纤维捕集微粒的作用如前所述，但是，过滤器（纤维填充层或者滤纸）情况更复杂，纤维的空间方向、密度、纤维与纤维的组合形式都不相同，纤维周围的速度场和孤立纤维周围的速度场也是不同的。因此对单根纤维的效率需要进行纤维干涉的修正。由于纤维填充密度越大，这种干涉影响将越大，所以在修正系数中都包含看填充率 $\pmb{\alpha}$ 。下面着重介绍三种修正计算方法。  

# 3-6-1 有效半径法  

这一方法主要是由戴维斯（Davies）『²'针对小Re数（一般不超过1）提出的，比较早。先在式（3-16）基础上提出三种效应共同作用下的效率：  

$$
\eta_{z}^{\prime}=0.16\bigg[R+(0.25+0.4R)\bigg(S t+\frac{2}{\mathrm{Pe}}\bigg)-0.0263\bigg(S t+\frac{2}{\mathrm{Pe}}\bigg)^{2}\bigg]
$$  

和式（3-16）相比，多了一项 $\frac{2}{\mathrm{Pe}}$ ，其中培克列数 $\mathtt{P e}$ 是扩散系数 $D$ 的函数，其倒数称为扩散参数，用 $D e$ 表示。这就使 $\pmb{\eta}_{\pmb{z}}^{\prime}$ 和三种效应都有联系。  

进一步考虑了相邻纤维的影响之后，采用所谓有效半径，并引进含有纤维填充率α的修正，得到了单位长度的单一纤维对微粒的总捕集效率：  

$$
\eta_{3}=\eta_{5}^{\prime}+(10.9\alpha-17\alpha^{2})\biggl[R+(0.25+0.4R)\Bigl(S t+\frac{2}{\mathrm{Pe}}\Bigr)-0.0263\Bigl(S t+\frac{2}{\mathrm{Pe}}\Bigr)^{2}\biggr]
$$  

当α<0.02时，公式中各参数所用纤维半径为真实平均半径，当α>0.02时，则采用纤维  

的有效半径 $\pmb{r}_{t a}$ 代替真实平均半径。有效半径可根据过滤器阻力的实验数据 $\pmb{\mathscr{s}}\mathbf{P}_{\pmb{\alpha}}$ 求得：  

$$
r_{\mathrm{\Delta}t a}^{2}=\frac{17.5\mu u H}{A P_{a}}\alpha^{1.5}(1+52\alpha^{1.5})
$$  

![](output_1\images\洁净技术原理/35db5995b0d8dc8920a5358a936b13b7b2f0162b01cd8f4c6bc165ff2b58ee51.jpg)  
  
图 3-15 $\eta_{\pmb{\Sigma}}$ 的计算值与实验值的比较  

式中 $\pmb{H}$ ——过滤层厚度（米）；  

$\pmb{u}$ 滤速（米/秒）；  

$\pmb{\mu}$ ， 气体粘滞系数（帕·秒）；  

$\scriptstyle\mathbf{\pmb{\mathscr{\Delta}}}\displaystyle\pmb{\mathscr{\Delta}}\displaystyle\pmb{\mathscr{P}}_{\pmb{\mathscr{\Phi}}}$ -——过滤器阻力实验值（牛顿/米"）。  

用这个方法计算的结果精度较差，见图 $3-$ $15^{(2)}$  

# 3-6-2结构不均匀系数法  

这个方法由付克斯（ΦyKc）等提出°，直接给出过滤器内单一纤维在各种效应下的效率，用下式计算：  

$$
\eta_{D}{=}2.9k^{-1/3}\mathrm{Pe}^{-2/3}{+}0.624\mathrm{Pe}^{-1}
$$  

$$
\begin{array}{r l r}{\mathrm{.}}&{{}}&{\eta_{R}{=}(2k)^{-1}\big[(1{+}R)^{-1}{-}(1{+}R){+}(1{+}R)\ln(1{+}R)\big]}\end{array}
$$  

$$
f(D\cdot R){=}1.24k^{-0.6}\mathrm{Pe}^{-0.5}R^{2/3}
$$  

$$
\eta_{B t,R}=(2k)^{-2}I\mathrm{St}
$$  

$$
I{=}(296{-}28\alpha^{0.62})R^{2}{-}2.75R^{2.8}
$$  

其中 ${\bf f}({\bf{\boldsymbol{D}}}{\cdot}{\bf{\mathcal{R}}})$ 为考虑拦截对扩散影响的捕集效率， $_{\imath}$ 为考虑拦截对惯性捕集效率影响的参数。  

单一纤维的总捕集效率为：  

$$
\eta_{S}{=}e(\eta_{D}{+}\eta_{R}{+}\mathfrak{f}(D{\cdot}R){+}\eta_{B t.R})
$$  

以上式子中的 $\pmb{k}$ 和 $z$ ，皆是考虑纤维干涉影响的系数：  

$$
\begin{array}{c}{k=-\frac{1}{2}\ln\alpha-0.65}\\ {\phantom{\frac{1}{2}}\varepsilon=\frac{F_{B}}{F_{F}}}\end{array}
$$  

$\pmb{\mathscr{E}}$ 又称为结构不均匀系数，代表作用在理想过滤器中单位长度纤维上的力和作用在真实过滤器中单位长度纤维上的力之比。  

$\pmb{F_{B}}$ 由理论方程决定：  

$$
\stackrel{\cdot}{F}_{s}=\stackrel{4\pi}{-1.151g\alpha-0.52}
$$  

$\pmb{F}_{\pmb{F}}$ 主要决定于过滤器阻力的实验数据 $\pmb{\mathscr{\Delta}P_{\pmb{\alpha}}}$ ，即  

$$
F_{\mathrm{F}}=\frac{\varDelta P_{a}\pi d_{f}^{2}}{\alpha\mu u\bar{H}}
$$  

${\pmb{F}}_{\pmb{B}}$ 和 ${{\pmb{F}}_{\pmb{F}}}$ 都是无量纲数。  

付克斯除了考虑上述的纤维于涉的修正外，还考虑了当纤维很细接近空气分子自由行程 $\lambda$ 时，也要引入气体介质在纤维表面的滑动的修正，不过这一影响一般很小，这里就不引述了。  

用这个方法计算比较复杂，但和实验值符合得较好，见图3-15。  

# 3-6-3 实验系数法  

1955年陈家镛教授{"°用实验确定了过滤器内单根纤维在纤维干涉影响下的捕集效率与孤立单一纤维捕集效率之间的关系：  

$$
\eta_{\mathrm{{s}}}{=}\eta_{\Sigma}^{\prime}(1{+}4.5\alpha)
$$  

式中 $\pmb{\eta}_{\pmb{z}}^{\prime}$ 按式（3-18）计算。由于这个公式很简单，便于计算，而且实验也证实计算结果和实验值比较接近，所以目前在有关文献中都使用这个式子。  

# 3-6-4半经验公式法  

这一方法是由井伊谷等"于1970年针对滤纸过滤器提出的，认为可以把滤纸过滤器看作是纤维层过滤器沿厚度方向压缩而成的。所以可以应用纤维层过滤器的考虑方法，并具体按照纤维层过滤器的扩散效应和拦截效应占支配地位时的单一纤维理论捕集效率（忽略了惯性效率）去整理实验数据。实验是在纤维直径从0.92到17.7微米，纤维填充率 $\pmb{\alpha}$ 从0.091到0.292这一相当宽的范围内进行的。于是得到孤立单一纤维总捕集效率的半经验公式：  

$$
\eta_{\Sigma}^{\prime}{=}20A_{0}R^{2}
$$  

式中 $\scriptstyle A_{0}$ 为不含干涉效果的单一纤维周围的理论流函数系数  

$$
A_{\circ}{=}\frac{1}{2(2-\mathrm{ln}\mathrm{Re})}
$$  

最后整理得出过滤器内单一纤维总捕集效率为  

$$
\eta_{s}{=}\eta_{s}^{\prime}(1{+}10^{6}\alpha^{6})
$$  

这一计算方法将得到效率随粒径减小而增加的单一关系，而反映不出有一个对应最低效率的粒径。  

# 3-7 计算纤维过滤器总效率的对数穿透定律  

# 3-7-1 对数穿透定律  

在计算了纤维过滤器内单根纤维捕集效率之后，就可以计算整个过滤器的效率 $\pmb{\eta}$ ，这就需要应用对数穿透定律。  

先看一下图3-16所示的过滤层。  

![](output_1\images\洁净技术原理/a11ee1dcb26ee70750113f3462e59044385298697ebe9a045726c2daf3938f9c.jpg)  
图3-16 过滤器内捕集微粒的单元体积  

假定这一过滤层内的纤维是单一直径的，均匀垂直于气流方向布置着的。如果气流以初始微粒浓度 $\ensuremath{\boldsymbol{N}}_{\bullet}$ 和速度 $\pmb{u}$ 通过滤层，从滤层出来后的浓度变为 $\pmb{N}$ ，则通过过滤层浓度的变化，也就是浓度的减小，应该等于在滤层内被纤维所捕集的微粒数目。  

![](output_1\images\洁净技术原理/9ff3056859115347303e7d6c2eed672ab6da6f8eb9e239d52d9e6cffb5aa7599.jpg)  

现在来研究一下单元体积——具有单位面积S和厚度 $d h$ 的层——的情况。如果单位时间内通过单元层uS后浓度变化为 $d N$ ，则此时减小的微粒数目是一uSdN。  

前面已经求出过滤器内单一的单位长度纤维捕集效率 $\eta_{\mathfrak{s}}$ ，根据捕集效率定义的公式（3-1），可以知道在单位时间内，单位长度纤维所能捕集的微粒数目是 $\eta_{z}d_{t}u^{\prime}N$ ， $\pmb{u}^{\prime}$ 是通过纤维间气流的平均速度，应有  

$$
\pmb{u}^{\prime}=\frac{\pmb{u}}{1-\pmb{\alpha}}
$$  

$\mathbf{}d_{f}\mathbf{\boldsymbol{u}}^{\prime}$ 代表流经纤维的体积流量。  

通过 $\pmb{\mathscr{u}}\pmb{S}$ 这一单元层，微粒浓度减少了一uSdN；而微粒浓度是 $\pmb{N}$ 的气流在经过这一层时被全长为 $\pmb{L}$ 的纤维捕集到的微粒数是 $\eta_{z}d_{f}u^{\prime}N L$ ，这两者应平衡：  

$$
-u S d N{=}\eta_{\bar{s}}d_{f}u^{\prime}N L
$$  

。 $\pmb{L}$ 为单元层中纤维总长：  

$$
\scriptstyle L={\frac{4\alpha S d\hbar}{\pi d_{f}^{2}}}
$$  

$$
-u S d N{=}{\eta}_{\mathrm{{z}}}{d}_{\mathrm{{f}}}u{\frac{4S N\alpha{d}{h}}{(1{-}\alpha){\pi}d_{f}^{2}}}
$$  

$$
\scriptstyle-{\frac{\alpha N}{N}}={\frac{4\alpha\eta_{\tt S}}{(1-\alpha)\pi d_{t}}}d h
$$  

积分后得：  

$$
\begin{array}{r}{\ln N{=}{-}\frac{4^{\alpha H}\eta_{s}}{(1-\alpha)\pi d_{t}}{+}c}\end{array}
$$  

当 $\scriptstyle{H=0}$ 时，微粒将全部透过，即 $\scriptstyle N=N_{\circ}$ 0  

$$
\mathbf{ln}{\mathbf{}}N_{\circ}{=}C
$$  

将 $\pmb{c}$ 代入式（3-38）即得：  

$$
\scriptstyle\mathbf{ln}{\frac{N}{N_{0}}}=-{\frac{4\alpha H\eta_{\perp}}{(1-\alpha)\pi d_{t}}}
$$  

若令 $\kappa^{\prime}{=}\frac{N}{N_{\mathrm{o}}}$ ，代入上式并变换为常用对数( $\scriptstyle1\mathbf{g}x=0.434\ln x\ )$ ，得到：  

$$
1\mathrm{g}K^{\prime}\mathrm{=}-0.55\frac{\alpha H\eta_{\mathrm{3}}}{(1-\alpha)d_{\mathrm{f}}}
$$  

$\kappa^{\prime}$ 以小数表示。如果以 $K{=}K^{\prime}\times\frac{100}{100}$ 100” 称为过滤器的穿透率，则上式变为：  

$$
\mathrm{lg}K{=}2{-}0.55\frac{\alpha H\eta_{s}}{(1{-}\alpha)d_{\mathrm{f}}}
$$  

求出 $\kappa$ ，则  

$$
\pmb{\eta}=\frac{100}{100}-\kappa
$$  

例如， $\scriptstyle1\mathbf{g}\kappa=0.95$ ，则 $\kappa{=}8.9\%$ ， $\eta=\frac{100-8.9}{100}=91.1\%.$ 。或者，引用exp符号，由式（3-39）直接写成  

$$
\eta{=}1{-}\exp\Bigl[{-}\frac{4{\alpha}H\eta_{s}}{(1{-}\alpha){\pi}d_{t}}\Bigr]
$$  

公式（3-41）称为过滤器的对数穿透定律，是研究过滤器效率的最基本的定律。  

从式（3-39）可见， $\frac{N}{N_{\circ}}$ 是一个定数，微粒的原始浓度 $\pmb{N}_{\bullet}$ 不论怎么变化，并不影响N。这个比值，所以过滤器效率不随气流所含尘粒的原始浓度变化。图3-17是冶金部冶金建筑研究院关于效率和原始浓度关系的油雾法实验结果，和对数穿透理论的结论是一致的。但是据有人对近年试制成功的用于过滤0.1微米微粒的过滤器，用计数法测定结果「}，0.1微米微粒的效率几乎和原始浓度同步变化，即后者变化一个数量级，前者也变化差不多一个数量级。现在还没有人对这一结果做出解释。  

，实际上，常由实验确定 $\kappa^{\prime}$ 、 $\pmb{H}$ 、 $\pmb{\alpha}$ 和 $d_{t}$ 的数值，然后由式（3-40）得到在过滤器内单根纤维在单位长度上的捕集微粒总效率：  

$$
\eta_{z}{=}{-}1.8\frac{\left(1{-}\alpha\right)d_{\mathrm{f}}1g K^{\prime}}{H\alpha}
$$  

然后又可进一步求 $\eta_{\tt S}$ 、 $\eta_{\mathtt{L}}^{\prime}$ 和 $\pmb{\alpha}$ 三者之间的关系，或已知两者求第三者，这些都是研究纤维过滤器的过滤机理时常用到的步骤。  

![](output_1\images\洁净技术原理/8626abd66393ca91faeff0fe88847457e5764e091f9088d3a99a47246bb1d8bb.jpg)  
图 3-17 穿透率和原始浓度的关系  

![](output_1\images\洁净技术原理/e2059040ab5ef556de576be2d38eaf78644bc2b6aa8ba7a831c1596287379927.jpg)  
图3-18对数穿透理论的说明  

# 3-7-2对数穿透定律的适用性  

纤维层或滤纸过滤器是由多层纤维网构成的，在推导对数穿透定律时，显然是基于这样的条件的：  

1.纤维的排列是规则的；  
2.每一层纤维网在捕集微粒时都具有相同的儿率；  
3.不发生微粒从纤维上再飞散的现象。  

这样就使穿透率和层厚H、填充率α具有线性关系（从式(3-39)到式(3-43)中的(1一α)，在纤维层过滤器时都接近于1）。但是实际的过滤器不能符合这些条件，因而，对数穿透定律能否适用，这是需要明确的问题。  

# 1.厚度H的影响  

对于纤维层过滤器，许多实验都表明，甚至当层厚达到几十毫米时，穿透率和层厚H仍呈直线关系，图3-18是汉弗莱（Humphrey）1²用16 微米粗细的玻璃纤维填充层过滤细菌粒子的实验结果，就是证明这种关系存在的一个例子。  

图3-19是木村、井伊谷「5'用厚的纤维层（0.3～15厘米）对单分散DOP微粒的实验  

结果。实验表明当名义层数 $\frac{\pi}{l}$ 在500以下时，对数穿透定律成立。  

名义层数是纤维层厚度 $\pmb{H}$ 和纤维间距 $\textbf{\em{\lambda}}$ 之比。假定纤维排列如图3-20。填充率 $\pmb{\alpha}$ 就是在 $\imath\times\imath$ 的面积内，填充的纤维所占的面积的百分比，即  

$$
\alpha=\frac{\frac{\pi d_{f}^{2}}{4}}{l^{2}}
$$  

$$
\scriptstyle{l=d_{t}{\sqrt{\frac{\pi}{4\alpha}}}}
$$  

$$
\scriptstyle{\frac{\scriptscriptstyle H}{\textit{l}}}={\frac{\scriptscriptstyle H{\sqrt{\mathrm{\scriptsize~4}\alpha}}}{\scriptscriptstyle d_{\uparrow}{\sqrt{\mathrm{\scriptsize~\pi~}}}}}={\frac{\scriptscriptstyle H}{\mathrm{\scriptsize~d}_{\uparrow}}}{\sqrt{\frac{\mathrm{\scriptsize~4}\alpha}{\mathrm{\scriptsize~\pi~}}}}
$$  

从图3-19还可发现，纤维直径越小，使对数穿透定律成立的名义层数越薄。  

对于不同的过滤机理来说，在扩散领域内，大约在穿透率 $\kappa=60\%$ 以上，即 $\pmb{H}$ 在20毫米以内时， $\kappa$ 和 $\pmb{H}$ 呈直线关系；在拦截和惯性领域内，则 $\pmb{H}$ 较大，约在40毫米以内；或$\scriptstyle K=20\sim30\%$ 以上， $\kappa$ 和 $\pmb{H}$ 仍呈直线关系。  

![](output_1\images\洁净技术原理/3383e538669326ae15cff624671c8f7424bae681feda10686dbe90fe94ab3331.jpg)  
图 3-19 纤维层的对数穿透理论适用范围  

![](output_1\images\洁净技术原理/8aa870a8af5314a477c84217227a0d881bcc676f463093af30eed4700d289715.jpg)  
图3-20 填充率和纤维径与纤维间距的关系  

对于滤纸过滤器，其纤维结构可以看成是将纤维层过滤器沿厚度方向压缩而成。因此可以用几层薄的滤纸重叠起来进行实验，改变重叠的层数就等于改变其厚度，而其他条件则在实验中保持稳定。这样，井伊谷等\*得到了如图3-21所示的结果。这一结果说明，即使很厚的滤纸，其单一纤维效率 $\eta_{\pmb{z}}$ 保持不变，和层厚H成直线关系，也就是对数穿透定律成立，这也意味着在滤纸内部的各纤维周围的流动状态没有变化。  

![](output_1\images\洁净技术原理/cc2b2bfc02b50ffaee1d566c28a3df428cf5d227be2327a2953c3198a04f609e.jpg)  
图3-21 效率和滤纸厚度的关系  

![](output_1\images\洁净技术原理/750f0a80560b81b8452ab5f78be0b65a83666e0562cde7add70657aeb33a25c3.jpg)  
图3-22．效率和填充率的关系  

# 2.填充率 $\pmb{\alpha}$ 的影响  

对于纤维层过滤器，由于 $\alpha$ 较小，许多实验均证明 $\pmb{\alpha}$ 和效率的关系符合对数穿透定律。  

关于滤纸中纤维填充率 $\pmb{\alpha}$ 对对数穿透定律影响的实验结果示于图 $3-22^{1+1}$ ，说明了 $\pmb{\alpha}$ 大约在0.25以下时， $\pmb{\alpha}$ 和 $\pmb{\eta_{\pmb{z}}}$ 还可保持直线关系， $\alpha>0.25$ 时，单一纤维的效率 $\pmb{\eta_{\pmb{z}}}$ 有很大变化，这反映在对数穿透定律中，当 $\pmb{\alpha}$ 变化时，由于 $\pmb{\eta_{\pmb{z}}}$ 也变化，则 $\pmb{\alpha}$ 和 $\lvert\lvert\bf{g}\&$ 的关系就不是直线关系了，因而此时对数穿透定律不成立。这意味着纤维间的干涉作用很大。不过滤纸的填充率一般不会大于0.2，所以仍可应用对数穿透定律。  

# 3-8 影响效率的因素  

影响纤维过滤器的效率有很多因素，其中主要的是微粒直径、纤维粗细、过滤速度和填充率几项，现分别分析如下。  

# 3-8-1 微粒尺寸的影响  

，当过滤器过滤多分散的微粒时，在几种过滤机理作用下，比较小的微粒由于扩散作用而先在纤维上沉积，所以当粒径由小到大时，扩散效率逐渐减弱；比较大的微粒则在拦截和惯性作用下沉积，所以当粒径由小到大时，拦截和惯性效率逐渐增加。这样，和粒径有关的效率曲线，就有一个最低点，这一点粒径下的总效率最小，因而是最不容易在过滤器中被捕集的微粒。  

通过对单根纤维捕集微粒的效率公式求极值，即可求出具有最大穿透率（ $\kappa_{m a x}$ ）即最低效率的微粒尺寸 $d_{m a x}$ ，由于 $\pmb{\eta}_{\pmb{z}}^{\prime}$ 的公式很多，这里就不一一推导了。  

这里要指出的是， $d_{m a x}$ 不是一个定值。过去一般认为 $d_{m a x}$ 为0.3微米，因而高效过滤器的效率均以0.3微米微粒的为准。但是这是必须和特定的条件联系起来的，由于测定技术的发展，许多实验已证明，对于不同性质的微粒，不同的纤维，不同的过滤速度， $d_{m a x}$ 是会变化的。在大多数情况下，纤维层过滤器的 $\mathbf{d}_{m a x}$ 达到 $\lvert0.1\sim0.4$ 微米，图 $3-23^{\left[13\right]}$ 就是纤维层过滤器粒径和效率的典型关系。图3-24是 $d_{f}=1.5$ 微米的玻璃纤维层过滤器的最大穿透率受滤速影响的实验结果[²。可见随着速度的增加，穿透率的最大值向小粒径方面移动。  

![](output_1\images\洁净技术原理/c8fc833e911cf9b1800779b82d5a89b4bf0a48f109b10b7bfc3e99a2c07d3266.jpg)  
图3-23 效率和粒径的关系  

![](output_1\images\洁净技术原理/d1992ef185f5c2419628e8a685901d36addbcaceea266c0de3b51e20a498f82f.jpg)  
图3-24 在不同滤速时穿透率和粒径的关系  

对于滤纸过滤器，对某些微粒——例如氯化钠、DOP、硬脂酸等，在相当宽的滤速范围内 $d_{m a x}$ 约在 $\mathbf{0.1}{\sim}0.15$ 微米之间，对于聚苯乙烯小球， $d_{m a x}$ 也不是0.3微米。图3-25汇集了文献中发表的数据，清楚地表明这一点。但是对大气尘、银和金的气溶胶实验结果又有不同，对 $0.001{\sim}0.1$ 微米的微粒的捕集效率高于对0.3微米的捕集效率，被认为是此类小微粒的扩散效率增加了的缘故{]。  

![](output_1\images\洁净技术原理/864394d0d397148109acc147a2da24fbe47be0a793d806eeb2d0481345b54239.jpg)  
图3-25滤纸过滤器效率和微粒尺寸的关系一氯化钠[14]；—·—DOP[14】；(未给出名称)[14]，----硬脂酸［15]  

$d_{m a x}$ 是一个十分重要的参数，称为最大穿透粒径。假如知道了 $d_{m a x}$ ，并且使过滤器具有保证这种尺寸的微粒得以捕集的效率，那末对别的尺寸的微粒的有效捕集就更有把握。  

由于 $d_{m a x}$ 的存在，评价过滤器就必须用具有这种尺寸的单分散微粒，或者当用多分散微粒（例如钠盐）时，它的某种平均直径要接近 $\mathtt{d}_{m a x}$  

$d_{m a x}$ 的存在还使过滤器具有过滤的选择性。就是当用相同的过滤器串联过滤多分散微粒时，通过第一道过滤器的主要是具有最大穿透率的微粒，具有 $d_{m a x}$ 。那末在第二道过滤器前几乎全是这种微粒，从而使第二道过滤器的穿透率比第一道过滤器更大。需要指出，单一纤维和质量均匀的纤维，比纤维层中的纤维和质量差的纤维，过滤的选择性更大，而有损坏的过滤器，这种选择性可以完全消失。  

# 3-8-2 微粒种类的影响  

即使微粒尺寸相同，处于不同相态的微粒对过滤效率也有不同的影响。实验[表明，过滤固态微粒比过滤液态微粒效率要高。而且用液态DOP（邻苯二甲酸二辛脂）微粒对几种过滤材料作试验，均有固定效率。随着滤速的增加，这种相态对效率的影响将逐渐减小。  

为什么用固态微粒测定可以使过滤器得到高效率，从过滤理论上还不能很好说明。通常认为这种差别的存在有如下原因;  

1.固态微粒的凝聚现象较液态的显著；2.电荷对固态微粒的影响比对液态大；3.固态微粒能明显增加过滤器的负荷；4.液态微粒被捕集到纤维上时发生破损；5.不同微粒在尺寸和密度方面的细微差别，给实验结果带来误差。所以有人主张用固态微粒对过滤器作试验，认为这样可以得到真实的结果。但是也有人认为用液态微粒试验偏于安全。  

# 3-8-3 微粒形状的影响  

计算过滤器效率时所用的微粒和进行过滤器效率实验时的某些尘源的微粒都是球形的，球形微粒与纤维接触时，接触表面比起不规则形状的微粒来要小，因而不规则微粒与纤维接触的几率就大，沉积的几率也随之增大。实际上被过滤的空气中的微粒是不规则的，所以实际过滤效率将高于计算和实验值，也就是球形微粒具有最大穿透性，所以是偏安全的。  

# 3-8-4纤维粗细和断面形状的影响  

对于前面讲到的所有过滤机理，当纤维径减小时，捕集效率都升高。所以在选择高效过滤器滤材时，力求采用最细的纤维。当然纤维细了，过滤器的阻力就要相应增加。  

纤维断面形状（参见图3-5）对过滤效率的影响不大，虽有木村等"" 提出的形状 修正系数，但由于计算复杂，一般皆忽略。  

# 3-8-5 过滤速度的影响  

和具有最大穿透粒径一样，对于每一种过滤器也有最大穿透滤速。一般是将前面叙述的几种过滤效应和滤速还有其他参数的定性关系表示在图3-26上。这张图说明：  

1.随着滤速增加，扩散效率下降；2.随着滤速增加，惯性效率上升;3.随着滤速增加，拦截效率上升；4.随着滤速增加，总效率先是下降，然后上升，即有一个最低效率或最大穿透率的滤速存在。  

图 $3{-}27^{1181}$ 表示，单一纤维的效率和滤速的定量关系。例如对于20微米的玻璃纤维，0.7微米微粒的最大穿透率在流速为0.8米/秒附近，而2微米微粒的这个数值则在 $\phantom{-}0.20\sim$ 0.3米/秒。设计过滤器时，可根据需要过滤掉的主要粒径范围和纤维直径，选择合理的滤速。  

![](output_1\images\洁净技术原理/17996f6f580609d089fe04d16687448202b15f463ee206af3d93d1eaa2a1e07c.jpg)  
图 3-26 滤速对各类效率的影响  

![](output_1\images\洁净技术原理/f914adc86cb8725097e468c1e719aa2cda6802d7d88728d9028194196d040f2d.jpg)  
图3-27 滤速对单一纤维效率的影响  

图3-28是中国建筑科学研究院空调所，用亚甲基兰微粒（其质量中值直径一般为0.6微米）做过的两种滤纸的过滤效率与滤速的关系曲线，从曲线可以看出，在低滤速下(小于0.2米/秒）两种滤纸的效率都很高，随着滤速的增加,效率都下降。在滤速为0.7米/秒左右，  

合成纤维滤纸的过滤效率处于最低值，超过0.7米/秒和0.9米/秒后两种滤纸的过滤效率都分别回升。  

![](output_1\images\洁净技术原理/db7ce063e69b5ded3e4d438d555962f6bf83457e26ea49dedb74621c21d678d7.jpg)  
图3-28 两种滤纸的效率与滤速的关系  

另外，从图3-27上还可以看出，如果纤维层具有20微米直径的粗纤维，对0.3微米左右的小微粒最大穿透率的滤速超过1米/秒；而从图3-24看出，如果纤维层具有1.5微米直径的细纤维，对同样大小的微粒，最大的穿透率的滤速下降到0.2米/秒左右。  

因此，可以看到有这样的趋势，对于同一直径的纤维，最大穿透率的滤速随着粒径的减小而增大；对于同一粒径的微粒，最大穿透率的滤速随着纤维直径的增加而增大。  

在<0.1米/秒的低滤速下，虽然一般规律是穿透率随着滤速的减小而降低，但是这一规律对于 $<0.5$ 微米的微粒，要比对 $>0.5$ 微米的微粒明显得多，粒径越小越突出，这当然和滤速越小小微粒的扩散倾向更显著这一点有关系。  

# 3-8-6 纤维填充率的影响  

由实验{"建立的纤维填充率 $\pmb{\alpha}$ 对过滤器效率的影响是：  

对惯性效率 $\eta_{s t}{=}\eta_{s t}^{\prime}(1{+}110\alpha)$ 对拦截效率 $\eta_{\tt R}{=}\eta_{\tt R}^{\prime}(1{+}30\alpha)$ 对扩散效率 $\eta_{D}{=}\eta_{D}^{\prime}(1{-}4\alpha)$  

对过滤器内单一纤维总捕集效率的影响如前述：  

$$
\pmb{\eta_{\Sigma}}\mathrm{=}\pmb{\eta_{\Sigma}^{\prime}}(1\mathrm{+}4.5\alpha),
$$  

可见，当纤维填充率提高以后，纤维层密实了，惯性效率和拦截效率都要提高，而由于此时纤维间的流速更快了，所以扩散效率反而降低，不过仍然使总效率提高了。但要指出，此时阻力的增加比总效率的提高要快得多，所以通过提高 $\pmb{\alpha}$ 来提高效率并不是好办法。  

# 3-8-7 气流温度的影响  

被过滤气流的温度的升高，将使微粒的扩散系数提高，这就使亚微米微粒的扩散效率提高了。可是温度升高后，气体粘性变大，从而使依靠重力效应和惯性效应的大微粒的沉积效率降低了，同时也提高了过滤阻力。  

# 3-8-8 气流湿度的影响  

被过滤的气流的湿度增加以后，将使微粒的穿透能力提高，从而降低了效率。用苯酚—糠醛树脂粘结的玻璃纤维滤纸进行过滤细菌的试验时发现‘19，细菌对未经干燥的过滤器滤纸穿透深度，比干燥的滤纸的穿透深度深。用饱和水蒸汽通过玻璃纤维滤纸的过滤器时，蒸汽中夹带的铁锈可穿透数层滤纸，而通过干燥空气时，仅在过滤器表面上发现铁锈[19。湿度降低过滤器效率的原因是湿空气使静电效应消失，布朗运动减弱，而使微粒容易被后来的气流夹带继续穿透。  

# 3-8-9 气流压力的影响  

被过滤气流压力的降低，将使气体密度减小，空气分子自由行程变大，从而使滑动修正系数增大，结果扩散系数和惯性参数增大，所以扩散效率、惯性效率都增加了，而对拦截效率影响不大。  

在温度和压力同时增加时，由于压力的增加比温度的增加给予粘性的影响大得多，所以惯性效率下降。  

# 3-8-10 容尘量的影响  

随着微粒在纤维表面的沉积，过滤器的容尘量不断增加，开始了过滤器中的第二阶段。灰尘在纤维上的沉积有如树枝上的积雪，被称为树枝晶状模型{20}[21」。过滤效率随着容尘量的增加而增加。这里就不详述了。  

# 参考文献  

［1新津靖等：《の過研究（第5報)》，空気調和·衡生学，46，9,13～19,1972.［2] B.И,VKOB, B,И,MarKOB, $\ll$ OHCTRa pOMbIJeHHbIX ra3OB ΦIbTpaM》， 1970.[3] N.B.CreuKHHa, A.A.Knp, H.A,Φykc, $\ll$ HcCJeAOBaHHA B OOJaCTH BOJOKHHCTbIX A9pO3OJb-  

HbIx ΦnJbrpoB》， Ko1HoИAHbii mypHaπ, 31, 121\~126, 1969.  
[4］井伊谷一等： $\ll$ $\textcircled{\oslash}$ 集性能》，化学工学，V34，N6， $632\sim637$ ，1970.  
［］村典夫、井伊谷：《单の捕集率，化学工学，V29，N7，538～546，1965。  
［6］吉川：《（2）—過機構の解析例の用》，空気調和·衛生工学，V52，N5，47\~55,1978.  
［7］C.N.Davies；《Proc.Inst.Mech.Eng.》，1B，185，1952。（转引自（2））  
［8］吉阔直哉等： $\ll$ 充煙雾の過低Re数衡突率 $\gg$ ，化学工学，V31，N2,157～163，1967.  
9］A.A.KHpI、M.B,CreRHHa、H.A.dyKC:《HCCHeAOBaHHA B OJIaCTH BOJOKHHCTIX AopO3OIbHIXΦITpOB》，K0JJOH耳HbI yPHaJ，31，227～232，1969.  
[10] C.Y.Chen(陈家铺): 《Filtration of Aerosols by Fibrous Media $\gg$ , Chemical Reviews,V55，N4，595～623，1955（译文载建工部技术情报局 $\ll$ 暖通专题情报资料》第6248号)。  
[11］上岛崔也： $\ll0.1\mu\mathrm{m}$ 粉象の、の空清净，空調和凍，V21,N5,91～99，1981。  
［12]吉川：《（）——過機構》，空気調和·衛生工学，V52，4，69～73,1978。  
[13] P.M,Engle、 Jr.、C.J.Bauder: 《Characteristics and application of high performance,dry filters》, ASHRAE.J., V6, N5, 72\~75, 1964.  
［14］核燃料施設專門委員会：《核燃料施設用高性能の安全性試研究》，空気清净，V18，N3/4，2～23,1980。  
［15］换气分科会·粉测定法小委員会：《建の分野浮游粉测定法（2）》，建雜，V90,N1098, 849\~866, 1975.  
[16] Ronard G,Stafford and Harry J.Ettinger:《Comparison of Filter Media Against Li-quid and Solid Aerosols》, American industrial hygiene association Journal, V32,N5,319～326,1971.  
［17］木村典夫、井伊谷鋼：《充の集性能断面形状の影響》，化学工学，V33,N10，1008～1013,1969.  
［18］江見：《工夕—の集座劾率》，别册化学工業，V19，N3，209～215，1975。  
[19］黄再麟、回长荣：《“软1号”皮革处理剂用于空气过滤用超细玻璃纤维纸的处理》，抗生素，V4，N4，15\~17, 1979.  
[20]A.C.Payatakes:《Model of Aerosol Particle Deposition in Fibrous Media with Dendri-te-Like Pattern. Application to Pure Interception during Period of Unhindered Gro-wth》, Filtraticn & Separation, Vi3, N6, $602\sim608$ ，1976.  
［21］金干嘉男、江見、明星敏彦： $\ll$ 表面の粒子の堆程の，学工学文集，V4，N5，.535～537，1978。  

# 第四章 过滤器的特性和设计  

# 4-1 空气净化系统中过滤器的作用和分类  

/  

在空气净化系统中，一般采用由粗效过滤器、中效过滤器和高效过滤器（或亚高效过滤器）组成的三级过滤方式，各级过滤器的作用是：  

粗效过滤器主要用以阻挡新风（外气）所携带的10微米以上的沉降性微粒和各种异物进入系统；  

中效过滤器主要用以阻挡 $\mathbf{1}{\sim}\mathbf{10}$ 微米的悬浮性微粒，以免其在高效过滤器表面沉积而很快将高效过滤器堵塞;  

高效过滤器(或亚高效过滤器）主要用以过滤送风中含量最多、用粗效过滤器和中效过滤器都不能或很难过滤掉的1微米以下的亚微米级微粒，以控制送风系统关键的最后部位。  

由于各种过滤器主要过滤的微粒大小不同，而且过滤效率也有很大差别，所以对过滤器应根据其不同测定方法时的效率范围来进行分类。  

一般来说，对粗效过滤器宜用重量法测得的效率；对中效过滤器宜用比色法或浊度法测得的效率；对高效过滤器宜用计数法测得的效率。这样对过滤器进行分类，就每一类过滤器的互相比较来说是方便的。例如对粗效过滤器，重量效率可达 $90\%$ ，效率的变化幅度很大，容易彼此比较。但是对于设计空气净化系统来说，由于空气洁净度标准是以 ${\geqslant}0.5$ 微米的微粒数来衡量的，就显得不方便。因此， $\blacktriangleleft$ 空气洁净技术措施 $\gtrdot$ 曾建议在没有统的国家标准之前，先按对0.3微米微粒的计数效率将过滤器分为四类，表4-1中就援引了这种分类和与上述一般宜用的效率的比较，关于不同方法表示的效率的差别问题，详见第十三章。 $\blacktriangleleft$ 空气洁净技术措施 $\ p$ 还说明，当测试效率的方法不是用计数法而是用油雾法和钠焰法时，也和计数法同样要求。  

过滤器的分类 表 4-1  


<html><body><table><tr><td>名 称</td><td>(对计粒数为效微米的微粒)</td><td>相当于其他效率(%)</td><td>阻 力 (毫米水柱)</td></tr><tr><td>粗效过滤器</td><td><20</td><td>计重效率40～90</td><td>≤3</td></tr><tr><td>中效过滤器</td><td>20～90</td><td>比色效率45～98</td><td>≤10</td></tr><tr><td>亚高效过滤器</td><td>90～99.9</td><td></td><td>≤15</td></tr><tr><td>高效过滤器</td><td>M99.91</td><td></td><td>≤25</td></tr></table></body></html>  

# 4-2 过滤器的特性指标  

评价任何过滤器，最重要的特性指标有四项；面速和滤速  

效率阻力容尘量  

当然还有其他一些指标，例如重量、消耗动力和再生特性等等，这些指标主要和滤料有关，所以选择什么滤料制造过滤器是研制过滤器的最重要的一环。除了滤料是过滤器特性的决定因素以外，过滤器的结构也是重要的因素。例如一块泡沫塑料做成平板式过滤器还是做成多袋形或楔形过滤器，在阻力、容尘量上差别很大，所以寻找合理的最佳的结构，则是研制过滤器的又一重要环节。以下将分别讨论这四项特性指标。  

# 4-3 面速和滤速  

衡量过滤器通过风量的能力可以分别用面速和滤速来表示。.  

面速是指过滤器断面上的通过气流的速度，一般以米/秒表示，即  

$$
\pmb{u}=\frac{\pmb{Q}}{\pmb{F}\times3600}
$$  

式中 $\pmb{Q}$ —风量（米"/时）；  

$\pmb{F}$ ——过滤器截面积即迎风面积（米"）。  

所以面速反映过滤器的通过能力和安装面积，面速越大，占地面积越小。因而面速是反映过滤器结构特性的重要参数。  

滤速是指滤料面积上的通过气流的速度，一般以升/厘米"·分或厘米/秒表示，即  

或  

式中f一—滤料净面积（即去除粘结等占去的面积）（米）。  

在进行滤料的小样试验时， $\pmb{v}$ 常以升/厘米"·分表示，对于过滤器试验则 $\pmb{v}$ 常用厘米/秒表示。将前者数值乘以16.6即近似等于后者的数值。  

所以滤速反映滤料的通过能力，特别是反映滤料的过滤性能，采用的滤速越低，一般来说将获得较高的效率；而过滤器允许的滤速越低，则说明其滤料性能较差，阻力也大。  

在特定的过滤器结构条件下，统一反映面速和滤速的是过滤器的额定风量，在相同的截面积下，希望允许的额定风量越大越好,而在低于额定的风量下运行,效率提高，阻力降低。  

# 4-4效率  

过滤器的过滤效果有以下几种表示方法：效率、穿透率和净化系数。  

4-4-1 效率  

当被过滤气体中的含尘浓度以计重浓度来表示，则效率为计重效率；以计数浓度来表示，则效率为计数效率；当含尘浓度用其他物理量作相对表示时，则效率为比色效率或浊度效率等。  

1.用过滤器进出口气流中的含尘浓度来表示：  

$$
\eta=\frac{G_{1}-G_{2}}{G_{1}}{\bf\Pi}=\frac{Q(N_{1}-N_{2})}{N_{1}Q}=1-\frac{N_{2}}{N_{1}}
$$  

式中 $\pmb{G}_{1}$ 、 $\pmb{G_{2}}$ ——过滤器进出口气流中微粒的重量或数量（毫克/时或粒/时）；$\smash{N_{1}}$ ， $\pmb{N_{\hat{\mathbf{z}}}}$ ——过滤器进出口气流中的含尘浓度（毫克/米"或粒/升）；$\pmb{Q}$ ———通过过滤器的风量（米"/时或升/时）。  

这种表示方法对于计重效率和计数效率都可以采用。  

2.用进入过滤器前气流中的尘粒含量和过滤器捕集的尘粒量来表示：  

$$
\eta=\frac{G_{3}}{Q N_{1}}
$$  

式中 $\pmb{G}_{\bullet}$ ——过滤器捕集到的尘粒重量（毫克/时）。  
这种表示方法仅在计重效率时采用，有些国家将由此法求得的 $\pmb{\eta}$ 称为除尘率。  

3.用过滤器所捕集到的尘粒数量和过滤器出口气流中尘粒的含量来表示：  

$$
\eta=\frac{G_{\mathrm{s}}}{Q N_{\mathrm{s}}}
$$  

这种表示方法也用于计重效率。  

4.用各粒径的分级效率表示：  

$$
\eta=\eta_{1}n_{1}+\cdots+\eta_{n}n_{n}
$$  

式中 $\pmb{\eta_{1}}$ 至 $\eta_{\mathfrak{n}}$ ———各粒径的分级效率，以小数表示；  

$\pmb{n_{1}}$ 至 $\pmb{n}_{\pmb{\mathrm{s}}}$ ——各粒径微粒的含量占全体微粒的比例，以小数表示。  

# $4-4-2$ 穿透率  

在很多情况下，人们关心的不只是过滤器捕集到多少尘粒，而是经过过滤器后仍然穿透过来多少尘粒，这时用穿透率（或叫做穿透系数）这一概念更能直接的表示这种结果的程度（虽然它们的基本含义是一样的）。在排气净化中就用穿透率来代替过滤效率。  

穿透率习惯以 $K(\%)$ 来表示：  

$$
K{=}(1{-}\eta)\times100\%
$$  

当 $\eta_{1}{=}0.9999.$ ， $\eta_{2}=0$ .9998时，看不出这两者差别的实在意义。可是换算成穿透率则有 $\kappa_{\scriptscriptstyle1}=0.01\%$ ， $\kappa_{\circ}{=}0.02\%$ ，说明 $\mathbb{K}_{2}\mathbb{H}\mathbb{K}_{1}$ 大一倍，用 $\kappa_{z}$ 这个过滤器穿透过来的微粒要比用 $\kappa_{\mathrm{1}}$ 那个过滤器多一倍，这就足以引起人们的注意了。  

# 4-4-3 净化系数  

净化系数 $\kappa_{o}$ 以穿透率的倒数表示，即  

$$
\scriptstyle{\mathcal{K}}_{c}={\frac{1}{K}}
$$  

表示经过过滤器以后微粒浓度降低的程度。当 $\kappa{=}0.01\%$ 时，  

$$
\kappa_{e}=\frac{100}{0.01}=10^{4}
$$  

说明过滤器前后的微粒浓度相差一万倍。  

# 4-5阻力  

# 4-5-1 滤料阻力  

过滤器的阻力由两部分组成，一是滤料的阻力，二是过滤器结构的阻力。但在一些资  

料和著作中，在讨论过滤器阻力时，实质上都只涉及到滤料层的阻力，容易给读者造成错觉。  

对纤维过滤器来说，滤料的阻力是由气流通过纤维层时纤维的迎面阻力造成的。这个阻力的大小和在纤维层中流动的气流是层流还是紊流关系极大。一般来说，由于纤维极细，滤速极小，Re很小，所以纤维层内的气流属于层流。  

作为一孤立圆柱看待的单位长度纤维，当气流垂直于它的长轴时，其上所受的作用力按气溶胶力学的一般概念，应是其截面和速度头的函数，即  

$$
\scriptstyle{F=C^{\prime}d_{t}v^{2}{\frac{\gamma_{0}}{2g}}}
$$  

式中 $\pmb{F}$ -——阻力（克/厘米）；  

$c^{\prime}$ ———阻力系数；  
$\pmb{\gamma_{0}}$ 气体重度（克/厘米’）；  
$\boldsymbol{v}$ 1 过滤速度（厘米/秒）；  
$d_{f}$ ——纤维直径（厘米）；  
$\pmb{\mathscr{g}}$ ——重力加速度，980厘米/秒。  

则滤料内全部纤维长度上所受之力即为 $_{F L}$ ， $\scriptstyle{\pmb{L}}$ 为纤维全长。显然滤料全部纤维上所受的力也就是滤料所受的力，平均到它的单位面积上则为它所受的阻力，以 $\pmb{\mathscr{\Delta p}}$ 表示阻力则为：  

$$
\scriptstyle{\mathfrak{a p}}={\frac{F L}{S}}={\frac{4F H\alpha}{\pi d_{\uparrow}^{2}}}
$$  

式中 $\frac{4\alpha}{\pi d_{f}^{2}}$ 单位体积内纤维长度；  

$\pmb{H}$ ——滤层厚度;$s$ 111 滤料面积，也就是过滤面积。将式（4-10）代入式（4-11）得：  

$$
\Delta p{=}\frac{2C^{\prime}v^{2}H\alpha\gamma_{a}}{\pi d_{t}g}
$$  

这是阻力的理论表达式，问题是如何确定阻力系数 $C^{\prime}$ 。对可能影响Ap的五种明显的因素进行实验的结果表明：  

1.当其他因素固定，只变化滤速 $\boldsymbol{v}$ 时，在较大的范围内均有  

$$
\scriptstyle{a p\infty v}
$$  

2.测定不同厚度的滤料的阻力也有  

$$
\pmb{\mathscr{a}p}\infty\pmb{H}
$$  

3.当 $\boldsymbol{v}$ 、 $\pmb{H}$ 一定，变化填充率 $\pmb{\alpha}$ 时，有  

$$
\pmb{\mathscr{a}}P\infty\alpha^{m2}
$$  

对玻璃纤维实验表明 mz=1.6d,-0.05  

4.用断面形状一样，粗细不同的纤维测定纤维径对 $\pmb{\mathscr{\Delta p}}$ 的影响，有  

$$
\pmb{\mathscr{s p}}\infty\pmb{\mathscr{d}}_{t}{}^{-2}
$$  

# 5.纤维断面形状的影响  

从式（4-12）得到  

$$
\pi d_{f}{\varDelta p}{=}2C^{\prime}v^{2}H\alpha\frac{\gamma_{\mathrm{{o}}}}{g}
$$  

因为已经知道 $\Delta p\propto\alpha^{m_{2}}$ ，如将上式的 $\pmb{\alpha}$ 用 $\alpha^{m_{2}}$ 代替，则 $C^{\prime}$ 应变为 ${\pmb{C}}_{\pmb{m}}^{\prime}$ ，即  

$$
C_{m}^{\prime}{=}\frac{\pi d_{t}{\varDelta p}{=}{2}C_{m}^{\prime}v^{{2}}H{\alpha^{m}}{=}\frac{\gamma_{o}}{g}}{{2}v^{2}H{\alpha^{m}}{=}\frac{\gamma_{o}}{g}A p}
$$  

用几种不同断面形状的纤维，在不同Re时进行实验，得到如图4-1所示直线，即具有这样  

的关系：  

$$
C_{m}^{\prime}{=}\frac{k}{\mathrm{\mathbf{Re}}\phi^{\beta}}
$$  

$c_{\scriptscriptstyle m}$ 是除去 $\pmb{\alpha}$ 影响之外而包括断面形状等影响因素的修正阻力系数。式中 $k=60$ ， $\beta{=}0.58;$ $\phi$ 为纤维断面形状系数：  

![](output_1\images\洁净技术原理/fc8e74fe68f7d8f523d3958e47b6dc452ec27fd3c9091dc44e3e7b39f6b9d270.jpg)  

各种纤维的 $\phi$ 值如下：  

醋酸纤维 $\mathbf{0.3}{\sim}0.52$ （平均0.42）  
玻璃纤维 1.0  
氯化维尼纶 0.61  
聚酰胺 1.0  
聚丙烯 1.0  
聚酯· 1.0  
维尼纶 0.4  
丙烯 1.0  

将式（4-14)代入式（4-13）则可得出  

![](output_1\images\洁净技术原理/22a3f2da8fff173f8995776501dd31d4b0415e0e7499508c7cd04296b949d317.jpg)  
图 4-1 断面形状和阻力系数的关系  

在这一表达式中， $\pmb{\mathscr{s p}}$ 和各参数的关系与上述实验结果是完全一致的，例如，滤料的4p最终只是和滤速 $\pmb{v}$ 、滤层厚 $\pmb{H}$ 和 $\alpha^{m_{2}}$ 成正比，而和 $d_{\uparrow}^{2}$ 成反比，这就说明该式是成立的。  

根据式（4-15），即吉川障的方法和文献上的其他公式分别计算三种纤维层阻力如表4-2所示。各种方法计算结果和实际都有出入，而以木村法出入最大。差别的原 因是多方面的，而各参数的确定是否准确也关系很大。由于按（4-15）计算比较简单，按另两种方法计算比较复杂，所以就不详细介绍了。  

表 4-2  

纤维层阻力的计算  


<html><body><table><tr><td rowspan="2">纤维</td><td rowspan="2">d, (微米)</td><td rowspan="2">a</td><td rowspan="2">mz</td><td rowspan="2">H</td><td rowspan="2">（厘米）（厘秒）</td><td rowspan="2">中</td><td rowspan="2">20℃时的 μ (克·2)</td><td colspan="3">计算Ap (毫米水柱)</td><td colspan="2">实测p</td></tr><tr><td>式(4-15)</td><td>陈氏式（2）]</td><td>木村式（3）</td><td>(豪)</td></tr><tr><td></td><td></td><td>0.037</td><td>1.393</td><td>2</td><td>28</td><td>1</td><td>j1.86×10-?</td><td>15.4</td><td>9.7</td><td>13.7</td><td>15</td><td></td></tr><tr><td rowspan="4">玻璃 纤维</td><td>4</td><td>0.0048</td><td>1.493</td><td>2.5</td><td>50</td><td>１</td><td>1.86×10-7</td><td>19.2</td><td>24.4</td><td>57.1</td><td>26.6</td><td rowspan="4">学天大</td></tr><tr><td>4</td><td>0.0048</td><td>1.493</td><td>1.3</td><td>50</td><td>1</td><td>1.86×10-?</td><td>10</td><td>12.7</td><td>29.7</td><td>15.2</td></tr><tr><td>4</td><td>0.0032</td><td></td><td>2.5</td><td>50</td><td>1</td><td>1.86×10-7</td><td>10.5</td><td>14.9</td><td>38</td><td>15.3</td></tr><tr><td>4</td><td>0.0032</td><td>1.493 1.493</td><td>1.3</td><td>50</td><td>1</td><td>1.86×10-7</td><td>5.5</td><td>7.7</td><td>19.8</td><td>8.6</td></tr><tr><td>丙纶</td><td>5</td><td>0.055</td><td>1.476</td><td>0.15</td><td>20</td><td>1</td><td>1.86×10-7</td><td>11.8</td><td>9.5</td><td>10.2</td><td>16.5</td><td>研组</td></tr></table></body></html>  

# 4-5-2 过滤器全阻力  

对于一个过滤器来讲，滤料已定，则H、α、d、中都已一定，所以式（4-15）又可简写为：  

![](output_1\images\洁净技术原理/f73734499589e2b656339c2aa16697951da27b881fed499688b3db83b5f14edc.jpg)  
图4-2 各种滤纸（布）阻力  

1一国外AEC滤纸；2—25丝玻璃纤维滤纸；3—合成纤维滤纸；4--20丝玻璃纤维滤纸；5— $\phi$ Ⅱ-15滤布；6一合成纤维IV号滤纸；7—8丝玻璃纤维滤纸；8一合成纤维1号滤纸;9—合成纤维 $\pmb{\uppi}$ 号滤纸;10—5丝玻璃纤维滤纸；11—化学微孔滤膜  

$$
\scriptstyle{\pmb{\mathscr{s p}}_{1}={\pmb{\mathscr{s}}}\pmb{\mathscr{v}}}
$$  

即对于一定的微粒，滤料的阻力和滤速的一次方成正比， $\pmb{A}$ 是结构系数，反映纤维层的结构特性。图4-2是中国建筑科学研究院空气调节研究所对几种纤维制造的滤纸做的阻力与滤速的关系的实验结果。  

作为过滤器的全阻力，除了滤料阻力外，还要附加一个过滤器结构阻力。实验证明，结构阻力和气流速度的关系已不是直线关系。这里可以指出非直线关系的主要原因：因为气流通过过滤器框架时一例如通过高效过滤器的波纹板等结构，是以面风速 $\pmb{\mathscr{u}}$ 为代表的，一般达到米/秒的量级，比通过滤层时的滤速要大得多。而且气流所遇到的构件的结构尺寸远比纤维径大得多,所以此时是在大的Re（一般Re>1）值条件下，惯性力不能忽略，气流特性已不是层流了。这样，阻力和速度将不成直线关系，而是和 $\pmb{u}^{\pmb{\mathscr{n}}}$ 成正比，因而过滤器结构阻力可写成;  

$$
\pmb{\mathcal{\pmb{\mathscr{s}}}}_{\pmb{\mathcal{P}}_{\pmb{\imath}}}=\pmb{\mathcal{B}}\pmb{\mathscr{u}}^{\ast}
$$  

式中， $\pmb{B}$ 是过滤器结构阻力系数。过滤器全阻力是：  

$$
\angle p=\angle p_{1}+\angle p_{2}=A v+B u^{n}
$$  

显然，不同的过滤器有不同的 $\pmb{A}$ 、B值。对于国产GB-01型高效过滤器,试验得到 $\pmb{n=1.37}$  

若以滤速 $\pmb{v}$ 来统一表示，全阻力可写成：  

$$
\scriptstyle{\pmb{\mathscr{a p}}}={\pmb{C}}{\pmb{v}}^{m}}\ \cdot
$$  

对于国产高效过滤器， $c$ 约在 $\scriptstyle{\mathsf{\pmb{3}}}\sim{\mathsf{\pmb{10}}}$ 之间,$\pmb{m}$ 在 $\mathbf{1.35{\sim}1.36}$ 左右。例如标准 风量为1000米"/时，阻力为25毫米水柱的高效过滤器， $\scriptstyle\pmb{\mathscr{s p}}=9.3\mathscr{v}^{1.98}$ ，图4-3是国产高效过滤器实验所得的阻力曲线之一。  

任何过滤器的阻力均随着容尘量的增加而增加，习惯把过滤器没有积尘时的阻力称作初阻力，把需要更换时的阻力称作  

![](output_1\images\洁净技术原理/d51cb214b471ee5932e6b0cfc0d4885feeb310d27c4e10543413d6d5327d3c71.jpg)  
图4-3高效过滤器阻力与流量（滤速）的关系  

终阻力。把终阻力的界限定在哪里合适，这要综合考虑决定，一般都把达到初阻力一倍时的阻力定为终阻力。  

# 4-6容尘量  

过滤器容尘量是和使用期限有直接关系的指标。通常将运行中的过滤器的终阻力达到其初阻力一倍（若一倍值太低，或定为其他倍数）的数值时，或者效率下降到初始效率的$85\%$ 以下时（一般对于预过滤器来说）过滤器上沉积的灰尘重量，作为该过滤器的容尘量。  

当风量为1000米"/时时，一般折叠形泡沫塑料过滤器的容尘量在100克以下，玻璃纤维过滤器在 ${\pmb250}{\sim}300$ 克以下，高效过滤器在 $400{\sim}500$ 克左右。同类过滤器若尺寸不同，容尘量也就不同。  

# 4-7 过滤器的设计效率  

国内外空气洁净度的级别，都是以单位容积空气中 ${\geqslant}0.5$ 微米的微粒数量来衡量的，而各类过滤器又是以某一特定粒径的效率为其代表效率的，因此，在空气洁净技术的有关设计工作中，就需要把这些特定粒径的效率换算成对 ${\geqslant}0.5$ 微米的微粒的效率。  

对于高效过滤器，其鉴定或出厂效率都是以对0.3微米微粒的效率来衡量，上一章已说明过。为了换算成对 ${\geqslant}0.5$ 微米微粒的效率，作者曾根据国外有关实验数据，分析整理出一个高效过滤器穿透率和粒径的关系式：  

$$
K_{2}=\frac{K_{1}}{e^{(\theta/\theta_{0.3})^{2}}}
$$  

式中 $\pmb{\kappa_{1}}$ 、 $\kappa_{z}$ ———0.3微米微粒和大于0.3微米的某粒径微粒穿透率；$d_{\circ.\bullet}$ 、d——0.3微米粒径和大于0.3微米的某粒径。  

因为 $\alpha$ 空气洁净技术措施》将对0.3微米微粒具有${\geqslant}0.9991$ 的过滤器，定义为高效过滤器，以此为基准，可由上式得出图4-4的曲线，图4-5的曲线引自文献（4）。两者的结果是接近的。图中效率 $\pmb{\eta}$ 以小数表示。  

![](output_1\images\洁净技术原理/df823bbed7352fb282ecaa3f415318125cc537b8eec042ebf202dab8a8197bc0.jpg)  
图4-4高效过滤器效率和粒径的关系（作者计算）  

![](output_1\images\洁净技术原理/0dc8f1ce12a490b70eee871fbc0a639231812607ad55da8f4f7f9464f2e7321d.jpg)  
图 4-5高效过滤器效率和粒径的关系（引自文献）  

根据以上曲线，再由第二章关于大气尘粒径分布的关系，可以求出 ${\geqslant}0.5$ 微米微粒的效率。当0.3微米微粒的效率为0.9991时，0.5微米微粒的效率即为0.99994， ${\geqslant}0.5$ 微米微粒的效率即为0.99998，见表 $4-3=10$  

换算 $>0.5$ 微米微粒的效率 表 4-3  


<html><body><table><tr><td>粒 径</td><td></td><td>所占比例</td><td>≥0.5微米的效率</td></tr><tr><td>0.5微米</td><td>0.99994</td><td>0.33</td><td>0.3299802</td></tr><tr><td>0.6微米</td><td>0.999984</td><td>0.31</td><td>0.3099950</td></tr><tr><td>0.8微米</td><td>0.9999992</td><td>0.15</td><td>0.1499998</td></tr><tr><td>>1.0微米</td><td>~1</td><td>0.21</td><td>0.21</td></tr><tr><td></td><td></td><td></td><td>=0.999975~0.99998</td></tr></table></body></html>  

从以上换算结果可认为，凡是高效过滤器，对于 ${\geqslant}0.5$ 微米微粒的效率可按0.99999计算。  

用上述效率换算方法，曾检验过净化设备中的高效过滤器效率的实测值，得到比较一致的结果。对于这个问题，国外虽无专门文献论述，但有关文章也提到“对于获得100级环境，比如采用全部新鲜空气，而室外空气的含尘量为 $\mathsf{\pmb{3}}\mathsf{\times}\mathsf{\pmb{10}}^{\mathsf{\pmb{5}}}$ 粒/升 $c\geqslant0.5$ 微来）时，过滤器效率达0.99999是必要的，因此，一般将0.9995以上的高效过滤器用作主过滤器”，这就很显然是认为具有0.9995效率（对0.3微米）的高效过滤器，对≥0.5微米微粒将有0.99999的效率。如果按前述方法换算，则当对0.3微米微粒的效率为0.9995时，对≥0.5微米微粒的效率将达0.999992。  

目前国产中效过滤器品种很少，最常用的有玻璃纤维中效过滤器和泡沫塑料中效过滤器，最近又发展了所谓无纺布过滤器，实际上是一种纤维毡式过滤器。  

玻璃纤维中效过滤器（ $d_{t}=16$ 微米、 $\scriptstyle{\pmb{H}}=20$ 毫米、 $\scriptstyle\pmb{\alpha}=0.037$ 、 $\scriptstyle{\pmb{v}}=0.28$ 米/秒）实测的大气尘显微镜计数效率（中国建筑科学研究院空调所测）见表4-4。表中计算平均粒径是按大气尘一般组成算得的算术平均径，效率计算值就是用该平均径由图4-6的理论曲线查得。该理论曲线是按结构不均匀系数法求出的。由于粒径分组较粗，计算平均粒径和实际差别较大。不过从表中可见，由计算平均粒径算出的效率和实测值的接近程度，还是令人满意的，说明该计算方法有相当的参考价值。从图上还可以看到，按实验系数法，并且$\eta_{\2}^{\prime}$ 按公式（3-18）计算，则计算效率和实测结果相差较大。  

![](output_1\images\洁净技术原理/483a56003011df9fefb9995db12293df1ce4e7e33e9324c34a3862d911c39748.jpg)  
图4-6中效过滤器效率和粒径的关系  

玻璃纤维中效过滤器大气尘计数效率 表 4-4  


<html><body><table><tr><td rowspan="2">测定次数</td><td rowspan="2">粒 组 (微米)</td><td rowspan="2">计算平均粒径 (微米)</td><td colspan="3">浓 度 (粒/升)</td><td colspan="3">效 串 (%)</td></tr><tr><td>过 滤</td><td>前 过</td><td>滤 后</td><td>实</td><td>测 计</td><td>算</td></tr><tr><td rowspan="2">1</td><td>0.3~1.2</td><td>~0.4 ~1.9</td><td>468000 5310</td><td></td><td>292960</td><td>30.6</td><td></td><td>40</td></tr><tr><td>1.2~2.4 2.4~4.8</td><td>～4.2</td><td>933</td><td></td><td>1350 47</td><td>74.6 95.0</td><td></td><td>76 94</td></tr><tr><td rowspan="3">2</td><td>0.3~1.2</td><td>~0.4</td><td>495000</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>1.2~2.4</td><td>~1.9</td><td>4550</td><td></td><td>304300</td><td>38.4</td><td></td><td>40</td></tr><tr><td>2.4~4.8</td><td>～4.2</td><td>357</td><td></td><td>1780 60</td><td>74.4 98.3</td><td></td><td>76 94</td></tr><tr><td rowspan="3">3</td><td>0.3~1.2</td><td>～0.4</td><td>665000</td><td></td><td>357000</td><td>46.4</td><td></td><td></td></tr><tr><td>1.2~2.4</td><td>11.9</td><td>6170</td><td></td><td>750</td><td>87.8</td><td></td><td>40</td></tr><tr><td>2.4~4.8</td><td>~ 4.2</td><td>308</td><td></td><td>0</td><td>100.0</td><td></td><td>76 94</td></tr><tr><td rowspan="3">平均</td><td>0.3~1.2</td><td>~0.4</td><td></td><td></td><td></td><td>40.3</td><td></td><td></td></tr><tr><td>1.2~2.4</td><td>~1.9</td><td></td><td></td><td></td><td>78.9</td><td></td><td>40</td></tr><tr><td>2.4~4.8</td><td>～4.2</td><td></td><td></td><td></td><td>97.8</td><td></td><td>76 94.</td></tr></table></body></html>  

泡沫塑料中效过滤器的效率的理论值也示于图4-6中，这是按图4-14所引的新津靖的  

方法计算的，该计算结果一般低于实测值。  

$\blacktriangleleft$ 空气洁净技术措施 $>$ 建议玻璃纤维中效过滤器（YB型）的计数效率（对 ${\geqslant}0.5$ 微米)按 $\phantom{-}0.4\sim0.5$ 采用，泡沫塑料中效过滤器的计数效率（对${\geqslant}0.5$ 微米）则按 $\mathbf{0.3}{\sim}\mathbf{0.4}$ 采用。  

图4-7统计了国内外一些玻璃纤维过滤器和泡沫塑料过滤器实测数据，可见0.5微米的效率和0.3微米的效率或者${\geqslant}0.5$ 微米的效率和 ${\bf\ p.3}$ 微米的效率，均相差很小，这是因为此类中效过滤器的过滤机理对于小微粒的差别反应不大。  

![](output_1\images\洁净技术原理/401279213e6ebfd4ff6df1f8a4c712352dae7e06d26be270ae2be55862e5dcee.jpg)  
图4-7玻璃纤维和泡沫塑料中效过滤器对0.3微米和0.5微米（或 ${\geqslant}0.3$ 微米和 $>0.5$ 微米）微粒效率实测对比  

从图4-7可以看出，在 $\pmb{\eta}<0.8$ 时有以下近似关系：  

$$
\left.\begin{array}{l}{\eta_{\tiny{0.6}}{=}0.1+\eta_{\tiny{0.3}}}\\ {\eta_{\tiny{>0.5}}{=}0.1+\eta_{\tiny{>0.3}}}\end{array}\right\}
$$  

# 4-8 过滤器的串联效率  

# 4-8-1 高效过滤器串联效率  

在实际的空气净化系统中，过滤器一般都串联使用。这里着重说一下串联过滤器的效率。  

从过滤理论上讲，对于同类型过滤器（例如都是玻璃纤维中效过滤器，或者都是滤纸高效过滤器），在过滤多分散气溶胶时，第二道过滤器的穿透率应该大于第一道的穿透率，即第二道过滤器的效率要降低。这是由于滤材对过滤微粒的选择性引起的，前面已叙述过。简言之，主要由于对不同微粒的过滤作用不同，而经过前一道过滤器后微粒的分散度发生了变化，从而引起后一道过滤器的总效率发生变化。  

由求各粒径效率的公式（4-7）可知，要计算第二道过滤器效率，必须知道第一道过滤器后不同粒径微粒的百分比，和过滤器对不同粒径微粒的效率。这两个问题前面都已解决，所以这里就可以进行具体计算，表4-5列出了前后两道高效过滤器效率的计算结果（设大气尘浓度 $M=10^{\circ}$ 粒/升)[]。  

表 4-5  

第二道高效过滤器效率  


<html><body><table><tr><td>粒径 （微米)</td><td>第一道高效 过滤器前比例</td><td>≥0.3微米效率计算 (第一道）</td><td>粒径 （微米）</td><td>第二道高效 过滤器前比例</td><td>≥0.3微米效率计算 (第二道）</td></tr><tr><td>0.3 0.4 0.5 0.6 0.8</td><td>0.46 0.20 0.11 0.11 0.05</td><td>0.9991×0.46=0.459586 0.99985×0.2=0.19997 0.99994×0.11-0.1099984 0.999984×0.11=0.1099982 0.9999992×0.05-0.04999996</td><td>0.3 0.4 0.5 0.6 M0.8</td><td>0.935 0.0441 0.0154 0.004 0.0015</td><td>0.9991x0.935=0.9341585 0.99985×0.0441=0.0440934 0.99994×0.0154=0.0153991 0.999984×0.004-0.0039999 1 ×0.0015=0.0015</td></tr><tr><td>M1.0</td><td>0.07</td><td>1 ×0.07=0.07 =0.99955</td><td></td><td></td><td>=0.99914</td></tr></table></body></html>  

在正常情况下，大气尘浓度 $M<10^{6}$ 粒/升，随着 $\pmb{M}$ 的减小，大微粒绝对数量一般更小，因而经过第一道过滤器后所剩下的大微粒可能接近于零，致使第二道过滤器前大微粒的比例更小，使第二道过滤器对粒径 $\geq d$ 的微粒的效率更趋近于粒径为 $\pmb{d}$ 的微粒的效率。由此可见，至第三道高效过滤器，对粒径 $\geqslant d$ 微粒的效率，更接近第一道过滤器对粒径为$\pmb{d}$ 的微粒的效率。如 $\pmb{d}$ 为0.3微米，则效率将由0.99955降为0.9991，或者说穿透率由$0.045\%$ 升高到 $0.09\%$ ，增加了一倍，此后即达到稳定。如果被过滤的是接近单分散的气溶胶，则各级效率的变化更小。  

关于串联过滤器效率问题的研究报导很少，不仅没有理论计算方法，而且实验和现场测定的数据，都得出过串联的第二道过滤器效率要降低很多的结论。这有两方面的原因，一是穿过第二道过滤器及其以后的过滤器的微粒浓度已经十分稀薄，由于测定手段的限制，不仅测不准，而且往往得到相反的结果，1976年美国出版的《核空气净化手册》「8」就明确指出这一点。二是在现场测定中，由于安装不严密造成的那怕是极小的漏泄，也将远远超过过滤器后面的浓度。下面援引的是日本°的现场测定数据：  

第二道高效过滤器 效率 $99.99\%$ 第三道高效过滤器 效率 $99.86\%$ 其中第三道高效过滤器的穿透率的升高比前述计算结果大，测定者也指出，这是由于漏泄而造成的，认为如果没有安装造成的漏泄，第三道过滤器的效率将和第二道过滤器效率没有多大差别。关于这一点，美国 $\blacktriangleleft$ 核空气净化手册 $\blacktriangleright$ 由引用的严格的实验数据否定了串联过滤器效率将降低很多的观点。  

根据 $\pmb{\mathscr{k}}$ 核空气净化手册 $\blacktriangleright$ 提供的数据，第一道高效过滤器的净化系数为 $10^{\mathfrak{s}}$ ，第二道高效过滤器的净化系数几乎没有多大变化，第三道高效过滤器的净化系数为 $\mathsf{\Pi}^{\mathsf{\pmb{5}}\times\mathsf{\pmb{10}}^{\mathsf{\pmb{3}}}}$ 。  

$$
\scriptstyle{\kappa_{o}={\frac{1}{K}}}
$$  

$$
\kappa_{o,\uparrow}=10^{4}
$$  

：若则若则  

$$
\textstyle K_{1}=0.01\%
$$  

$$
\kappa_{{e_{3}}}=5\times10^{3}
$$  

$$
\kappa_{\circ}{=}0.02\%
$$  

即K比K升高一倍，这和上述计算结果完全一致。  

因此，对于串联高效过滤器用于排气净化的情况，由于要求严格，可以这样选用其穿透率：  

第一道过滤器  
第二道过滤器  
第三道过滤器及其后的过滤器  

$$
\begin{array}{r}{K_{1(\textrm{s d})}}\\ {K_{2}=2K_{1(\textrm{s d})}}\\ {K_{3(\textrm{d})}}\end{array}
$$  

$\kappa_{3}(\ldots)$ 表示第三道及其以后的过滤器对粒径为 $\geq d$ 的微粒的穿透率等于粒径为 $\pmb{d}$ 的单分散微粒的穿透率。  

对于空气洁净工程即进气净化的情况，由于两道高效过滤器串联后效率已很高，所以若不考虑第二道过滤器效率的降低，影响也是很小的。因此仍可写成：  

$$
\eta{=}1{-}(1{-}\eta_{1})(1{-}\eta_{2}){\ \cdots}(1{-}\eta_{n})
$$  

证实串联高效过滤器的效率降低不大这一点有两方面的意义：  

一是在排气净化上的应用。正如《核空气净化手册》所提出的，由于对含某些放射性元素（例如和其他超铀物质）的气体要求极低的排放标准，在排气系统上安装一道高效过滤器不能满足要求，既然串联过滤器很少使其效率降低，则可以采用两级或两级以上串联的办法，这比提高一级过滤器的效率要容易。  

二是在比3级洁净度更高的洁净室上的应用。例如在新风上串联一道高效过滤器，渗漏的影响就要小得多，国内一些洁净室已经这么做了，效果是满意的。  

# 4-8-2中效过滤器串联效率  

，对于两道中效过滤器串联，第二道中效过滤器的效率儿乎不变。假定两个串联过滤器都是玻璃纤维中效过滤器，理论上m>0.s=0.4，>0.s=0.54。计算得出第二道过滤器前≥0.5微米微粒所占比例由33%下降到15%，由此得出对≥0.3微米微粒的效率为0.39，对≥0.5微米微粒的效率为0.54，几乎不变。所以同类中效过滤器和粗效过滤器串联效率也可写成：  

$$
\eta{=}1{-}(1{-}\eta,)(1{-}\eta_{\natural}){\cdots}{\ldots}(1-\eta_{\natural})
$$  

# 4-9 使用期限  

以达到额定容尘量的时间作为过滤器的使用期限，此时过滤器即需更换。使用期限由下式计算：  

$$
\scriptstyle\pmb{T}=\frac{\pmb{P}}{N_{1}\times10^{-3}\pmb{Q}t\eta}
$$  

式中 $\pmb{\tau}$ ——过滤器使用期限（天）；$\pmb{P}$ l 过滤器容尘量（克）；$\pmb{N}_{\mathbf{i}}$ ——过滤器前空气的含尘浓度（毫克/米）；$\pmb{Q}$ -过滤器的风量（米"/时）；$\textbf{\^t}$ 1 -过滤器一天的工作时间（小时）；$\pmb{\eta}$ -——计算过滤器效率。  

过滤器前空气的含尘浓度（参阅第八章）为：$N_{1}{=}M(1-s)(1{-}\eta_{n}){+}N_{r}s(1{-}\eta_{r})$ 式中M-——大气含尘浓度（毫克/米）；s— 一循环风比；${\pmb x}_{\pmb{\cdot}}$ —回风浓度，一般不会超过 $\frac{\bf1}{100}\Re$ （毫克/米²）；$\eta_{n}$ —一计算过滤器前的新风通路上的过滤器总效率；"——计算过滤器前的回风通路上的过滤器总效率。  

对于不同的系统， $\eta_{n}$ 和 $\pmb{\eta}$ r是不同的，具体计算方法在第八章详述。若设 $\scriptstyle\mathbf{P}=450$ 克（对于1000米"/时的风量）、 $\scriptstyle{M=0.3}$ 亳克/米"、 $\pmb{s}=\pmb{0.7}$ ， $\pmb{\eta_{\bullet}}\mathrm{=}\mathbf{0.5}$ （计重效率）、 $\eta_{r}=0.45$ （计重效率）、 $\scriptstyle t=24$ 小时、 $\pmb{\eta}\approx\mathbf{1}$ （对于高效过滤器）、 $Q=1000$ 米"/时，则可求出高效过滤器使用期限为406天。如果一天工作8小时，则 $\pmb{T}$ 可以延长到1200天，相当于3年多。  

![](output_1\images\洁净技术原理/64ec9217a0b40b079c6e3dc5c203deb26fd2b42276fefd4c4a7b12add68129a8.jpg)  
图4-8高效过滤器运行时间大气尘测定：（a）无预过滤器；（b）有预过滤器比色效率 $40\sim50\%$ ；（c)有预过滤器比色效率 $80\sim85\%$  

图4-8为国外发表的高效过滤器运行时间和阻力增长之间关系的一例°，图中曲线（b）的预过滤器比色效率为 $40\sim50\%$ ，相当于大气尘计重效率（参见第十三章），即和上面计算例子中的数据相当，而过滤器使用期限亦相近。这里要指出的是，也有这种看法{"，认为由于高效过滤器的阻力增长远比容尘量增长快得多，用容尘量来计算其使用期限不安全。其实这里没有明确，在容尘量的概念里已经包括了阻力的增长速度，所以用容尘量计算出来的使用期限也就是阻力将达到初阻力一倍(或特定的某倍数)时所需的运行时间。  

图4-8表现出使用期限和阻力之间有一段线性关系，这种关系只在过滤器入口含尘浓度较低的情况下才成立，浓度越低，线性段越长；如果含尘浓度较高，过滤器阻力急剧上升，与时间就不成线性关系了。  

在实际运行过程中，过滤器已经容尘多少是无法直接判断的，一般根据测得的过滤器阻力或者过滤器出口风速来确定是否应该更换过滤器。  

对于用于放射性排气上的过滤器，控制使用期限除容尘量即阻力这项指标外，还有表面污染指标，任何一项达到了规定值都要更换新过滤器，至于表面污染量的计算则根据使用者的具体情况决定。  

# 4-10 滤纸过滤器  

现在的滤纸高效过滤器是在第二次世界大战中，随着原子能工业的发展，为了除去放射性微粒而研制成的，它的主要特点是由于滤材很薄，而又采用了折叠形，所以过滤面积比迎风面积大几十倍，从而大大降低了阻力，使滤纸过滤器的实用有了可能。大约在1950年以后，高效过滤器在美国成为商品出售，而日本则在1958年试制成功。  

最早用于原子能工业过滤器的滤纸材质均为植物纤维加蓝石棉纤维，蓝石棉纤维很细，直径在 $_{0.1\sim1}$ 微米之间，但是产量很低，近年来由于认为石棉纤维有致癌作用，已较少用它作为进气过滤的滤纸原料。由于来源广泛的超细玻璃纤维和玻璃纤维滤纸的出现，才把高效率的滤纸过滤器推向普及阶段，同时也促进了空气洁净技术的发展。  

高效过滤器的滤材除了有石棉纤维滤纸和玻璃纤维滤纸外，还有合成纤维滤纸。不过目前仍是玻璃纤维滤纸占绝对优势。滤纸高效过滤器除了可以根据使用的滤材种类分类外，还可按有无分隔板分类；按过滤对象是0.3微米（称常规高效过滤器或0.3微米级过滤器）还是0.1微米（称0.1微米级过滤器）的微粒分类；按外框材质是木板、层压板、塑料板、铝合金板、钢板或不锈钢板分类；也可按外形是平板式或V式来分类；还可以根据耐高温、  

![](output_1\images\洁净技术原理/f6a3fb4bece0d6001acab6dcf4814a0a67acd2e0117959e96e53565982764aed.jpg)  
图4-9高效过滤器结构（α）木框架；（b）铁框架1一框架；2一封头胶；3一分隔板；4一滤纸  

在高效过滤器中，折叠形滤纸两面夹分隔板，以形成空气通道，这是标准的做法，也称为有分隔板高效过滤器，分隔板亦称波纹板，可用优质牛皮纸经热滚压形成不同尺寸的波峰和波距。为了防止分隔板受冷热干湿的影响而发生伸缩，从而散发微粒，同时也为了固定波形，需要在分隔板表面浸某种涂料。有的厂家也曾试用不加任何涂料的白道林纸做分隔板，但一些使用结果表明，存在这样一种隐患：由于这种材料在湿度变化条件下发生伸缩变形，从而成为散发微粒的污染源。此外，也可以采用铝、塑料等做分隔板。对于有分隔板的过滤器，分隔板的波峰角是一个重要参数，对阻力的影响很大，实践表明，90度波峰角是合适的。过滤器截面积对阻力的影响并不大，在截面积和滤速及过滤器厚度（沿气流方向）相同时，波峰高度对阻力则有较大影响，一般以 ${\mathfrak{4}}\sim{\mathfrak{5}}$ 毫米为宜。对于过滤器的厚度虽然也有人给出最佳尺寸公式，但实际上这一参数主要由过滤器结构和安装使用条件决定，并通过实验确定各参数之间比较合适的关系。  

有分隔板过滤器的传统做法是在最后于木框内侧四周加一圈封头胶，其作用之一是为了防止渗漏，但实践证明，封头胶对于防漏几乎很难起作用，一旦有漏，反而增加了检漏和堵漏的困难。而且以现有的GB-01型过滤器为准，纸芯部分截面积大约是0.454米 $\times$ 0.454米 $=0.206$ 米"，封头胶宽的可达到1.5厘米，若均以1厘米计，则纸芯净截面积约为0.454米×0.434米=0.197米，也就是说，无封头胶时截面积将比有封头胶时增加5%，滤纸净面积也将有所增加，这对于降低阻力也有一定作用。所以目前国外有些制造厂就取消了过滤器的封头胶。  

对于传统的有分隔板过滤器，分隔板上波纹所形成的空气通道的截面是一样的。类似变截面风道的设想在过滤器上的应用就是制成斜分隔板过滤器，即当把分隔板立起来从上向下投影，所得的是一直角梯形，当空气刚进入通道时截面大，由于空气不断从滤纸 透过，所以达到通道末端时，空气量减少，截面也很小了。这将使每绕一块分隔板的滤纸的长度和折数都增加了，从国外产品规格的数据看，在同样外形尺寸条件下，斜分隔板过滤器可比直分隔板过滤器约增加一半的过滤面积，因而在相同风量时的阻力将降低较多。  

对传统高效过滤器的另一种改进是取消分隔板，制成无分隔板过滤器，有利于机械化生产。一种情况是完全不用分隔物，而是事先把滤纸压成波纹形，然后折叠而成。另一种情况是用其他的分隔物取代分隔板，如用带胶棉线或滤纸条粘在滤纸上，也有在折叠滤纸时将滤纸条从纸褶两面插入，靠摩擦力而把纸条夹持住。  

纸过滤器所用的滤纸一般有以下几种：  

纤维素系滤纸。一般是用植物纤维素制成的滤纸，国内个别厂家生产的接近亚高效的过滤器就是用的短棉绒滤纸。这种滤纸的特点是：效率属于中效至亚高效的范围，在低滤速时效率低，随着滤速的增加效率上升，并且因被过滤的尘粒种类而有很大差异。  

表4-6给出了一种纤维素系滤纸对于聚苯乙烯胶乳小球的捕集效率{"]。从表中可见，对于0.557微米以下的粒径，特别是在滤速为9.5至17厘米/秒内给出了最小捕集效率。此外又可以看到，随着滤速的增加，效率的最小值向小粒径方向移动。这种滤纸的表面集尘率往往比玻璃纤维滤纸略高，达到60～70%，但比滤膜要低得多。  

纤维素———石棉纤维系滤纸。这种滤纸的效率属于高效的范围，阻力较高，因为它的表面集尘率也高，甚至高于玻璃纤维滤纸，所以在核设施的排气处理方面采用较多。  

玻璃纤维系滤纸。这种滤纸的效率也属于高效的范围，效率随尘粒种类和滤速的变化而变化，但变化很小。这种滤纸的效率和滤纸中玻璃纤维的含量的关系如表 $\scriptstyle4-7^{[13]}$ 所示。这种滤纸的阻力低于纤维素——石棉纤维系滤纸。  

玻璃纤维滤纸所用纤维的直径越来越细，目前国外已降到0.3微米，国内一般也可降到0.5微米，有些品种也接近0.3微米。图4-10是作者对国产此种滤纸纤维径分布经电子显微镜观测后的结果的统计，粒数平均径均略低于0.5微米。  

纤维素滤纸效率和滤速、粒径的关系 表 4-6  


<html><body><table><tr><td rowspan="2">滤 速(厘米/秒)</td><td colspan="2">粒</td><td colspan="3">径 (微米)</td></tr><tr><td>0.088</td><td>0.188</td><td>0.264</td><td>0.365</td><td>0.557</td></tr><tr><td>6.</td><td>81.5%</td><td>80.7%</td><td>81.4%</td><td>77.7%</td><td>80.6%</td></tr><tr><td>9.5</td><td>81.2</td><td>79.0</td><td>79.5</td><td>77.7</td><td>85.0</td></tr><tr><td>13</td><td>75.2</td><td>76.9</td><td>76.6</td><td>74.1</td><td>81.9</td></tr><tr><td>17</td><td>78.2</td><td>75.0</td><td>80.0</td><td>78.5</td><td>86.5</td></tr><tr><td>27</td><td>89.2</td><td>87.4</td><td>88.9</td><td>88.8</td><td>92.2</td></tr><tr><td>32.5</td><td>91.1</td><td>87.4</td><td>90.3</td><td>92.7</td><td>93.8</td></tr><tr><td>38.5</td><td>94.0</td><td>90.0</td><td>91.7</td><td>92.6</td><td>93.4</td></tr><tr><td>57.5</td><td>98.9</td><td>98.6</td><td>99.4</td><td>99.5</td><td>98.8</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/4d9bc276178c52e4554df31f7e7dbed372dc7f4fdf99940a85581e8ed557e568.jpg)  
图 4-10国产玻璃纤维滤纸纤维径的统计分布  

滤膜系滤纸。这是一种化学微孔滤膜，有极高的捕集效率和表面集尘率，因而常用来作测定滤纸捕集效率的标准滤纸，也用来捕集放射性尘埃。但是阻力高，抗张强度低，使用不便。 高效过滤器效率和玻璃纤维  

除上述几种滤纸以外，还有塑料纤维系滤纸，就不详述了。  

在选择滤纸时，要注意其代表性的几个特性，这些特性见表4-8。其中抗张强度希望越大越好，纤维径越小越好，厚度和填充率大虽然对效率有好处，但阻力也要明显增加。  

含量的关系 表 4-7  


<html><body><table><tr><td>对0.3微米DOP微粒的效率 (%)</td><td>滤纸中玻璃纤维 占的比例(%)</td></tr><tr><td>>99.995</td><td>V90</td></tr><tr><td>>99.97</td><td>V60</td></tr><tr><td>99</td><td>～45</td></tr></table></body></html>  

<html><body><table><tr><td>项 目</td><td>厚度 (毫米)</td><td>单位面积 平均重量 (克/米²)</td><td>纤维 填充率</td><td>纤维径 (微米)</td><td>孔径 (微米)</td><td>(克)</td><td>抗张强度①可燃物含量 (%)</td><td>金属含量 (微克/克)</td></tr><tr><td>一般范围</td><td>0.15~0.4</td><td></td><td>高效： 视材质而定中效0.25中效：~10</td><td>高效：<1</td><td><1 (滤膜)</td><td>250～450</td><td>对防火过滤 器有要求：</td><td>视材质而定</td></tr><tr><td>举例</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>7个9玻璃纤维滤纸 6个9玻璃纤维滤纸</td><td>0.44±0.03 0.36±0.02</td><td>130～140 110</td><td>0.118 0.113</td><td>0.5 0.5</td><td></td><td>≥645 V400</td><td></td><td></td></tr><tr><td>洁净工作台用玻璃</td><td>0.20±0.03</td><td>60～70</td><td>0.12</td><td>0.4</td><td></td><td>200</td><td></td><td></td></tr><tr><td>纤维滤纸 一般高效过滤器用</td><td>0.23±0.02</td><td>70～80</td><td>0.12</td><td>0.4</td><td></td><td>V230</td><td></td><td></td></tr><tr><td>玻璃纤维滤纸 (如6901纸） 日本 GB-100玻璃</td><td>0.41</td><td>148</td><td>0.138</td><td>0.3</td><td></td><td></td><td></td><td></td></tr><tr><td>纤维滤纸 日本N228玻璃纤</td><td>0.275</td><td>76</td><td>0.102</td><td>0.92</td><td></td><td></td><td></td><td></td></tr><tr><td>维滤纸 3*石棉滤纸</td><td>0.5</td><td>170</td><td>0.09</td><td></td><td></td><td>～300</td><td></td><td></td></tr></table></body></html>

$\textcircled{1}$ 按国内规定，将宽15毫米、长180毫米的滤纸，一端固定另一端用弹簧秤拉伸，断裂时的读数即抗张强度。  

金属含量也是滤纸重要特性之一。当分析滤纸所捕集的微粒中的金属成分时，就需要知道滤纸所含金属成分的本底值。在这方面国内还没有什么研究，现据国外文献的报导，可列出一般玻璃纤维滤纸所含若千种金属成分的重量的范围（见表4-9）以供参考。  

玻璃纤维滤纸中金属成分含量的一般范围（原子吸光分析法） 表4-9  


<html><body><table><tr><td>金属</td><td>含量范围 (微克/克)</td><td>金属</td><td>含量范围 (微克/克)</td><td>金属</td><td>含量范围 (微克/克)</td></tr><tr><td>Cd</td><td>Λ1</td><td>Pb</td><td>5～90</td><td>K</td><td>400～1800</td></tr><tr><td>Cu</td><td>1.5~3</td><td>Sb</td><td>20～60</td><td>Ca</td><td>300～6000</td></tr><tr><td>Ni</td><td>1~15</td><td>Zn</td><td>10～50000</td><td>Na</td><td>4000～40000</td></tr><tr><td>Mn</td><td>2~30</td><td>Fe</td><td>60～500</td><td></td><td></td></tr><tr><td>Cr</td><td>2.5~10</td><td>Mg</td><td>300～1600</td><td></td><td></td></tr></table></body></html>  

从表4-8所列的玻璃纤维滤纸的特性可以看出，这种滤纸的最大弱点就是强度差，特别是能承受的冲击动压极低；在加工过程中稍不小心，就很易破损。作者曾在激波管上对高效过滤器进行过耐压强度试验，并研制成可耐较高冲击压力的保护装置。试验的过滤器有滤纸抗张强度不低于230克的普通高效过滤器和其他过滤器，分在过滤器迎风面上5厘米处不设挡板和设有不同分流挡板的几种情况，现将普通高效过滤器的试验结果列在表4-10中。过滤器破坏情况如图4-11、4-12所示，图中白色部分即为打坏而翻出来的滤纸{"}。  

从以上试验结果可见，国产普通高效过滤器用的玻璃纤维滤纸（或6901滤纸）的破坏压力比0.16公斤/厘米还要低，而据美国空军设计手册（AD295408，TDR-62-138号报告），美国原子能委员会的AEC过滤器的破坏压力也只有0.14公斤/厘米。所以当把玻璃纤维滤纸过滤器用在有冲击压力的管道上时，一定要设置保护装置，最普通的就是挡板。  

抗张强度很低的玻璃纤维滤纸，在高湿度条件下强度还要降低。例如在制药工业工艺流程中（如发酵罐等）使用的过滤器，就处于这种高湿的条件下，其强度要降低很多，因而容易被气流吹破。如果对滤纸进行处理，则可提高其抗张强度。国内的研究工作{1"表明，用“软1号”皮革处理剂对滤纸进行喷雾处理后，可提高抗张强度10倍，而且阻力升高不多，效率基本不变。现将试验结果归纳成表4-11。  

普通高效过滤器耐冲击压力情况 表4-10  


<html><body><table><tr><td>入口压力(公斤/厘米²)</td><td>分 流 挡 板</td><td>破坏 情 况</td></tr><tr><td rowspan="3">0.16~0.18</td><td>无 挡板 过滤器 V型或∧型 <</td><td>气流出口面中间破坏</td></tr><tr><td>Φ200圆板，60以内未打孔，其余板面打4孔， 孔距8毫米</td><td>未坏</td></tr><tr><td>过滤器 M 川</td><td></td></tr><tr><td>0.23</td><td>挡板 200圆板米中60以内未打孔，其余板面打中4孔，</td><td>两边各有一行破坏</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/2ef53008cfc3fa0035f869c95b82cf57434a335db2335d4900848df4bda1f23c.jpg)  
图4-11 纸过滤器最外侧和中间破坏情况  

![](output_1\images\洁净技术原理/5e7c2702ed7741abfbe6f1e58e45c6c8465973abe426c0b81c90449e9009b3c6.jpg)  
图4-12 纸过滤器两边破坏情况  

表4-11中所引阻力试验结果是在0.16米/秒的高滤速下测得的，没有低滤速的数据。在低滤速下，阻力上升的程度应比高滤速下上升程度有所降低。  

经“软1号”皮革处理剂处理后的滤纸，再通过蒸汽仍可完好无损，说明这种滤纸做成的过滤器将能经受住高温蒸汽灭菌，适用于制药工业和生物洁净室。  

用什么样的滤纸、框架、分隔板（波纹板）等部件制做过滤器特别是制做高效过滤器，将视其用途和性能而定，表4-12列出不同材料部件制做的过滤器的大致性能，可供参考。  

由于加工上的原因，滤纸过滤器的效率一般要比滤纸小样效率低“半个 ${\mathfrak{g}}^{\mathfrak{p}}$ ，特别差的也可以低“一个9”。因此，制作对0.3微米微粒具有三个9（即 $99.9\%$ )以上的高效过滤器就必须选用四个9的滤纸。  

在第六章中将说明，现在已经需要以过滤0.1微米微粒为目的的高效过滤器。据报  

<html><body><table><tr><td>序号</td><td>处 理 方</td><td>法</td><td>抗张强度① (克)</td><td>韧 度②</td><td>阻力 （滤速0.16米/秒） (毫米水柱)</td><td>效率 (%)</td></tr><tr><td>1</td><td>未处理</td><td></td><td>163</td><td>0.57秒断</td><td>136</td><td>99.99~99.999</td></tr><tr><td>2</td><td>5%2124酚醛树脂喷雾或涂抹</td><td></td><td>275</td><td>一起动即断</td><td>146</td><td></td></tr><tr><td>3</td><td>5%有机硅及2.5%酚醛树脂混合液喷雾 或涂抹</td><td></td><td>300</td><td>一起动即断</td><td>157</td><td></td></tr><tr><td>4</td><td>用8倍水将“软1号”皮革处理剂稀释成 5%水乳剂，均匀喷雾，对0.25毫米厚纸，</td><td></td><td>1625</td><td>2.8秒断</td><td>166</td><td>99.9978</td></tr><tr><td>5</td><td>喷雾量为0.06毫升/厘米²，自然干燥 “软1号”处理后，在120℃下烘烤24小时</td><td></td><td></td><td></td><td>158</td><td></td></tr><tr><td>6</td><td>“软1号”处理后，浸泡水中，再取出于 100～120°C下烘烤16小时</td><td></td><td></td><td></td><td>151</td><td></td></tr></table></body></html>

$\textcircled{1}$ 试验滤纸宽7.5毫米、长70毫米。$\textcircled{2}$ 将宽7.5毫米，长25毫米的滤纸，一端固定，另一端与偏心距7毫米的1390转/分的偏心轮相联，记下纸样在反复拉直及折叠时出现裂口的时间。  

表4-12  

过滤器各部分性能  


<html><body><table><tr><td>框架材料</td><td>滤材</td><td>DOP效率 (%)</td><td>分隔板</td><td>粘合</td><td>最高使 用温度 (0)</td><td>耐燃性</td><td>耐湿性 （相对湿 度%)</td><td>耐酸碱性</td><td>耐有机 溶剂</td></tr><tr><td rowspan="4">层压木板或木板</td><td rowspan="3">玻璃纤维</td><td rowspan="3">99.97</td><td>牛皮纸</td><td rowspan="4"></td><td rowspan="4">104 可</td><td rowspan="3">燃</td><td>85</td><td rowspan="3">不良</td></tr><tr><td>铝 难燃性</td><td>100</td></tr><tr><td>聚氯乙烯</td><td></td></tr><tr><td>石棉纤维</td><td>99.95</td><td>牛皮纸</td><td></td><td></td><td>85</td><td>稍有</td></tr><tr><td>难燃性层压木板</td><td rowspan="9">玻璃纤维</td><td rowspan="9">:1</td><td>铝</td><td rowspan="2"></td><td rowspan="9">287 难燃</td><td rowspan="9"></td><td rowspan="9">不 良 良</td><td rowspan="9">良</td></tr><tr><td>镀锌钢材</td><td>石棉 铝</td><td>玻璃陶瓷</td></tr><tr><td>不锈钢</td><td>石棉</td><td>427</td></tr><tr><td rowspan="2">镀锌钢材</td><td rowspan="2">铝 99.97</td><td>氯丁橡胶</td><td>121</td><td rowspan="2"></td><td rowspan="2">不良</td></tr><tr><td></td><td>硅树脂 260</td></tr><tr><td>涂环氧树脂钢板</td><td>聚氯乙烯 铝</td><td rowspan="2">氯丁橡胶 玻璃陶瓷</td><td>104</td><td>可 燃 不燃</td><td rowspan="2">良</td></tr><tr><td>镀锌钢材 不锈钢</td><td>防水石棉</td><td>287 427</td><td>100 不良</td></tr><tr><td rowspan="2">镀锌钢材</td><td rowspan="2">·铝</td><td>氯丁橡胶</td><td>121</td><td rowspan="2">难燃 燃</td><td>不良</td></tr><tr><td>硅树脂</td><td>260 不</td><td rowspan="2">良</td><td rowspan="2"></td></tr><tr><td>涂环氧树脂钢板</td><td colspan="2"></td><td>玻璃陶瓷 氯丁橡胶</td><td>287 104</td><td></td><td>良 不</td></tr><tr><td>陶瓷</td><td>陶瓷纤维</td><td>80</td><td>聚氯乙烯 陶瓷</td><td>陶 瓷</td><td>870</td><td>可 燃 不 燃</td><td>除中、强 碱外，时 其他酸碱</td><td>良 良</td></tr></table></body></html>  

告1」，1980年日本用一种新的滤纸（厚约0.6毫米）试制成这种高效 过滤器，新滤纸使用了更细的玻璃纤维，并且在降低阻力上下了功夫。新高效过滤器对于0.3微米微粒具有$99.99999\%$ 以上的效率，对于 $0.1{\sim}0.17$ 微米的微粒具有 $99.99\%$ 以上的效率，在滤速为5.3厘米/秒时阻力为35毫米水柱（对于 $610\times610\times150~\t$ （毫米）规格的产品，在1000米a/时风量时，阻力仍为25.4毫米水柱）；而另外一些数据表明，0.1微米级过滤器对于0.1微米微粒的效率比对0.3微米微粒的效率约低一个数量级。但不管怎样，说明用七个9效率的滤纸可以制成过滤0.1微米微粒的高效过滤器。国产七个9滤纸阻力较高，如果能降低阻力，用来制做过滤0.1微米微粒的过滤器也是可能的。  

# 4-11 纤维层过滤器  

纤维层过滤器主要是用纤维填充成一个滤层。所用的纤维可以分为三大类，一类是天然纤维，其自然形态是纤维，例如羊毛和棉纤维。另一类是化学纤维，即用化学方法改变原材料性质，最终制成纤维，纤维的化学性质和原材料的化学性质完全不同。再一类是人造纤维，即用物理方法把纤维形态从原材料中分离出来，或者使原材料成型为纤维，纤维制成前后的化学性质不发生变化，例如把玻璃熔融后喷丝。  

纤维的表面特性对过滤效果影响很大，例如天然纤维的羊毛、棉花，由于外表面呈鳞片状或纤维状，捕集微粒的效果就比平滑的塑料纤维优越。用氢氟酸处理过的玻璃纤维捕集微粒的效果也能明显提高[17]。  

为了防止使用过程中纤维脱落，可以在纤维上喷粘结剂。可以选择不同粗细的纤维，以不同的填充率分层充填，使大的粒子首先被粗纤维层过滤下来，后面的细纤维层则主要负责过滤较小的粒子。这样既能保证必要的过滤效率和容尘量，又不致使阻力太高。  

还可以用无纺布工艺制成的纤维层来制做过滤器。图4-13就是无纺布袋式过滤器，这种工艺比较常用的有针刺喷粘法和热熔法。  

先以不同粗细的纤维作为原料经开松，梳理，折叠成网，然后在针刺机的针板上，靠几千根针的运动，带动纤维使其在垂直方向位移，往复进行后，纤维网中一定数量的纤维就因移动而相互缠结在一起。然后再对表面喷胶，烘干以后即成。这是针刺喷粘方法。  

![](output_1\images\洁净技术原理/713e52c12bcf8c3dee49de3a837719a8ded5c694b8c33cc01bfc9f4314303ecd.jpg)  
图4-13 无纺布袋式过滤器  

如果在纤维中（例如涤纶）混以低熔点纤维（例如丙纶），则折叠成的纤维网在热熔设备中加热到一定温度使低熔点纤维熔融粘接其他纤维而成型。这就是热熔方法。这种方法制成的无纺布，属于粗效的范围，适于做卷绕式滤材。  

所以从无纺布形态来看，是一种毡状纤维层。这种纤维层的厚度可以从不到1毫米到几十毫米，有从粗效到接近亚高效的很宽的效率范围。例如国产的一种PP-K2聚丙烯无纺布，1毫米厚，0.06升/分·厘米滤速下的阻力约0.8毫米水柱，粒子计数器大气尘计数效率可达 $94\%$ ；而价格比较便宜，每平方米只有几元。  

表4-13列出了一些纤维的特性，可供选择滤材时参考「18」。  

①   


<html><body><table><tr><td colspan="12">部 分 纤 特性</td></tr><tr><td colspan="3"></td><td colspan="2">天然纤维</td><td colspan="3"></td><td colspan="2">维 的 学</td><td colspan="3">纤</td><td colspan="6">维</td></tr><tr><td>化学名称</td><td></td><td colspan="2"></td><td>聚氯乙烯</td><td>聚乙醇 聚</td><td>化 胺</td><td>聚香)</td><td></td><td colspan="2">纯聚丙烯腈</td><td>混合聚丙烯腈</td><td>聚 酯</td><td></td><td>聚合聚丙聚乙婚聚四</td><td></td><td></td><td>玻</td><td>人造纤维 璃</td></tr><tr><td></td><td>商品名称</td><td>羊毛</td><td>棉</td><td>氟纶</td><td>维纶</td><td>锦</td><td>纶</td><td></td><td>纶</td><td></td><td>睛 纶</td><td>涤</td><td>纶</td><td></td><td>丙纶</td><td></td><td></td><td>玻璃纤维</td></tr><tr><td colspan="3">密 度(克/厘米3)</td><td>1.32</td><td>1.47~1.51.39~1.1.8</td><td></td><td></td><td>1.18~1.15</td><td>1 18.41</td><td>1.17</td><td>1 1.6</td><td>1 1. 6</td><td>1.14</td><td>1.38</td><td>1.23</td><td></td><td>0.9.910.0.96</td><td>2.3</td><td>2.54</td></tr><tr><td colspan="3">表抗拉强度以断裂长度</td><td>9~15.3</td><td>22.5~36</td><td>24.3~35</td><td></td><td>40.5～55.</td><td></td><td>25~3027~1.523~3036~4540~49</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>45~80</td><td>56~62</td></tr><tr><td colspan="3">湿强度与干强度之比 (%)</td><td>85</td><td>110</td><td>100</td><td colspan="2">90</td><td></td><td>90~9590~95</td><td></td><td>90</td><td>90</td><td>93~97</td><td></td><td></td><td></td><td>100</td><td></td></tr><tr><td colspan="3">断裂时伸长(%）</td><td>25～35</td><td>7~10</td><td>12～25</td><td colspan="2">25~45</td><td></td><td>30~4015~3024~3018~2240~55</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>10~25</td><td>3~4</td></tr><tr><td colspan="3">时2℃相对湿度65%</td><td>10~15</td><td>8~9</td><td>0</td><td colspan="2">3.4</td><td>4.5~5</td><td>1.3</td><td>2</td><td></td><td>1</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>膨胀值 (%)</td><td></td><td>50～70</td><td>50~80</td><td>最大1</td><td></td><td colspan="2">.4.0~45 10~14</td><td></td><td></td><td>~7</td><td>1</td><td></td><td>0.4</td><td>0.40.01~0.01~1</td><td></td><td></td><td>0</td><td>0</td></tr><tr><td>耐酸性能</td><td></td><td>在低温</td><td></td><td></td><td>满意</td><td colspan="2"></td><td>足</td><td>~7 好</td><td>好</td><td>～13 ～13</td><td></td><td>3~4</td><td></td><td></td><td></td><td>0</td><td>0</td></tr><tr><td>耐碱性能</td><td></td><td>差</td><td>差</td><td>在各种浓度</td><td></td><td>在温低度下好</td><td>不</td><td colspan="3"></td><td>好 好</td><td>几酸好</td><td></td><td>好</td><td>极好</td><td>极好</td><td>非常好在某些酸</td><td></td></tr><tr><td></td><td></td><td></td><td>好</td><td>几所有碱</td><td>极好</td><td>稳定</td><td>好</td><td colspan="3"></td><td>对弱碱有足够抵抗性</td><td></td><td>在</td><td>满意</td><td>极好</td><td>极好</td><td>非常好在商浓度</td><td></td></tr><tr><td>抗虫蛀与细菌的性能</td><td></td><td></td><td>未经处理者未经处理者</td><td>绝对抵抗</td><td></td><td></td><td></td><td>极好</td><td>极好</td><td>极好</td><td>极好</td><td></td><td></td><td></td><td></td><td></td><td>不腐蚀</td><td>不腐蚀</td></tr><tr><td>耐温度：常温("C) 耐温度：最高温(°C)</td><td></td><td>80～90 100</td><td>75～85</td><td>40~50</td><td>115</td><td>75～85</td><td>220</td><td></td><td></td><td></td><td></td><td>125~5125~35110180110 180140~160</td><td></td><td>180</td><td>95</td><td>60</td><td>220250 250 ~ 800</td><td></td></tr><tr><td></td><td></td><td></td><td>95</td><td>65</td><td>180</td><td>95</td><td>260</td><td>150</td><td>150</td><td></td><td></td><td>耐干热</td><td></td><td>200</td><td>120</td><td>100</td><td></td><td>350</td></tr><tr><td>19价格因数（标准值以</td><td></td><td>3.5</td><td>1</td><td>.2.7</td><td></td><td></td><td>13</td><td>2.7</td><td>2.7</td><td>2.7</td><td>2.7</td><td></td><td>2.7</td><td>2.7</td><td>1.7</td><td>2</td><td>25</td><td>3</td></tr></table></body></html>  

纤维层过滤器属于低填充率的过滤器，所以阻力较低，特别适用于空调净化系统作中效过滤器。  

在设计或选择纤维层过滤器时有两种考虑原则：  

一种，以单一指标为准，即在相同的过滤效率前提下（对于效率的要求，是设计过滤器时首先考虑的问题），希望某一项指标最佳，例如希望阻力最小，这时对其他指标的要求都服从于对阻力的要求。这种情况当然简单。  

另一种，以综合指标为准，即在相同的过滤效率前提下，希望综合指标最佳。设该项指标为 $\pmb{\mathscr{E}}$ ，陈家镛²曾提出以效率和阻力的比值关系来表示，即  

$$
\scriptstyle{E=-{\frac{-\ln(1-\eta)}{d p}}}
$$  

显然这项指标仅着眼于过滤器的技术性能，而不能包括其经济性能；如果考虑重点是涉及滤材用量的成本，则可用天津大学暖通教研组提出的反映滤材用量的综合指标，设此项指标为 $\pmb{\jmath}$ ，则  

$$
\scriptstyle J={\frac{\mathbf{W}_{t}}{E}}
$$  

式中，W;为每平米滤层的纤维用量。以上两式表明，如果效率越高，或阻力越小，则E越大；而E越大或滤材用量 $\mathbf{w}$ 越小，则 $\pmb{J}$ 越小，因此希望过滤器在既定效率下具有小的 $\pmb{J}$ 值。  

为了满足一定的过滤效率和综合指标的要求，在设计过滤器时，首先应考虑选择适宜的纤维径滤料。因为从过滤机理的讨论中已知，虽然效率随着纤维径增大而有所下降，但它小于阻力随纤维径增大而减小的幅度。同时，如果滤速和滤层填充率均一定，则在达到同一效率时，粗的纤维要求厚的滤层，在厚滤层时，阻力还是下降了，但显然滤材用量多了。所以必须根据设计要求，确定合适的纤维径。其次，是确定滤层厚度，而这一指标往往取决于过滤器结构和使用条件。再就是选择合适的填充率，但必须注意，虽然对一定效率来说，高填充率的滤层比低填充率的滤层在滤材用量上可以节省，但是填充率的提高将带来阻力的急剧上升，若仅从指标 $\pmb{\mathscr{E}}$ 来衡量，高填充率是最不可取的。除上述儿点外，提高流速也可使效率上升，并可减少安装面积，但阻力和动力消耗也都上升了。  

# 4-12 发泡材料过滤器  

泡沫塑料过滤器就是发泡材料过滤器，这种材料是独立气泡的集合体，经化学处理溶解气泡间的薄膜，使其具有通气性，然后把它作为滤材。这种材料由三维网状骨架组成，骨架断面不是圆形，粗细变化很大，如把骨架看作填充层的纤维，即可应用纤维过滤机理来求其过滤效率{19]，图4-14是效率的计算图。  

图中气泡数是在泡沫塑料表面染色后用显微镜观察数得的。  

前面已经提过，用图4-14计算泡沫塑料的过滤效率比实测值偏低，原因可能有两方面。一是泡沫塑料表面孔隙数目不容易计数准确，二是泡沫塑料过滤器效率在运行很短时问后即迅速提高，根据中国建筑科学研究院空气调节研究所的实验，有如下情况：  

初始的大气尘计重效率 $30\%$ 运行60小时后的大气尘计重效率 $45\%$ 运行220小时后的大气尘计重效率 $50\%$ 在运行60小时期间的人工尘计重效率约在 $91\sim95\%$ 。在第十三章中将说明，对 ${\geqslant}0.5$ 微米微粒的计数效率在 $20\sim30\%$ 时，其人工尘计重效率也就在 $90\sim95\%$ 左右，和上述结果是吻  

![](output_1\images\洁净技术原理/e4eed5f89ebd039dbc3828ae9d825c1f2917d67783a9f1f928a7461cda30e3b0.jpg)  
图4-14 泡沫塑料过滤器效率计算图  

![](output_1\images\洁净技术原理/ea04e5a527fcc2428aefc73b225d817137625d727d3c36b502b3f40e0e3f7a27.jpg)  
图4-15 泡沫塑料浸泡时间 $(5\%1120\mathrm{{H}}$ 溶液）和阻力的关系  

合的。因此，对泡沫塑料过滤器，其实测效率一般是极短的初始运行阶段以后的效率，将高于理论计算效率。  

泡沫塑料有较好的柔性、弹性、耐油和弱酸碱性，可以在较宽的温度范围内使用，便于清洗，而且阻力也较低。  

泡沫塑料作为滤材一定要经过清水揉洗或 $5\%$ 浓度氢氧化钠水溶液浸泡处理，这样可以基本除去臭味，并改善透气性，降低了阻力，过滤效率也下降极微。  

图4-15是中国建筑科学研究院空气调节研究所实验的一种中细孔泡沫塑料阻力和浸泡时间的关系曲线。  

泡沫塑料不能抵抗强酸、强碱、丙酮、二氯甲烷和三氯乙烯等有机溶剂，含有这些溶剂蒸气的场合，不能用泡沫塑料作过滤器。  

![](output_1\images\洁净技术原理/900b5cadbf3d6a5f3748b503e209f7f31fea6522d22701c0d7d54389db434f03.jpg)  
图4-16粗、中效过滤器一种固定形式  

泡沫塑料过滤性能和其孔隙率有很大关系，但目前国产泡沫塑料的孔隙率无法控制，各厂、各批生产出来的产品，孔隙率相差很大，也没有用显微镜比较精确测定的数据，所以给使用带来不便。  

图4-16是适合于泡沫塑料或纤维层滤材的过滤器形式之一。  

# 4-13 静电自净器  

本节不准备全面介绍静电除尘的机理和装置，只着重阐述洁净室常用的一种静电除尘设备——静电自净器。  

# 4-13-1静电自净器的用途  

·在乱流洁净室中，由于送风方式的局限性，一些地方形成涡流，如房间的四个角落，这些地方很难通过室内气流组织得到净化处理。由于涡流区的存在，而同时又有尘源，将对房间洁净度产生很大的影响。为了降低这些地方的含尘浓度，可以采用一种局部净化设备——自净器，它使局部气流通过它反复循环而得到净化处理。静电自净器由于阻力很小，只有几个毫米水柱，可用轴流风扇，噪音极低，而且还有小巧灵活，使用方便等优点，所以特别适合于室内空气的自净处理。  

如果在静电自净器中加一层活性碳过滤器，则还有吸附烟气、二氧化碳气等作用。现在，这种静电自净器不仅用在洁净房间起自净作用，还是会议室、客房、一般手术室等地方净化空气的主要设备。实测表明，一台效率为 $95\%$ 的静电自净器，在一间25米”的房间中运行一个半小时，房间含尘浓度可降到原来的1/8，菌落数可降到原来的1/6。  

在洁净度要求高的场合，静电除尘设备不宜作为末级过滤器使用，以免尘粒再飞散时造成意外的后果。  

# 4-13-2静电自净器的工作原理  

# 1.空气中微粒的荷电  

作为静电除尘装置，其中的电场一般有单区式和双区式，如图4-17所示。  

双区式电场由于把电离极和集尘极分开，所以既可把电离极电压由单区的儿万伏降到一万余伏，又可采用多块集尘极板，增大集尘面积，缩小极板间距，因而集尘极可以用几千伏较低的电压。这样做也更安全，因而用于空调净化方面的静电自净器都采用双区式电场。  

![](output_1\images\洁净技术原理/8dacb0c18eee126d2c52fd1ea349201921a65b3070fb914fb36400fb7f3b44c7.jpg)  
图4-17 电场形式（a)单区式；（b）双区式  

空调净化用的静电除尘设备和工业上用的电除尘器不同的主要一点是采用正电晕放电，而不是负电晕放电，即用的是正极性的放电电极。正电晕由于容易从电晕放电向火花放电转移，只能加以较低的荷电电压，但是产生的臭氧也少；而对于有人活动的场所，臭氧量是有限制的。  

当采用正电晕时，在电离极的金属丝上加有足够高的直流正电压，两边的极板接地，这样就在电离极附近形成不均匀电场，空气中的少数自由电子从电场获得能量，和气体分子激烈碰撞，即形成碰撞电离，出现不完全放电——电晕放电。在电晕极周围可以看见一圈淡蓝色的光环，称为电晕。这样，在电离极附近充满正离子和电子，电子移向金属导线并在其上中和，而正离子在电场作用下作有规则的运动过程中，遇有中性的微粒时就附着在上面，使微粒带正电，这就是第一种荷电机理即电场荷电。其次，离子不仅在电场作用下运动，而且还有热运动，离子在热运动过程中附着于微粒而使微粒带电，则为第二种荷电机理即扩散荷电。  

根据静电理论，电场荷电主要对于1微米以上微粒起作用，此时微粒得到的最大电量为：  

$$
q{=}n e{=}\frac{k E_{1}d_{p}^{2}}{4}
$$  

式中 $\pmb{\mathcal{E}_{1}}$ -—电离极空间电场强度，静电系单位（300伏/厘米 $\mathbf{\Psi}=\mathbf{1}$ 静电系单位）；  

$\pmb{n}$ 11 一电荷的数目；  
$\pmb{e}$ · -单位电荷量， $\pmb{4.8}\times10^{-10}$ 静电系单位；  
$d_{p}$ --一微粒直径（厘米）；  
$\pmb{k}$ ---系数， $k=\frac{3\varepsilon}{\varepsilon+2},$ ε—一微粒的介电常数，平均可取 $\scriptstyle2\sim3.$ 。  

对于1微米以下主要是对0.2微米以下的微粒，扩散荷电起主要作用，但目前还没有简单计算最大扩散荷电量的公式。根据式（4-26），1微米以上微粒所带的电荷数与其粒径的平方成正比。但由于扩散荷电的作用，使得1微米及其以下的微粒所带电荷数比按式（4-26）计算的要大，因而使电荷数与其粒径之比保持稳定，不按与粒径平方成反比的关系下降。  

# 2.荷电微粒的吸附  

荷电微粒进入由平行薄铝板组成的空间，由于一面铝板带正电，一面铝板接地，这样交错排列，所以这个空间就是一个均匀电场。  

带电微粒在电场中受到正极板的斥力———库伦力作用，而在接地极板上沉集下来。所受库伦力为：  

$$
\scriptstyle{F_{*}=Q E_{*}=n e E_{2}}
$$  

式中 $\pmb{F_{e}}$ —库伦力；  

$\pmb{Q}$ ——微粒所带电量，静电系单位。  

在小Re数（-一般不超过1）时，球形微粒在气流中受到的阻力将由式(5-5)给出（参  

见第五章），当该阻力和库伦力平衡时考虑滑动修正，可得到微粒在电场中的运动速 度u，亦称分离速度或驱进速度：  

$$
u_{\circ}{=}C\frac{n e E_{\mathrm{:}}}{3\pi{\mu}d_{\mathfrak{p}}}
$$  

式中各项符号均有过说明，这里不再重复。  

从该式可以看出，对于既定的微粒群，在其他条件不变时，u和-a。成 成正比。前面已提出, $\leqslant1$ 微米的微粒，由于 $\frac{n}{d_{p}}$ 稳定，所以 $\boldsymbol{u}_{e}$ 也趋向稳定，不再减小；而若注意到随着粒径的减小，滑动修正系数 $c$ 将变大（见第五章），则分离速度还要加大一些。所以和其他种类过滤器相比，静电除尘装置更适合捕集微细粒子。当粒径大于1微米时，由于 $\frac{n}{d_{v}}$ 正比于 $d_{p}$ （因为 $\pmb{n}$ 正比于 $d_{\mathfrak{p}}^{2}$ ），所以 $\pmb{u_{\theta}}$ 也正比于 $d_{p}$ 8  

# 4-13-3 静电自净器的结构  

静电自净器由箱体、电源、风机、集尘极、电离极、活性碳过滤器和预过滤器等部分组成，图4-18是国产JZQ-Ⅱ型静电自净器的结构。箱体为单层薄钢板结构，在保证气密性的要求下，箱门连接用卡簧，以便于维护检修。  

![](output_1\images\洁净技术原理/42cc6ef4eaeba44fcaeb096558319996194d8ee05b04e95f99f98f4e3faba19d.jpg)  
图4-18JZQ-Ⅱ型静电自净器  

![](output_1\images\洁净技术原理/398ea3d0ecb990e945796a4ea3b089e7f808f620b73a028a466ac03d54c6dae3.jpg)  
图4-19JZQ-I型静电自净器  

电离极为一组直径0.5毫米的镍铬丝；集尘极极板为硬质铝合金板，厚1毫米，板距（异性极板）6毫米，每块板面积为0.2米×0.23米，每级46块极板。极板表面经过电抛光处理，不允许有毛刺尖角，以免发生火花放电，降低极间电压，图4-19是采用一次电离方案的JZQ-I型结构。  

JZQ型静电自净器高0.8米，有效横截面积为 $\phantom{-}0.34\times0.34$ 米”。  

在结构上往往被忽视的一个问题就是装置内部漏气，这种漏气大大降低了集尘效率。漏气的主要原因有两个：一是内部电线在穿行过程中（例如穿过层与层之间的隔板），造成穿行孔洞的漏气；二是每层框架与箱体之间的漏气。  

在结构上还需要注意的问题是，必须在电离极（金属丝）和集尘极（金属板）的两边，各加两块接地极板。如果电离段和集尘段边缘只是接电源的电离丝和极板，而没有接地极板，则通过边缘的气流和微粒不易电离和沉积，因而降低了总效率。  

静电自净器由于体积很小，所以电源部分一般采用硅整流电路，为了降低变压器输出电压以便绝缘，一般采用四倍压电路。图4-20是JZQ-Ⅱ型静电自净器的电路，当集尘极  

![](output_1\images\洁净技术原理/f7083f413d78f7715ad54537bf4e2b52bdcf4607e710bd4aad3fa84682c7587b.jpg)  
图4-20JZQ-Ⅱ型静电自净器电路  

极板上积的灰尘较多时，指示灯变暗，应及时取出极板清除，以免影响集尘效果。  

# 4-13-4静电自净器的效率  

对于集尘极为平板式的静电自净器的集尘效率可按下述步骤推导出来。  

设 $\pmb{N_{s}}$ 为距离集尘极入口 $\pmb{x}$ 处的含尘浓度，集尘极板间的流速为 $\boldsymbol{v}$ ，通过集尘极的总风量为 $\boldsymbol{\mathsf{Q}}$ ，集尘极板的总有效面积为 $\pmb{F}$ ，极板长度为 $\scriptstyle{\cal L}$ 。则在 $\scriptstyle{\dot{\mathbf{d}}}t$ 时间内，在集尘极空间内，沿集尘极板高度上（垂直于气流）减少的含尘量，即为这段集尘极板上所沉积的微粒数量：  

$$
-d N{=}N_{s}{\frac{u_{\theta}F d t}{\displaystyle{\frac{Q}{v}L}}}
$$  

$$
\scriptstyle{d x=v d t}
$$  

$$
\frac{d N}{N_{o}}{}=-\frac{F u_{o}}{Q L}d x
$$  

设 $\pmb{x}=\pmb{L}$ 时的含尘浓度为 $\pmb{N}_{\pmb{L}}$ 即出口浓度， $\scriptstyle{\pmb{x}}=0$ 时的含尘浓度为 $\pmb{N}_{0}$ 即入口浓度，对上式积分即得：  

$$
N_{\tt L}=N_{\tt O}e^{\frac{-P{\ u_{\tt_{\tt O}}}}{Q}}
$$  

则集尘效率  

$$
\eta=1-\frac{N_{\mathrm{{L}}}}{N_{\mathrm{{0}}}}{=}1{-}e^{\frac{-\bar{n}u_{\mathrm{~}}}{Q}}
$$  

下面分析一下效率表达式中各参数对效率的影响。  

# 1.分离速度  

显然，分离速度u越大，越大。对于一定的微粒，主要取决于电离极和集尘极电压。  

提高集尘极电压，就是提高了集尘极空间的电场强度，将使分离速度提高，但是集尘空间的电场强度太高，容易引起电极的放电，即使在极板经过电抛光之后，仍然难免表面不光洁，特别是边缘多有毛刺。即使表面很光洁，只要表面沉积上一颗较大的尘粒，特别是纤维，都能引起放电，使电场强度迅速下降。在发生放电时可以听到啪的响声。在一般的加工水平下，集尘极电压可以加到7000～8000伏，相当于电场强度1千伏/毫米左右。  

提高电离极电压，可使微粒带上更多的电荷，因而提高了分离速度。。但提高电离极电压同样受加工精度的限制，过高的电离极电压也容易放电，一般不超过15000伏。  

由式（4-28）计算出来的分离速度u只是理论值，实际上影响的因素很多，在公式中并未包含进去。这些因素有：气体和悬浮微粒在极板间通道截面上的分布，通道中气流的运动特性，微粒的凝集，收集到极板上的微粒的再次被气流带走等等。所以实际的分离速度比理论分离速度要小得多。一些工业用静电除尘器的研究表明，实际速度相当于理论速度的一半。不过对于空调净化用的静电自净器情况会好一些，因为集尘极板间的距离很小，流速很低，基本上为层流流态。而且入口尘粒分布也比较均匀。因此，对的干扰程度较小。所以，静电自净器中的实际分离速度可比工业电除尘器的分离速度略大。  

# 2.极板有效集尘长度  

，当集尘极板高（宽）度一定，其有效面积越大，即长度相应地越长时，由式（4-31）表达的效率应越高。在一般资料中提到这一参数时，所指极板的有效面积仪是在结构上被有效利用的面积。按照效率表达式，显然当面积很大极板很长时，效率即接近100%，但是实际上在集尘极板的整个长度上并不都能有效地集尘。从实测中可以发现，JZQ-I型静电自净器的30厘米长的集尘极极板，只有大约2/3的长度有明显的积尘，如果说气流中所含微粒已在这2/3长度的极板上全部沉积，那末这种静电自净器的效率应接近100%，而事实上只有70～80%（见表4-18）。这显然不是因为极板短而使微粒来不及沉积即已流出集尘极的电场，而只能是有一部分微粒没有荷电或荷电不足。对于荷电不足因而很小的微粒，加长集尘极极板会有效果，但对于根本没有荷电的微粒，则加长极板也不能使之沉积。由于不荷电的微粒总是存在的，因此，这里提出一个概念：有效集尘长度，这是指在一定电场强度下，集尘极板上只有一定的长度有集尘作用，超过这一长度，再长的极板也不能象公式（4-31）所表明的那样，能收集更多的微粒、甚至全部收集。  

为什么有一部分微粒荷电极少或不能荷电？根据电晕放电原理，主要原因有两个：  

（1）由于电离极是一根金属丝，只有在靠近它的很小区域内才有较高的场强，离它较远的地方，电场强度小，离子运动速度也小，那里的空气还没有被电离（如果极间空气全部被电离，就发生电场击穿，出现火花放电，电路短路，静电自净器停止工作）。  

（2）前面已经指出，在一定的电离极电压下，空气电离的强度是一定的，也就是说电荷量是一定的，如果进入自净器的空气含尘浓度高，则每个微粒所带电荷就不足，或者有一些微粒不能荷电。  

显然，对静电自净器，前面一点原因更主要。  

从上面分析可以看出，如果由实测得知集尘极的有效集尘长度，则可由集尘效率反求出实际分离速度。  

# 3.风量  

显然静电自净器处理的风量越小，效率越高，但由于存在未荷电的微粒，风量小到一定程度后，效率也将趋于稳定。  

4-13-5 二次电离式静电自净器  

根据上面分析，为了提高一次电离式静电自净器的效率，必须提高微粒荷电的程度，于是产生了二次电离即两级电场串联的方案，根据这一方案，当经过第一级电场没有被电离的空气分子，再经过第二级电场时，将有机会被电离，即第二次电离。空调所和天津医疗器械厂等单位共同研制的JZQ-Ⅱ型静电自净器即采用了这一方案。  

显然，如果采用二次电离方案使原设备高度增大一倍，那就没有意义了。根据前面的分析，在所采用的参数条件下集尘极有效集尘长度约在0.2米以上，所以JZQ-Ⅱ型静电自净器在使结构紧凑的条件下采用了0.2米长的集尘极，仍然保持一次电离时的高度。  

采用了二次电离方案的静电自净器获得了预期的效果。下面各表列出了有关实验数  

据。  

表4-14为效率和集尘极电压关系的实测结果。  
表4-15为效率和集尘极极板之间风速关系的实测结果。  
表4-16为效率和整流电路中电容器的电容量关系的实测结果。  

效率和集尘极电压的关系 表 4-14  


<html><body><table><tr><td>集尘极极板间风速 (米/秒)</td><td>电容器电容量 (微微法）</td><td>变压器输出电压 (伏)</td><td>集尘极电压 (伏)</td><td>浊 (%)</td><td>度效率</td></tr><tr><td>1.3 1.3 1.3</td><td>8800 8800 8800 8800</td><td>4200 3860 3410 2950</td><td>7250 7000 6600 6250</td><td>-→</td><td>96.9 96.5 95.8 93.7</td></tr><tr><td colspan="4">1.3 效率和风速的关系</td><td colspan="2">表4-15</td></tr><tr><td>变压器输出电压 (伏)</td><td>电容器电容量 (微微法）</td><td>风 量 （米3/时）</td><td>集尘极极板间风速 (米/秒)</td><td>(%)</td><td>浊度效率</td></tr><tr><td>4200 4200</td><td>8800 8800</td><td>240 440</td><td>0.66 1.2 1.4</td><td></td><td>99.3 99.1</td></tr><tr><td colspan="4">4200 8800 500 4200 8800 710 2</td><td></td><td>96.9 91.4</td></tr><tr><td colspan="4">效率和电容量的关系 变压器输出电压 电容器电容量</td><td></td><td>表 4-16 浊度效率</td></tr><tr><td>(米/秒)</td><td colspan="2">(伏) 3860</td><td colspan="2">（微微法） 8800</td><td>(%)</td></tr><tr><td>1.4 1.4</td><td colspan="2">3860 3860</td><td>4400 1100</td><td colspan="2">96.5 93.3 86.8</td></tr></table></body></html>  

整流电路中电容器的电容量对集尘效率影响很大，当电容量小时，每一倍压级上的电压降会很大，使集尘效果降低，而增加电容量则使整流后的波形平坦，使电压有效值接近峰值。但是电容量太大又不安全。对于JZQ-Ⅱ 型静电自净器，合适的电容量为8800微微法左右。  

根据公式（4-26）和公式（4-28），当E、E都为1静电系单位，C1，=2（如变压器油的油雾k一1.5，大理石微粒k=2.4）的条件下，分离速度  

$$
\boldsymbol{u}_{\bullet}=\frac{2d^{2}E_{1}E_{2}}{12\pi\times1.8\times10^{-4}\bar{d}}\approx0.03E_{1}E_{2}\boldsymbol{d}\times10^{4}
$$  

当d=0.5×10厘米、C=1.3、E=14000伏≈46.5静电系单位，E—7000伏≈23.3静电系单位，可算出u一21厘米/秒（相当于按大气尘粒数平均径的计算结果）。  

根据式（4-28）， $\frac{F u_{\theta}}{Q}$ 和 $\pmb{\eta}$ 的关系是：  

<html><body><table><tr><td>n（%) Fu.</td><td>60</td><td>70</td><td>80</td><td>90</td><td>95</td><td>99</td></tr><tr><td>Q =B</td><td>0.9</td><td>1.21</td><td>1.6</td><td>2.3</td><td>· 3.0</td><td>4.6</td></tr></table></body></html>  

设自净器的有效空气流通断面为 $\pmb{s}$ ，断面风速（即集尘极极板间风速）为 $\pmb{v}$ ，则  

$$
\frac{F u_{e}}{Q}=\frac{\frac{F}{S}u_{e}}{v}=B
$$  

所以  

$$
u_{\theta}=\frac{B v}{\frac{F}{S}}
$$  

对于JZQ-ⅡI型静电自净器：  

$$
\frac{F}{S}{=}\frac{(46-2)0.2{\times}0.23}{0.1}{=}20
$$  

式中46为集尘面数量，每片两面集尘，扣去最外两面，则共有集尘面数为44。这样就可以算出每段效率下的实际分离速度如表4-17所列。  

分离速度的比较 表 4-17  


<html><body><table><tr><td>流速 v (米/秒)</td><td colspan="2">实际分离速度 (米/秒)</td><td colspan="2">理论分离速度 (米/秒)</td></tr><tr><td>0.66 1.2</td><td colspan="2">0.09 0.14</td><td colspan="2">0.21</td></tr><tr><td>1.4 2</td><td></td><td>0.12 0.12</td><td></td><td></td></tr><tr><td colspan="5">同类静电自净器（或除尘器）的效率比较</td></tr><tr><td>国 别</td><td>风速 (米/秒)</td><td>测定方法</td><td>效率 (%)</td><td>表 4-18 备 注</td></tr><tr><td>中国JZQ-I型(一次电离)</td><td>0.51·</td><td>计数法 浊度法</td><td>72 80.6 99.3</td><td></td></tr><tr><td>中国JZQ-Ⅱ型（二次电离)</td><td>0.66 1.2 1.4</td><td>浊度法 浊度法 浊度法</td><td>99.1 96.9 91.4</td><td>同一仪器实测</td></tr><tr><td>英国(一次电离) 日本(一次电离)</td><td>2 0.5 1.25 2 2</td><td>浊度法 浊度法 浊度法 浊度法 浊度法</td><td>75～80 72.8 69.7 85</td><td></td></tr><tr><td>苏联(一次电离)</td><td>2</td><td>比色法 浊度法</td><td>90 80～85</td><td>同一产品样本数据 同一产品文献数据</td></tr><tr><td>西德(一次电离)</td><td>1.7</td><td>重量法 重量法</td><td>98.5 99 90</td><td>同一产品样本数据</td></tr><tr><td>英国(一次电离)</td><td>2 1.7</td><td>比色法 比色法 比色法</td><td>83 90 80</td><td>同一产品样本数据</td></tr></table></body></html>  

从表4-17可见，平均实际分离速度为0.12米/秒，略高于理论分离速度的一半，这和前面的分析是符合的。  

采用二次电离方案的J乙Q-Ⅱ型静电自净器，用光电浊度计测定的浊度效率，和国外同类产品比较结果列于表4-18。  

对于同一效率值，浊度法测得的结果一般要低于比色法特别是重量法的结果，所以表4-18所反映的J乙Q-Ⅱ型静电自净器的性能更好一些。  

# 参考文献  

［1］吉川障： $\X I\rightarrow Y_{1}\pi$ 夕 $(3)\gg$ ，空気調和·衡生工学，V52，N6， $57\sim63$ ，1978.  
［2]C.Y.Chen（陈家镛）： $\ll$ Filtration of Aerosols by Fibrous Media>, Chemical Reviews,V.55，N4，595～623，1955（译文载建工部技术情报局 $\ll$ 暖通专题情报资料 $\gg$ 第6248号）。  
［3］木村典夫、井伊谷一： $\ll$ 充層の集性能断面形状の影 $\gg$ ，化学工学，V33,N10,1008～1013,1969.  
[4] 佐藤英治： $\ll$ 工業用の状》，空気清净，13，8， ${\mathfrak{s}}2{\sim}4\Im$ ，1976。  
[5] 介：《の計画計 $\Rightarrow$ ，空気翻和冷凍，V13，N1， $\phantom{+}75\sim88$ ，1S73.  
[6] 许钟麟： $\alpha$ 高效过滤器串联效率的计算和验证 $\gg$ ，空调技术，N2， $_{64\sim67}$ ，1981。  
［7］核燃料施專門委員会： $\ll$ 核燃料施設用高性能安全試研究 $\gg$ ，空気清净，V18，N3/4， $2\sim39$ ，1980。  
[8］ C.A.Burchsted等： $\ll$ 空气净化手册 $\gg$ （时友人等译），原子能出版社，1981。  
［9］核燃料施設專門委員会： $\ll$ 核燃料施用高性能の安全性試研究》，空気清净，V18，N3/4，2～39，1980。  
[10] $\ll$ 冷凍空調便(応用篇)》，1971。  
[11] 早川一也等： $\ll$ 空気調和のの空気清净 $\gg$ ，1974.  
[12] 吉田芳和、池芳夫：《放射性埃用の特性》，空気清净，V10，N2．41～481972.  
[13] 大竹信羲： $\ll$ 粒子状物质の捕集最近 $\oslash$ 進步》，空気清净，V8，N7， $\mathbf{32\sim35}$ ，1971。  
[14] 国家建委建筑科学研究院空气调节技术研究所：《两种300型人防过滤器》，建筑技术通讯（暖通空调），N1, $23\sim35$ ，1975.  
[15]黄再麟、回长荣：《“软1号”皮革处理剂用于空气过滤用超细玻璃纤维纸的处理》，抗生素，V4,N4，15～17,1979。  
[16] 上岛霍也 $\ll0.1\mu\mathrm{m}$ 粉の試、の空清净，空調和凍，21,N5， ${\mathfrak{g}}{\mathfrak{1}}{\mathfrak{\sim}}{\mathfrak{g}}{\mathfrak{g}}$ ，1981。  
[17] H.A.付克斯（ΦyK）：《气溶胶力学》（顾震潮等译），科学出版社，1960。  
[18] W.Batel: 《 Entwicklungsstand und-tendenzen beim Filtrationsentstauber $\gg$ , StaubReinhaltung der Lift, N9，359\~367, 1973.  
[19］新津靖等， $\ll$ の過研(第報)》，空気調和，衛生学，1，8，  

1\~8, 1967.  

# 第五章 室内微粒的运动  

# 5-1 作用在微粒上的力  

室内空气中的微粒必须运动到精密产品附近并沉积在它的敏感部位，才有可能导致产品损坏。所以引起微粒运动和沉积的机理是环境控制所必需了解的一个重要因素。  

力是运动状态改变的原因。作用于微粒上的力，可以大致归纳为五种。1.质量力，这是指与微粒质量成比例的力，有重力、惯性力、惯性离心力等。2.分子作用力，这是指由于气体分子运动而推动微粒运动的力，有布朗运动的扩散力、气流中分子脉动的湍流力和声波作用力等等。3.场力，这是指除去重力场外的电场力、磁场力、浓度场、温度场以及光的作用力。在这些力的作用下，形成微粒的电泳、磁泳、扩散泳、温差泳、光泳等运动现象。4.粒子间的吸引力。5.气流力，这是指送、回风气流、热对流气流和人工搅动引起的气流以及其他有一定流速的气流携带微粒运动的力。  

对于洁净室的污染控制来说，在上述各种作用力当中，气流力几乎是最重要但又最复杂而很少被研究的因素。其次，重力、惯性力、分子扩散力也比较重要，而其他几种力对于室内微粒的运动作用甚微。至于微粒在电场中的运动在过滤器一章中讨论过了，所以静电力和几种作用甚微的力在本章就不论述了。  

# 5-2 微粒的重力沉降  

如图5-1所示的空间中的微粒，将受到重力 $\pmb{F}_{1\dot{\bullet}}.$ 浮力 ${{\pmb F}_{2}}$ 和介质阻力 ${{\pmb{F}}_{3}}$ 的作用。对于球形微粒，重力为：  

$$
F_{1}=m_{p}g=\frac{\pi}{6}d_{p}^{3}\rho_{p}g
$$  

浮力等于同体积介质的重量：  

$$
F_{2}=m_{a}g=\frac{\pi}{6}d_{p}^{3}\rho_{a}g
$$  

阻力等于微粒与气流间的相对运动的速度（相当于微粒沉降时的速度）头和微粒投影截面及阻力系数之积：  

![](output_1\images\洁净技术原理/c2cdb889649b975efab1c7e309624ce5a3d6f4a9eb146840dbad453a394e72d1.jpg)  
图5-1 球形微粒沉降时受的力  

$$
\begin{array}{c}{{F_{3}=\psi{\displaystyle\frac{\pi}{4}}~d_{p}^{2}~{\displaystyle\frac{v^{2}}{2}}\rho_{a}}}\\ {{=\psi{\displaystyle\frac{\pi d_{p}^{2}\rho_{a}v^{2}}{8}}}}\end{array}
$$  

以上各力单位为牛顿，则  

式中 $m_{\mathfrak{p}}$ ， $m_{a}$ ———分别为微粒和空气的质量（公斤）；  

$\rho_{\Updownarrow}$ 、 $\pmb{\rho_{\pmb{\alpha}}}$ ——分别为微粒和空气的密度（公斤/米）；$\boldsymbol{v}$ 微粒的相对速度（米/秒）；$d_{p}$ —一微粒直径（米）；$\psi$ ——一阻力系数。  

微粒在受力作用的同时发生沉降，在沉降过程中微粒的沉降速度不断增加，当阻力、浮力、重力平衡时，即 ${\boldsymbol{F}}_{1}{-}{\boldsymbol{F}}_{2}{=}{\boldsymbol{F}}_{3}$ ，达到等速沉降，此时的速度 $\pmb{v}=\pmb{v}_{\pmb{\mathscr{s}}}$ ，称为沉降速度，或斯托克斯（Stokes）速度，可由下式求出：  

$$
v_{s}=3.62\sqrt{\frac{\mathrm{d}_{p}(\rho_{p}-\rho_{a})}{\psi\rho_{a}}}
$$  

阻力系数 $\psi$ 取决于微粒在气流中的流动状态，即是层流流动还是紊流流动，以及微粒的形状。微粒的流动状态则由其相对运动的雷诺数 $\mathtt{R e}$ 决定：  

$$
\scriptstyle\mathbf{Re}={\frac{\ d_{p}v\rho_{0}}{\mu}}
$$  

式中 $\pmb{\mu}$ ——气体粘滞系数（帕·秒）（1公斤·秒/米 $^2{=}9.8$ 帕·秒）。  

对于运动的微粒来说，Re一般在1以下。当Re小于1特别是小于0.5时，对球形微粒可应用下列公式求微粒运动的阻力：  

$$
\pmb{F}_{3}=3\pi\mu d_{p}\pmb{v}
$$  

这就是著名的斯托克斯公式，阻力方向和运动方向相反。结合式（5-3）可导出阻力系数  

$$
\scriptstyle{\dot{\psi}}={\frac{24}{\mathrm{Re}}}
$$  

由此可知，此时阻力严格地和微粒速度的一次方有关。但是在较大的Re情况下，惯性力不能忽略，就推导不出式（5-6）的关系，阻力和速度也就不是直线关系了。 $\mathbf{Re}>1$ 时的 $\pmb{\psi}$ 值[1][2]见表5-1。  

Re>1 时的值   
表 5-1  


<html><body><table><tr><td>Re</td><td></td><td>Re</td><td>山</td><td>Re</td><td></td><td>Re</td><td></td></tr><tr><td>1.0</td><td>26.5</td><td>10.0</td><td>4.1</td><td>100</td><td>1.07</td><td>1000</td><td>0.46</td></tr><tr><td>2.0</td><td>14.4</td><td>20.0</td><td>2.55</td><td>200</td><td>0.77</td><td>103~2 ×105</td><td>0.4~0.5</td></tr><tr><td>3.0</td><td>10.4</td><td>30.0</td><td>2.00</td><td>300</td><td>0.65</td><td>>2×105</td><td>0.22</td></tr><tr><td>5.0</td><td>6.9</td><td>50.0</td><td>1.5</td><td>500</td><td>0.55</td><td></td><td></td></tr><tr><td>7.0</td><td>5.4</td><td>1 70.0</td><td>1.27</td><td>700</td><td>0.50</td><td></td><td></td></tr></table></body></html>  

对于非球形微粒要乘以修正系数 $\beta$ ，即非球形微粒的阻力系数 ${\dot{\psi}}^{\prime}=\beta\psi$ 。 $\boldsymbol{\beta}$ 值如表5-2所列。  

将式（5-6）代入式（5-4），并且取 $\rho_{\ p}-\rho_{\mathfrak{a}}\approx\rho_{\ p},$ ，则得沉降速度：  

$$
v_{s}{=}3.62\sqrt{\frac{\sqrt{d_{p}\rho_{p}v_{s}d_{p}\rho_{a}}}{24\rho_{a}\mu}}
$$  

两边平方解出  

$$
v_{s}{\approx}0.54\frac{d_{p}^{2}{\rho}_{p}}{\mu}{\ast}/\pounds/\pounds\psi
$$  

在静止空气中， $20^{\circ}\mathbf{C}$ 时， $\mu{=}1.83{\times}10^{-6}$ 公斤·秒/米（工程单位），换算成国际单  

位 $\mu{=}1.83{\times}10^{-6}{\times}9.8{=}1.79{\times}10^{-5}$ 帕·秒。设 $\rho_{p}{=}2000$ 公斤/米，则微粒的沉降速度与微粒直径的关系如图5-2所示，可见对于1微米的微粒， ${\pmb v}_{\pmb{\imath}}$ 才0.006厘米/秒，从工作区（离地面0.8米）降到地面就需4小时，而对于0.5微米以下的微粒，其扩散距离接近甚至超过了沉降距离，所以更不容易沉降了。  

阻力系数的修正系数8 表5-2   


<html><body><table><tr><td></td><td>微粒形状</td><td></td><td></td></tr><tr><td></td><td>当量球形微粒</td><td></td><td>1.0</td></tr><tr><td></td><td>表面粗糙的随形微粒</td><td></td><td>2.42</td></tr><tr><td>椭圆形微粒</td><td></td><td></td><td>3.08</td></tr><tr><td>片状微粒</td><td></td><td></td><td>4.97</td></tr><tr><td>不规则形状微粒</td><td></td><td></td><td>2.75~3.5</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/ff38411dc336816b6ac8aafd6f354f6d7e82d24085286a2de23cf4e452af4ff6.jpg)  
图5-2 沉降速度和粒径的关系  

这里要注意的是，对于0.1～1微米的微粒，应考虑滑动修正。根据气溶胶力学，在斯托克斯公式条件下，是假定微粒表面没有速度跃变的，也就是说，依附于这个表面的无限薄的介质层相对于质点是不运动的，或者说，微粒表面存在一个速度接近于零的边界层。对于小微粒，当其半径接近气体分子平均自由行程 $\lambda$ （约0.065微米）时，或者在气体压力比较小时，由于微粒的运动具有分子的特征，即微粒的存在和运动不会破坏气体介质的速度分布，也不在气体介质中引起任何气流，因而不存在上述的速度接近零的边界层；或者反过来说，相对于微粒表面有了一个有速度的——速度跃变的——介质层，即在运动着的微粒表面产生了气体介质的滑动，显然，此时介质的阻力应当减小，有利于斯托克斯沉降速度，这就是对小微粒要加以滑动修正的原因。  

令C为滑动修正系数，亦称库宁汉（Cunninghum）修正系数，则修正后的沉降速度 应是 ${\pmb v}_{\mathfrak{s}}^{\prime}{=}C\mathfrak{v}_{\mathfrak{s}}$ (5-8)  

$$
C=1+\frac{2\lambda}{\Bar{d}_{p}}\cdot(1.257+0.4e^{-1.1\frac{\partial_{p}}{2\lambda}})
$$  

由式（5-9）给出常温常压下的C值如下：  

<html><body><table><tr><td>dp(微米)</td><td>0.003</td><td>0.01</td><td>0.03</td><td>0.1</td><td>0.3</td><td>1.0</td><td>3.0</td><td>10.0</td></tr><tr><td>C</td><td>90</td><td>24.5</td><td>7.9</td><td>2.9</td><td>1.57</td><td>1.16</td><td>1.03</td><td>1</td></tr></table></body></html>  

# 5-3 微粒在惯性力作用下的运动  

微粒在惯性力作用下的运动，就是在获得初速度后外力即消失而只依靠惯性在运动。例如人身上的或者设备中的尘粒，由于人体或设备的活动或运动而得到了一次机械力的作  

用，假定它因而获得了水平初速度 ${\pmb v}_{\mathfrak{d}}$ 而离开人体或物体，一旦离开后作用力即消失（这里暂不考虑气流的作用并忽略重力下沉），微粒即依靠惯性作减速运动。  

微粒在以 $\boldsymbol{v}_{\boldsymbol{\mathfrak{o}}}$ 作水平运动时按牛顿定律为以下方程所描述：  

$$
\begin{array}{r}{m\frac{d v}{d t}{=}{\cal F}{-}{\cal F}_{\textrm{\tiny{s}}}}\end{array}
$$  

式中 $\pmb{F}$ 一外力，在惯性力情况下 $\pmb{F}=0$ 多  

$F_{\vartheta}$ -阻力。  

这里应考虑滑动修正，则 ${{\pmb F}_{\mathfrak{s}}}$ 按斯托克斯方程为：  

$$
\scriptstyle{F_{\mathrm{s}}={\frac{3\pi\mu d_{\mathrm{p}}v}{C}}}
$$  

所以式（5-10）变为：  

$$
\frac{d v}{d t}=-\frac{v}{\frac{C m}{3\pi\mu d_{v}}}
$$  

令  

$$
\frac{C m}{3\pi\mu d_{\bar{\tau}}}{=}C\tau
$$  

即  

$$
\pmb{\tau}=\frac{\mathbb{d}_{p}^{2}\pmb{\rho_{p}}}{18\mu}
$$  

则  

$$
\frac{d v}{v}=-\frac{d t}{C\tau}
$$  

积分得  

$$
v{=}v_{\circ}e^{-\textsf{t}/\sigma\pmb{\tau}}
$$  

在时间 $\textbf{\^t}$ 内运动的距离是：  

$$
\begin{array}{c}{{\displaystyle{\dot{S}_{t}=\sum_{0}^{t}\dot{v}d t}=\int_{0}^{t}v_{\parallel}e^{-t/\sigma\overset{.}{\tau}}d t}}\\ {{\displaystyle{=C\tau v_{0}(1-e^{-t/\sigma\tau})}}}\end{array}
$$  

当 $\scriptstyle t\to\infty$ 时，即求得稳定时微粒的惯性运动距离，以 $S_{R}$ 表示，则  

在惯性力作用下， $20^{\circ}$ C时微粒（ $\rho_{p}=2$ 克/厘米）的水平运动距离 表 5-3  


<html><body><table><tr><td rowspan="2">粒径(微米)</td><td colspan="2">(厘米) SR</td></tr><tr><td>。=100（厘米/秒）</td><td>。=1000（厘米/秒）</td></tr><tr><td>10</td><td>0.06</td><td>0.6</td></tr><tr><td>5</td><td>0.016</td><td>0.16</td></tr><tr><td>1</td><td>0.0007</td><td>0.007</td></tr></table></body></html>  

$$
S_{R}{=}C\tau v_{\circ}
$$  

可见 $\pmb{\tau}$ 是具有时间量纲的量，在气溶胶力学中被称为“张弛时间”。按该式计算结果列在表5-3中。  

由上表可见，以1000厘米/秒的初速被抛射出去的微粒，由于速度迅速衰减，所以水平运动距离极短，它要靠这个机械力飞扬是不可能的。  

# 5-4 微粒的扩散运动  

空气中的微粒由于作布朗运动的空气分子对其撞击而产生显著不均衡的位移，显现出乱运动，如图5-3所示。  

分子在每次相撞以后，运动的方向和速度发生突然的改变，所以其路径由许多段直线组成。微粒在受到空气分子相撞以后，由于其质量比分子大得多，故速度的改变小到可以忽略，而只有在很多次相撞之后，微粒的方向和速度才发生显著的改变，因此微粒的路径几乎是平滑曲线。这种微粒的乱运动的现象叫做微粒的扩散运动。 。；  

扩散运动中微粒在给定方向上1秒钟内平均位移的绝对量由下式给出：  

$$
\scriptstyle S_{D}={\sqrt{\frac{4D t}{\pi}}}
$$  

式中國 $\textbf{\textit{t}}$ -—时间（秒）；$D$ ———微粒的分子扩散系数（厘米/秒）。  

图5-4给出了D和粒径的关系。表5-4给出了不同粒径的扩散运动距离。  

![](output_1\images\洁净技术原理/5241e63a8931eef119dd52a807b52f34b2981b8988f9ef87d0c10250cca100b0.jpg)  
图5-3分子和微粒的扩散运动（a）作布朗运动的气体分子的路径；（6）微粒受空气分子撞击的不平衡状态；（c)微粒的扩散运动路径  

$\mathbf{t}{=}1$ 秒的微粒扩散运动距离 表 5-4  


<html><body><table><tr><td>粒径 (微米)</td><td>SD(厘米)</td></tr><tr><td>10</td><td>1.23×10-4</td></tr><tr><td>5</td><td>1.74×10-</td></tr><tr><td>2</td><td>2.78×10-4</td></tr><tr><td>1</td><td>4.02×10-4</td></tr><tr><td>0.5</td><td>5.90 ×10-4</td></tr><tr><td>.0.1</td><td>1.68 ×10-3</td></tr></table></body></html>

从表中可见，微粒依靠扩散而运动的距离是微不足道的。  

![](output_1\images\洁净技术原理/0f78ad3bd5a4a8ad3866328247762df58f546121e86ee83b66fe8fa20965c8fd.jpg)  
图5-4扩散系数和粒径的关系  

# 5-5 微粒在表面上的沉积  

# 5-5-1 微粒在无送风室内垂直表面上的扩散沉积  

微粒在平的垂直表面上，惯性沉积完全可以忽略，一般认为只存在扩散沉积。这种扩散沉积包括分子扩散和对流扩散两部分。在没有送风的室内，空气也不是绝对静止的，而是有对流存在。微粒首先靠对流扩散逐渐接近表面，在离表面很薄的一层内微粒又依靠分子扩散沉积到表面上。对于一定粒径的微粒，分子扩散系数D是知道的，而对流扩散系数则不知道。付克斯（yKC）是用简化的方法来解决这一问题的。  

因为在任何沉积机理中，由于沉积而造成的微粒浓度变化是和微粒浓度N成正比的，  

所以有：  

$$
\frac{d N}{d t}{=}{-\beta N}
$$  

负号表示原有浓度的减少。上式积分后成为：  

$$
\ln\Bigl(\frac{N_{\circ}}{N}\Bigr){=}\beta t
$$  

式中 $\ensuremath{\boldsymbol{N}}_{\bullet}$ ———原始浓度（粒/厘米’）；  

$\pmb{N}$ ——发生沉积后，时刻 $\textbf{\textit{t}}$ 的浓度（粒/厘米 $^{3})$ 。问题就归结为求出和扩散沉积机制有关的 $\boldsymbol{\beta}$ a  

室内无送风但有对流存在，这一点表明，在分子扩散层之外，由于对流作用而使浓度均匀，但又随时间不断减小（在送风情况下，则 $\pmb{N}$ 视为常数）。因此，单位时间内由于扩散而沉积到单元垂直表面上的微粒数量是  

$$
\imath=\frac{D N}{\delta}
$$  

式中 $\pmb{N}$ -—不断减小的浓度（粒/厘米）；  

$\pmb{I}$ 一 沉积速度（粒/厘米·秒）；  

——分子扩散层厚度，虽难具体确定，但据实验‘'结果，约在20微米数量级上。于是，在时间 $\scriptstyle{d t}$ 内由扩散沉积而导致空间中微粒数的变化是：  

$$
-V d N{=}s I d t
$$  

$$
\frac{d N}{d t}{=}{-\frac{s I}{V}}
$$  

式中 $\boldsymbol{v}$ ——空间的容积（厘米）；S- 垂直表面面积（厘米 $^2)$ 。  

将式（5-19）代入式（5-16）：  

$$
\frac{s I}{V}{=}\beta N
$$  

$$
\beta=\frac{s I}{V N}=\frac{s D}{V\delta}
$$  

再代入式（5-17）并化简，则因扩散而沉积到单元垂直表面上的微粒数目为：  

$N_{\vartheta}{=}\frac{V}{s}(N_{\vartheta}{-}N){=}\frac{V}{s}(1{-}e^{-\frac{s D t}{V\widehat{s}}})N_{\vartheta}$ 粒/厘米²  

为对 ${\pmb{N}}_{\pmb{g}}$ 的数值有一个概念，现举例计算如下：  

设 $\frac{s}{\textbf{\emph{V}}}=\frac{\textbf{1}}{\textbf{4}000}$ 厘米 $^{-1}$ ， $\pmb{t=3.6\times10^{3}}$ 秒，0.5微米微粒的 $D{=}6.2\times10^{-\tau}$ 厘米²/秒，0.5微米微粒数目 ${{N}_{\circ}}\mathrm{{=}}1$ 粒/厘米，则  

$$
N_{g}{=}4000\times(1{-}e^{-0.00028})\times1{=}4000\times0.00028\times1{=}1.1245L
$$  

# $5-5-2$ 微粒在无送风室内底（平）面上的沉积  

微粒向底（平）面的沉积应包括沉降和扩散两部分，而扩散也应包括分子扩散和对流扩散。付克斯认为，当接近底面时，由于对流速度趋近于零，所以对流扩散系数也趋  

向于零。只有在离底面很小距离内起作用的分子扩散，才影响到底部附近的微粒浓 度 分布，但不影响总的沉积速度，因此在时间 $\pmb{t}$ 内落在1平方厘米底面上的某粒径微粒数目可以写成：  

$$
N_{g}{=}\displaystyle\int_{0}^{t}v_{s}N d t
$$  

前面已指出，在有对流而无送风的空间中，虽然空间浓度随时保持均匀，但却随时间 $\pmb{t}$ 在变化，即高为 $H$ 的气柱中微粒数的减少和沉降掉的数目是一致的，故有：  

$$
-H d N{=}v_{s}N d t
$$  

$$
N=N_{\circ}e^{-\frac{v_{\mathrm{~s~}}t}{H}}
$$  

代入式（5-22）积分得：  

仍以前节例子的数据计算如下(对于0.5微米微粒，取 $v_{s}=0.0015$ 厘米/秒，并设 $\scriptstyle H=200$ 厘米）：  

$$
N_{g}{=}1\times200(1{-}e^{-\frac{-0.0015\times3.6\times10^{3}}{200}}){=}200\times(1{-}e^{-0.027})
$$  

$$
=200\times(1-0.973)=200\times0.027=5.4^{!}
$$  

5-5-3微粒在送风室内平面上的沉积  

管原文子和吉晋3}曾给出微粒在送风室内平面上沉积的公式：  

$$
N_{g}{=}N v_{s}{\mathrm{{;}}}T(1{-}e^{\frac{-n\ n_{\ s}}{v_{\ s}}{\frac{\ n_{\ s}}{h_{\ s}}}})
$$  

式中 $\textbf{f}$ 一 沉积面积；$\pmb{T}$ -一沉积时间;$\hslash_{s}$ —房间高度;$\pmb{h}$ -—沉积平面至顶棚的距离;$\pmb{n}$ 一 一换气次数。  

由于 $\pmb{n}$ 即使每分钟只有半次， $\frac{n h_{s}}{v_{s}}$ 也远大于1，所以上式一般可简化为：  

$$
{N_{g}}=N v_{\mathrm{s}}{\mathrm{f}}T
$$  

必须注意的是，对于无送风的房间，只有在室高 $\scriptstyle{H\to\infty}$ 时才能应用式（5-25），因为在无限高的理想情况下，室内微粒浓度 $\pmb{N}$ 才可视为不因沉积而变化，作为常量处理。但是，$\scriptstyle{H\to\infty}$ 的条件是没有实际意义的，换言之，不送风的房间是不能应用这一公式的。  

式（5-24）虽然是针对室内送风条件的，但是只考虑了微粒的沉降沉积，作者""曾认为，这是不全面的，特别是对于局部平面。在送风的室内，气流中的微粒通过几种途径沉积到平面上去，作者提出了估量这些途径的沉积效率数量级的方法：  

# 1.惯性沉积  

微粒在平面上的惯性沉积如图5-5所示。  

惯性沉积效率 $\eta_{s t}{=}\frac{b}{a}\cdots{=}{}\mathbf{f}(S t)$  

图 $5\div6^{(8)}$ 给出了圆板的 $\eta_{B t}$ 和 ${\mathfrak{s t}}$ 的关系。 ${\pmb s}_{\pmb{t}}$ 为惯性参数，在第三章中已有说明。表5-5给出了 $\eta_{B t}$ 的具体数字。表中 $\pmb{u}$ 为气流速度， $d_{p}$ 为微粒直径。  

2.拦截沉积  

微粒在平面上的拦截沉积如图5-7所示。对较大雷诺数的条件，拦截沉积效率  

$$
\eta_{R}{<}(1{+}R){-}\frac{1}{(1{+}R)}
$$  

表 $\cdot5\div6$ 给出了 $\eta_{R}$ 的值， $\scriptstyle{\mathcal{R}}$ 为拦截参数，也在第三章中说明过。  

![](output_1\images\洁净技术原理/008662096fabac5dcaef731be6d35667e8f0ec1916d211b1dcef5e495d4cb697.jpg)  
图5-5 平面上的惯性沉积  

![](output_1\images\洁净技术原理/3b6fa1017925c38f5ff58203b47325d4e002ed04b5f012fe3651698f7af79e28.jpg)  
图5-6 $\eta_{s t}$ 和St的关系  

Ist 的值  


<html><body><table><tr><td>dp(微米)</td><td colspan="2">1</td><td colspan="2">5</td></tr><tr><td>a(厘米)</td><td>10-3</td><td>3</td><td>10-3</td><td>3</td></tr><tr><td>u(米/秒)</td><td>0.3</td><td>0.3</td><td>0.3</td><td>0.3</td></tr><tr><td>St</td><td>～2 x10-1</td><td>～10-</td><td>4.8</td><td>～3×10-</td></tr><tr><td>T8t</td><td>0.27</td><td>~</td><td>～9.5×10-1</td><td></td></tr></table></body></html>  

<html><body><table><tr><td>R</td><td>的值</td></tr><tr><td>a(厘米)</td><td>3</td></tr><tr><td></td><td></td></tr><tr><td>dp(微米) 1'</td><td>5 <6×10-5 <3x10-4</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/f7141400ef44c6237b6175cc8ef092258d6a08cb6cec174a60369a9c6a1ea4e7.jpg)  
图5-7 平面上的拦截沉积  

# 3.沉降沉积  

微粒在平面上的沉降沉积如图5-8所示。  

沉降沉积效率  

$$
\eta_{\sigma}=\frac{v_{s}}{u}~^{.}
$$  

式中 ${\pmb v}_{{\pmb v}}$ 为沉降速度， $\pmb{u}$ 为气流速度。表5-7给出了一般情况下 $\eta_{a}$ 的值。  

<html><body><table><tr><td>u(米/秒)</td><td colspan="2">0.3</td></tr><tr><td>dp(微米)</td><td>1</td><td>5</td></tr><tr><td>1G</td><td>2 x10-4</td><td>5x10-3</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/bdadf383ddf63b1382776725157cf9a6e6e4820d3ff36caab9c53226802a97c7.jpg)  
图5-8 平面上的沉降沉积  

# 4.扩散沉积  

对于水平平面，显然在接近它的很薄一层中，由于高度和温度梯度都极小，对流垂直分速度要比垂直表面附近小得多，而趋向于零，也就是对流输送量趋向于零，相应地大大降低了向表面的分子扩散量。所以，当微粒分散性愈大时，在垂直表面上沉积的微粒就愈多，而在水平表面上沉积的微粒就愈少。也就是水平面的扩散沉积效率应小于垂直表面的扩散沉积效率，或者说，最大可按垂直表面考虑。  

# 5.静电沉积  

在一般情况下都予以忽略。  

若以生产集成电路用的达到3厘米直径的圆形硅片为例，将上述各种途径沉积效率按大小写出如下：  

1微米微粒对直径为3厘米的平面：  

$$
\begin{array}{l}{\eta_{a}{=}2\times10^{-4}}\\ {\eta_{R}{=}6\times10^{-5}}\\ {\eta_{D}{=}2.3\times10^{-6}}\\ {\eta_{s t}{\sim}0}\end{array}
$$  

5微米微粒对直径为3厘米的平面：  

$$
\begin{array}{r}{\begin{array}{l l}{\eta_{o}{=}5\times10^{-3}}\\ {\eta_{R}{=}3\times10^{-4}}\\ {\eta_{D}{=}5\times10^{-\tau}}\\ {\eta_{s t}{\sim}0}\end{array}}\end{array}
$$  

从以上顺序可见，在送风室内，仍以沉降沉积的机率最大，但是其他沉积机率也要适当考虑，不过如果平面尺寸更大（例如超过上述的3厘米），则拦截沉积和惯性沉积的效率还要降低，因此，若以3厘米直径平面上的沉积量为基准，为了使估算简单一些，可以只考虑沉降沉积再乘以一个沉积修正系数α。从上面效率顺序可见，这个系数对于1微米微粒可取1.3,对于5微米微粒可取1.2,对7.5微米微粒可取1.1,对10微米微粒则近似于1。  

对于同一大小的微粒，若风速不同，则α也不同。上述数字是对于0.3米/秒风速的，若风速相应变为0.6米/秒和0.15米/秒，则通过上面给出的各种效率的计算可知，对于1微米微粒，α分别为1.6和1.15左右。也就是说，若以0.3米/秒为基准，则当风速增大一倍以后，在同样含尘浓度的房间内，沉积密度将增加1,23倍；而当风速减小一半以后，沉积密度也约减小到原来的 $88\%$ 。  

于是可以写出在送风室内微粒在单位平面上的沉积量：  

此式和式（5-25）比较，多了一个修正系数 $\pmb{a}$ ，微粒越小， $\pmb{a}$ 对沉积量的影响越大。  

公式（5-29）中的 $\pmb{v_{s}}$ ，在单分散微粒条件下当然容易确定，而对于多分散性的空气中的尘粒，则应按某种平均粒径计算。由于微粒沉降的多少取决于微粒迎面阻力，这和微粒断面积有关，所以应把平均面积直径作为全部微粒的平均直径，并用它来衡量整个沉积量。  

当设洁净室含尘浓度 $\pmb{N}=\pmb{1000}$ 粒/升 $\mathbf{\tau}=\mathbf{1}$ 粒/厘米时，对于空气中的标准粒径分布可算出平均面积直径 ${\cal D}_{s}{=}0.98{\approx}1$ 微米，即洁净室空气中 ${\geqslant}0.5$ 微米的微粒沉积量，可以看做全部都是直径为1微米的微粒的沉积量。  

这样就可以计算出当空气含尘浓度为1000粒/升时，具有0.3米/秒气流速度的洁净室内每小时每平方厘米面积上总的微粒沉积量（可以称为单位沉积密度，也就是第二章中所指的沉降浓度）：  

$\pmb{N_{g}}\mathrm{=}1.3\mathrm{\times}0.06$ 厘米/秒 $\times3600$ 秒 $\textbf{\times1}$ 粒/厘米 $\bullet_{\mathbf{\lambda}=28}$ 粒/厘米\*表5-8列出了某些洁净室单位面积上微粒沉积量的实测值和计算值。  

室内微粒沉积数量的实测值和计算值 表 5-8  


<html><body><table><tr><td rowspan="2">房 间</td><td colspan="2">平均含尖浓度 (粒/升)</td><td>实测沉降浓度 （粒/厘米²·时）</td><td>计算沉降浓度 （粒/厘米²·时）</td></tr><tr><td>总 计</td><td>≥5微米</td><td>≥5微米</td><td>≥5微米</td></tr><tr><td>104</td><td>18382</td><td>72</td><td>39</td><td>78</td></tr><tr><td>106</td><td>18180</td><td>65</td><td>42</td><td>69</td></tr><tr><td>113</td><td>11604</td><td>44</td><td>81</td><td>48</td></tr><tr><td>121</td><td>12358</td><td>53</td><td>77</td><td>57</td></tr><tr><td>122</td><td>20799</td><td>66</td><td>46</td><td>70</td></tr><tr><td>123</td><td>17606</td><td>29</td><td>52</td><td>32</td></tr><tr><td>127</td><td>4813</td><td>23</td><td>11</td><td>25</td></tr><tr><td>平均</td><td></td><td></td><td>50</td><td>55</td></tr></table></body></html>  

从表中可见，对于微粒沉积这样因素复杂的问题，计算结果和实测结果都在同一数量级，因此可以认为差别是不大的，特别是在每个房间和每一点的具体流速和具体D都不知道，而采用平均数据的情况下。正是从采用平均数据来看，平均的结果则十分接近。  

从以上几节计算结果可知，微粒在垂直表面上的沉积量和在底（平）面上的沉积量相比是很小的，所以对洁净室墙面要求用高级的不锈钢之类的材料则完全没有必要，而且对卫生清扫的要求也低于地面。  

# 5-6 气流对微粒运动的影响  

# 5-6-1影响室内微粒分布的因素  

从前几节的讨论中可以看出，微粒在重力、惯性（机械力）和扩散三种作用力下，运动的速度和距离是很微小的，对于1微米微粒来说，每秒钟运动距离分别为0.006、0.006和0.0004厘米左右，而室内气流的速度(包括热气流的对流速度)则一般在0.1米/秒以上。根据天津大学的有关研究结果可知，在运动的气流中，微粒几乎以完全相同的速度跟随气流运动。  

直径为 $d_{p}$ 、密度为 $\scriptstyle{\vert{\pmb{\rho}}_{\pmb{\ p}}\ }$ 的单个球形微粒，在密度为 $\pmb{\rho_{\pmb{\alpha}}}$ 的气流带动下运动，如果微粒完全跟随流体一起运动，微粒所受的力应等于当微粒不存在而流体占据微粒所在空间时流体所受的力，即：  

$$
\frac{d}{d t}\Big(\frac{\ \pi}{6}d_{\tt p}^{3}\rho_{\tt a}u_{\tt a}\Big)
$$  

$\pmb{u}_{\pmb{a}}$ 是微粒所在空间若为流体时流体的流速， $\pmb{\ t}$ 是时间。  

事实上，微粒并不完全跟随流体一起运动，微粒所受的力应从上述力中减去微粒相对于流体运动的那部分力 $\pmb{F}$ 。这样，微粒的运动方程应为：  

$$
\frac{\mathrm{~d~}}{\mathrm{~d~}t}\Bigl(\frac{\pi}{6}{\:\:d}_{p}^{3}\rho_{a}v_{p}\Bigr)=\frac{\mathrm{~d~}}{\mathrm{~d~}t}\Bigl(\frac{\pi}{6}{\:\:d}_{p}^{3}\rho_{a}u_{o}\Bigr)-F,
$$  

p是微粒运动的速度，F,相当于微粒在静止的粘性流体中以速度一ua运动时所受 的阻力。由于方程求解过程复杂，这里不引用了，只是给出该研究的结果：  

$$
\frac{v_{p}}{u_{o}}=\frac{\left(a+c\sqrt{\frac{\pi\omega}{2}}\right)^{2}+\left(b\omega+c\sqrt{\frac{\pi\omega}{2}}\right)^{2}}{\left(a+c\sqrt{\frac{\pi\omega}{2}}\right)^{2}+\left(\omega+c\sqrt{\frac{\pi\omega}{2}}\right)^{2}}
$$  

式中  

$$
\left.\begin{array}{l}{a=\frac{36\mu}{(2\rho_{p}+\rho_{a})d_{p}^{2}}}\\ {b=\frac{3\rho_{a}}{2\rho_{p}+\rho_{a}}}\\ {c=\frac{18}{(2\rho_{p}+\rho_{a})d_{p}}\sqrt{\frac{\rho_{a}\mu}{\pi}}}\end{array}\right\}
$$  

$\omega$ 为湍流脉动频率，单位为千赫，除对于圆管流动有半经验公式，计算结果和实验值符合得较好外，对于象洁净室这样的空间，目前研究工作还没有能提供这方面的结果，但是和圆管的计算结果相比，在洁净室这样的空间中，只在千赫的数量级之内。则对于$d_{p}=5$ 微米， $\rho_{p}=1$ 克/厘米的微粒， ≈0.9； d=1微米时， u $\frac{v_{p}}{u_{a}}\approx0.999;d_{p}<1$ 米时， $\frac{v_{p}}{u_{a}}=1$  

从上面的结果可以认为，即使。 $\frac{v_{p}}{u_{0}}<0.9$ ，由于气流的速度比起微粒沉降、扩散和惯性运动的速度大得多，因此微粒的跟随速度仍然是决定微粒如何分布的主要因素，只是对于气流有一个滞后的时间，但这对于所研究的问题是没有影响的，只有在研究激光测速这样的问题时才要考虑。  

所以，在室内空气中的微粒状况主要是由气流分布作用决定的。室内微粒所受到的气流的作用主要有：送风气流（包括一次气流和二次气流）、人行走时引起的气流和热对流气流。除了送风一次气流外，其余几种气流的影响将在本节加以讨论。  

# 5-6-2 微粒的迁移  

沉积到表面上的微粒在什么情况下可以被气流吹起来，即发生悬浮运动，这是人们关心的问题。因为悬浮起来的微粒有可能被涡流带走，发生危害。这种情况就是气流的迁移  

作用。  

假定微粒是球形，则在水平吹过微粒的气流的作用下，使微粒悬浮起来的力应是速度头和微粒迎风面积的函数，即  

$$
F=\phi\frac{\pi}{4}\ d_{p}^{2}\ \frac{\rho_{a}}{2}u_{o}^{2}
$$  

式中 $\smash{\boldsymbol{\mathscr{u}}_{s}}$ -—表面速度，即沿微粒表面流过的气流速度（米/秒）；  

$\pmb{\varphi}$ ——悬浮系数。  

当悬浮力和空气浮力超过微粒重量时，则可得出：  

$$
\phi\xrightarrow[4]{\pi}d_{p}^{2}\xrightarrow[2]{\rho_{a}}u_{o}^{2}>\frac{\pi}{6}d_{p}^{3}g(\rho_{p}-\rho_{a})
$$  

$$
\mathscr{u}_{c}>\sqrt{\frac{4d_{\vartheta}g(\rho_{p}-\rho_{a})}{3\phi\rho_{a}}}.
$$  

悬浮系数是一个实验值，很难确定，但对于球形微粒，悬浮系数与气流迎面流过时的阻力系数大致相同。所以在 $\mathbf{Re}<\mathbf{1}$ 时，可用 $\scriptstyle\phi={\frac{24}{\mathrm{Re}}}$ 代入式（5-24），忽略 ${\bf\nabla}\cdot{\pmb\rho_{a}}$ ，得到  

$$
u_{o}>\frac{d_{p}^{2}\rho_{p}g}{18\mu}
$$  

由于气流沿着表面流过时存在边界层，边界层上的气流速度远大于边界层内的速度，一般可达3倍以上，因此室内使微粒悬浮迁移的气流速度应为：  

当气流速度达到 $\pmb{u}$ 以后，微粒的迁移是这样产生的：如图5-9所示，随着气流运动的  

![](output_1\images\洁净技术原理/b1b073a45ce145258ed16fa5b4d2c34d82acaa682b8063e2537297327a1963ee.jpg)  
图 5-9 微粒迁移的过程  

微粒由于重力作用逐渐沉降于底部，同时在正面气流作用下向前滚动或滑动。当气流流过滚动的微粒时，微粒底部和侧面产生旋涡运动，使压力相对增高；沿微粒上部流过的气流使压力降低，在上下压差作用下，微粒悬浮起来。当微粒上升到上下面的气流  

速度大小相等时，微粒又在重力作用下开始沉降。接近底部的微粒在足够强的水平气流作用下的迁移就是这样沉降一滚动一悬浮，不断循环。  

由式（5-36）计算出来的迁移速度是很小的，但是实验‘1指出在一个平板上更小的微粒反而不易被气流吹走。其原因是在上述计算中没有注意到微粒和壁面之间以及微粒之间的分子力。从式（5-34）可见，如果加入这一分子力，则吹起微粒的速度将变大。但是这方面的详细实验数据还很缺乏，很难确定这个分子力的大小。不过可以从图5-10的实验曲线「估计 出这种影响的 程度。图中横座标是微粒半径。曲线表明，当微粒半径在50微米以下时，使其迁移的流速将上升。图中实线是实验结果，虚线是原作者外延的。由于直径10微米以上的微粒即使被偶而吹起来又会很快沉降下去，而比10微米小的微粒，由该图可见，需要的悬浮速度更大，即难于悬浮起来，因此如果要控制气流速度不使微粒悬浮起来，这个控制粒径可选在10微米。该图实验用的是砂粒，对于直径10微米砂粒， $\pmb{u}$ 约为32厘米/秒，如果考虑比重可能为砂粒的2/3的较轻微粒，则可取 $\pmb{u}$ 为20厘米/秒。也就是说，平行于表面（主要是地面）吹过的气流的速度在洁净室内不宜大于20厘米/秒（水  

平平行流洁净室不在此限）。例如侧送送风方式的回流速度就要考虑这一原则。  

综合以上微粒沉积和悬浮的问题来看，洁净室地面等水平表面上沉积的微粒，以较大的颗粒更易悬浮迁移而二次飞扬，这和一般认为微粒越小越容易吹走的看法是相反的。对于洁净室来说，一颗大灰尘显然比一颗小灰尘更有危险性。另一方面较大的微粒也易沉降，而且在底面上沉积的数量也多。因此，洁净室中水平表面的清洁工作是不容忽视的，而拿进室内  

![](output_1\images\洁净技术原理/926f4a769d0f1ec2d35115fe7d9e0062538b26097740ed6937ca1bf1d6f2510f.jpg)  
图5-10 悬浮速度的实验结果  

的物件表面必须经过清洁处理，因为这些表面上的微粒由于流过其表面的流速更大，所以比地面上的微粒悬浮的可能性更大。  

# 5-6-3 热对流气流的影响  

由于气流中的微粒几乎完全以气流的速度跟随气流运动，所以除送风气流以外的一些局部气流对微粒的运动和分布必然有影响。热对流气流是这种局部气流中很重要的一种，例如手术室中300瓦无影灯旁的上升气流速度可达0.6米/秒‘1，但是它在洁净室中的影响却没有得到充分的注意和研究。  

由热对流而产生的上升气流有三种情况，下面分别讨论如何确定这种气流的速度。  

# 1.垂直热壁  

由于热壁表面温度高于周围空气温度，温差的存在引起了壁面附近的空气对流，气流上升后成为卷发状舒展开来"，促使微粒的污染范围扩大。  

作者曾观测了如图5-11所示的壁上竖安40瓦日光灯[9，灯座离地面0.62米。在没有送风条件下用热线风速仪分别测出上下两端一定范围内的上升气流速度。在上端，在离灯管表面2厘米处的气流速度达到0.22米/秒。明显有速度的气流层厚可能达到20厘米。放烟观察到大约离灯管表面15厘米之内的灯管全长上，都有上升气流。在这层上升气流之外一直到大约1米多的范围内，丝线和放烟都表明气流回旋。因此可以认为，15厘米以内的气流是紊流，15厘米至1米左右范围之内的气流是方向不定的旋涡。文献[10]也指出，垂直热壁表面一般有三层气流，除上述两层外，最内层是层流，很薄，不易区别。而层流加紊流的厚度也比第三层薄得多。  

图5-12是在送风速度达到0.25米/秒的平行气流条件下，观测到的上述日光灯附近的气流。可见上述两种气流仍然存在，只是在横竖两个方向上的范围减小了。在回旋气流下部，由于受回风影响，转为下向气流。  

上述观测结果表明：  

（1）竖安日光灯这种垂直热壁附近的热上升气流很强，影响范围较大。（2）但是在一定送风速度下，这一影响受到控制；如果尘源在灯的0.5米以外，则尘粒的分布不致受到该上升气流的影响。把尘源放在离灯表面1.5米的室中心的实验确实表明，即使送风速度小到0.105米/秒，尘源散发的尘粒仅在灯管附近1米标高以下出现。文献［7]也曾指出，如果污染源存在于物体背风侧的停滞区中，则其影响远大于存在于回旋气流区中的情况，而如果在回旋气流区中也没有污染源，则将没有任何影响。这和上面观察到的污染源远离回旋气流区时的情况是一致的。  

![](output_1\images\洁净技术原理/e102a843231a6f1c05f2c29f62ba16775173b0134e3fca8cab673ad00febdcbf.jpg)  

![](output_1\images\洁净技术原理/534294f4b0dea65f64370ce8623cc2129fcddae62e6cc0257cf16f650fce7223.jpg)  

由于在平行流洁净室顶棚上安装灯具比较困难又占据送风面积，曾有人主张改为壁灯。从上面的分析可以看出，如果室内有一定送风速度，室内面积不过于窄小，而壁上日光灯安的位置又较高（例如在1.5米以上），则产生的热上升气流不致造成较大的影响。  

沿热壁上升气流的速度，据付克斯（中yKC）‘的公式为：  

$$
\pmb{u}=0.55\sqrt{g l\beta(T_{s}-T_{a})}
$$  

式中——从热壁底算起的高度（米）；  

$x_{\bullet}$ 、 $\textstyle{\mathcal{T}}_{\mathfrak{a}}$ ——分别为壁的表面温度和空气温度 $\zeta^{\circ}\bf K\mathrm{\:}i$ ；β———空气膨胀系数，等于-。；$\pmb{\mathscr{g}}$ -——重力加速度（米/秒²）。  

但据巴图林（BaTypH）‘""提供的实验数据（见表5-9），式（5-37）应修正如下：  

$$
u=0.36\sqrt{g l\beta(T_{s}-T_{a})}
$$  

对于周围空气温度为 $\bf{\ }^{23^{\circ}C}$ 的常温环境中，40瓦日光灯管表面温度据测定约为 $\pmb{40}\pmb{\circ}\pmb{\mathrm{Q}}$ ，即温差 $\scriptstyle17^{\circ}{\mathfrak{C}}$ ，用式（5-38）计算热气流速度和实测速度如表5-10所列，比较接近，所以用式（5-38）计算热壁的上升气流速度是合适的。热表面上升气流速度大约在离表面 $\mathbf{1}{\sim}\mathbf{2}$ 厘米处最大{。  

表 5-9表 5-10  

沿垂直热壁的上升气流速度（米/秒）（壁高2.74米， $\stackrel{\cdot}{\varepsilon}_{s}=59^{\circ}C,~\varepsilon_{a}=20^{\circ}C~)$   


<html><body><table><tr><td rowspan="2">离热 水 离)</td><td colspan="16">离热壁底面的垂直距离 (厘米)</td></tr><tr><td>11 22</td><td></td><td>33</td><td>4.4</td><td>55</td><td>66</td><td>77</td><td>88</td><td>99</td><td>110</td><td>121</td><td>132</td><td>143</td><td>154</td><td>165</td><td>176</td><td>187</td><td>198</td><td>209</td><td>220</td><td>274</td></tr><tr><td>1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.150.260.380.440.450.460.480.500.470.490.520.490.470.490.550.530.600.530.550.570.55</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>0.120.190.230.310.380.420.440.460.470.500.500.510.550.570.570.580.600.600.65|0.60</td><td></td></tr></table></body></html>  

日光灯管附近的上升气流速度（米/秒）  


<html><body><table><tr><td>上升速度 i</td><td>距灯管底端0.1米高度</td><td>距灯管底端1米高度</td></tr><tr><td>计算值</td><td>0.083</td><td>0.25</td></tr><tr><td>实测值</td><td>0.08~0.1</td><td>0.22</td></tr></table></body></html>  

作者认为，对于人体，可以近似按垂直热壁考虑°。人体表面温度和室温关系 如图$5\substack{-13^{[12]}}$ 所示。对于温差为 ${\bf5}\mathrm{^\circC}$ 和 $_{7}\Lt_{\mathrm{~C~}}$ 两种情况，按式（5-38）计算出 $\pmb{u}$ 分别为0.18米/秒和0.22米/秒。据国外实测"，人体表面上升气流速度达到0.2米/秒，和这一计算结果很一致。从图5-14可以清楚地看出，下送平行气流在人体表面也发生了回旋『13}（当然人体表面不乎也有影响）。  

至于沿墙上升气流，即使在夏天空调房间内，由于室温与内壁的温差大约2℃，所以沿壁上升气流将弱于沿人体上升的气流。  

![](output_1\images\洁净技术原理/a5cd77dc064edf684eac292a6f0db33cd3a9872f720ab7c6f12701739dc29d54.jpg)  
图5-13人体表面温度和室温的关系  

![](output_1\images\洁净技术原理/a138e98f006f99e70f17e51db84b671d430481f1a30ad13f397431004a94021c.jpg)  
图5-14人体表面热气流对送风气流的影响  

# 2.有一定体积的热物体  

沿有一定体积热物体表面上升气流的速度据雷科夫（JIbIKOB）"的公式为：  

$$
\pmb{u}{=}0.71\sqrt{g l\beta(T_{s}{-}T_{a})}
$$  

式中，l为特征长度，即空气绕流长度，单位米。例如对于厚度为 $\mathbf{\nabla}\cdot\mathbf{\vec{\tau}}^{\prime\prime}$ 的平板， ${\mathit{l}}{=}{}{\mathit{l}}^{\prime}\ (\tau^{\prime}$ 为板厚）；对球体 $\scriptstyle{l={\frac{\pi d}{2}}};$ 对高度为 $\pmb{h}$ 的立体， $\scriptstyle{l=h}$ ，等等。  

显然，同样高度的单纯垂直热壁和有同样高度侧壁的热物体相比，沿后者表面上升的气流速度应该更大，这由式（5-39）中的系数大于式（5-38）中的系数也可以说明。  

图5-15所示的是一个两管立式电炉。从外壳上端，每隔20厘米测定一次上升气流速度，测点速度如图所示。上升气流速度由小到大，在距外壳上端约1.2米处达到最大值（0.75米/秒），以后逐渐减小。若按式（5-39）计算，具体参数不好确定，但考虑到l有几厘米（就瓷管而言），温差有数百度的情况，计算结果的数量级和实测值相当。  

![](output_1\images\洁净技术原理/07ab3421b15db89f0f0bdbf6892cf4183fea496c62518e00f32f64ae9c51c30b.jpg)  
图 5-15立式电炉旁的上升气流速度  

# 3.平面热源或者厚度很小的热表面  

显然，对这一问题按式（5-39）计算是不合适的，埃里切尔曼（③πbTepMaH）进行过实验研究，而库尼查（KyHHa）"」则从理论上推导出和实验很相符的公式：  

$$
u_{g}=0.06\varDelta t\phantom{000000}\ Z^{1/3}\Bigl\{\ 1-\exp\Big[-\ 9.4\Big(\frac{R_{\Psi}}{Z}\Big)^{2}\Big]\Bigr\}
$$  

式中 $z$ ——距热源平面的垂直高度（米）；  

${\mathfrak{u}}_{z}-{z}$ 处的气流速度（米/秒）；  
： $\scriptstyle{\mathcal{\Delta}}\ t$ —表面和周围介质温度差 $(\mathbf{\sigma}\circ\mathbf{C})$ 。  

对于矩形热源：  

$$
k=\frac{a}{b}
$$  

$\pmb{a}$ ——矩形热源长边（米）；  
b——矩形热源短边（米）。  

对于圆形热源：  

当 $\begin{array}{r}{Z{\approx}1.8R_{{\textrm v}}}\end{array}$ ，上式可简化为  

$$
u_{z}{=}0.064t^{{\scriptscriptstyle4}/{9}}Z^{1/{3}}
$$  

以上公式表明，热源上方上升气流速度由零逐渐到最大，最大速度约在Z～1.8R处，再往上去将逐渐减弱。  

图5-16中曲线是国外的 $\yen123,456$ 实验结果，代表污染的边界（也就是尘源微粒分布的边界），表明随着送风速度的增加，污染边界的高度将降低。右边的数据为按上面公以计算的值，表明当不送风、热表面温度达 $200^{\circ}\mathrm{C}$ 时，最大上升速度约在 $\scriptstyle z=0.43$ 来处，其值为  

0.47米/秒；在1.2米高度处的实验值为0.375米/秒，计算值为0.4米/秒，可见计算值和实测值比较接近。  

![](output_1\images\洁净技术原理/a79ea3acc659c3b396a4f6f809b59c57911f0f5fcf3b7edaeeab42726f382861.jpg)  
图5-16 表面温度 $\scriptstyle200^{\circ}\mathrm{C}$ 的平面热源上方气流速度  

![](output_1\images\洁净技术原理/75e9930fae9e80d3556e5310b554070bb610b6a69081edcde50169514a796a89.jpg)  
图5-17 人的行走路线  

# 5-6-4人走动的二次气流影响  

在一般文献中都指出洁净室中人的行走速度不宜过快，通常在3.6公里/时（1米/秒）左右。这是因为，由人走动所引起的二次气流会带动污染微粒一起运动。但是，人走动引起的二次气流速度，究竟有多大并没有人进行过研究。作者等人按图5-17所示行走路线的  

实测9结果，得出以下主要看法：  

1.二次气流速度的最大值：该值不是在人通过某处（如图中的 ${\pmb u}_{0}{\pmb v}$ 点）时，在某处测点测得的速度值，而是在人通过该处止步于任何地点时，在该处测点测得的速度值。  

同时可知，离人体越近，二次气流速度也越大。  

2.二次气流速度最大值和人行走速度的关系：图5-18给出了在 $\pmb{x}$ 、 $\pmb{y}$ 两个方向上测定的结果。虽然看不出二次气流速度最大值 ${\boldsymbol{v}}_{m a x}$ 和人行走速度 $\pmb{v}$ 之间，有什么明显的关系，但是可大致划出一个最大值的边界线，除个别数据外，大部分数据都在这一边界线之内，这一边界线的方程是：  

$$
v_{m a x}=0.21+0.13v
$$  

式中 $\pmb{v}$ 为人的行走速度。  

![](output_1\images\洁净技术原理/107b541312a8c7a124eccdb6894904ae0091f7e5c9ce502e383b8f157f410f1d.jpg)  
图5-18二次气流速度最大值和人行走速度的关系  

距人行走路线的垂直距离：●400毫米； $\scriptstyle\bigcirc\mathbf{5}00$ 毫米； $\bigtriangleup600$ 毫米； $\blacktriangle700$ 毫米；900毫米  

由上式可按人行走速度求出二次气流速度的最大值。如果 $\pmb{v}=\mathbf{1}$ 米/秒，则 $v_{m a x}=$ 0.34米/秒； $\scriptstyle{\pmb{v}}={\pmb{2}}$ 米/秒， ${v_{m a x}}_{v}==0.48$ 米/秒。这就表明，人行走引起的二次气流速度最大值都小于人行走速度， Uma-一般在0.2～0.4范围之中。  

3.二次气流速度的方向：实测表明，二次气流在互相垂直的 $\pmb{x}$ 、 $\pmb{y}$ 两个方向上都表现出来，而且具有相近的速度。  

上面对于人行走所引起的二次气流速度的测定和分析将成为确定水平平行流洁净室下限风速的依据，这在第七章中再讨论。  

# 5-7 平行气流中点源的污染包络线  

前面已经讨论了，作为单个微粒的各种运动状况和局部气流可能产生的影响。现在进一步研究，在流场中作为尘源整体所散发的微粒的分布。最简单的情况，是在平行流场中点源发尘的分布，具体的目的是要确定微粒分布的边界，也就是污染的范围，这里把它称为污染包络线。在实际条件下，可以简化为点源看待的尘源是存在的，例如一个或几个方向上的漏孔向外的喷泄或非密封装置向四外的漏泄，而且在洁净环境中这些尘源都是较小的，否则是不会允许存在下去的。研究这一问题的意义，在于可以找到确定控制多方位污染的气流速度的依据，这在第七章平行流洁净室下限风速部分还要讨论。  

# 5-7-1 点源污染包络线  

图5-19所示的是在送风平行气流中的点源。此时室内流场应是送风平行气流流场和点源流场的叠加结果。现采用球座标，R为自点源的径向距离，为R与轴之夹角，反时针方向为正。  

平行流场的流函数为：  

$$
\varphi_{1}=\frac{1}{2}v_{\mathrm{\scriptscriptstyles}}R^{2}\sin^{2}\theta
$$  

点源流场的流函数为：  

$$
\varphi_{2}=-\frac{Q}{4\pi}\cos\theta
$$  

叠加流场的流函数为：  

$$
\begin{array}{l}{{\varphi=\varphi_{1}+\varphi_{2}}}\\ {{{}\quad={\frac{1}{2}}v_{\infty}R^{2}\sin^{2}\theta-{\frac{Q}{4\pi}}\cos\theta}}\end{array}
$$  

式中—送风平行气流速度（米/秒）；  

$\pmb{Q}$ 源强，等于污染气流的流量（米"/时）。  

![](output_1\images\洁净技术原理/85f01b8b8aa5989a7cd004617d314a8f2cdb68bb57342788479781cff99bb6f8.jpg)  
图5-19平行气流中的点源  

![](output_1\images\洁净技术原理/9f80e502424b71bb56df13293151138fd3b437e2961cb95b32f43c0569ae5750.jpg)  
图5-20 点源污染包络线  

当送风气流速度等于污染气流速度时，在 $\pmb{z}$ 轴方向的污染气流即被抑制在 $\pmb{a}$ 点（参见图5-20），可称为驻点，其它方向污染气流将被抑制在 $\pmb{b}$ 点、 $\pmb{c}$ 点…·；送风平行气流抵$\pmb{a}$ 点后开始折拐，沿着 $\textbf{\^b}$ 、 $\pmb{c}$ 等点前进（另一侧亦如此），这说明污染气流达到 $a,\ b$ ，c…这条线时， $\pmb{z}$ 方向的分速均已消失，如不考虑分子扩散、气流脉动等微小影响，则污染气流将不能穿越这条流线，而被包络在这一流线的下方。因此，可以把这条流线称为污染包络线[9]。  

因为包络线就是通过α、b、c……-的流线，而对于α点，θ=180°，所以该流线的流函数为  

$$
\varphi_{180}=\frac{Q}{4\pi}
$$  

将以上两式结合起来：  

$$
\frac{Q}{4\pi}{=}\frac{1}{2}v_{{\infty}}R^{2}\sin^{2}\theta-\frac{Q}{4\pi}{\cos\theta}
$$  

实际上污染源不会是一个几何点，而应有一定大小，设其半径为，在球面上的速度为（即Q=4πr），代入上式并化简，得到  

$$
R{=}1.414r\sqrt{\frac{v}{v_{\infty}(1-\mathrm{cos}\theta)}}
$$  

这就是通过α、b、c诸点的流线即污染包络线的轨迹方程。  

# 5-7-2 污染源的实际微粒分布  

现在来看一下，在平行气流中模拟点源的污染源所散发微粒的实际分布状况。实验装置°如图5-21所示，污染源是一个打了许多小孔的，=2厘米的乒乓球，用压缩空气把五支芭蓝香发的烟尘经过它喷发出来。送入室内的平均污染浓度见表5-11。用粒子计数器测定了在不同平行气流速度和发尘速度条件下，通过设在房间中心0.8米工作区高度的尘源中心的房间剖面浓度场。图5-22至图5-26为其中几例。图上纵横坐标交点为测点，图上只标出粒子计数器在各测点测到的浓度，没有标出数值的测点的仪器读数均为零，说明这些地方的平均含尘浓度极低，没有受到污染。  

表 5-11  

送人室内的平均污染浓度（粒/分）  


<html><body><table><tr><td rowspan="2" colspan="2"></td><td colspan="3">污染气流速度(米/秒)，(括号内为流率(升/分))</td></tr><tr><td>1.27(9)</td><td>2.5(17.8)</td><td>2.7(19.4)</td></tr><tr><td>室内点一支芭兰香 室外发烟盒内点五支芭兰香，从室内点源喷出</td><td>7.8×108</td><td>6.18×10&</td><td>7.36×108</td><td></td></tr></table></body></html>  

![](output_1\images\洁净技术原理/692df01911cc10a876715e967f3fea19d712429e6bc72ad9d392882a79dfa212.jpg)  
图 5-21 点污染源的实验装置示意  

1一缓冲箱；2—阀门；3—烟室；4—放香孔；5—洁净小室；6—胶皮管；7—三角架；8—顶丝；9—发尘球  

![](output_1\images\洁净技术原理/ebd56ffa3a54df6d5a59490f774f515f21ae6b45a6afef970a4cfe76d1eaf56d.jpg)  

![](output_1\images\洁净技术原理/22779d9f75647b76c5e3e6444132f876ee7507460df0b080f55bb7ccbfa31fa4.jpg)  

![](output_1\images\洁净技术原理/dbe77c87ab7d4060d5d914eca1640946854ff5984e8ef5fdb61348970fc6b852.jpg)  

![](output_1\images\洁净技术原理/599216c57e08ff04fef30ce28bc42a27c4e63df6853959a0b4cf690bac10e56e.jpg)  

![](output_1\images\洁净技术原理/edeade54dd288dd27ce4635fe73a3fb1ab95b6806cceb72c30585703fad1f11a.jpg)  

从实验中观察到，对于污染源出口速度 $\pmb{v}$ 为1.27米/秒的污染气流，基本上一出孔眼即向四周扩散消失，在浓度场图上可看到，在污染源同高度上基本测不到污染；对于出口速度为2.5米/秒的污染源，观察到污染气流上升高度只有几厘米，在浓度场图上可以看到一般只在污染源高度上测出污染；当出口速度达到2.7米/秒，此时污染浓度也增加很多，观察到污染气流上升高度达到10厘米，在浓度场图上也可以看到在比污染源高10厘米的点上测出了污染。总之，在污染气流速度和送风气流速度之比没有超过20倍的实验条件下，污染气流上升高度没有超过20厘米（浓度场图上该高度下方10厘米一段上无测点）。  

实验也表明了壁上日光灯的上升热气流影响情况。浓度场图左侧是开着灯的情形，但由于灯的正上方的向下送风气流速度都在 $\phantom{+}0.16\sim0.3$ 米/秒之间，而尘源在1.5米以外，所以灯旁工作区高度以上没有发现污染微粒；右侧表明灯上方的向下送风气流速度都在0.1米/秒以下，所以在开灯情况下，离灯0.5米以内的三排测定数据都显示污染浓度增高，而且污染高度达到1.5米（见图5-23）。这与前述沿壁上升气流情况一致。  

# 5-7-3 污染包络线的计算  

根据式（5-48）绘出的包络线和实验得出的微粒分布边界线差别较大，主要是前者范围较窄，后者则宽得多。分析实验浓度场可以发现：  

1.污染气流的速度衰减虽然很快，但比按球面计算的结果还是慢得多；  

2.污染气流横向的伸展范围比计算的包络线范围大得多。  

关于第一个倾向，主要因为实际的污染源不是均匀的球面扩散源，而具有小孔射流的  

![](output_1\images\洁净技术原理/e88934c29c8fdecf380441f6695e2957f9fea013c224cb8b49ac4cb2f132fb32.jpg)  
图5-27 带孔球形风口速度衰减  

性质，所以速度衰减慢，只有达到一定距离之后，可能象球面那样衰减下去。关于这一问题还无专门的研究，只能参照巴图林（BaTypH）‘"）做过的带孔球形风口的数据。见图5-27和表5-12。  

关于第二个倾向，在巴图林实验中也表现突出，而且也被特别指出来。这从图5-23中也可看出来。并说明这种速度场不是在不同的 $\pmb\theta$ 角方向都是均匀的，而是在横向方向伸展更快。球形带孔风口的这种速度场特点还有待进一步查明，但是从这里可以认为应对式（5-48）加一个有关 $\pmb\theta$ 角的修正系数，根据实测浓度场，这一修正值可定为 $(1-\cos\theta)^{-1.5}$ 。这样，式 $(5-$ 48）就变成以下半经验公式的形式：  

$$
R{=}5.7(1-\cos\theta)^{-1.5}r{\sqrt{\frac{\upsilon}{\upsilon_{\infty}(1-\cos\theta)}}}
$$  

$\pmb{R}$ 可以称为污染半径。  

图5-22至图5-26上的曲线，就是按这一公式计算出来的包络线。  

前面已指出，由于日光灯引起的热对流的影响和顶棚上过滤器与侧壁之间的边框将产生涡流的影响（参阅第七章关于平行流洁净室部分），存在着沿壁上升的气流而把污染气  

流向两边拉开，所以实测污染范围的两翼比计算包络线要宽，在回风口高度以内更是如  
此。但在回风口以上污染边界和计算包络线仍然比较一致，尘源散发的微粒都在包络线之$\frac{v_{\infty}}{v}$   
和实际将符合得更好。  

对式（5-49）的进一步讨论将在第七章下限风速一节进行。  

表 5-12  

球形风口轴心速度 $\pmb{v}$ 的衰减  


<html><body><table><tr><td>x a</td><td>0</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td></tr><tr><td>v v。</td><td>0.35</td><td>0.98</td><td>0.97</td><td>0.95</td><td>0.88</td><td>0.8</td><td>0.7</td></tr></table></body></html>  

# 参考文献  

[1]H.A.付克斯(Φyko)： $\pmb{\mathscr{k}}$ 气溶胶力学 $\gg$ （顾震潮等译)，科学出版社，1960。  
［2］李兴久、李炯远编著： $\ll$ 破碎筛分车间除尘 $\gg$ ，冶金工业出版社，1977。  
［3］营原文子、吉晋： $\ll$ 室内の微生物污染研究（の1）の），日本建学会文報告集，N233,133\~141；N234,81～87,1975。  
［4］吉晋： $\pmb{\mathscr{k}}$ 無菌境計測 $\gg$ ，空気調和·衡生工学，V51，N1，15～21，1977。  
[5] 许钟麟： $\alpha$ 成品率和洁净环境的级别之间的关系》，力学与实践，V3，N1，45～49，1981。  
[6] W.E.Ranz、I.B.Wong； Ind.Eng.Chem., V44, 1371\~1376, 1952.  
[7] 佐野武仁： $\ll$ 層流室内の障害物熟气流の影響 $\gg$ ，空気清净，V17，N1，37～42，1976。  
[8] A.B.雷科夫(JIhIKOB)： $\ll$ 建筑热物理理论基础 $\gg$ （任兴季、张志清译)，科学出版社，1965。  
[9] 许钟麟、钱兆铭等： $\ll$ 平行流洁净室的下限风速 $\gg$ ，建筑科学研究报告，1983。  
[10] .A.谢别列夫(IeneeB)： $\ll$ 室内空气动力学 $\gg$ (周谟仁等译)，重庆建工学院学报，增刊1期，1979。  
[11] B.B.巴图林(BaTypHH)： $\ll$ 工业通风原理 $\gg$ (刘永年译)中国工业出版社，1965。  
[12] T.B.KOHaKOB: $\ll$ BopOCI JYCTOrO OTOJeHA, 1951.  
［13］古橘正吉等： $\blacktriangleleft$ 垂 $\gg$ ，空気調和·生工学，V51, N1,27～32,1977。  
[14] B.H.KyHHHa: $\pmb{\mathscr{k}}$ KOHBeRTHBHbIe CTPyH HAA HArpeTLIMH HOBePXHOCTAMH 》, BOAOOHAOKOHNe MCaHHTapHaa TexHHka, N8, $19\sim20$ ，1977.  
[15] Morrison philip W.: $\measuredangle$ Environmental control in electronic manufacturing >, 1973.  

# 第六章 空气洁净度级别  

# 6-1 空气洁净度标准(级别)的沿革  

空气洁净度是指洁净空气环境中空气含尘量多少的程度，含尘浓度高则洁净度低，含尘浓度低则洁净度高，空气洁净度标准或者级别，就是以含尘浓度来划分的。  

这里不准备介绍各国标准的制订过程，但是从各国制订空气洁净度标准（级别）的过程中可以看到：  

1.由于测尘手段和对空气洁净技术了解深度的限制，早期作为空气洁净度的标志，既有尘粒的计数浓度，也有尘粒的计重浓度，例如原苏联国家标准就曾规定：一级洁净度的含尘量是0.00036毫克/米"，二级是0.5毫米/米，三级是0.8毫克/米。  

2.由于不掌握空气中微粒分布的规律，早期用计数浓度划分的洁净度级别也是杂乱的，例如1961年3月制订的美国空军技术条令T·O.00.-25-203，第一级的含尘浓度是8750粒/升（250000粒/英尺），第二级是2800粒/升（80500粒/英尺"），第三级是1220粒/升（35000粒/英尺），第四级是350粒/升（10000粒/英尺）。  

3.由于掌握了在双对数纸上微粒分布的规律，第一次在美国用在这种纸上划平行线的方法来区分不同的洁净度级别，这就是1963年7月修改后的空军技术条令203。  

4.由于出现了平行流洁净室，空气洁净度就可以用平行流洁净室和普通洁净室（即乱流洁净室）所能达到的水平，来划分出几个等级，即空气洁净度级别或标准（关于这些洁净室的原理见第七章），这样就把空气洁净度级别建立在相应的空气洁净技术措施的基础上，这才诞生了第一个科学分级的空气洁净度标准，即1963年底的美国联邦标准 $209_{\circ}$  

5.由于洁净室应用范围的扩大，出现了既包括控制无生命微粒，也包括控制有生命微粒的生物洁净室标准，这就是1967年8月美国宇宙航行局（NASA）的标准（见表6-1)。发展的趋势是制定统一的洁净度标准，但是在1973年修订的、现行的美国联邦标准 $209_{b}$ （见表6-2）中，还没有单独指出控制有生命微粒的要求。只是提出空气中悬浮微生物是  

表 6-1  

美国宇航标准中的洁净度级别  


<html><body><table><tr><td rowspan="3">级 别</td><td colspan="3">微 粒</td><td colspan="4">生 物 微 粒</td></tr><tr><td>粒 径</td><td colspan="2">最大数量</td><td colspan="2">浮游最大数量</td><td colspan="2">沉 降 量</td></tr><tr><td>(微米)</td><td>（粒/英尺3）</td><td>(粒/升)</td><td>(粒/英尺3)</td><td>(粒/升）</td><td>(粒/英尺²·周)</td><td>(粒/米²·周)</td></tr><tr><td>100</td><td>M0.5</td><td>100</td><td>3.5</td><td>0.1</td><td>0.0035</td><td>1200</td><td>12900</td></tr><tr><td>10000</td><td>M0.5 ≥5.0</td><td>10000 65</td><td>350 2.5</td><td>0.5</td><td>0.0176</td><td>6000</td><td>64600</td></tr><tr><td>100000</td><td>M0.5 ≥5.0</td><td>100000 700</td><td>3500 25</td><td>2.5</td><td>0.0884</td><td>30000</td><td>323000</td></tr></table></body></html>  

自然界的微粒，所以它们包括在空气洁净度级别的微粒总数中。1978年第四次国际污染控制协会正式提出了，包括控制有生命微粒内容的国际标准（草案）（见表6-3）。  

至于其他一些国家的标准在本质上没有差别，主要是含尘浓度的表示方法有的化为公制，有的凑成整数，就不赘述了。  

在我国，除了某些部颁标准外，1979年出版的 $\alpha$ 空气洁净技术措施 $\gtrdot$ 发表了由原国家建委建筑科学研究院等十四个单位根据当时技术措施所达到的实际洁净度的统计结果，编制的空气洁净度级别，见表6-4，形成所谓“3系列”。  

在其他一些国家，如日本工业标准也采用“3系列”（JIS-B9922），英国标准协会标准实际上也是“3系列”（BS5295-1），而西德工程师学会标准则采用“4系列”（VDI-2083），不过单位都改用了粒/米。  

表 6-2  

美国联邦标准 $20\text{\textperthousand}$ 的洁净度级别和其他要求  


<html><body><table><tr><td>洁净度</td><td colspan="3">操作时间和靠近工作位置</td><td>不压</td><td colspan="3">温 度</td><td>湿度</td><td>风</td><td>速</td><td>照 度</td><td>新风比</td></tr><tr><td></td><td></td><td>级别(微米)(粒/英尺3）(粒/升)</td><td></td><td>(毫米水柱)</td><td></td><td>推荐值</td><td>误差</td><td>(%)</td><td>(米/秒)</td><td>误差</td><td>(勒克斯)</td><td>(%)</td></tr><tr><td>100</td><td>≥0.5</td><td>100</td><td>3.5</td><td>V1.3</td><td>19.4~25</td><td>22.2</td><td>一般 ±2.8 精密</td><td>40±5</td><td>0.45</td><td></td><td>±20%1076~1614</td><td>20</td></tr><tr><td>10000</td><td>≥0.5 ≥5.0</td><td>10000 65</td><td>350 2.5</td><td></td><td></td><td></td><td>±0.14</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>100000</td><td>V0.5 ≥5.0</td><td>100000 700</td><td>3500 25</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

国际空气洁净度标准（草案）  
表 6-3  


<html><body><table><tr><td rowspan="3">级别</td><td colspan="2">空气中生物和非生物微粒总数 ≥0.5微米微粒的最大数量</td><td colspan="2">空气中生物微粒 单位容积空气中活性菌落最大数量</td><td colspan="2">表面生物微粒 沉降菌落最大数量</td></tr><tr><td>(每英尺3)</td><td>(每升)</td><td>(每英尺3)</td><td>(每升)</td><td>(粒/英寸·天)</td><td>（粒/米·周）</td></tr><tr><td colspan="2">不控制</td><td colspan="2">不控制</td><td colspan="2">不控制</td></tr><tr><td>1 2</td><td>100000</td><td>3500</td><td>2.5</td><td>0.0884</td><td>200</td><td>323000</td></tr><tr><td>3</td><td>10000</td><td>350</td><td>0.5</td><td>0.0176</td><td>40</td><td>64600</td></tr><tr><td>4</td><td>100</td><td>3.5</td><td>0.1</td><td>0.0035</td><td>8</td><td>12900</td></tr><tr><td>5</td><td>10</td><td>0.35</td><td>0.04</td><td>0.0014</td><td>3</td><td>5200</td></tr></table></body></html>  

$\pmb{\mathscr{z}}$ 空气洁净技术措施 $\gtrdot$ 的空气洁净度级别和其他要求  


<html><body><table><tr><td>级别</td><td>粒径 (微米）</td><td>平均含尘浓度 (粒/升)</td><td>温度范围 (℃)</td><td>相对湿度范围 (%)</td><td>不同级别相邻房间 静压差 (毫米水柱)</td><td>噪声值 A声级 (分贝)</td></tr><tr><td>3</td><td>V0.5</td><td>3</td><td>18~26</td><td>40～60</td><td>V0.5</td><td><65</td></tr><tr><td>30</td><td>V0.5</td><td>30</td><td>18～26</td><td>40~60</td><td>V0.5</td><td><65</td></tr><tr><td>300</td><td>V0.5</td><td>300</td><td>18~26</td><td>40～60</td><td>V0.5</td><td><65</td></tr><tr><td>3000</td><td>V0.5</td><td>3000</td><td>18~26</td><td>40～60</td><td>V0.5</td><td><65</td></tr><tr><td>30000</td><td>>0.5</td><td>30000</td><td>18～26</td><td>40～60</td><td>V0.5</td><td><65</td></tr></table></body></html>  

# 6-2 表示空气洁净度级别的平行线  

在双对数纸上作平行线的方法，是区分不同的空气洁净度级别的基础，是微粒在双对数纸上的直线分布特性。为什么经过过滤器以后的洁净室内的微粒还能保持这种特性？显然，如果室内没有发尘，则过滤以后空气中的微粒分散性应该接近单分散。或者也是呈很陡很短的直线（或折线）分布性质，因为稍大一些的微粒都被过滤清除了。从一些无人操作的空态高级别的洁净室测定中可以看到这一点。但是在运行中的洁净室是有发尘的，主  

![](output_1\images\洁净技术原理/8ca47988792e79ceaa2614589b802a280fbe849b01d19477daac736c6bf2516e.jpg)  
图 6-1不同材料工作服发尘特性1～3一无纺布；4一新棉布；5—半新棉布；6一聚酯；7-手术用棉布内衣；8一大气尘  

要是人的发尘。作者分析一些关于人的发尘的测定数据发现，人发尘的分布特性不仅在双对数纸上具有直线性，而且和典型大气尘分布特性非常相似。  

![](output_1\images\洁净技术原理/a0c11cd0473270f6324247ef9bd65a02bb4ce44eba4f76c447296deaa3cb2feb.jpg)  
图 6-2 人不同动作的发尘特性  

图6-1中从1到7各折线为用不同材料制成的工作服的发尘量，虚线8是典型大气尘分布，可见前后两者的变化趋势是非常相近的。  

图6-2中的各种符号为作者²及他人的不同测定数据，代表不同动作的发尘量，这些发尘量大约在两条直线所夹的范围内变化，虚线是典型大气尘分布，可见两者变化趋势也是很接近的。这表明，运行中洁净室空气中微粒分布特性应和人的发尘（也应包括其他发尘）分布特性相似，也就是和大气尘分布特性相似，所以就可以用和表示大气尘分布的斜线平行的另一组斜线来表示洁净度的不同级别。当然，发尘量越小，洁净度越高，这种斜线越陡。这里要指出的是，这种平行直线是统计结果，就一个洁净室具体的粒径分布而言，完全可能偏离这一规律。  

# 6-3 空气洁净度所要控制的对象  

空气洁净度主要控制两个对象：一是可能造成损害的最小微粒直径，二是空气中可能造成损害的微粒数量。  

# 6-3-1 控制的最小粒径  

过去，首先由于精密机械的需要，主要从机械角度——堵塞、磨损等方面考虑可能损害产品的最小微粒直径，即该直径应小于产品上的某种几何距离———元件之间的公差、间隙、线距、线宽等等。但是又估计到，小微粒能凝集成大微粒，或者几个小微粒同时落到产品的致命处，因此，通常把这种几何距离的一半甚至三分之一定为控制的最小粒径。由于这类几何距离可以小到约1微米，所以0.5微米这一粒径长期以来成为空气洁净技术上要控制的最小粒径。除此以外，还因为： ：  

1.在用白炽灯作光源的散射光式粒子计数器测定时，只有0.3微米以上的微粒处于适于光散射的区域，但是0.3微米这一档又比0.5微米测定精度差，这就限制了粒径控制下限，一般只取到0.5微米。  

2.在大气尘一章中已经指出，从比较干净的空气中的微粒分布特性来看，0.5微米以下的微粒和0.5微米以上的微粒可能是有差别的，在双对数纸上用同一根直线来描述它们是不一定合适的，而从0.5微米到10微米之间的微粒分布特性，则可以用双对数纸上的同一条直线来描述。在采用这种统计分布的平行直线作为划分洁净度级别的依据的前提下，仍宜以0.5微米粒径作为粒径控制下限。  

但是，由于集成电路的发展，对最小微粒直径提出了更高的要求。一方面因为集成电路上某种几何距离更小了：某一涂层或掩膜的厚度只有十分之几甚至百分之几微米，元件与元件之间的金属联线的宽度一——称为基本图形尺寸，对于刚出现的超大规模集成电路来说已达到1微米。另一方面，因为不仅需要从机械的角度更需要从物理的化学的角度来确定最小粒径。—颗尘粒即使是在某个几何距离——例如某一涂层的内部，也可能形成针孔和杂质源而破坏产品的性能。所以最小微粒直径进一步要求控制在基本图形尺寸的 ${\begin{array}{l}{1}\\ {3}\end{array}}{\sim}{\frac{1}{10}}$ 之间"，下限更低了。  

表6-5是控制的粒径和集成电路图形尺寸之间关系的发展情况。由于从1970年以后集成电路的发展趋势是大约每三年集成度增加4倍（见图 $6{-}3^{\textsf{t s1}}$ ），因此估计在今后几年对最小控制粒径的要求可能比亚微米还要低一个数量级。  

集成电路所需控制的毂小粒径表6-5  


<html><body><table><tr><td>集成</td><td>度</td><td>(微米)</td><td>基本图形尺寸|控制的最小粒径 （微米）</td></tr><tr><td>大规模集成 电路</td><td>4K</td><td>6</td><td>0.6~2</td></tr><tr><td rowspan="3">超大规模集 成电路</td><td>16K</td><td>4</td><td>0.4~1.3</td></tr><tr><td>64K</td><td>2.5</td><td>0.25~0.8</td></tr><tr><td>256K</td><td>1.2</td><td>0.12~0.4</td></tr><tr><td rowspan="3"></td><td>1M</td><td>0.8</td><td>0.08~0.26</td></tr><tr><td>4 M</td><td>0.5</td><td>0.05~0.17</td></tr><tr><td></td><td></td><td></td></tr></table></body></html>  

![](output_1\images\洁净技术原理/53d9cf6f37c2fa79b2a24d4f01bee6f80413407b3a82f93a3481982d0652ac09.jpg)  
图 6-3集成电路集成度的发展  

不过目前在国外对于集成电路生产环境所需控制的最小粒径往往把洁净标准中的0.5微米当做0.3微米看待，虽然也已提出了控制0.1微米微粒的要求，但是还没有形成正式标准。  

当然，当控制的最小粒径变成0.3微米甚至0.1微米时，微粒的检测将必须采用其他手段，上述的在双对数纸上的平行线关系能否顺延还需作进一步的研究。  

# 6-3-2 控制的微粒数量  

各种工艺需要控制的微粒（≥控制粒径）数量不同，但若以这些数量来制订洁净度标准必然很复杂。例如一种工艺不允许每升空气中有这种微粒110个，另一种工艺则不允许有130个，但这种情况所采用的空气净化手段差别又很小，这样就没有必要定出两个不同的级别。因此，制订空气洁净度标准(级别)所用的控制微粒数，宜按以下原则划出几个范围：  

1.为现有措施所能达到。  

2.在经济上能明显区别。  

3.在使用上比较方便，例如便于记忆，这就要求这些控制数是一些有规律的数，是整数。  

这里要指出的是，除了 $\ll$ 空气洁净技术措施 $\gg$ 以外，国内外其他标准中都没有相当于$209_{\mathfrak{d}}100$ 万级的一级，“措施”中则订为30000级，并明确指出这是为中效空气净化系统服务的。关于这一级，作者认为是有必要的，因为随着空气洁净技术服务对象的扩大，需要相当于这一级洁净度的场所还有不少。例如电子计算机房，都公认其空气应经过净化处理，但确实又不需要很高的级别，象磁鼓启封和检修房间，一般提出3000级的要求，而磁盘、磁鼓和磁带所在的房间则提出30000级的要求。其他象制药厂的一些工序也提出只要相当于30000级的洁净度。从节能角度出发，如果没有正式规定的类似30000级的这一级，则有些需要一定净化以保证产品质量的场所，就因无规定的合适级别而不设净化系统，或者迁就高级别，而一律采用高效空气净化系统，这无疑是浪费了。所以，适应中效空气净化系统而订出一个相当于30000级的级别并无坏处，对于节能和促使更多部门采用其需要的空气净化处理，则不无好处。  

# 6-4 被控制的含尘浓度的具体规定  

空气洁净度级别要求控制的含尘浓度还有一些具体规定，因为如果只有笼统的含尘浓度，在具体评定洁净度级别时就有困难。  

考察国内外大部分空气洁净度标准（级别），直接间接地在以下儿方面作出了规定。  

1.是什么状态下的含尘浓度  

一个洁净空气环境所达到的洁净度水平，显然是在正常运行的状态下所具有的水平，这样才有实际意义。  

美国联邦标准209 对空气洁净度级别的含尘量是这样规定的：含尘量是根据在工作活动时间和靠近工作位置的空气中所含微粒数量确定的。  

《空气洁净技术措施》规定空气洁净度级别的含尘浓度是在工作人员进行正常操作时测得的数据。  

所以，代表洁净度级别的空气含尘浓度应是工作状态即动态下的数据，在第十三章讨论检测技术时要具体介绍所谓动态、静态还有空态等概念。  

# 2.是什么范围里的含尘浓度  

对于一个洁净环境，例如洁净室是不是要求它的每一个区域、每一点的含尘浓度都符合规定，还是只要求某一定范围的含尘浓度符合规定，各种标准可能有不同的规定。但是实践证明前者不可能办到，而且也没有必要。因为在涡流区内，在接近尘源的地方将具有很高的含尘浓度，而人们关心的主要是工作范围内的情况，从既保证要求又节约费用的目的出发，也主要希望控制工作范围内的含尘浓度。  

在 $209_{b}$ 中关于这个问题的规定是不明确的，它在谈到洁净室的定义时，既指出全部洁净室均不得超过空气洁净度级别规定的含尘浓度，但在谈到具体要求时，又着重强调是在洁净室或洁净工作位置的操作范围内，悬浮微粒数量不得超过规定。并且在作为附录的非强制性指导材料“空气洁净度级别指南”中，对它的最高一级“100级”指出，是要在整个操作区域的标准操作高度上均能满足要求，而对于其他级别的非平行流洁净室，这一点也是含混的。  

这里的操作范围或操作区域，也就是工作区。在美国有关验收“100”级洁净室的地区性技术规定"中明确指出：从顶棚以下3英尺（约90厘米）到地面以上30英寸（约76厘米）之间的全室这个区域称为工作区，在该区内的“任何高度的测定都应达到要求”。  

此外，这一工作区含尘浓度，在209中并不包括工作点即尘源，而是在靠近工作位置以外的地方，在上述那份技术规定中则解释这个浓度是在“离任何污染源水平距离24英寸（约61厘米）以外的地方的任何一点”测得的。这一规定是很科学的，因为在尘源处含尘浓度一定极高，例如甩胶机旁，研磨头旁。但是这种高浓度对被甩胶被研磨的零件本身并没有什么意义，所以要保证尘源处的高洁净度是没有必要的。  

《空气洁净技术措施》明确规定，衡量洁净度级别的含尘浓度是在工作区或第一工作区平面内，又规定工作区即是除工艺特殊要求外一般离地0.8～1.5米高的区域，第一工作区是指水平平行流洁净室工作区内洁净度最高的工作带，即上风侧离过滤器出口一定距离之内的地带。但是没有指出即使在工作区内也不应包括离尘源很近的范围这一点。  

3.怎样测定（多少次数，多大采样量）得到的含尘浓度  

怎样测定得到的含尘浓度，关系到含尘浓度的可靠性，在国外的正式标准中都没有明确规定，只在有关验收规定中做了一些说明。国内在《空气洁净技术措施》中对此作了规定，只是这个规定还不完善，以后又有新的办法提出。这些都将在讨论检测技术时再详加介绍。  

4.是含尘浓度的平均值还是最大值  

从209和国际标准（草案）可以看出，每一级洁净度所要求的含尘浓度，都规定用≥0.5微米微粒的最大数量。有关的验收标准也是规定最大点浓度不得超过级别要求的数值。  

《空气洁净技术措施》明确规定，用各测点的平均浓度来检验达到的洁净度级别，但必须同时满足一些条件。  

从国外发表的一些实际测定数据看，也有不少是采用平均浓度的，说明在这个问题上还不统一，这也留待讨论检测问题时再作分析。  

# 6-5 由成品率确定空气洁净度的理论方法  

# 6-5-1 空气洁净度和单道工序合格率的关系  

每一种精密产品需要什么样级别的洁净度环境，这是一个很复杂的问题，将由工艺上的很多因素综合决定。但是，一件产品因落上尘粒而造成的庇病的机率，却是随着空气含尘浓度、产品暴露面积和时间的减少而减小。当然，对产品起直接作用的是能和产品表面接触到的微粒。所以就要研究； $\textcircled{1}$ 空气中的灰尘微粒通过什么途径和产品表面接触，沉积在表面的机会多大或者数量多少？ $\textcircled{2}$ 这种微粒在表面的沉积密度和造成疵病的机率的关系。  

关于第一个问题，在第五章中已讨论过，这里就着重讨论第二个问题。  

由于灰尘微粒在空气中是随机分布的，它的沉积也是随机的，在一定的空气含尘浓度条件下，经过一定的时间，在一定的面积上只能沉积一定数量的微粒，譬如在1平方米面积上1小时总共沉积了10万粒微粒，则平均的单位沉积密度就是10粒/厘米²·时。但并不是每一平方厘米面积上都沉积了10粒灰尘，有的多一点，有的少一点。  

在灰尘随机分布的情况下，在一定大小表面上，沉积1粒灰尘微粒的机会是一定的。沉积2粒灰尘微粒的机会虽不同于沉积1粒微粒的机会，但也是一定的。沉积 $\pmb{n}$ 粒微粒也是如此，这就是沉积不同粒数微粒的概率，应该服从二项分布。正如第一章已讲过的，如果把这种沉积表面分得较小，而本来这一空间的微粒数不大，单位沉积密度较小，就可以用普阿松分布近似计算这种灰尘微粒沉积的概率。  

以集成电路为例，在一个直径为 $2\sim3$ 厘米的硅片上，有许多图形，每一个图形的面积即所谓芯片面积，1967年时有 $\pmb{2.2\times2.6}$ 平方毫米，1968年有 $\mathbf{3}\times\mathbf{3}\sim\mathbf{3}\times\mathbf{4}.\mathbf{5}$ 平方毫米，1972年有 $4.8{\times}3.3{\sim}4.5{\times}4.8$ 平方毫米（上面有20000个元件），1975年有 ${\bf7.0\times7.5}$ 平方毫米（上面有17000个元件），1981年有 $\phantom{-}8.9\times6.6$ 平方毫米（上面有60万个元件），从小规模一直发展到现在的超大规模集成电路。随着集成的元件越多，芯片面积也可能进一步增大，超大规模集成电路的芯片面积大约都在 $40\sim50$ 平方毫米以上。  

集成电路上的元件与元件之间为金属线所联接，而整个电路又是由多层这样的联线形成的复杂的电路网，图6-4就是这种联线的放大照片[5，而从进一步放大的图6-5上可以看出这种多层结构：上面是铝线，下面是钼线，两线之间是绝缘的。所以只要有1粒灰尘落在这个复杂的线路网或者元件上面的任何一点形成断路或短路，则整个电路的作用就被破坏，这一片芯片就报废了。显然，集成度越高而芯片面积又越大，则落上一粒灰尘即造成破坏的可能性也将越大。又由于芯片的面积总比任何一颗微粒要大得多，而电路上的几何距离（例如层厚、线距）又和一颗极小的微粒粒径相当，所以对于集成电路特别是规模越大的，沉积的微粒数量一一表面沉积密度，比其粒径更具有重要意义。  

![](output_1\images\洁净技术原理/3895a5cf1c39784cac213956844cfd884385384870d8290bcae35039d075c2fb.jpg)  
图6-4宽为0.1微米的铝联接线  

![](output_1\images\洁净技术原理/4603860094b29af7ed241a86af139d60762cc0e418ab04e46e1683f17f7fa97c.jpg)  
图6-5 多层联线结构  

为了基本上排除由尘粒造成产品的疵病，使其机率小于 $10\%$ 甚至 $1\%$ ，就要求每一图形大小的面积上沉积1粒及1粒以上微粒的概率为0.1或0.01。  

某表面上沉积微粒的概率 $\textsf{\textsf{C P}}$ ）和该表面沉积密度的关系用普阿松分布的公式描述：  

$$
\begin{array}{l}{{\displaystyle P(\xi\ge1)=1-P(\xi=0)}}\\ {{\displaystyle\quad=1-\frac{n_{s}^{0}}{0_{1}}e^{-n_{s}}}}\end{array}
$$  

式中， $\pmb{n_{\pmb{\imath}}}$ 为图形的表面沉积密度。不沉积尘粒的概率就是合格的概率，  

$$
P^{\prime}{=}P(\xi{=}0){=}e^{-{\tiny{\perp}}}{\cdot}
$$  

如果已定图形的合格率，则可求出$\pmb{n_{\mathfrak{s}\mathfrak{z}}}$  

合格率为 $99\%$ 时 $\textstyle n_{\bullet}{\leqslant}0.01$ 个  

合格率为 $90\%$ 时 $\pmb{n_{\pm}{\leqslant}0.1}$ 个这个 $\pmb{n_{\bot}}$ 是对于整个芯片暴露时间 $\pmb{t}$ 来说的，再由已知的图形面积（沉积面积）和$\pmb{\ t}$ 把 $\pmb{n_{s}}$ 换算成单位沉积密度，最后按前面讲过的方法，反过来求出空气含尘浓度。例如1平方毫米的硅片，当要求在暴露8小时的情况下合格率为 $90\%$ ，则由 $n_{\ast}=$ 0.1个求出允许的单位沉积密度为：  

由前面计算微粒在平面上的沉积量已知，当单位沉积密度为28粒/厘米·时，相应的空气含尘浓度为1000粒/升，故可求出相应于1.25粒/厘米·时的空气含尘浓度约为45粒/升。根据上述方法绘制成图6-6，查该图即可很快求出允许的空气含尘浓度。从图上可见，当集成电路上每一图形面积达到30平方毫米以上时，如果合格率要达到 $95\%$ （单就灰尘因素而言)，就需要0.3级洁净室；如果要求芯片合格率为 $90\%$ ，则当更大的面积即 $\scriptstyle40\sim50$ 平方毫米时就需要洁净室的含尘浓度在0.6粒/升以下，因此洁净室按0.3级设计才有把握。  

![](output_1\images\洁净技术原理/1ee8578dff956b3340c3ff21e40d1a7df9229d9d697495dd6ef119cc0370b12f.jpg)  
图 6-6合格率和洁净度的关系  

当产品暴露时间不是8小时而是1小时，则可以取图中查得的含尘浓度的8倍，就是允许的含尘浓度。  

由此可见，如果硅片上每一个芯片面积越大，求出的允许单位沉积密度越小，则允许的含尘浓度越低，需要的洁净室的级别就越高。而硅片大小的变化（只要直径达到毫米量级）并不重要。  

以上着重分析了集成电路这种产品，对于其他产品尚需进一步研究，但如果知道关键平面部位的暴露面积和时间，则也可由图6-6估计单道工序需要的洁净度级别。  

# 6-5-2 多道工序的成品率  

上面所说达到很高的洁净度后获得的 $90\%$ 甚至更高的合格率乃是指单道工序而言，即半成品的合格率，不是最终的合格率，并且是就洁净度而言的，也可称洁净度合格率。  

设产品制造过程中有 $\pmb{n}$ 道工序。各道工序的半成品合格率为 $P_{1},\ P_{2},\ \cdots P_{n},$ ，最终的产品合格率即成品率为 $\pmb{P}$ 。因为各道工序各自出废品的事件是彼此无关的，是相互独立的事件，因此“产品合格”（ $\pmb{P}$ )就是“第一道工序合格” $(P_{1})$ 、“第二道工序合格” $(P_{2})\cdots$ 直至“第 $\pmb{n}$ 道工序合格” $(\mathcal{P_{\pmb{n}}})$ ，则由概率的乘法定理应有：  

$$
\scriptstyle P=E\bigcap_{i=1}^{n}P_{i}
$$  

当各道工序的半成品都合格时，由于生产过程的整体可靠性的影响，仍可使产品的最终合格率即成品率下降。这反映在式（6-3）中的系数 $\pmb{{\cal E}}$ 上， $\pmb{{\cal E}}$ 在 $\mathbf{\delta}_{0\sim1.0}$ 之间。由于这也是一种概率的概念，为了讨论问题的方便，不妨看成多增 加一道工序，则上式可改写为：  

$$
P=\prod_{i=1}^{n+1}P_{i}
$$  

假定不同的 $\pmb{n}$ 值和 $\pmb{P_{i}}$ 值，即得出下表结果。  

表6-6.  

产品最终合格率P  


<html><body><table><tr><td rowspan="2">Pi</td><td colspan="7">ｎ﹢1</td></tr><tr><td>15</td><td>14</td><td>13</td><td>12</td><td>10</td><td>8</td><td>5</td></tr><tr><td>0.6</td><td>0.0005</td><td>0.0008</td><td>0.0013</td><td>0.002</td><td>0.006</td><td>0.017</td><td>0.078</td></tr><tr><td>0.8</td><td>0.035</td><td>0.044</td><td>0.055</td><td>0.069</td><td>0.107</td><td>0.168</td><td>0.328</td></tr><tr><td>0.9</td><td>0.206</td><td>0.229</td><td>0.254</td><td>0.282</td><td>0.349</td><td>0.43</td><td>0.59</td></tr><tr><td>0.95</td><td>0.463</td><td>0.488</td><td>0.513</td><td>0.54</td><td>0.599</td><td>0.663</td><td>0.774</td></tr><tr><td>0.99</td><td>0.86</td><td>0.869</td><td>0.878</td><td>0.886</td><td>0.904.</td><td>0.923</td><td>0.95</td></tr></table></body></html>  

从表中可见：  

1.当工序很多时，即使各道工序合格率很高，产品最终合格率也是很低的。这可能解释 256K超大规模集成电路合格率低的现象：通过各种努力，1980年的合格率才达到2%左右[’}。  

2.在工序很多时，即使只有一道工序合格率较低，也对产品的 最终合格率 有很大影响。所以不仅要确保关键工序的环境洁净度，而且对一般工序也应保证必要的环境洁净度。  

3.工序少的产品的合格率容易得到提高。  

# 6-6 生物微粒的标准  

洁净室中生物微粒的标准在美国宇航标准和国际标准(草案)中都给出了相同的规定。但是都没有给出制定的说明。本节根据前面谈到的一些方法，探讨如何确定生物微粒的标准。  

# 6-6-1 微生物的尺度  

微生物也是一种固体微粒，空气中含有的生物微粒包括微生物及其大小如下[8l[9：  

<html><body><table><tr><td>藻类 原生动物 菌类(如真菌) 细菌 枯草菌 水肿菌 肺炎杆菌 乳酸菌 白喉菌 大肠菌 结核菌 破伤风菌 肠菌 伤寒杆菌 普通化脓杆菌 白色，金黄色葡萄球菌</td><td>3～100微米 1～100微米 3～80微米 5～10微米 5～10微米 1.1～7微米 1～7微米 1～6微米 1～5微米 1.5～4微米 2～4微米 1～3微米 1～3微米</td><td>炭疽杆菌 病毒 天花病毒 付流感病毒 流行性腮腺炎病毒 麻疹病毒 狂犬病病毒 呼吸道融合病毒 腺病毒 肝炎病毒 脊髓灰质炎(小儿麻痹)病毒 肠道病毒 流行性乙型脑炎病毒 鼻病毒</td><td>0.46~0.56微米 0.008～0.3微米 0.2～0.3微米 0.1～0.2微米 0.09～0.19微米 0.12～0.18微米 0.125微米 0.09～0.12微米 0.07微米 0.02～0.04微米 0.008～0.03微米 0.3微米 0.015～0.03微米</td></tr></table></body></html>  

# $6-6-2$ 浮游细菌数量和标准  

下面谈到生物洁净室中的微生物时，主要是指细菌。细菌和尘粒是有依存关系的（见下一章)，但是迄今为止的研究工作，还不能提供这两者之间确切的相关关系；而这种相关关系正是制定浮游细菌标准所必需的，图6-7上下两条实线是文献[°"中发表的生物洁净室中浮游菌和尘粒数的相关范围，可见对同一含尘浓度可有相差极大的浮游菌数。但是可以利用这张图的相关范围（虽然还不是比较确切的相关关系），来确定一个在某含尘浓度下的浮游细菌数的最大限度。如以一个式子近似描述，则为：  

$$
N_{\mathfrak{d}}{=}\frac{\sqrt{\overline{{N}}}}{100}
$$  

式中 $\ensuremath{N_{b}}$ —浮游细菌数（个/英尺）；  

$\pmb{N}$ ——含尘浓度（粒/英尺）；若单位改为粒（个)/升，则又可写为：  

$$
N_{b}{=}\frac{\sqrt{\ N}}{530}
$$  

作为近似计算可采用  

$$
N_{b}{\approx}\frac{\sqrt{N}}{500}
$$  

图中虚线即为由式（6-5）算出的浮游菌最大限度。  

![](output_1\images\洁净技术原理/f20b590ac483d8ebdf427a9325203979ad76b172fa82ee2db0f3cd02748d7b88.jpg)  
图6-7浮游细菌数和尘粒数的关系  

显然，从图6-7中可以看出，标准中的三个级别的浮游细菌数并不在一条直线上，2.5和0.5这两个数分别相当于相关范围的上下两个数的平均值，但是第三个数既不是这种平均值也不是前两数联线延长线上的值0.02，而是相关范围的上限值0.1。从美国宇宙航行局的“关于宇宙航行器的微生物学实验标准”（NASA 标准NHB 5340-1）中，对微生物测定的一些规定中可以看出，由于规定间歇采样时采样流率要用28.5升/分（1英尺"/分）的大流量，采样时间不得超过15分钟。因为时间太长了，被测对象的状态就可能有变化。在不到15分钟的采样时间中（一般常用10分钟）最少采集到的细菌只能是1个（不可能出现小数），则浮游细菌数最少相当于0.0025～0.0035个/升(0.07～0.1个/英尺)。如果考虑到采样时间可能短于15分钟，则把可能测到的最小值定在0.0035个/升(0.1个/英尺")是合适的，也正好是相关范围的上限。如果这一标准定得很低，例如定为0.0007个/升(0.02个/英尺°），则即使用28.5升/分的大流量采足15分钟，也采不到1个细菌，在当时的技术条件下再增大采样流率已不太可能。所以在提出国际标准草案时，对于含尘浓度为0.35粒/升空气中的浮游细菌数也只能定在相关范围的上限，取0.0014个/升（0.04个/英尺°），由图6-7可见，正好处于前两级标准数值的联线附近。若按式（6-5）计算，则应为0.0011个/升（0.032个/英尺）。  

综上所述，可以窥见现行的悬浮生物微粒标准制定中的有关联系。作者认为，这一现行标准的几个数值之间由于不能进行内插，在使用上是不便的，不管上述菌尘之间的相关范围的精确性如何，既然现行标准的几个数值都靠近相关范围上限，其中只有一个数值偏远一些，则改由相关范围上限——具体说即按式（6-5）（图6-7中长的虚线）来确定这一标准更合乎道理。这样可使各级连贯起来，在各级之间也可以进行内插。  

# 6-6-3 沉降细菌数量和标准  

沉降细菌数量决定于浮游细菌数量，计算沉降数量的方法也和第五章中关于计算一股微粒沉降的方法是一样的。  

设当每米空气中浮游细菌数为 $\ensuremath{\boldsymbol{{N}}}_{\infty}$ 时，每周每平方米面积上的沉降细菌数为 $N_{g_{\mathfrak{d}}}$ ，则按式（5-29）有：  

$$
N_{g\flat}{=}a v_{s}N_{\circ\flat}{\times}3600{\times}24{\times}7
$$  

在应用这个公式时，主要问题是浮游菌的粒径如何确定，从而系数α取多大。作为尘粒，在空气中的分布是一定的，宜按其某种平均粒径计算沉降量，但是在不同情况下浮游菌可能大小很不同，若都是很大的一类，则更易沉降。显然，既然把细菌沉降量作为标准，由浮游细菌数量制定细菌沉降量标准时，就应以最大沉降量为准，也就是设浮游细菌都具有一般最大直径时的沉降量，而实际允许的沉降量则不应大于这个值，否则就说明浮游细菌数超过了标准。美国宇航标准和国际标准（草案）就都是以最大沉降量为准的。根据微生物尺度一节中细菌的大小以及图1-1可知，最大细菌直径可按10微米考虑（不包括个别更大者）。据此，当N取表6-3国际标准（草案）中的数值时，N计算结果列于表6-7。  

表 6-7  

每周每平方米面积的沉降细菌数  


<html><body><table><tr><td rowspan="3">国际标准(草案)中各级别的浮游细菌数</td><td colspan="3">沉 降 细 菌 数 (个）</td></tr><tr><td colspan="2">计 算 值</td><td>国际标准草案和</td></tr><tr><td>1微米</td><td>10微米</td><td>美国宇航标准</td></tr><tr><td>0.00142个/升(0.04个/英尺3)</td><td>67</td><td>5153</td><td>5200</td></tr><tr><td>0.00354个/升（0.1个/英尺3）</td><td>169</td><td>12846</td><td>12900</td></tr><tr><td>0.0177个/升(0.5个/英尺3)</td><td>835</td><td>64230</td><td>64600</td></tr><tr><td>0.0884个/升(2.5个/英尺3)</td><td>4170</td><td>320786</td><td>323000</td></tr></table></body></html>  

如果用第五章中的管原文子的公式，即式(5-24)计算细菌沉降量，将比按式（5-29）计算的结果小；或反之，由沉降量反算浮游细菌量时，结果将变大。例如对于5微米微粒，这一相差将达20%。此外，在第五章已说过，对于有限高度的无送风的房间是不能应用管原文子的公式的，因为假如取培养皿开放时间T为3小时即约10秒，对于5微米微粒在此期间将沉降15米，远远超过室高，即室内的5微米浮游微粒均已沉降；或者说，在采样的沉降时间内，浮游菌浓度不能作为常量，所以不能应用管原文子的公式。  

现把上面得出的每周每平米的沉降细菌数换算成每个培养皿（美国标准用100毫米直径，我国常用90毫米直径）沉降半小时的沉降量，则如表6-8所列。  

通过上面的比较，说明用式（5-29）计算浮游细菌和沉降细菌的关系是可行的，用式‘（6-5）反映的菌尘相关关系来确定浮游细菌的浓度标准是比较简便的，因此，作者提出表6-9，作为制定“3”系列和“3.5”系列洁净度级别的生物微粒标准的参考。  

表6-9中低含尘浓度下的每只培养皿沉降的菌落量是极小的，显然用1只甚至几只培养皿都是检测不准的，至于最少应使用多少只培养皿，在第十三章再行讨论。  

每个培养皿半小时沉降量 表 6-8  


<html><body><table><tr><td rowspan="2">培养皿大小</td><td rowspan="2">细菌大小 (微米)</td><td colspan="4">国际标准(草案)中各级的浮游细菌数(个/升)</td></tr><tr><td>0.00142</td><td>0.00354</td><td>0.0177</td><td>0.0884</td></tr><tr><td>Φ100 90</td><td>1</td><td>0.0013 0.0011</td><td>0.0033 0.0027</td><td>0.0165 0.0135</td><td>0.0825 0.0675</td></tr><tr><td>100 90</td><td>10</td><td>0.11 0.09</td><td>0.28 0.23</td><td>1.4 1.15</td><td>7 5.7</td></tr></table></body></html>  

生物微粒标准的参考值 表 6-9  


<html><body><table><tr><td>含尘浓度最大值 （粒/升）</td><td>浮游菌最大浓度 （个/升）</td><td>允许最大沉降菌落数 （个/周·米2）</td><td>Φ90培养Ⅲ半小时最大沉降量 （个)</td></tr><tr><td>0.3</td><td>0.001</td><td>3629</td><td>0.068</td></tr><tr><td>0.35</td><td>0.0011</td><td>3992</td><td>0.075</td></tr><tr><td>3</td><td>0.0033</td><td>11976</td><td>0.225</td></tr><tr><td>3.5</td><td>0.0035</td><td>12700</td><td>0.239</td></tr><tr><td>30</td><td>0.01</td><td>36290</td><td>0.682</td></tr><tr><td>35</td><td>0.011</td><td>39920</td><td>0.75</td></tr><tr><td>300</td><td>0.033</td><td>119760</td><td>2.25</td></tr><tr><td>350</td><td>0.035</td><td>127000</td><td>2.39</td></tr><tr><td>3000</td><td>0.1</td><td>362900</td><td>6.82</td></tr><tr><td>3500</td><td>0.11</td><td>399200</td><td>7.5</td></tr><tr><td>30000</td><td>0.33</td><td>1197600</td><td>22.5</td></tr><tr><td>35000</td><td>0.35</td><td>1270000</td><td>23.9</td></tr></table></body></html>  

# 参考文献  

［1］早川一也： $\ll$ 合院空調和 $\gg$ ，空気调和冷凍， $\pmb{\nabla_{20}}$ ，N8, ${\bf51}\sim{\bf59}$ ，1980。  
[2] 许钟麟、钱兆铭等： $\ll$ 平行流洁净室的下限风速 $\gg$ ，建筑科学研究报告，1983。  
[3] P.A.Austin, S.W.Timmerman; 《Design and Operation of clean rooms>, 1965.  
[4] 河村晃： $\ll$ 超高性能空気清净室の設計計画测定》，空気调和上冷凍，V21，N5，69～75，1981。  
[5] 大原省爾： $\ll$ 超LSI超高性能 $7\times e=-5\textcircled{1}$ 將来 $\gg$ ，冷凍空调技术，V33N383， $\scriptstyle2\sim24$ ，1982.  
[6] Morrison Philip W.: $\ll$ Environmental Control in electronic manufacturing >,278\~292,1973.  
[7] 许钟麟： $\ll$ 成品率和洁净环境的级别之间的关系 $\gg$ ，力学与实践，N1，45～49，1980。  
[8] 平介： $\ll$ 工業裂品·医学大気污染の影馨の策》，空気調和冷凍，0，2，35～40,1970。  
[9] 上海第一医学院： $\ll$ 实用内科学 $\gg$ ，人民卫生出版社，1973。  
[10] H. A. Wiebe、D. L. Partain, $\ll$ An Investigation of the lmportance of Air Flow inControl of Dost-Operative Infections $\gg$ ,ASHRAE Journal, N2, 27\~33, 1975.  

# 第七章 洁净室原理  

# 7-1 控制污染的途径  

洁净室就其控制的对象来说，分为两大类：  

工业洁净室——以控制非生物微粒的污染为主要任务；  
生物洁净室一一以控制生物微粒的污染为主要任务。  

![](output_1\images\洁净技术原理/70c6d771cf5141c60527af5413e75f17817dbbff3405c3626ea01cfc7c892bee.jpg)  
图7-1 传递窗  

（a）机械式传递窗原理示意；（b）气闸式传递窗原理示意但是，不管是哪一类洁净室，控制微粒污染主要通过以下几种途径：  

1.控制污染源，减少污染发生量  

这主要涉及到发生污染的设备的设置与管理和进入洁净室的人与物的净化，这些都还不是洁净室自身所起的作用，本章不准备涉及，读者可参阅 $\pmb{\mathscr{s}}$ 空气洁净技术措施 $\gg$ 一书。  

2.迅速有效地排除室内已经发生的污染  

这主要涉及到室内的气流组织，也是主要体现洁净室功能的关键，是本章和以后有关章节要讨论的内容。  

3.有效地阻止室外的污染侵入室内（或有效地防止室内污染逸至室外）  

![](output_1\images\洁净技术原理/1814d079f1f0e4eeb3d4e476bbb243621ef38f5efef06faf8a2b90a3a4a2a5e2.jpg)  
图7-2 气闸室  

这主要涉及到室内的压力，也是本章要着重阐明的内容。此外，为了防止污染随着物件等在室间的传递而传播，要设立物件传递窗（如图7-1所示），门口设立气闸室（带空气幕的门斗，如图7-2所示），对这些局部设备本章就不加介绍了，在 $\blacktriangleleft$ 空气洁净技术措施 $\gg$ 中都有详述。  

# 7-2 气流的状态  

# 7-2-1几种基本流动状态  

为了从气流角度阐述洁净室所起净化作用的原理，需要对以下几个流体力学的概念加以强调：  

# 1.稳定流与不稳定流  

流体质点的各种运动要素（如流速、加速度、密度、应力一—压力、张力、切力及粘滞力等等），仅因质点所在位置而异，不因时间t而变化，这种运动叫稳定流。如果各种运动要素都是位置（ $\pmb{x}$ 、 $\pmb{y}$ 、）与时间（ $\textbf{\^t}$ ）的函数，则这种流动叫不稳定流。  

![](output_1\images\洁净技术原理/29bd65b71dab4620d8c4e64204b71841aeff73650ae8e4a297cdcc08384d2a18.jpg)  
图7-3 渐变流  

# 2.渐变流与突变流  

当流体运动有如下情况时，叫做渐变流，如图  
7-3所示。其特点是：（1）流线之间的夹角 $\pmb{\beta}$ 很小，即流线之间基本  
是等距的;（2）流线的曲率半径 $\pmb{R}$ 很大，即流线接近直线，  
(加上一点，故流线接近平行)因而惯性力，可忽略。  

不符合以上两种情况的流动就是突变流。  

# 3.均匀流与非均匀流  

在渐变流中，凡是满足以下两个条件的，叫均匀流：  

（1）沿流长度上各断面的形状和大小相同；  
（2）同一条流线上的任意两点上的流速相同。  
由此可见，均匀流是渐变流的极限情况。  

只要不具有以上两个条件中的任何一个，就是非均匀流。例如图 $7-4\leq a$ ）所示的是不具备上述两个条件的；图7-4（b）所示进口段不具备第二个条件；图7-4（c）所示的才同时具备两个条件。  

![](output_1\images\洁净技术原理/deeb57261fd0a1296333e3a92c14aca61132fc1b0af8301b314835a3b0f9c01e.jpg)  
图 7-4均匀流与非均匀流  

4.层流与紊流  

流层与流层间没有流体质点交换的流动，叫层流，反之即为紊流。  

对于管流来说，当雷诺数Re由大降低到2400以下时，即转变为层流，当Re由小升高时，一般到13800即转变为紊流。但也常常不固定，可以升高到 $\bf{10^{5}}$ 仍保持层流，这主要取决于来流稳定性。  

由于在紊流状态时，流体是以无规则的相互掺混的方式进行的，随时间 $\textbf{\^t}$ 而变化，所  

以紊流在实质上不是稳定流。  

但是如果取一稍长的时段 $\pmb{\tau}$ ，取其平均速度（也称时均速）  

$$
\stackrel{\_}{u_{x}}=\frac{1}{T}\int_{T}u_{x}d t
$$  

如果来流条件（如流量或扰动状况）不变，虽然是紊流，也可以有不变的时均速，仍称为稳定流。也就是说，对于这种紊流虽然不能画出它的瞬时流线，但可以画出时均流线。反之，如果没有不变的时均速，当然是不稳定流了。在我们所研究的范围内，遇到的是前一种情况。  

在洁净室中，若从流动的雷诺数Re来考虑，则都属于紊流流动。  

归纳一下以上的分析，对于所要研究的对象的流动状况大致可以这么划分；  

![](output_1\images\洁净技术原理/b10db1d81d2c938b30053a425dd68cfcad7218680d1cf16c037f8db8d97bd7d5.jpg)  

# 7-2-2紊流过程的物理状态  

通过前节分析，可知洁净室内的气流流动，都应属于紊流范畴。关于紊流过程的物理状态，属于流体力学的基本概念，在流体力学书籍中多少都有论述，这里着重说明以下两点。  

# 1.紊流形成的过程  

# （1）涡体的形成  

由于粘滞性在流体的相对运动中，由于粘滞性而在流层之间产生切应力。对于某一流层来说，在它某一边流速较大的流层加于它的切应力是顺流向的，另一边流速较小的流层加于它的切应力是逆流向的。因此对于这一流层来说，有构成力矩，促成涡体产生的倾向。  

由于波动性如果因某种原因使流层发生了垂直于流体运动方向的波动，则在凸起一边，由于挤压而使通过断面减小，流速增大；反之，凹入一边断面增大，流速减小。这种两边流速的差异同样进一步促成涡体的产生。图7-5就是涡体产生过程的示意，表明由一般紊动的流线到产生涡体的情况。  

![](output_1\images\洁净技术原理/eb47dcf6618c7a221fdda4130ebe4add87599fd75d80bab1abb1302eaaff4135.jpg)  
图7-5 涡体的产生  

（2）涡体形成后脱离原流层，冲入邻近流层  

一且形成涡体，由于流速较大流层与涡体旋转方向一致，流速较小流层与涡体旋转方向相反，将使流速较大流层的流速更大，流速较小流层的流速更小。流速增大的地方压力减小，流速减小的地方压力增大，形成垂直于流向的压差，当该压差足以克服阻力后，就推动涡体脱离原流层，冲入邻近流层。  

只要具备了在某些流层中形成涡体并冲入邻层的这两个条件，由于流动的连续性，势必要进行涡体的交换和流体间的相互补充。由此而产生的紊乱将影响到更远的流层。如果最初形成的涡体较强较多，则可以使整个流动状态完全改观。  

# 2.紊流的特点  

根据上述对于紊流形成过程的物理状态的分析，可以归纳紊流的几个特点如下：  

（1）大的雷诺数；  
（2）不规则性；  
（3）扩散性;  
（4）三度的涡动；  
（5）由于粘性而使能量较快地消耗。  

除上述特点外，紊流流动还取决于来流条件。如果来流不平静，能产生微小的波动，也可促成涡体产生。这也说明为什么雷诺数没有固定的上临界值。  

# 7-3 乱流洁净室原理  

# 7-3-1乱流洁净室原理  

洁净室按其气流状态来区分，主要分为乱流洁净室和平行流洁净室，后者在以下几节中详述，这一节主要讨论乱流洁净室。前面已经指出，不论是乱流洁净室还是平行流洁净室，都是紊流流态。为什么不都叫紊流洁净室呢？  

乱流洁净室的名称是借用于日文，但是日文的乱流就是紊流的意思，而我国最早在$\alpha$ 空气洁净技术措施 $\geqslant$ 中正式采用的乱流一词是兼有紊流的含义而不同于流体力学上的素流这一专有名词。  

所谓乱流洁净室一般包括以下各种送风形式：  

高效过滤器顶送（有扩散板和无扩散板）（图7-6（α））；  
流线型散流器顶送（图7-6（b））；  
局部孔板顶送（图7-6（c））；  
侧送（图7-6（d））。  

具有这些送风形式的洁净室，如以雷诺数判断，显然属于紊流流态，但是如果把它们称为紊流洁净室就不合适。试看图7-7，气流沿整个顶棚下送，室内速度达到0.25米/秒以上，这种室内的流动状态也是紊流，但在后面就会搞清楚，虽然这两种送风方式都造成室内紊流流态，但是就其净化室内空气的原理来说，却是根本不同的，后者属于平行流洁净室的净化原理。因此，在空气洁净技术中把属于紊流流态的洁净室，区分为乱流洁净室和平行流洁净室。  

从图7-6可以看出，乱流洁净室的主要特点是从来流到出流（从送风口到回风口）之间气流的流通断面是变化的，洁净室断面比送风口断面大得多，因而不能在全室断面或者在全室工作区断面形成匀速气流。所以送风口以后的流线彼此有很大或者越来越大的夹角，曲率半径很小，气流在室内不可能以单一方向流动，将会彼此撞击，将有回流、旋涡产生。  

![](output_1\images\洁净技术原理/8ab3fc47982fc57e6f46c07b30eb55b60d3e07faa450588dde896caf0c36f9e9.jpg)  
图7-6乱流洁净室的送风形式 （a）高效过滤器顶送；（b)密集流线型散流器顶送；（c)局部孔板顶送；（d）侧送  

这就决定乱流洁净室的流态实质是：  

急变流;  

非均匀流。  

这比用紊流来描述乱流洁净室更确切更全面。紊流主要决定于雷诺数，也就是主要受流速的影响，但是如果采用一个高效过滤器顶送的送风形式，则即使流速极低，也要产生上述各种结果，这就因为它是一个急变流和非均匀流。因此这种情况下不仅有流层之间因紊流流动而发生的掺混，而且还有全室范围内的大的回流、旋涡所发生的掺混。  

![](output_1\images\洁净技术原理/d2dff41c8b81d9ce238fd203faf886e3104ce89230c6f25923498e5ee992566d.jpg)  
图7-7 紊流流态的平行流  

所以，概括地说，乱流洁净室的作用原理是：当一股干净气流从送风口送入室内时，迅速向四周扩散、混和。同时把差不多同样数量的气流从回风口排走，这股千净气流稀释着室内污染的空气，把原来含尘浓度很高的室内空气冲淡了，一直达到平衡。所以气流扩散得越快，越均匀，那么稀释的效果当然越好。  

![](output_1\images\洁净技术原理/0f7332f399314aba91f80a22c54d3c2d0c5f43bc2b55568d3e473614664c1780.jpg)  
图7-8 乱流洁净室原理示意  

所以乱流洁净室的原理就是稀释作用，图7-8比较形象地显示出这一作用原理的一般情况。  

# 7-3-2乱流洁净室的风口  

根据乱流洁净室作用原理，如果希望获得全室的较低含尘浓度，而不仅是在送风口下方有较低浓度，那末就要求干净空气从风口送出之后能充分发挥其稀释作用，在下到工作区之前能使更大的范围得到稀释。因而这种风口对气流要有足够的扩散作用。如果象图7-9那样，送风速度较大，扩散角很小，则一部分干净空气就可能直接从回风口排出，而不参加对室内其他区域的稀释作用。  

一个高效过滤器送风口，气流扩散角只有十几度（图7-10，图7-11），加了多孔扩散板以后，据国外的试验气流可扩散到45度甚至更大的区域，见图7-12，因而出口速度场比无扩散板风口均匀。  

![](output_1\images\洁净技术原理/0cb2ef689ab37a9ca6f317b5474d610b0b56bec7d1c3095d7583ceaa6976d06d.jpg)  
图7-9稀释作用不好的送风气流  

![](output_1\images\洁净技术原理/63c3cac2c6006c3b4876669b99fb0b417444000a995e5035b873bc2f76995875.jpg)  
图7-10 高效过滤器出口气流扩散角  

![](output_1\images\洁净技术原理/3ce651214248eb842304634a4acabf6bc54948c1c3b4a9fc424c11405ed20cdc.jpg)  
图 7-11 无扩散板高效过滤器风口速度场  

![](output_1\images\洁净技术原理/bd6e4c20a7ffe46463af3c9ea6432c0dd5297a614e6b2dd835bb9b0ec1462769.jpg)  
图7-12有扩散板高效过滤器风口速度场  

根据四机部第十设计院的试验，采用带不等径开孔扩散板的高效过滤器风口，在相同换气次数下，洁净室工作区平均含尘浓度和回风口浓度之比，比不带扩散板时降低约20%，这说明带扩散板的风口可以使全室进行更好的稀释，使含尘浓度更趋均匀，因而平均浓度更低。这种风口的结构如图7-13所示，由于扩散板是不等径开孔，加工当然也麻 烦一些。  

# 7-3-3 乱流洁净室的效果  

根据乱流洁净室的作用原理，作者曾计算了乱流洁净室可能达到的洁净度级别的界限，指出正如实践所证明的，它只能达到30级及其以下的洁净度，为了达到3级或更高的洁净度，只有采用和乱流洁净室作用原理完全不同的另一种洁净室一平行流洁净室，详见洁净室计算和特性的有关章节。  

![](output_1\images\洁净技术原理/cb8d2b4bc50f0e776a23e3ae4f4b398a5394ada401e1ccfc1457824c227483e2.jpg)  
图7-13一种不等径开孔扩散板结构  

# 7-4 平行流洁净室原理  

平行流洁净室最早在1961年出现于美国，叫层流洁净室。这种洁净室的出现，对于空气洁净技术来说，是一个重要的里程碑，使空气洁净技术发生了飞跃，使创造异常洁净的  

环境成为可能。  

# 7-4-1平行流洁净室的分类  

平行流洁净室主要分为两大类：  

1.垂直平行流洁净室  

（1）顶棚满布高效过滤器送风，全地板格栅回风  
这是典型的垂直平行流洁净室，如图7-14所示。  
这种洁净室的特点是：可获得均匀的向下平行气流，因而自净能力强，能够达到最高的  

![](output_1\images\洁净技术原理/d000995e9177960ed5fcf8fca5150d882c429146b137aa57ecb1762aee2f45a6.jpg)  
图7-14 满布垂直平行流洁净室  

洁净度级别；不仅工艺设备可任意布置，而且可简化人身净化设施，例如可不设吹淋室，工作人员只穿长的上衣式工作服；灯具可以明装（暗装困难较大）。但是顶棚结构较复杂，造价和维护费用高，高效过滤器堵漏较困难。  

图7-15是这种洁净室的透视图。  

（2）侧布高效过滤器顶棚阻尼层送风，全地板格栅回风  

垂直平行流洁净室的最主要缺点是造价高，其重要原因之一在于采用了顶棚满布高效过滤器。这种满布高效过滤器的作用主要是分布空气和过滤微粒。如果把这种分布空气的任务转交给阻尼层顶棚来承担，就可以不用满布的高效过滤器了。这种洁净室如图7-16所示。作为阻尼层的材料有尼龙筛网、尼龙纱、泡沫塑料等，必须要有足够的阻力，起到均匀分布空气的作用。为了使阻力均匀，可用不均厚的阻尼层。几种阻尼层材料的阻力可参考表7-1。  

![](output_1\images\洁净技术原理/56c40ca35f472d62dca3cea6fa0e7b33fdb4c1daf1dfd087f88841580903943c.jpg)  
图7-15 垂直平行流洁净室透视  

几种阻尼层材料的阻力 表 7-1  


<html><body><table><tr><td>名 称</td><td>米/秒速</td><td>(毫米水)</td></tr><tr><td>尼龙纱(直纹)</td><td> 0.01</td><td>0.2</td></tr><tr><td>尼龙纱(斜纹)</td><td>0.01</td><td>0.29</td></tr><tr><td>尼龙筛网</td><td>0.01</td><td>0.2</td></tr><tr><td>（孔眼≥100微米×100微米）</td><td></td><td></td></tr><tr><td>白的确良</td><td>0.01</td><td>0.58</td></tr><tr><td>中细孔泡沫塑料</td><td></td><td></td></tr><tr><td>(在碱溶液中浸泡过)</td><td></td><td></td></tr><tr><td>=10毫米</td><td>0.05</td><td>0.1</td></tr><tr><td>15毫米</td><td>0.05</td><td>0.2</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/4a1c651d3807c79475d0fac8b78b7163ea722eddc52377ff8da7332ba07704d7.jpg)  
图 7-16 侧布高效过滤器顶棚阻尼层送风  

实践表明，阻尼层材料被绷紧在一个个木框上，木框再放在轻型金属材料制的顶棚骨架上，安装、拆卸都十分方便。这种洁净室同样可以达到最高的洁净度级别。现在，不仅把这种形式作为垂直平行流洁净室，而且在室外管路上布置高效过滤器的顶棚阻尼层送风  

形式，也被美国联邦标准 $209_{\mathfrak{d}}$ 和美国空军手册确定为垂直平行流洁净室，见图$7/7^{12}$ 和图 $7\mathrm{-}18^{\textnormal{\scriptsize(31}}$ 6  

显然，这种垂直平行流洁净室所用高效过滤器较少，可简化顶棚结构，降低造价。  

（3）顶棚和侧面双布高效过滤器送风，全地板格栅回风  

![](output_1\images\洁净技术原理/74b2703a161a77e50cb4541a42e2a91bdf8be7f0ad47522da0989fea5628666d.jpg)  
图7-17 高效过滤器布置在室外管路上的平行流洁净室之一  

这种形式的垂直平行流洁净室是对}²两种送回风形式的综合。美国清洗盛装月球岩石容器的洁净室最早使用了这种双布过滤器的垂直平行流形式。目的不只是获得高洁净度，还在于减少顶棚高效过滤器的拆换检漏，可视顶棚高效过滤器为半永久性顶棚。图7-19是国内设计的这种洁净室结构的方案。  

![](output_1\images\洁净技术原理/08654e977f8179324854936bb263b797e7daa72939a17adb6f86346699da048d.jpg)  
图7-18 高效过滤器布置在室外管路上的平行流洁净室之二  

![](output_1\images\洁净技术原理/7472011e5fddc083d93efeb44b9b85d1c15bb5b217e7eeafc84b323d0ee64940.jpg)  
图 7-19双布高效过滤器垂直平行流洁净室  

![](output_1\images\洁净技术原理/3e9bb756dfca5c0c7e1145fbdef7313b4bb7f03a0bb893e4dcad71d4e2198e7f.jpg)  
图7-20 铸铝格栅地板  

（4）全顶棚送风，两侧下回风  

垂直平行流洁净室造价高的重要原因之二在于使用了格栅地板。这种地板一般用铸铝、硬木制做，即使用钢材制做也是比较贵的，而前者造价可高达每平方米一千元。图7-20是铸铝格栅地板照片。这种地板还给人的视觉以不适之感，行走和放置物件都有不稳的感觉，微小零件又易掉落到地板下面。所以这种地板不利于垂直平行流洁净室的推广使用。对于这种格栅地板回风方式的改进，出现了如图7-21所示的全顶棚（即阻尼层或满布高效过滤器）送风两侧下回风洁净室。国外有人把它称为准平行流洁净室，也有人认为它可以获得 $209_{a}$ $\omega_{100}v\$ 级的洁净度，但是其宽度仅为3.6米（美国）「"；还有人认为这种洁净室最高只能达到相当于我国的30级水平（苏联）°。国内的研究工作，第一次从理论、实验以及实际应用方面比较全面地对这种洁净室给出了评价，得出了在6米室宽以内可以实现平行流，达到3级洁净度的结论，详见后述。  

![](output_1\images\洁净技术原理/f29a7b818a5c9c60bf1e72e085a3cf18f315f7e8e51c59a1277195533ec1b704.jpg)  
图7-21 两侧下回风洁净室  

# 2.水平平行流洁净室  

（1）送风墙满布高效过滤器水平送风，全墙面回风这是典型的水平平行流洁净室，如图7-22所示。  

这种洁净室的回风墙一般安装中效过滤器。但是对于某些用途的洁净室（例如制药用洁净室、细菌培养用洁净室等），为了避免室内操作过程发生的特殊微粒污染管道系统，或者为了收集这种微粒以集中处理，则在全循环情况下回风墙上布置高效过滤器而送风墙上布置中效过滤器。如果有新风并对新风的过滤要求仍然很高，则对新风另设高效过滤器，或者将房间新风口单开在下风侧。  

这种洁净室的特点是：只在第一工作区达到最高洁净度（第一工作区的概念见第六章），当空气向另一侧流动时，含尘浓度逐渐增高，适用于工艺过程有多种洁净度要求的情况。显然，造价较垂直平行流洁净室低得多。  

（2）“隧道”式平行流送风这种形式如图7-23所示，与上面一种形式不同之处是：  

![](output_1\images\洁净技术原理/e298ab6c3958583676c2fbf6442fabf92caa28b5269465445b95043522899bc3.jpg)  
图7-22水平平行流洁净室（a）典型结构；（b）透视图  

$\pmb{a}$ .在布置高效过滤器的送风墙的对面没有回风墙，是向外开的；b.没有管路循环空气，而是将内部空气向周围环境排出；c.在这种形式中，不能用把压力提高得比周围环境高的方法防止和排除污染，而是靠·空气的速度防止污染的侵入；  

d.这种形式内部的温湿度与环境温湿度相同。  

显然，这种习惯被称为平行流隧道的送风方式，是平行流洁净室中最便宜的，而且便于移动。尤其适合一些大型设备的装配或临时检修时采用。  

# 7-4-2平行流洁净室原理  

# 1.基本原理  

从上述各种平行流洁净室可以看到，在洁净室内，从送风口到回风口，气流流经途中的断面几乎没有什么变化，加上送风静压箱和高效过滤器的均压均流作用，使得全室断面上的流速比较均匀，而至少在工作区内流线平行，没有涡流。这也就是平行流洁净室的三大特点。这里的流线平行，是指时均流线彼此平  

![](output_1\images\洁净技术原理/24e03cd000fd2ee170ebf4c54cb8561b984b01490a7298e8946f3582ca6c1d22.jpg)  
图7-23 “隧道”式平行流送风  

行，如图7-24和图7-25所示。  

上节已经指出，平行流洁净室的流态从雷诺数判断是紊流的，所以所谓层流洁净室的层流和流体力学上的层流是完全不同的概念。因此，层流洁净室这个名词是不贴切的，国外某些标准和文章也指出这一点，例如英国标准BS-5295就把所谓层流洁净室定义为单向流洁净室，只是照顾习惯在括号中注明为层流。西德标准VDI-2083则用“非紊流的置换流”这一术语，并在注中指出，层流这一概念只是为了区别早于层流洁净室出现的紊(乱)流洁净室，在当时采用的习惯用语，“层流系统”的确切意思并不是分层流动，而是紊流  

的置换流，用本章提到的概念，是紊流的渐变流。我国改用了“平行流洁净室”这个术语，在 $\blacktriangleleft$ 空气洁净技术措施 $\Rightarrow$ 中，在此术语后面同时也指出习惯上称“层流”。  

![](output_1\images\洁净技术原理/5723cbca55f2e465d1ce25e0bff3dae08228e6cbe65df867ee4fb11ee43c3ab7.jpg)  
图7-24 时均流线平行示意  

![](output_1\images\洁净技术原理/45e42e50083df5b5a2d04facde1354a6863d2ddcb83f76ff31faf2f4d91d21e2.jpg)  
图7-25平行流洁净室实际的时均流线照片（a)垂直平行流；（b)水平平行流  

在平行流洁净室内，干净气流不是一股或几股，而是充满全室断面，所以这种洁净室  

不是靠掺混稀释作用，而是靠推出作用将室内脏空气沿整个断面排至室外，而达到净化室内空气的目的。所以，西德有人称平行流洁净室的气流为“活塞流”、“平推流”{8}，苏联称之为“被挤压的弱空气射流”「9]。干净空气就好比一个空气活塞，沿着房间这个“气缸”，向前（下）推进，把原有的含尘浓度高的空气挤压出房间。这一压出过程如图7-26所示。  

![](output_1\images\洁净技术原理/b8c4c8adac9b45dcb5ddd92f3c9f7f9988566165b47b36231450ada9420d6c77.jpg)  
图7-26平行流洁净室原理示意  

最初，认为这种平行气流  

应充满整个洁净室，这在技术上和经济上都是不利的。随着认识的发展，人们又指出这种平行流只是“在有限的领域内全部空气沿平行流线以等速流动的意思”。并认为能极力抑制涡流的发生，通过全空间的清洁空气的层流特性占支配地位的那样的房间，也称为层流洁净室{"。这就是说，不要求在整个房间都具有平行的流线，均匀的速度，没有涡流而是只要求平行流特性在这个房间中占支配地位，例如在整个工作区这一层空间保证了平行流，这个房间就是平行流洁净室。前面介绍过的国内外有关标准、措施中关于平行流洁净室达到的高洁净度，就是指在工作区内达到的洁净度。因此，密集布置的流线型散流器顶送和全孔板顶送，也被作为实现垂直平行流的手段使用， $\measuredangle$ 空气洁净技术措施 $\gtrdot$ 就把这两种方式归入垂直平行流洁净室。  

1971年2月建成的美国火星探索者所属的宇宙航行辅助楼，室内高15米，使用密集布置的流线型散流器，在送风口下1.93米以下，即形成平行流占支配地位的气流，从而保证室内洁净度达到了美国的“100级”。  

# 2.主要特点  

上述的概念对于平行流洁净室的发展是有利的，但是还必须强调指出两个主要特点：  

（1）过去对平行流洁净室着重强调了流线平行，而没有指出这只是时均流线的平行。因为平行流洁净室实质上仍是紊流，不可能有流体力学上的那种瞬时流线平行、成层流动的层流。这种洁净室只要求能够沿全室断面同时排除污染空气，那末只要时均流线平行就满足要求了。  

（2）过去对平行流洁净室着重强调的另一点是单向气流，目的是避免回流产生的二次污染。但是实际上洁净室不可能是空房间，也不可能流向绝对单一。因此，为了避免回流和产生涡流，只要流线的曲率很小，彼此夹角很小，也就是渐变流，即可以满足这种洁净室的要求。  

渐变流是平行流洁净室实际存在的流态。  

因此，洁净室中占支配地位的气流是均匀流，甚至即便是渐变流，也可称为平行流洁净室。  

3.改善局部气流和防止渗漏  

在平行流洁净室以及平行流净化设备中，可以发现沿壁的和两个过滤器搭接处下方的反向气流。这种气流将把下方的污染传输到上部再送下来，破坏了上述“活塞流”的状态，危害极大。对于和外界有开口相通的局部净化设备，例如洁净工作台，这种气流将引射外界污染气流，如图7-27所示。所以在设计上一定要减小过滤器边框处所占的无效面  

积，更要设法使空间的壁面尽量接近过滤器有效送风截面。除此之外，也可以在过滤器边框下方安上尖劈形装置，尖劈的角度约可取20度左右，如图7-28所示[12]。在测定时对上述这种地方要着重检查（特别对于设备），如果在某些局部发现有浓度较高的现象，则应考虑上述原因。  

![](output_1\images\洁净技术原理/01f5c2fad6ef27e6419553cbb7d35c198687f07ff2bcc1566e8c5088e04f56d6.jpg)  
图7-27局部反向气流（a)洁净室；（b）洁净工作台  

![](output_1\images\洁净技术原理/7c9b6ccfd22c9fb0a50dded023cba57a167b2a662d309c35c5b1a04d0f5b629c.jpg)  
图7-28 过滤器边框下安的尖劈  

由于平行流洁净室气流的单向性和具有高的洁净度级别，一旦有未经过滤的气流从过滤器密封处漏泄过来，不能得到稀释，其危害程度往往比乱流洁净室更大。因此要保证洁净室内的干净的“活塞流”，防止渗漏是十分必要的。  

一般用密封条和螺栓压紧的框架式过滤器安装方法，其可能漏泄的地方除去过滤器本体外，还有以下四处。  

（1）过滤器边框和支架之间。其原因可能是边框、支架不平或密封条质量不好。  

（2）支架本身。其原因可能是支架本身有缝隙。  

（3）支架和围护结构的板壁之间。其原因可能是支架加工不好，对缝隙堵塞不严。  

![](output_1\images\洁净技术原理/650f5431ad4e81a0b002362cf921f1e5b835c88db13a7176c4e5ba511852899c.jpg)  
图7-29 油槽式无边密封  

（4）照明装置处。其原因可能是引入线线孔等处的漏气。  

为了克服这种一般压紧密封的缺陷，可用下述方法解决。  

（1）油槽式无边密封  

这是1974年美国报导的可以达到联邦标准$\scriptstyle{\mathfrak{a}}_{10}{\mathfrak{p}}$ 级洁净室所用的办法[13]，国内于1981年也已采用。图7-29为这种密封方法的示意。  

这个办法用的是一个U形槽式支架，槽中充有胶状物的特殊油脂。过滤器下面装有铝合金制的刀形底架，过滤器因自重而沉入油脂内形成密封。这种密封装置消除了所有可漏气的“边”，故可称为无边式密封。  

对这种密封油脂的要求是：有化学的稳定性、不挥发、不氧化、无味无毒，有相当的粘滞力，而且价格便宜。据国内有关部门实验，工业凡士林会爬油，6101环氧树脂和甲基硅油则较贵，聚异丁烯比较能够满足上述要求，密封效果尚好，但仍有味，在使用中仍有易滴易漏现象。还有一种比聚异丁烯更合适的乳白色不透明脂状密封液，最近在国内也已试制成功。  

显然，上述槽式油封办法并不是在任何情况下都能方便地采用，也有它的不足之处，例如槽形支架的加工也不是很容易的事。  

（2）胶池式无边密封  

这是国内在气幕洁净棚（见第十二章）上首创的一种密封办法，就是将过滤器一个挨一个地放在支架上（可以用大尺寸过滤器），和壁面之间填紧乳胶海绵。在过滤器的上边框都留有3毫米 $\times45^{\circ}$ 坡口，两只过滤器对放后就形成一个V形槽，然后从上部向槽内和四周的乳胶海绵表面灌硅橡胶（例如703硅橡胶），如图7-30所示。过滤器进风面的所有缝隙就都为硅橡胶封盖，过滤器和支架之间的接触情况、支架本身是否平整，是否有 缝隙，对这种密封方法都无影响。  

这种密封方法还带来一大好处，就是把顶棚过滤器的满布比(过滤器面积占顶棚面积的  

百分比)由一般的 $80\%$ 提高到了 $90\%$ ，减小了涡流区的影响。图7-31为已密封成整体顶棚的情况（从上面看）。  

![](output_1\images\洁净技术原理/b9f4a3679a5d8b68d9ae53e499d9cd9c0955477220f6a022830770640c50314d.jpg)  
图7-30 胶池式密封示意  

![](output_1\images\洁净技术原理/50c0d2943c1e991e68971300bf493496b33cad311648aaf8df86752445b6c248.jpg)  
图7-31 胶池式密封的实际照片  

不过，这种密封法对过滤器的加工尺寸要求较严，为了减小这方面误差的影响，宜采用大面积过滤器，而减少需用过滤器的数量。  

（3）下压式密封胶密封  

当在顶棚上部安装过滤器时，可直接在金属框架（最好用铝合金材料）上要放过滤器的周边涂敷上一层特殊不干性密封胶，然后把过滤器平放上去，靠过滤器自重使四边直接紧压在密封胶上，形成密封。更换过滤器时只要从下面用力往上推即很容易把过滤器取出。由于不用螺栓，大大减少了装卸工作量。这种密封方法近年在国外应用于垂直平行流洁净室也获得了满意的结果。  

这里要指出的是，在采用胶池式密封或下压式密封胶密封，以及在第十三章中将要讲到的堵漏，一种较常用的胶是703或704硅橡胶，这种胶的密封性能不错，但在实践中发现某些有机溶剂对它有不良影响。这种硅橡胶在固化以前能溶于甲苯、汽油、醋酸乙酯等溶剂，但固化十几小时后则不再溶于上述溶剂。虽然如此，如长时间与这些溶剂接触（例如封胶后又喷涂含有上述溶剂的涂料之类），将使硅橡胶溶胀，因而容易脱开。所以在净化装置上使用该种密封胶后，应尽可能少接触有机溶剂，特别是不能长时间接触。  

（4）负压密封  

上述两种密封方法虽然比一般的密封条方法可靠得多，但在本质上也是采用“堵”的措施，漏泄的潜在可能性尚未彻底消除。与此相对应的另一类密封方法，则采用“导”的原则，即若有漏泄立刻被疏导出去，这就是负压密封法。  

西德长度计量室的送风系统，就是采用负压密封方法。该系统在顶棚上布满联有支管的带过滤器圆筒形紊流喷嘴送风口，为了防止未经过滤的空气从管道连接等处漏到顶棚内，又经顶棚渗入室内，特在顶棚内设有回风口，使顶棚空间处于负压状态，即使有些渗漏也不能透过顶棚的空隙进入室内，所以这种负压密封也可称为负压顶棚，参见图7-32。  

![](output_1\images\洁净技术原理/6e5a48591659d2c411c6340f454943b5a406991a322ed7b473a1ab0fe32370a9.jpg)  
图7-32精密测长机洁净室的负压顶棚结构1一洁净室；2一顶棚内空间；3一送风管；4一软管；5一带过滤器的圆筒形喷嘴送风口；6一钢板顶棚；7一回风管，8一回风管用的双层壁的连接管；9一顶棚内形成负压的回风口；10一邻室墙璧；11一防静电的复合钢板；12一回风壁空间；13一回风口；14—照明；15—地板  

图7-33是负压顶棚的又一做法示意，将安装于静压箱中的过滤器改用伞形罩和软管联接，然后使静压箱保持负压。过滤器安在罩外比安在罩内更能发挥负压顶棚作用。负压空间宜保持不低于- $-0.5\sim-1.0$ 毫米水柱的静压，这一空间越小越有利。  

![](output_1\images\洁净技术原理/058d815b3e2918ace1b69c88060fbaaf5691c87f25136696c0c5f5794eff8645.jpg)  
图7-33 负压顶棚的一种做法  

# 7-5 平行流洁净室的三项特性指标  

为了达到平行流洁净室的效果，本书提出平行流洁净室需要满足流线平行度、乱流度和下限风速三项特性指标。  

# 7-5-1流线平行度  

： 平行流洁净室的流线是不容易也不必要做到绝对平行，正如前述，渐变流也可以满足要求。问题是充许流线倾斜到什么程度。  

流线平行的作用是保证尘源散发的尘粒不作垂直于流向的传播。如果这种传播范围在允许范围之内，则流线稍有倾斜也应该是许可的。这样，对于平行流洁净室就有一个允许的流线平行度。  

先看一下国内外关于洁净室工作区的规定，如表7-1所列。  

从表中可见，由于美国对平行流洁净室室高规定不小于2.7米，则美国规定中的工作  

表 7-1  

工作区范围的规定  


<html><body><table><tr><td>国</td><td>家</td><td>地面以上(厘米)</td><td>顶棚以下(厘米)</td><td>工作区高度(厘米)</td><td>注</td></tr><tr><td>美</td><td>因</td><td>76</td><td>92</td><td>102</td><td>室高规定至少2.7米</td></tr><tr><td>中</td><td>国</td><td>80～150</td><td></td><td>70</td><td></td></tr></table></body></html>  

区净空高度比较大。工作区就是主要工艺一般均在其中进行的区域，所以洁净度级别是用工作区内的含尘浓度表示的。但是一些辅助操作，例如开一个阀，拧一下部件等等，则有可能在比工作区高的地方进行。考虑到洁净室的一般高度和人的操作方便，这些辅助操作或设备的高度一般不会超过人的高度，即大约1.8米。  

工作区的下限，在 $\blacktriangleleft$ 空气洁净技术措施 $\blacktriangleright$ 中规定为0.8米，这里更严格些可取0.75米（台面也可以低到这个数值）。  

如果一个工作人员站起来操作，在离地1.8米高处散发出尘粒，则不希望这些尘粒降至离地0.75米高时，超过该人的工作范围而进入相邻工作人员的范围，以致造成污染。由图7-34可以看出，工作人员在桌面上的操作范围，由正中的操作位置至两边的最大距离约为50厘米。如果工作人员站起来操作，使离桌面1.05米处散发出的尘粒在降至桌面时，仍未超出自己的操作范围，则对邻位不致造成污染。这样，如果流线是斜直线，流线与水平方向的倾斜角就应大于 $\operatorname{arctg}{\frac{1.05}{0.5}}=65^{\circ}$ 。对于水平平行流洁净室，上述的1.05米一般可以满足第一工作面的长度，所以这个流线倾斜角同样也适用于水平平行流洁净室。  

![](output_1\images\洁净技术原理/b278f20925ee16ae9d4aac1806d82c71386fceeda69eea307d5f820838f16f6d.jpg)  
图7-34 垂直平行流洁净室的横向污染距离  

![](output_1\images\洁净技术原理/6bf7d272a40a858667da4f4d228e416628a75c87c0b8a0940f832445681f3599.jpg)  
图7-35 渐变流流线的倾角  

如果流线是渐变流的曲线，则其和工作区下限平面的交点以及和下限平面之上1.05米处的平面的交点之间的联线，与水平方向的倾角应大于 $65^{\circ}$ （图7-35）。  

在美国有关 $\omega_{100_{.}^{\pmb{\mathscr{n}}}}$ 级平行流洁净室的验收规定51中，对于气流流线的平行度是这样规定的：从顶棚以下92厘米到地面以上76厘米的地方，风速的水平分量不应使尘粒侧向散布距离超过60厘米。但并未说明理由。因为洁净室高度为2.7米，则换算成流线倾斜角约为61°，比上述计算结果要小4°，显然按上述计算结果要求更高。  

从流线平行度角度要求，每根流线的倾角不仅要大于65度，而且相邻两根流线的夹角也要尽可能小，例如在极短距离内流线倾角由65度变化到接近垂直时，无疑地在这两根流线之间的气流运动状态变化会太激烈，将要产生涡流。两根流线的弦夹角(简称流线夹角)在极端情况下（另一根流线倾角等于90度）为(90－65)=25度，也就是说如果流线夹角达到25度，根据前面关于横向扩散距离的说明，其距离不应小于0.5米（如图7-36所示）。因此，对于流线平行度的要求应包括两方面：①流线倾角的最小值约65度，②流线从直线逐渐倾斜，其倾斜程度相当于每厘米距离上流线夹角的增大不超过0.5度。  

# 7-5-2 乱流度  

如前所述，按照平行流洁净室的实质，应要求室内为均匀流，而均匀流由于沿流长度上各断面相等，必然有断面内及各断面之间的速度场均匀的特点。速度场均匀对于平行流洁净室是极重要的，不均匀的速度场会增加速度的脉动性，促进流线间的质点的掺混。如果速度场明显不均匀，最大速度与最小速度相差极悬殊，则在室内将会有明显的大的涡流。  

![](output_1\images\洁净技术原理/d494ea8ee743f9077f934f258bc7a6435ca73b74865081488ac1a76b3ae0b72c.jpg)  
图7-36 流线夹角  

# 1.脉动速度  

空间某点的气流速度并不永远是一个数值，用精密的风速仪可以测出该点速度随时间的变化，如图7-37所示。在任意瞬时 $\pmb{t}$ ，流速 $\pmb{\mathscr{u}}$ 可看成由两部分构成：  

$$
\pmb{u}=\bar{\pmb{u}}+\pmb{\varDelta}\pmb{u}
$$  

式中为一个正值的常数，u随时间t改变，时正时负，时大时小，在较长时间中，u的时间平均值A为零。α称为瞬时流速，称为时均速，Au 称为脉动速度。平时风速仪测得的某点的流速，只是时均速。  

脉动速度虽然时正时负，但绝对值较小的脉动速度发生的频率较大，绝对值较大的脉动速度发生的频率较小。即它围绕时均速的变化规律基本服从正态分布15}，见图7-38。  

![](output_1\images\洁净技术原理/0bf97d686385a3ab7bb2e45fd11639edb420e2783bf84eb6043f1bf324f57972.jpg)  
图7-37速度场的脉动  

![](output_1\images\洁净技术原理/910887fa1ba48ed4f411b7a40f82b4497926431f92b9139b135735a111999894.jpg)  
图7-38 脉动速度变化规律  

脉动速度的正态分布特性引起瞬时速度也按正态分布的规律变化，可见空气调节房间内速度场波动的实测曲线，如图7-39[1所示。该图横座标为时间，前面的5格代表1秒,共记录了222秒。纵座标为气流速度。该速度场的时均速=0.148米/秒，最大脉动速度$\Delta u_{m a x}{\approx}0.1$ 米/秒。  

若以222秒为总数，由上图分别对不同的速度统计出现的时间占这个总数的比例数，点在正态概率纸上，即为图7-40。由这些点的近似直线性可知，速度按时间变化的规律也是符合正态分布的。  

室内气流速度脉动的原因是多方面的，风口特性、气流组织方式等都有影响，而送风气流本身也是一个因素，例如风机叶片和叶片之间间隙的周期性更替，对产生脉动气流也是起作用的。  

![](output_1\images\洁净技术原理/3d554d676aca74f5c236f2475450641f2d8c49c72a28022d2f91c1571229c6a6.jpg)  
图7-39 速度场脉动的实测结果  

![](output_1\images\洁净技术原理/aaa9f3f143c619c262b6c5b3d556f6e934cdea4ebfd7f694554eb2c7647c3ea9.jpg)  
图7-40 速度按时间的变化规律  

![](output_1\images\洁净技术原理/c4d8bbd1bd5d84dec377451717d5a994a454095f7cec43be308d7dd191a20b1e.jpg)  
图7-41 脉动速度的影响  

现在来研究一下由于脉动速度的存在将产生什么作用。设在流场内某点 $\pmb{A}$ （见图7-41）的时均速为 $\bar{\mathbf{u}}_{\pmb{\omega}}$ 其脉动速度在 $\pmb{x}$ 、 $\pmb{y}$ 方向分别为 $\4u_{\infty}\ u_{\infty}$ ，流体力学指出，在以 $\pmb{A}$ 为中心的一块微小面积 $\pmb{d s}$ 上，由于脉动速度 $\mathbf{\Delta}\mathbf{\mathcal{\mathbf{u}}}_{\mathbf{\Delta}\mathbf{\Theta}_{\mathbf{\mathcal{\mathbf{u}}}}}$ 的存在，在单位时间内由 $\pmb{A}$ 层向附近 $\pmb{B}$ 层输出的流体质量是：  

$$
\yen4u_{\bullet}d s
$$  

这些流体由于在 $\pmb{x}$ 方向的脉动速度，则其在 $\pmb{x}$ 方向的动量为：  

$$
\rho\varDelta u_{\nu}\ d s\ d u_{\rho}
$$  

这个动量将给 $B$ 平面以 $\pmb{x}$ 方向的力：  

$$
\rho\varDelta u_{o}\varDelta u_{s}\not d s
$$  

所以脉动速度产生的切应力是：  

$$
\tau_{A}=-\frac{\rho A u_{\alpha}A u_{y}d s}{d s}=-\rho A u_{\alpha}A u_{y}\ .
$$  

其时间平均值是：  

$$
\overline{{\tau}}_{a}=-\rho\overline{{\varDelta u_{x}\varDelta u_{y}}}
$$  

这是一种附加的切应力，和纯粹粘滞切应力相加就是有脉动速度时的真实切应力{7}：  

$$
\tau=\mu\frac{d\bar{u}_{s}}{d_{s}}-\rho\ \overline{{\varDelta u}}_{s}\overline{{\varDelta u_{s}}}
$$  

由于流体的连续性，在某一个体积内当脉动速度 $\Delta u_{s}$ 是正值时，则这一体积有 $\pmb{x}$ 方向的伸长变形，必定引起 $\pmb{y}$ 方向的缩短变形（图7-42）。所以 $\mathbf{\nabla}_{\mathbf{\xi}}\mathbf{\Delta}u_{\mathbf{\xi}_{\mathbf{\xi}}}$ 将是负值（这里只考虑二元变化的情况），也就是说， $\pmb{4}\pmb{u}_{\pmb{\alpha}}$ 和 $\pmb{4u}$ 的符号永远相反， $\mathbf{\Delta}_{\mathbf{\Delta}^{\mathbf{A}}\mathbf{u}_{\pmb{\mu}_{\infty}}^{\mathrm{~~}}\mathbf{\Delta}\mathbf{u}_{\pmb{\mu}_{\pmb{\nu}}}}$ 永远是负值。因此，由式（7-4）得到的有脉动速度时的 $\dot{\pmb{\tau}}$ 将比无脉动速度时的 $\pmb{\tau}$ 大，即前者摩阻大于后者，从而进一步带动气流，促使其紊乱。  

# 2.乱流度  

脉动速度的大小虽然反映室内气流在层与层间质点交换的强弱，但由于脉动速度不便于测量，所以用它来衡量这种紊动情况也是不方便的，因此希望将它和时均速度发生联系。  

一般流体力学著作都指出，脉动速度受层与层间的速度梯度影响很大，若邻层的速度差异较大，即- d较大，则对本层的带动愈激烈，△uz愈大。  

可以假定：  

$$
\begin{array}{r l}&{\quad\varDelta u_{a}=\pm l_{1}\frac{d\bar{u}_{a}}{d y}}\\ &{\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad}\\ &{\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad}\\ &{\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad\quad}\end{array}
$$  

代入式（7-4）得到：  

$$
\tau{=}\mu\frac{d\bar{u}_{s}}{d y}{+}\rho l^{2}~\left(\frac{d\bar{u}_{s}}{d y}\right)^{2}.
$$  

![](output_1\images\洁净技术原理/12000fe03ec8419803b2e1ef4e38a1905dcc3215906e3c374e91c056e9bd3dc7.jpg)  
图7\~42 $\pmb{x}$ 和 $y$ 方向的变形  

若略去小得多的 $\mu\frac{d\vec{u}_{z}}{d y}$ 项，则上式简写为}：  

$$
\tau{=}\rho l^{2}\Big(\frac{d\bar{u}_{a}}{d y}\Big)^{2}
$$  

式中  

$$
\scriptstyle{l^{2}=l_{1}l_{2}}
$$  

$\smash{l_{13}\:,\:l_{2}}$ 和 $\textbf{\em{\lambda}}_{\pmb{\lambda}}$ 为具有长度因次的比例系数，又叫混合长度，是一个与实际的平均掺混距离成比例的物理量，也与速度梯度有关。  

由上述可见，如果减小室内速度场的不均匀程度，即减小各层的速度梯度，将有助于减小脉动速度和层与层之间的质点交换，这也是为什么平行流洁净室实质是要求均匀流而至少必需是渐变流的原因。  

速度场均匀程度和以前讲过的微粒集中度应有相似的含义，所以可以用相似的表达式来衡量：  

$$
\beta_{u}=\frac{\sqrt{\frac{\sum(u_{i}-\bar{u})^{2}}{n}}}{\bar{u}}
$$  

式中 $\pmb{u_{i}}$ -—各测点测得的速度;  

$\pmb{n}$ ——测点数;  
$\bar{\pmb u}$ —平均流速。  

$\beta_{\mathbf{u}}$ 可称为乱流度，对于平行流洁净室， $\pmb{\beta_{\mathbf{u}}}$ 不宜大于0.2，但实践表明这也是相当困难的，而从自净能力方面看，可考虑不大于0.25，如果再大，就说明该平行流洁净室的性能较差，还要参考其他因素来评判，这一点在第八章第9节中还要具体分析。  

美国联邦标准 $209_{b}$ 的附录中，关于速度场均匀性的规定是，整个室内不受干扰的部分不均匀性不得大于士 $20\%$ ，这就要求各测点的速度不得超过规定速度的士 $20\%$ 。当然，对于验收时测定的是空房间，就无所谓受干扰的部分，而是每一点的风速不得超过规定风速的士 $20\%$ 。假设各点的风速都极其接近平均风速，只有一点超过 $20\%$ ，按照这个规定，这个速度场就是不合要求的，这显然只看到一点的超过而没有考虑整个速度场均匀程度。事实上这种情况对于使用效果并不会产生很大影响。如果计算乱流度，则很可能 $\beta_{\ast}$ 并不超过0.2，而且还可能比较小，可算是相当均匀的速度场。由此可见，用乱流度来衡量平行流洁净室的乱流程度更合适，而且提供了一个在速度场之间作均匀性比较的条件。  

# 7-5-3 下限风速［18]  

1.平行流洁净室气流速度的作用  

影响平行流洁净室造价的三个主要原因，前面已经指出其中的两个，第三个原因就是大风量。平行流洁净室的风量以换气次数来说，往往达到每小时四、五百次，而风量大则又因为是截面风速大的关系。  

在一些现行标准中，关于平行流洁净室风速不仅有的规定较大（如 $\mathsf{209_{\mathfrak{d}}}$ 标准规定为0.45米/秒)，而且不区别情况，或只规定一个风速;或仅对每种类型洁净室规定一个风速，这对于应用也是不方便的。因为有些场合虽然要求极高的洁净度，但由于工艺原因平时很少有人进出（例如计量部门的原子钟房，发热量极小的设备只是静置其中），气流不受扰动；或者工艺不允许较大的风速（例如一些涉及微生物培养、繁殖的生物洁净室和医院中的洁净室），在这些情况下都按同样规定的较大的风速来设计是不合适的。为了探讨平行流洁净室中风速变化和洁净度的关系以及这一风速的允许下限，在这一节里将通过分析气流速度在这种洁净室中应起什么作用来判定，还有一部分内容已在第五章中讨论过了。  

平行流洁净室中气流速度的作用主要有以下四方面。  

第一，当污染气流多方位散布时，送风气流要能有效控制污染的范围，即不仅要控制上升高度，还要控制横向扩散距离。  

第二，当污染气流与送风气流同向时，送风气流要能有效地控制污染气流到达下游的扩散范围。  

第三，当污染气流与送风气流逆向时，送风气流能抑制污染气流上升或前进的距离第四，在全室被污染的情况下，要能以合适的时间迅速使室内空气自净。  

所谓下限风速，就是满足以上四项要求的最小风速。  

# 2.控制多方位污染  

多方位污染主要指从孔洞等尘源向多方位散发出的污染和人活动向四周的发尘。  

（1）控制尘源的污染包络线  

在第五章中已阐述了关于尘源污染包络线的实验和理论分析，得出了求点源包络线的半经验公式。如果根据本章前面得出的，在工作区高度上污染范围不能扩展到污染源的0.5米以外的标准，则可由式（5-43）求解污染气流速度 $\pmb{v}$ 和送风气流速度 ${\pmb v}_{\infty}$ 的比值与污  

染源半径的关系。当  

$$
\scriptstyle\theta=90^{\circ}
$$  

应有  

$\scriptstyle{\mathcal{R}}\leqslant50$ 厘米  

$$
\frac{v}{v_{\infty}}=\frac{2500}{32.5r^{2}}
$$  

由此得出如图7-43的 $\pmb{r}$ 和 $\frac{v}{v_{\infty}}$ 的关系。  

从上面的公式和图可以看出可能存在这样的趋势：  

1）污染源大小比污染源散发的污染气流速度对污染半径的影响更显著。因此控制污染范围首先要控制污染源大小。  

![](output_1\images\洁净技术原理/3e63ca17be5927ee56fd065add759cb896f3523aad16cc942ebc6161d7ba9b77.jpg)  
图7-43 污染源大小和 $\frac{v}{v_{\infty}}$ 的关系  

2）污染源半径如果达到10厘米量级，必须采用大于污染气流速度的室内风速，或者说，如果污染气流速度小于室内风速，则污染源半径允许达到10厘米以上。  

3）在污染源大小一定时，横向污染范围主要取决于 。当≥0.25米/秒时，可以控制的污染源的 $\boldsymbol{r}$ 达到3厘米， $\frac{v}{v_{\infty}}$ 达到8.5倍，这样多方位散发的污染源已是足够大的了。  

（2）控制人发尘的影响半径  

因人体的动作多变，是复杂的尘源，不论从理论上还是实测上要找出其污染包络线是困难的。对于洁净室来说，人们所关心的是人发尘的影响半径，也就是说在多大送风速度下离人多远的距离污染会消失。按照图7-44所示，作者等人做了这方面实验[1"。实验结  

果绘成图7-45上的曲线，图中蹲立和旋转是活动量最大的两种活动形式，并以每10次蹲立或旋转的发尘量作为一次活动强度发尘量。发尘量大小见表7-2，表中和国外有关数据进行了对比，可见发尘量是不小的。从图中可见，只要风速达到0.22米/秒，在距人体30厘米处的污染浓度即已降到1粒/升，低于3级洁净室的允许浓度很多了。  

# 3.控制同向污染扩散范围  

![](output_1\images\洁净技术原理/2a18334aa57f0398520277ea900209b8da24512b27287c410fcd9c5e25e3e804.jpg)  
图7-44 测定人发尘的影响半径  

，送风气流必须有足够的速度，使得上游的污染随着气流很快到达下游，而不致在到达下游时扩散到允许的范围以外。图7-46就是这样的实验结果{18]。图中按照前面流线平行度一节提出的，到达下游时对流线偏移的横向距离的要求，给出了相当于1.8米高处污染源散发的污染到达下游0.75米高的水平线上而基本消失的位置离开污染源投影点的距离和风速的关系。这个距离称为最远污染边界，而把这一距离0.5米称为限制污染边界。可见，若要最远污染边界在限制污染边界之内，则送风速度应不小于0.3米/秒。  

人不同活动时的发尘量  
表 7-2  


<html><body><table><tr><td>粒径 (微米)</td><td>微粒数量 （粒/人·分）</td><td>工 作 服</td><td>活动程度</td><td>文</td><td>献</td></tr><tr><td>M0.5</td><td>2 x10°~3 x10? 0.63×10& 0.85×10° 2.7×10& 2.8×106 (0.25~0.5)×10b 0.27 x106</td><td>洁净工作服 布工作服 洁净工作服</td><td>做广播体操 头上下左右活动 上体运动 身体弯曲 踏步 步行，速度约0.8米/秒 步行，110步/分 步行，110步/分 身体蹲立或旋转</td><td>(19) (20) (21) (22) (18)</td><td></td></tr></table></body></html>  

# 4.控制逆向污染  

（1）对于垂直平行流洁净室  

垂直平行流洁净室的主要逆向污染是从热源上升的气流，正如在第五章中已阐明的，作者认为如果垂直平行流洁净室有热源则应根据热源参数确定必要的送风速度，或由已确定的送风速度限制热源参数，或者采取严格的隔热措施。表7-3列出了由计算得出的风速和热源参数的关系。表中 $\textbf{\textit{l}}$ 为热物体特征长度， $\textstyle|R_{y}|$ 为平面热源当量半径。  

![](output_1\images\洁净技术原理/fb4ef97bd5308cca7cd26a96feb7ac5b336f8c2517c955630dc83bad1f14b878.jpg)  
/（  

（2）对于水平平行流洁净室  

水平平行流洁净室的主要逆向污染气流是人行走引起的二次气流，关于二次气流速度的大小，在第五章中已详细说明，这里不再重复。  

表 7-3  

风速和热源参数的关系  


<html><body><table><tr><td rowspan="3">4t</td><td colspan="11">.. 送 “岚” 速 度 (米/秒)</td></tr><tr><td colspan="2">0.2</td><td colspan="2">0.25</td><td colspan="2">0.3</td><td colspan="2">0.35</td><td colspan="2">0.4</td><td colspan="2">0.5</td></tr><tr><td>(℃)</td><td>1（米)R（米</td><td>1(米)</td><td>R,(米)</td><td>1(米)</td><td>Ry(米)</td><td>1(米)</td><td>Ry(米)</td><td>i(米)</td><td>R,(米)</td><td>1(米)</td><td>R(米)</td></tr><tr><td>10</td><td>0.24</td><td>1</td><td>0.38</td><td>2</td><td>0.54</td><td>3.4</td><td>0.735</td><td>5.4</td><td>0.96</td><td>8.1</td><td>1.5</td><td>11.5</td></tr><tr><td>30</td><td>0.08</td><td>0.23</td><td>0.125</td><td>0.46</td><td>0.18</td><td>0.78</td><td>0.245</td><td>1.25</td><td>0.32</td><td>1.87</td><td>0.5</td><td>2.7</td></tr><tr><td>50</td><td>0.05</td><td>0.11</td><td>0.08</td><td>0.23</td><td>0.113</td><td>0.4</td><td>0.153</td><td>0.63</td><td>0.2</td><td>0.95</td><td>0.313</td><td>1.3</td></tr><tr><td>70</td><td>0.035</td><td>0.08</td><td>0.055</td><td>0.15</td><td>0.079</td><td>0.27</td><td>0.107</td><td>0.40</td><td>0.14</td><td>0.60</td><td>0.22</td><td>0.86</td></tr><tr><td>100</td><td>0.024</td><td>0.05</td><td>0.04</td><td>0.1</td><td>0.054</td><td>0.16</td><td>0.073</td><td>0.25</td><td>0.096</td><td>0.40</td><td>0.15</td><td>0.53</td></tr><tr><td>150</td><td>0.017</td><td>0.03</td><td>0.027</td><td>0.06</td><td>0.037</td><td>0.1</td><td>0.05</td><td>0.15</td><td>0.067</td><td>0.22</td><td>0.104</td><td>0.37</td></tr><tr><td>200</td><td>0.012</td><td>0.02</td><td>0.019</td><td>0.04</td><td>0.027</td><td>0.07</td><td>0.037</td><td>0.10</td><td>0.048</td><td>0.15</td><td>0.075</td><td>0.21</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/3f74c3f83dd9a398204381cebea76f80bdf764342e08d546f49a68d8e6fd2d0a.jpg)  
图7-46、下游横向污染距离和风速的关系  
$\scriptstyle\left\langle\left.{\begin{array}{r l}\end{array}}\right.$ 格棚地板回风垂直平行流洁净室{]；×一同上洁净室的国内测定数据；O一国产装配式全顶棚送风，两侧下回风垂直平行流洁净室(鉴定数据)；·一全顶棚送风，单侧下回风垂直平行流洁净室  

![](output_1\images\洁净技术原理/029521c98321a7ebab6535e6accb7fd3632015654959661ae1dfa2a0e52e43b4.jpg)  
图7-47 自净时间和风速的关系  

# 5.满足合适的自净时间  

在全室被污染的情况下，要能以合适的时间，迅速使室内空气自净，这就与洁净室的气流速度有很大关系，若增大气流速度，自净能力就强，自净时间就短，但不经济，这就要选择一个下限风速，保证能有足够短的自净时间。图7-47给出了国内外和作者测定的自净时间和风速的关系。  

可以认为，大约风速在0.25米/秒以后，自净时间基本趋于一致，达到1分钟左右，冉提高风速，缩短自净时间的作用已不明显，所以基于足够短的自净时间的下限风速以≥0.25米/秒为宜。关于平行流洁净室自净时间问题，在第八章中还要有所说明。  

# 6.综合分析  

上面讨论的四个方面控制污染所需风速相差不大，现综合列在表7-4中。根据综合情况和前面已阐明的观点，把垂直平行流洁净室和水平平行流洁净室的下限风速分别划出三  

挡是合适的，三挡数据及相应条件列在表7-5中以供参考。  

当然，这种下限风速是指洁净室应经常保持的最低风速。设计时要考虑因过滤器阻力升高风速将下降的情况来确定初始风速。  

控制污染所需风速 表 7-4[18]  

<html><body><table><tr><td>控制污 染 类别</td><td>风速 (米/秒) 和条件</td></tr><tr><td>多方位污染 发尘包络线 人发尘半径 同向污染 逆向污染 （1)对垂直平行流洁净室 热源 人的热气流 （2）对水平平行流洁净室</td><td>≥0.25，对通常的污染源都可满足 M0.22 M0.3 一般由热源尺寸、温度确定。对于表面温度200C，约0.3×0.6米的 热平面：0.46 0.18~0.22 ≥0.34，通常的行走速度(1米/秒)，并按二次气流速度最大值考虑 ≥0.28，通常的行走速度(1米/秒)，按二次气流速度平均值考虑 ≥0.4，接近1.5米/秒行走速度</td></tr></table></body></html>  

表 7-5[18]  

下限风速建议值  


<html><body><table><tr><td>洁净室</td><td>下/速</td><td>条 件</td><td>《空气洁净技术措施》值</td></tr><tr><td>垂直平行流</td><td>0.12 0.3 0.5</td><td>平时无人或很少有人进出，无明显热源 无明显热源的一般情况 有人、有明显热源，如0.5仍不行，则宜控 制热源尺寸和加以隔热</td><td>M0.25</td></tr><tr><td>水平平行流</td><td>0.3 0.35 0.5</td><td>平时无人或很少有人进出 一般情况 要求更高或人员进出频繁的情况</td><td>≥0.35</td></tr></table></body></html>  

# 7-6 全顶棚送风，两侧下回风洁净室的特性  

从前面已经了解了全顶棚均匀送风，两侧下回风洁净室的技术经济意义，但是这种洁净室的特性如何？能否代替标准的格栅地板回风的垂直平行流洁净室？它的宽度能达到多大？因为太宽了，人们自然会担心在工作区的气流能否成为平行流，能否满足上述的特性指标。国外有人提出当顶棚间布过滤器送风，两侧下回风的洁净室宽度不超过3.6米时，洁净度可达到美国联邦标准“100”级[5"，但是没有提供关于这种洁净室的更多的研究结果。国内从理论、实验和实测对比三方面的综合研究，首次得出了这种洁净 室的允许宽度和流场的许多特性，为这种洁净室的推广提供了依据。  

# 7-6-1 线汇模型  

# 1.线汇的流动图形  

全顶棚送风，两侧下回风洁净室气流流动图形在 $\pmb{x}$ 、 $\pmb{y}$ 方向如图7-48所示。在垂直于纸面的 $\pmb{z}$ 方向，气流的运动要素（速度、压力等）都相等，这些要素（主要是速度）仅因$\pmb{x}$ 、 $\pmb{y}$ 而异，与 $\boldsymbol{z}$ 无关。这种流动就是流体运动的简单特例—一平面运动，而且是无涡运动。  

，对于理想流体的平面无涡运动，应有一个函数 $\psi(x,\ y)$ 存在，使  

$$
d\psi=u_{x}d y-u_{y}d x
$$  

$u_{\alpha_{3}}\textbf{\em u}_{y}$ 为 $\pmb{x}$ 、 $\pmb{y}$ 方向的分速度， $\pmb{\psi}$ 是流函数。  

由 $\pmb{\psi}$ 的物理意义可以指出， $\pmb{\psi}$ 是一个平面位置 $(\textbf{\em x},\textbf{\em y})$ 的函数，在 $\pmb{x}$ 、 $\pmb{y}$ 平面内，  

每个点 $(\textbf{\em x},\textbf{\em y})$ ）都给出 $\psi$ 的一个数值。如果  

令  

则有  

$$
{d\psi}=0
$$  

即  

$$
\boldsymbol{u}_{\alpha}d y-u_{y}d x=0
$$  

而这个式子恰恰就是流线方程。所以把 $\psi$ 相等的点联起来的曲线正是流线。  

问题是如何求得 $\pmb{\psi}$ 。  

![](output_1\images\洁净技术原理/6eee2d37b7a8296afa67de73aed55957b02e9b4a8d6335e1e5f9b72d75c10278.jpg)  
图7-48 两侧下回风流场的 $\pmb{x}$ 、 $_y$ 方向的图象  

![](output_1\images\洁净技术原理/7e0a013e3223c7cbcc849dd4ec088e8a03b97210b87cefe148cba01354cc77d5.jpg)  
图7-49 双排线汇的流场图象  

流体力学指出，对于平面无涡运动，一定有一个复势存在，这个复势是由流函数和势函数组成的，其虚数部分是流函数：  

$$
\mathbf{W}(Z)=\phi\left(x,y\right)+i\psi(x,y)
$$  

如果能找出流场的复势W(Z)，并且把它分解为实、虚两部分，那么流函数也就找到了。  

我们可以发现，图7-49所示的相距为b的双排无限多的汇即线汇，将具有和图7-48相似的流动图形。  

2.流函数  

如果平行于轴上的一对汇，各距轴由H而缩小到接近于零（相当于回风口在地面上，参见图7-49的下部),则流动图形恰是图7-48。所以，如果所提问题的条件满足图7-49的条件，则所要求的流函数和复势，也就是图7-48的流函数和复势。  

形成图7-49这样汇流的条件应是：  

（1）在轴上方即y方向的气流本是平行气流，只是由于汇的作用而弯曲。  

（2）运动要素不随 $\pmb{z}$ 轴变化。  

(3) $\pmb{x}$ 轴、 $\pmb{y}$ 轴和平行于 $\pmb{y}$ 、相距为 $\frac{b}{2}$ 的各条纵轴都是流线，若沿着这些轴筑起隔墙，流线形状不受影响。.  

图7-48所示的实际流场图象，符合上述三个条件。  

（1）由于房间有一定高度，经过高效过滤器或者阻尼层顶棚后的气流流线基本平行，符合上述第一点。（2）也是平面运动，运动要素和 $\pmb{z}$ 轴无关，符合上述第二点。（3）侧墙和地面相当于图7-49的 $\pmb{y}$ 轴和 $\pmb{x}$ 轴，所以虽有此墙但对其他流线无影响；在 $\frac{b}{2}$ 处有一面无形的墙，也是流线，将全室气流一分为二，符合上述第三点。  

除此三点彼此相同之外，重要的不同之点是回风口不是一条线汇而有高度，因此按汇的模型来考虑有一定近似性，这要通过实验来考察。  

图7-49的复势是已知的{}  

$$
\mathtt{W}(z)=-\frac{Q_{0}}{\pi}\mathrm{ln}\sin\frac{\pi}{b}z
$$  

式中 $\scriptstyle\mathbf{Q}_{0}$ —每侧回风量;  

$\pmb{b}$ -——两排汇的间距，即相当于洁净室宽度。  

$$
\scriptstyle z=x+i y
$$  

这里省略复杂的推导过程（可参阅文献[7］），将所求得的流函数表达式写出如下：  

$$
\phi(x,y)=-{\frac{Q_{\circ}}{2\pi}}\arctan\frac{\sin\frac{2\pi x}{b}\mathrm{sh}\frac{2\pi y}{b}}{1-\cos\frac{2\pi x}{b}}\qquad\mathrm{ch}\frac{2\pi y}{b}
$$  

由于流函数相等的点必定在一条流线上，所以对每一条流线将有：  

$$
\frac{\sin\frac{2\pi x}{b}\sin\frac{2\pi y}{b}}{1-\cos\frac{2\pi x}{b}\mathrm{~ch~}\frac{2\pi y}{b}}=
$$  

根据每一个常数，可求出相应的x、y;各点，从而得到各条流线，绘成如图7-50的流  

![](output_1\images\洁净技术原理/a5edc96141404cc5cb67970b2f026993908b83a2020e9141c9079ae319e165e8.jpg)  
图7-50全顶棚送风，两侧下回风洁净室理论流场  

![](output_1\images\洁净技术原理/8a8824ac4e8625772e824fb0cee8359af27d7fa04311d5b86cbce9fcf7aeb956.jpg)  

场，该图和由 $\frac{1}{40},\frac{1}{30},\frac{1}{20}\Re\frac{1}{10}$ 四种水模型实验结果以及现场测定结果较好地符合（参见以下有关各图）。  

由于实际回风口不仅自身有一个高度，而且离地面也有一个高度，都相当于汇点离地面有一个高度，设此高度为 $\pi$ ，则相应可推导出流函数为：  

$$
\psi(x,y)=-\frac{Q_{0}}{2\pi}\mathop{\mathrm{arctg}}\frac{\sin\frac{2\pi x}{b}\sin\frac{2\pi y}{b}}{\cosh\frac{2\pi H}{b}-\cos\frac{2\pi x}{b}\operatorname{ch}\frac{2\pi y}{b}}
$$  

由于H一般很小，不会大于0.05b，则ch 2πH $\mathbf{ch}\frac{2\pi H}{b}{\leqslant}1.04$ ，比式（7-10）中的1所大极微，所以对计算结果的影响是很小的。这时流线仅在汇点附近先略向下弯曲再向上弯曲，参见图7-56.  

# 7-6-2 流场的特点  

# 1.基本特点  

（1）流场最边上的两条流线和中间流线（包括沿地面部分）都是直线；而在 $\frac{1}{4}$ 室1 ）处最先出现弯曲流线，从此向两边去，流线越来越直。这和一般认为离回风宽（即  

![](output_1\images\洁净技术原理/b3daebf4912064258a832885ba5e44ae5e66aa3b364c3f84bdca7812850c74bb.jpg)  

口越远，流线越先弯曲的看法完全相反。  

图7-51和图7-52是实测流场。  

![](output_1\images\洁净技术原理/4316fdaa2e57051c10c1c4bb923a9470590f3b67e1e3a08d14714edba2848b62.jpg)  
图 7-52某单侧下回风洁净室实测流场图 7-53水模型实验流场照片 模型，回风口高=1.5图7-53是水模型实验流场的照片。  

（2）在中下部三角区，由于越接近中心，流线间速度梯度越大，流线曲率越大，所以可能出现涡流。这种三角区在实验和实测中都能发现，只是后者很小，而实验中发现的要明显得多，大得多。实验中的这种三角区，在流速稍为增大以后即出现，其高度约在离底面 $0.15\ b$ 特别是0.1b以内，见图7-54。  

# 2.回风口的影响  

# （1）回风口阻力的影响  

回风口阻力的大小对流线紊乱与否的影响很显著。对完全口的回风口，实验表明在较低的流速下流线就发生抖动，而加上多孔板的回风口，即使在大得多的流速下，流线也不发生抖动。图7-55和图7-56是相同流速条件下的流线照片，就说明了这一点。原因可能是有多孔板的回风口使口部阻力均匀分配，并使多孔板上每一个孔都是强度相当的“汇”，有利于速度场和流线的均匀。因此在实际设计时，回风口不宜只有网格或格栅，而应在阻力允许条件下，安有粗、中效过滤器，过滤器可以做成片状或其他形式。  

![](output_1\images\洁净技术原理/11c0192fd69e3c22e8968cacbc8c63a6098b95e1cc9efdccbea2e2183e8524a8.jpg)  
图7-54 中下部的三角区  

![](output_1\images\洁净技术原理/c4844d60247d3b921fc83a81f0cdc169576b4936ebc82201d97aa9621d226425.jpg)  
图7-55 口回风口时的流线 $\scriptstyle{\frac{1}{10}}$ 模型，回风口高 $={\frac{1}{10}}b$  

![](output_1\images\洁净技术原理/8c7283a119954b778a59f30c38a0e0dee1851c059f28c6795a945efa8f0a2100.jpg)  
图7-56 有多孔板回风口时的流线 $\frac{1}{10}$ ，模型，回风口高 $={\frac{1}{10}}b$  

（2）回风口离地面高度的影响  

图7-57给出回风口离地面不同高度时的流线的实验结果和计算结果。  

实验表明，回风口底部抬离地面之后，并不改变流线的总趋势，只是在回风口附近形成略向下弯曲的样子。而当抬离高度较小时，这种弯曲也较小几乎观察不出(如曲线1)。此外也可看到，回风口抬离地面越高，越靠近中心的流线，这种弯曲可以达到地面。这些结果和理论计算规律是一致的。  

这表明，不论是哪一种洁净室，侧壁上的回风口都应尽可能不抬离地面，否则将会把地面上的微粒带起来，扩大污染范围，就象图7-58所示的情形。  

（3）条形回风口数量的影响  

两侧下回风洁净室的条形回风口一般开在侧墙下端，但也可以开在地面上。图7-59和  

1回风口高 ${\frac{\ 1}{\ 10}}\ \mathfrak{b}$ ，底部离地而 $\frac{\mathbf{1}}{20}$ b时的实验 流线；2-回风口高 $\frac{\textbf{i}}{\mathfrak{I}0}\textbf{\^}$ ，底部离地面 $\frac{?}{{\overline{{10}}}}$ b时 的实验流线，3一回风口高 ${\frac{1}{10}}\ b$ ，底部离地面 $\frac{1}{10}$ b时的理论流线； $\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{A}\mathbf{\Psi}_{B}\mathbf{\Psi}_{A}\mathbf{\Psi}_{B}\mathbf{\Psi}_{B}\mathbf{\Psi}_{B}\mathbf{\Psi}_{B}\mathbf{\Psi}_{B}\mathbf{\Psi}_{\Psi\Psi}_{B}\mathbf{\Psi}_{\Psi\Psi}_{\Psi\Psi}\mathbf{}_{\Psi\Psi}_{\Psi\Psi}\mathbf{}_{\Psi\Psi}_{\Psi\Psi}\Psi_{\Psi\Psi}_{\Psi\Psi}\Psi_{\Psi\Psi}_{\Psi\Psi}\Psi_{\Psi\Psi}_{\Psi\Psi}\Psi_{\Psi\Psi}_{\Psi\Psi\Psi}_{\Psi\Psi\Psi\Psi}_{\Psi\Psi\Psi\Psi\Psi\Psi_{\Psi}\Psi\Psi\Psi_{\Psi\Psi}\Psi\Psi\Psi\Psi_{\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi\Psi $ 一回风口高 ${\frac{1}{10}}\delta$ ，底部不离 地面时的理论流线  

![](output_1\images\洁净技术原理/4dd3e8663f78681e117c5229ecbe54bc4422ee15d79a51d99ec66fa144200128.jpg)  
图7-57 回风口离地面不同高度时的流线  

图7-60给出了开在地面上的三条和四条回风口的实验流线照片，可见四条回风口的流线比三条回风口的直。这是因为三条回风口间距相当于上述室宽 $-{\frac{1}{2}}\ b$ ，而四条回风口时的间距为 ${\frac{1}{3}}b$ ，根据理论计算，流线也应该更直。  

![](output_1\images\洁净技术原理/2341066d455b9bf75920d1c9d22683c8d42d1d30afbbbefc1a5c3c86411deed2.jpg)  
图7-58回风口抬离地面后扩大污染区的示意  

．（4）单侧回风和两侧不等量回风的影响  

图7-61是只有一侧回风的实验流线照片，这等于室宽加大一倍，可以看出，流线比两侧回风时更倾斜了。原来室中心下部三角区移到了左下角。  

可以设想，此时左侧再适当给以回风，应对流动状况有所改善，结果如图7-62所示。左侧给以少许回风后（即左右两边回风量不等），流线情况改善了，三角区也缩小了，并且移动了位置。  

![](output_1\images\洁净技术原理/d2003031497644b2fa0945f0b8aac48e9d21cfd01d4ee7c6ce13db9cd8dd7fbc.jpg)  
图7-59 地面上三条回风口（回风口总面积为地面的 $20\%$ ）  

![](output_1\images\洁净技术原理/36d4eff986f28c826069b6cf4854a57daba3a398828a3671971b0a5ac41e2973.jpg)  
图7-60 地面上四条回风口（回风口总面积为地面的 $40\%$ ）  

以上情况表明，如因工艺布置等原因，不能两侧回风或者室宽较窄，不一定要两侧回风,都可以用单侧回风。图7-52所示的某洁净室室宽在2米以内，采用了全顶棚送风、单侧下回风方案，结果完全达到了3级标准。当室宽较大，用单侧回风又可能出现较大的三角区时，或者工艺需要布置在室中心，希望把三角区移开时，可以采用两侧不等量回风。某洁净室室宽3米，采用了单侧回风，但在另一侧开有一条多孔风口，依靠室内正压从此处排风，而不是有组织的回风，也起到了改善流场的作用。使一侧的三角区很小而难于测出来，见图7-63。所有这些都使两侧下回风方式应用起来更灵活了。  

![](output_1\images\洁净技术原理/4fc665c6f2d12ac310ed2699d3a0df53ca977bee49631cf3e7c9da94840f00e1.jpg)  
图7-61 单侧回风口  

![](output_1\images\洁净技术原理/58f11466790133522216d058580b70bd557dd42551d883c2fb1b3c1e20aabea8.jpg)  
图7-62 两侧不等量回风  

![](output_1\images\洁净技术原理/617fe61b5de0c3990636e88200b9d59e2f9229b596a531d93edb01547dcc1f56.jpg)  
图7-63 某洁净室一侧下回风一侧略向外排风时的流场  

# 7-6-3 允许室宽  

根据上述这种洁净室流场的特点，在确定它的允许室宽时主要从下面两方面考虑。1.在允许室宽条件下，工作区高度（0.8米）应在中下部三角区高度之上。由上述水模型实验表明的这种三角区高度平均可按0.125b考虑，则当工作区高度按0.8米计算时，b可以略超过6米。2.在允许室宽条件下，在规定范围内流线的倾角应大于 ${\bf65^{\circ}}$ 。根据理论计算所得流场图上最先弯曲的 ${\frac{1}{4}}\ b$ 处的流线，可得出从离地0.75米至1 世  

当 $\pmb{b}=\pmb{4}$ 米时当 ${b=6}$ 米时  

$$
\begin{array}{l}{\operatorname{arctg}{\frac{0.26\ b}{0.07\ b}}{=}74.9^{\circ}}\\ {\operatorname{arctg}{\frac{0.175b}{0.085b}}{=}64.1^{\circ}}\end{array}
$$  

以上结果见图7-64和图7-65。  

综合以上两方面分析，可以认为，当全顶棚送风两侧下回风洁净室的宽度不超过6米时，可以作为垂直平行流洁净室应用。根据实测，这种洁净室的空气洁净度达到3级。  

![](output_1\images\洁净技术原理/e2044035f68b0f79f7ec6faaa393803d0e698bcfccfddbaa6cd8f75bdab483e6.jpg)  
图7-64 $\scriptstyle{b=4}$ 米时的流线倾角  

![](output_1\images\洁净技术原理/90362a175059a45d3fee986d3cd29c26ff1bb2a5cba235b458f0f0ad967b53b0.jpg)  
图7-65 $\pmb{b}=\pmb{6}$ 米时的流线倾角  

# 7-7 洁净室的压力  

为了维持洁净室的洁净度免受邻室的污染或污染邻室，在洁净室内维持某一个高于邻室或低于邻室的空气压力，是十分必要的。洁净室对相邻环境维持一个正的静压差（以下简称正压）是最常见的情况，在工业洁净室和一般生物洁净室都这样做，只有特殊的生物洁净室才需要维持负的静压差（以下简称负压）。  

这里所说静压差涉及两个问题： $\textcircled{1}$ 需要维持多大的静压差， $\textcircled{2}$ 需要多大的换气次数才能维持住这个静压差。由于过去缺乏比较系统的计算方法，在这一节里，将提出解决这两个问题的比较系统的观点和步骤。  

# 7-7-1 静压差的确定  

洁洁净室与相邻的空间之间有门窗和任何形式孔口存在，在这些门窗、孔口处于关闭情况下，洁净室与相邻空间应维持一个正的静压差。维持这种正的静压差主要为了达到两个目的：一是防止尘粒从大气中经门窗或结构的缝隙渗入洁净室内；二是防止尘粒在洁净室开门时渗入室内，但是这一点在文献中并未得到重视，更未作为计算静压差的依据，有的只是在有关测定内容中，提到测定开门时在室内正压影响下的流速的必要"，而更多的只是测定关门状态下正压与含尘浓度的关系，而未注意到在开门时该正压值对室内含尘浓度的保证程度。  

对于维持洁净室的负的静压差的目的则完全和上述相反，是为了防止污染空气和尘粒由洁净室向外逸出。  

1.防止外气从门窗缝隙渗透的静压差  

在洁净室和外界相通的一切缝隙中，以和大气相通的缝隙最常见。即使是密封的外窗，如果室内是负压，在风压作用下仍然会有渗透。当风垂直于墙面吹过时，将在迎风面上形成正压，在背风面上形成负压，如图7-66所示。迎风面压力值以下式表示，  

$\scriptstyle{p=C{\frac{u^{2}}{2g}}\gamma}$ 公斤/米(或毫米水柱) （7-13）式中 $\pmb{u}$ \* 迎风风速（米/秒)；$\gamma$ 一 一空气比重，常温时取1.2公斤/米；C—一风压系数，平均可取0.9。  

![](output_1\images\洁净技术原理/832d351885ab4306484fd3a9fefe4469b02205814caa6084db13a27667c73ffb.jpg)  
图7-66 风对墙面的压力  

根据采暖通风规范管理组编的《暖通空调气象资料集》（增编一稿）统计的全国各省市984个地方的平均风速，其中：  

冬季： ${>}3$ 米/秒的占 $32\%$ ， $>4$ 米/秒的占 $9\%$ 夏季： ${>}3$ 米/秒的占 $23\%$ ， $>4$ 米/秒的占 $6.1\%$ 由于某些时候的风速要大于平均风速4米/秒，所以以4米/秒为一般情况，以5米/秒为要求更严的情况，分别计算出 $\pmb{p=}0.9$ 毫米水柱和 $\pmb{p=1.4}$ 毫米水柱。这就是说，如果洁净室有外墙和外窗，虽然窗是密封的，但为了防止尘粒在风压下的渗透，室内的压力应比室外高0.9或1.4毫米水柱。或者说，洁净区中要求最低的房间或者与外部相通的走廊，其压力应比室外高1.4毫米水柱，而其他房间的压力又要比这一要求最低的房间或走廊的压力再高出一定数值。  

2.防止开门侵透的静压差  

设有两个房间有门相通，如图7-67所示，如果左室洁净度高于右室， $\pmb{\mathscr{p}}_{1}>\pmb{\mathscr{p}}_{2}$ ，则在门开启时将有气流从左向右流动，这种气流流动将可防止尘粒从右室向左室侵透。但是，门一般做成向压力高的房间（洁净度也高）开，如果有人从右室进入左室，则开门和人行走带动的气流将会把右室的尘粒带进左室。因此，左室需要一个比 $\pmb{p_{2}}$ 大的压力 $\pmb{p_{1}}$ ，在开门时以形成一股从左向右的气流（具有流速 $\scriptstyle{\pmb u}_{\pmb{\sigma}}$ ），以抵消或部分抵消从右向左的污染气流（具有流速 $\pmb{u}^{\prime}$ ）。  

![](output_1\images\洁净技术原理/d3e37230c9ea5d5d662c2071aa06f67ed4b8244f6ffd246d8679892ae1fafa23.jpg)  
图7-67 开门时门洞中的风速  

人顺着开门方向走进室内的瞬时，在入口处引起的风速，经测定一般在 $0.14{\sim}0.2$ 米/秒以内。  

人逆着开门方向走进室内的瞬时，在入口处引起的风速，经测定一般在0.08～0.15米/秒以内，低于顺着开门进入室内的风速。从实测中还发现，只有在人进入室内、门开启的瞬间，气流速度有最大值。这一瞬间据测定约2秒钟。  

在瞬时条件下，两室的静压差和经过门洞的气流速度有如下关系：  

$$
\scriptstyle\4p=\xi{\frac{u_{o}^{2}\times10^{3}}{2g}}
$$  

$$
\scriptstyle u_{o}={\sqrt{\frac{2g A p\times10^{-3}}{\xi}}}
$$  

式中國 $\boldsymbol{u}_{o}$ ——由室内正压形成的压出气流的速度（米/秒）；  

$\pmb{4p}$ —相邻两室静压值之差，或者说，某室相对于邻室的正压值（毫米水柱）；  

$\pmb{\xi}$ ——阻力系数，包括气流流过门洞时的阻力系数和进入邻室时突然扩大的阻力系数，前者近似于突然缩小的情况。因此 $\xi{\approx}0.5{+}1{=}1.5_{\circ}$ ：，  

可以区别平行流洁净室和乱流洁净室两种情况加以计算。  

（1）对于维持静压差（假定为正值），不仅是为了防止侵透对洁净室含尘浓度的影响，而且也是为了杜绝异种微粒侵入的情况，例如进行施主杂质扩散的半导体车间就不能有受主杂质微粒渗入室内，必须采取绝对安全的正压值。为此，可以选用合适的 $\pmb{u}_{c}$ 值，计算需要的 $\pmb{\mathscr{\Delta p}}$ 。但是一般情况下 $\boldsymbol{u}_{\mathfrak{o}}$ 可按上面给出的0.2米/秒采用，再乘以一个安全系数。若安全系数取1.2，则需要的正压值为：  

![](output_1\images\洁净技术原理/d7e1b24ac056dc5b70f393f38402065d0325e31dedb0f20de50195dcf9cea9f6.jpg)  
图7-68 允许从门洞渗入气流的深度  

（2）对于维持静压差（假定是正压），主要是为了防止渗透对洁净室含尘浓度的影响，则可以采用较小的正压值。但是对于平行流洁净室和乱流洁净室有不同的考虑方法。  

在平行流条件下，从门洞渗入的污染气流可马上被单向气流带走，只是使局部单向气流偏离原方向。这一偏离作用，要使流线从上门框至地面0.75米处向内偏离深度不超过0.5米（参见图7-68，理由见流线平行度一节），而国外有关标准中则提到，室内的正压要保证在开门时，门口以内大约0.6米外的含尘浓度，不超过该洁净室的级别所要求的界限(参见最后一章)，两者道理是一致的。因此，若室内流速按最不利的下限值0.25米/秒考虑，门高按2米考虑，则有  

$$
\frac{0.25}{u^{\prime}}{=}\frac{2{-}0.75}{0.5}
$$  

这就是说，允许侵入气流的速度α'不能大于0.1米/秒，在考虑人进人室内引起的流速为0.2米/秒时，则压出气流 $\mathfrak{u}_{\mathfrak{o}}$ 至少应为0.1米/秒，抵消后使侵人气流速度 $\pmb{u}^{\prime}$ 不天于0.1米/秒。于是由 $\mathfrak{u}_{\mathfrak{o}}$ 计算得到相应的 $\scriptstyle{\pmb{\mathscr{s p}}}=0$ .75毫米水柱。 $\boldsymbol{u}_{\mathfrak{c}}$ 越大， $\scriptstyle\pmb{\mathscr{\Delta p}}$ 可越小。  

在乱流条件下，从门洞均匀渗入的污染气流大部分处于涡流区，并向室内其他点扩散混合，使室内平均含尘浓度升高。  

如果不允许平均含尘浓度增加幅度超过 $10\%$ ，则应有：  

$$
\frac{V^{\prime}N^{\prime}}{V N}{\leqslant}0.1
$$  

$$
V^{\prime}\leqslant u^{\prime}F\varDelta t
$$  

式中國 $\scriptstyle{v^{\prime}}$ ——侵入洁净室内的污染空气体积（米 $^3)$ 多  

$\boldsymbol{v}$ ——洁净室的体积（米）；  
$N^{\prime}$ 1 侵入的污染空气含尘浓度（粒/升）；  
$\tilde{\mathbfcal{N}}$ -—洁净室的空气含尘浓度（粒/升）；$\pmb{F}$ ——门洞开启面积，一般可按1.5米计算；  
$\mathbf{\Delta}_{\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\left(\mathbf{\delta}_{\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\right)=\delta\delta\delta\mathbf{\delta\delta}\nabla_{\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\delta\delta}$ ——人进门的瞬时，2秒;  
$\mathbf{\boldsymbol{\mathscr{u}}}^{\prime}$ ——允许的侵入气流的速度（米/秒）。  

从以上两式可求出  

$$
\begin{array}{r}{u^{\prime}\leqslant-\frac{0.1V N}{3N^{\prime}}=0.033V\frac{N}{N^{\prime}}}\end{array}
$$  

由此式可以看出，洁净室体积 $\boldsymbol{v}$ 越小，允许的侵入气流速度越小；和邻室的浓度差越大，允许的侵入气流速度也越小。对于 $\pmb{V}$ 很小（例如30米）的不利条件（因为 $\pmb{v}$ 大，渗入气流不易扩散到全室），如果洁净度相差一级，即 $\frac{N}{N^{\prime}}{=}\frac{1}{10}$ ，则可求出 $\pmb{u}^{\prime}{\leqslant}0.1$ 米/秒。也就是说，压出气流的速度最小为 $0.2\substack{-0.1=0.1}$ 米/秒，相应的 $\scriptstyle4p={\ddot{0}}.75$ 毫米水柱。  

如果N' $\frac{N}{N^{\prime}}{\leqslant}\frac{1}{100}$ ， 则对于同样的 $\boldsymbol{v}$ ， $\pmb{u}^{\prime}{=}0.01$ 米/秒，则 ${\mathit{u}}_{c}{\approx}0.2$ 米/秒，因此 $\scriptstyle{\pmb{\mathscr{a p}}}\approx3$ 毫米水柱。  

对于允许平均含尘浓度增加幅度达到 $30\%$ ，房间体积比不利的30米"大一倍的60米"这种一般要求的情况，可以计算出 $\pmb{\mathscr{s p}}{=}\mathbf{1.5}$ 毫米水柱。  

从上述计算可以看出，洁净室的正压值不应该取一个固定值，不仅要区分一般和严格两种情况，而且还要区分平行流洁净室和乱流洁净室。在一般情况下，平行流洁净室要求的正压值可以略低，国外有的标准也指出，为了避免开门时侵入气流的污染，平行流洁净室只要稍微加压就足够了。此外，还应区别和周围洁净度级差的大小，从计算结果可知，级差在一级以内（即含尘浓度相差10倍以内）的，压差为0.75毫米水柱就足够了，如果级差达到或超过二级时，压差必须达到1.5甚至3毫米水柱。  

目前国内外关于洁净室的静压差有三种确定方法：  

（1）不论哪一级洁净度的洁净室与邻室或环境的静压差只有一个，例如美国联邦标准 $209_{b}$ 规定的1.3毫米水柱。  

（2）逐级相差一个数值。  

（3）洁净度级别愈高的洁净室与邻室或环境间规定的静压差愈大，例如日本电气公司提出的标准是：  

$\scriptstyle209_{a}100$ 级洁净室- ${\leqslant}2.0$ 毫米水柱$209_{a}10000$ 级洁净室—— ${\leqslant}1.0$ 毫米水柱$\pmb{209_{a}10000}$ 级洁净室-— $\leqslant0.5$ 毫米水柱  

如果考虑 ${\mathfrak{s}}_{1\complement00}\mathfrak{p}$ 级的存在，这个方法实际上也是逐级相差0.5毫米水柱的办法。  

从上面的分析可知，以上这几种方法都有不足之处。因此，按本节计算方法，得出各种洁净室之间静压差应如表7-6所列。  

各种洁净室之间（当存在任何形式门窗孔口时）应有的静压差 表7-6  


<html><body><table><tr><td></td><td>条件绝对严格控制的情况</td><td colspan="3">一 般 情 况</td><td>防止外气渗透</td></tr><tr><td>洁净室</td><td>不论哪一种洁净室</td><td>平事行流</td><td>（比邻室乱净一级以内)（比邻室净室级以上)不论哪一种洁净室</td><td></td><td></td></tr><tr><td></td><td>≥米水柱算或按</td><td>毫米水柱</td><td>0.75毫米水柱</td><td>1.5～3毫米水柱</td><td>0.9～1.4毫米水柱</td></tr></table></body></html>  

表中一般情况下最大的压差为3毫米水柱，这比美国宇宙航行局标准规定的洁净室与辅助间的最小压差为2.6毫米水柱略大一些。考虑到单个洁净室可能有外墙或外密封窗，为了方便使用，可以在表7-6的基础上制定一个简化的压差系列，如表7-7所列。  

简化的洁净室压差系列 表 7-7  


<html><body><table><tr><td rowspan="2">条 件</td><td colspan="2">Ap(毫米水柱)</td></tr><tr><td>一般情况</td><td>严格控制情况</td></tr><tr><td>平行流洁净室与级别低于它的任何相邻空间（之间存在任何形式门 窗孔口时)</td><td>1</td><td>4.5</td></tr><tr><td>乱流洁净室与级别低于它的任何相邻空间（之间存在任何形式门窗 孔口时)，每差一级</td><td>1(但总差3)</td><td>4.5</td></tr><tr><td>洁净环境与室外</td><td>1</td><td>1.5</td></tr></table></body></html>  

# 7-7-2维持静压差所需的换气次数  

在正压状态下，洁净室内空气将通过各种缝隙渗到室外，只有不断补充渗出风量才能维持室内正压；在负压状态下，只有不断排出渗入的风量才能维持室内负压。渗透风量很难计算，这是由于各种缝隙的阻力系数、尺寸都不同，也没有这方面的详细数据。下面介绍的计算公式和有关数据可作参考。  

$$
Q=a l d p^{\frac{1}{n}}
$$  

式中國 $\pmb{Q}$ ———渗透风量，即维持压差所需要的风量（不包括局部排气、余压阀排气等风量）；  

a、n———和密封程度有关的系数：  

密封程度优越的气密结构和措施用气密材料密封完全无密封  

![](output_1\images\洁净技术原理/d306dae08965f0e13a9f106d8d97bc09d7c10b88f7011e2a4d657cd3d6752a05.jpg)  
图7-69 漏风量与压差的关系  

![](output_1\images\洁净技术原理/897fc2926f994fc79a2e139224231bbe44250fd45d67660f31235a12759897ed.jpg)  

关于密封的程度是不好掌握的，-一般可把双层密封或再加密封胶之类材料涂封视为优越的气密措施；一般橡胶条压紧的单层密封或再加涂封可视为气密性密封。  

例如有一 $\mathbf{3}\times\mathbf{4}\times\mathbf{3}($ （高）米的洁净室，墙壁为五合板，板与板的接缝用腻子堵死，板面涂漆直接放在水磨石地面上。有两个观察玻璃窗 $(\mathbf{\nabla}_{1}\times\mathbf{1}$ 米），一个密闭门$(0.8\times1.8$ 米)。据四机部第十设计院的测定，该室漏风量和室内正压值的关系如图7-69所示。  

现用上面的公式对此进行核算。  

由于该室是试验性的，各种缝隙均有密封处理，门也用的是密闭门，窗为单层  

观察窗，墙壁虽然直接放在地面上，但也垫有胶板之类材料，所以该室的密封程度可按气密性密封考虑。所以取：  

$$
\begin{array}{l}{{l=2(0.8+1.8+3+4+2)=23.2;}}\\ {{a=1.7}}\\ {{n=1.5}}\end{array}
$$  

对于不同的 $\pmb{\mathscr{s p}}$ ，计算出漏风量，如图7-69中的虚线所示，可见和实测基本符合。在 $\scriptstyle4p=$ 4 毫米水柱以上相差较大，这可能因为五合板之间的缝隙虽已堵死，但如仍有不严之处，在较高的室内压力下再发生漏泄。虽然如此，上述计算方法和参数还是有一定参考价值的。  

图7-70是由式（7-18）计算而绘制成的每米长缝隙的漏风量。对于一般土建式洁净  

室，当面积为10米（高2.5米）、有一普通门( $\mathbf{2\times1.5}$ 米，双扇；或 $\mathbf{\sigma}_{2\times0.8}$ 米，单扇)一密闭窗（1米），则漏风量所相当的换气次数如表7-8所列。如果在同样门窗室高条件下，房间面积大一倍，显然所需维持正压的换气次数要少一半。 $\alpha$ 空气洁净技术措施 $\geqslant$ 中建议的维持正压的换气次数为 $\scriptstyle2\sim6$ 次/时，相当于表中单扇门的情况。  

和漏风量相当的换气次数 表7-8  


<html><body><table><tr><td rowspan="2">Ap(毫米水柱)</td><td rowspan="2">换气次数n</td><td rowspan="2">换气次数n</td></tr><tr><td>（双扇门）(次/时)(单扇门）(次/时)</td></tr><tr><td>1</td><td>4</td><td>2.6</td></tr><tr><td>1.5</td><td>5.1</td><td>3.3</td></tr><tr><td>2</td><td>6</td><td>4</td></tr><tr><td>3</td><td>7.5</td><td>4.9</td></tr><tr><td>4.5</td><td>9.5</td><td>6.2</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/c5544c1cf217392fef752d300a7bbd022cc17667a1fc33081a86c71aef313b12.jpg)  
图7-70 每米缝隙漏风量  

# 7-8 生物洁净室  

# 7-8-1 生物洁净室的应用  

现代生物洁净室，是在工业洁净室的基础上发展起来的，第一个生物洁净室是1966年1月在美国建成用于医院的手术室。  

现在，生物洁净室已广泛应用于宙宇航行、医学、制药、微生物学、生物实验、遗传工程和食品工业等方面。  

在医学方面，生物洁净室主要应用于关节置换、脏器移殖、脑外科和胸外科等大型及细致的手术方面。根据国外报导，这方面的效果是显著的，表7-9是关于股关节全置换手术后的感染率统计结果；表7-10是一般手术室和洁净手术室中直接在伤口涂片培养的结果"，在洁净手术室中，主要的病原菌已从伤口处消失。国内还没有积累起这方面的数据，但据黑龙江省两个洁净手术室初步使用效果看还是满意的，不仅对一般手术的术后感染率普遍下降，对 $70\%$ 以上大面积二度烧伤病人的感染率也明显减少，烧伤面愈合得又快又好{²8]。  

股关节全置换的术后感染率  
表7-9  


<html><body><table><tr><td>手术室空气处理方式</td><td>时 (年) 间</td><td>换气数</td><td>菌落数</td><td>手术数</td><td>： 术后染率</td></tr><tr><td>一般开放形式，排风</td><td>1961</td><td></td><td>80～90</td><td>190</td><td>8.9</td></tr><tr><td>I型封闭式电集尘器</td><td>1962</td><td>10</td><td>25</td><td>108</td><td>3.7</td></tr><tr><td>Ⅱ型封闭式电集尘器</td><td>1963～1965</td><td>80</td><td>18</td><td>1079</td><td>2.2</td></tr><tr><td>垂直平行流洁净室</td><td>1966～1968</td><td>300</td><td>0</td><td>1929</td><td>1.5</td></tr><tr><td>垂直平行流洁净室(改良手术衣)</td><td>1969~1970</td><td>300</td><td>0</td><td>2152</td><td>0.5</td></tr></table></body></html>  

表7-10  

伤口涂片的结果对比  


<html><body><table><tr><td>手术室</td><td>涂片数</td><td>污染片数</td><td>百分数(%）</td><td>培 养 结 果</td></tr><tr><td>般</td><td>84</td><td>24</td><td>28.5</td><td>白色葡萄球菌，金黄色葡萄球菌，芽孢，八链球菌， 绿色链球菌，大肠菌，真菌</td></tr><tr><td>水平平行流</td><td>83</td><td>12</td><td>14.5</td><td>白色葡萄球菌，大肠菌，真菌</td></tr></table></body></html>  

三组白血病患者的治疗效果  
襄 7-11   


<html><body><table><tr><td>组 别</td><td>患者数</td><td>病 房</td><td>有无化学疗法</td><td>致命的种</td><td>死亡比例</td><td>生存100天比例</td></tr><tr><td>A</td><td>26</td><td>平行流生物洁净室</td><td>同时使用抗菌素</td><td>3</td><td>5</td><td>91</td></tr><tr><td>B</td><td>32</td><td>一般病房</td><td>同时使用抗菌素</td><td>17</td><td>24</td><td>66</td></tr><tr><td>C</td><td>28</td><td>一般病房</td><td>用各种化学疗法</td><td>16</td><td>25</td><td>61</td></tr></table></body></html>  

值得注意的是，除烧伤外，在哮喘和白血病等特殊治疗方面，应用生物洁净室确实取得了很好效果。特别是白血病患者，由于患者体内的白细胞大量是幼稚型细胞，严重丧失对感染的防御能力。因此在治疗期间尽量防止感染是最重要的课题，而这只有在生物洁净室中才能达到目的。据美国国立公共卫生院报告{，近十年的治疗结果是很有说服力的，表7-11是把白血病患者分成三组的治疗结果。这个结果说明，在无菌条件下，同时用抗菌素治疗白血病的效果是显著的，患者的生命在这种条件下得到了延长，图 $7/1^{1301}$ 表明在生物洁净室的隔离单元中治疗的白血病患者比在一般病房中治疗的对照息者的生命延长了约一倍的时间。研究还表明，在生物洁净室中，白血病患者完全缓解的可达33%，而在一般病房中完全缓解的为19.6%  

![](output_1\images\洁净技术原理/a4026251b8a3e9914d2275d362004dc9fbae1e05e357b4eea4b60c36b6be2eb8.jpg)  
图 7-71 白血病患者生存情况对比  

近年来国内在应用生物洁净室（装置）于白血病治疗方面开始取得可喜成果。上海新华医院和北京医学院血液学研究所等单位已有治疗成功的病例报告。例如新华医院于1980年10月第一次在洁净室中对白血病患者进行同种异体骨髓移殖，获得成功。患者在洁净环境中在白细胞处于400以下的严重情况下，只发了几天烧，以后一直没有再发烧，说明成功地防止了感染。患者在出院后的一年多时间中健康状况良好。现在，关于生物洁净室（装置）作为治疗白血病的不可缺少的保证条件这一点，已经无可置疑了。  

在医用生物洁净室的发展上，美国仍居世界首位，还在前几年，已达到288个，其中手术室方面240个，病房方面48个。除美国之外，医用生物洁净室的建造数目就数日本最高了，在70年代后期，已达到127个，是德、法、英、瑞士等欧洲各国建造数目的几倍。以日本为例，洁净手术室占95个，而85个又为人工关节置换手术室，3个为心脏外科手术室，2个为牙科手术室；洁净病房占32个，而28个又为急性白血病病房，3个为烧伤外科病房，1个为哮喘病病房}，由此可见医院中应用生物洁净室的大概趋势。  

在制药方面，由于对药品特别是用于静脉注射、肌肉注射和眼药等制剂的纯度要求越来越高，使得更多的药品必需在洁净环境中生产。因为实验表明，一定数量的微粒进入血液循环系统中，会引起多种有害症状，而注射针剂或输液药剂中如果含有任何细菌，则其产生的多糖物会引起患者的热原反应[。所以先进的制药工业，特别是其液体制剂的充填、分装工序，以及质量检查、化验等环节，都普遍采用了不同级别的生物洁净室。国内北京、上海、天津等地已有多家药厂采用现代无菌技术，中成药生产在应用生物洁净室方面也取得了良好的效果；此外，在食品甚至化妆品工业方面，生物洁净室技术也已开始应用。  

在无菌试验方面，生物洁净室成功地被应用于组织培养、癌细胞培养、疫苗培养、抗菌素的生产等部门。因为要在人体以外培养出活的癌细胞植株，往往要经过一年以上的时间，稍有污染，即前功尽弃。在抗菌素生产过程中，如果不慎污染，则成吨的营养原料都会成废料。还有一个值得注意的无菌试验领域就是无菌动物的饲育。用于生物、化学、医药试验的所谓“无菌动物”，是指其体内不存在任何致病微生物的动物。因此用这种动物来检验药物的疗效时，可以让它只带有已知的或指定的细菌，即成为“洁净动物”；从而可以消除试验过程中动物本身所含杂菌的影响，真实迅速地得出结果。这种无菌动物必须一代一代地在生物洁净室中繁殖，从其一出母胎即免去细菌感染的可能性，而保证纯种。  

在宇宙航行方面，第一个应用生物洁净室的是登月飞行器"。登月飞行器及用来取回月球岩石的容器，以及将取回的月岩进行化验，这些都必须在生物洁净室中进行，因为如果把地球上任何有机物质带到宇宙中别的星球上去，或者在化验中误把地球上的有机物当成是带回来的宇宙物质中所固有的，都将导致错误的研究结论和产生极其严重的后果。  

# 7-8-2 微生物污染的控制  

1.污染途径  

微生物的污染通常有四种途径：  

自身污染———由于患者或工作人员自身带菌而污染；  
接触污染——由于和非完全无菌的用具、器械或人的接触而污染；  
空气污染一—由于空气中所含细菌的沉降、附着或被吸人而污染；  
其他污染—一由于昆虫等其他因素而污染。  

所以生物洁净室和工业洁净室的不同点，就是不仅要通过空气过滤的办法，使进入室内的空气中的生物的非生物的微粒数量受到严格控制，而且要对室内人员、器具、壁板等表面进行灭菌处理，因而生物洁净室的内部材料要能经受各种灭菌剂的侵蚀。所以在国外文献中，对生物洁净室的一种解释就是对其结构和材料允许作灭菌处理的工业洁净室。  

因而，生物洁净室的两个主要技术问题就是空气中的微生物主要是细菌的过滤清除问题和对各种表面的灭菌处理问题。  

# 2.空气过滤  

用于生物洁净室的高效过滤器，有三个问题是人们所特别关心的：  

（1）高效过滤器对微生物的过滤效率  

实验表明，高效过滤器对生物微粒的过滤效率，并不比对非生物微粒低。对于常用的高效过滤器，当以每升细菌浓度为 $\mathbf{8.2}\times\mathbf{10^{2}}\sim\mathbf{6}\times\mathbf{10^{4}}$ 个的空气通过它时，对于不同大小菌种、不同滤速条件的过滤效率反映在表 $7/2^{\mathfrak{r s}_{41}}$ 中。从表中可见，对于约 $\mathbf{0.1}{\sim}\mathbf{0.5}$ 微米的细菌，过滤效率和0.3微米DOP微粒的效率一致。表 $\pmb{7}\mathbf{-13}^{\textnormal{t351}}$ 是各类过滤器过滤粘质沙雷氏细菌的效率，表中 $\scriptstyle{\mathfrak{s o o p}}^{\prime\prime}$ 即表示对0.3微米的DOP微粒的效率，“NBS”即表示比色法效率，这在以后有关章节中还要说明。  

过滤器过滤由喷含菌溶液发出的细菌的效率，一点不低于过滤非生物微粒的效率，而且当过滤空气中的浮游细菌时，会获得更高的效率。这是因为对细菌、螺旋体、立克次体和病毒来说，在空气中是不能单独生存的，常在比它们大数倍的尘粒表面发现3，而且也不是以单体的形式存在，而是以菌团或孢子的形式存在。因为空气缺乏养料，又受到日光特别是紫外线的照射，只有能产生芽孢和色素的细菌及真菌和对日光与干燥抵抗力较强的菌类，才能在空气中生存。所以如果单就空气中大部分浮游菌来说，可以看成具有 $\mathbf{1}{\sim}5$ 微米的等价直径的微粒{"}。这里的等价直径即相当于细菌通过过滤器时的下限(最小)直  

径，显然，过滤效率就提高了。这一点对于生物洁净室采用什么样的过滤器有着重要意义。  

高效过滤器对细菌的过滤效率表7-12  


<html><body><table><tr><td>年代</td><td>所用菌种大小 （微米)</td><td>效 (%)</td><td>滤速 (米/秒）</td></tr><tr><td>1960</td><td>0.01~0.012</td><td>99.999</td><td>0.1</td></tr><tr><td>1966</td><td>V1</td><td>99.999</td><td>0.2</td></tr><tr><td>1966</td><td>0.094~0.17</td><td>99.97</td><td>0.3</td></tr><tr><td>1966</td><td>1</td><td>99.9993</td><td>0.3</td></tr><tr><td>1968</td><td>0.05~0.45</td><td>99.97</td><td>0.5</td></tr><tr><td>1977</td><td>0.5~1.0</td><td>99.97~99.95</td><td>0.1</td></tr><tr><td>1977</td><td>1</td><td>100</td><td>0.13</td></tr></table></body></html>  

各类过滤器对粘质沙雷氏菌过滤效率 （喷雾菌液浓度： $\mathbf{1.1\times10^{\tau}}$ 个/升）表7-13   


<html><body><table><tr><td>过滤器种类</td><td>实验次数</td><td>效率 （%）</td><td>滤速 (米/秒)</td></tr><tr><td>DOP99.97</td><td>20</td><td>99.9999</td><td>0.025</td></tr><tr><td>DOP99.97</td><td>19</td><td>99.9994±0.0007</td><td>0.025</td></tr><tr><td>DOP99.97</td><td>20</td><td>99.996±0.0024</td><td>0.025</td></tr><tr><td>DOP95</td><td>17</td><td>99.989±0.0024</td><td>0.025</td></tr><tr><td>DOP75</td><td>20</td><td>99.88±0.0179</td><td>0.05</td></tr><tr><td>NBS95</td><td>20.</td><td>99.85±0.0157</td><td>0.09</td></tr><tr><td>NBS85</td><td>18</td><td>99.51±0.061</td><td>0.09</td></tr><tr><td>DOP60</td><td>20</td><td>97.2±0.291</td><td>0.05</td></tr><tr><td>NBS75</td><td>19</td><td>93.6±0.298</td><td>0.09</td></tr><tr><td>DOP40</td><td>20</td><td>83.8±1.006</td><td>0.05</td></tr><tr><td>DOP20～30</td><td>18</td><td>54.5±4.903</td><td>0.20</td></tr></table></body></html>  

由于高效过滤器的阻力大，价格贵，对于要求不是很高的一般生物洁净室，都用这种过滤器是不合适的。从上述细菌的等价直径来看，使用亚高效过滤器或者接近亚高效过滤器效率的中效过滤器也是可行的，这一观点也见于国外的一些研究报告。例如报道过末级过滤器是比色效率 $90\%$ 的中效过滤器的乱流洁净手术室，换气次数只有 $\mathbf{17}{\sim}24$ 次，在三年运行中，手术期间的微生物浓度平均值只略高于0.35个/升[38]。  

# （2）细菌对滤材的穿透  

对于细菌和滤材特性缺乏了解的人，总是担心“活”的细菌能否贯穿滤材的问题。有人 $[39]$ 从用过的高效过滤器上取下部分滤材，把它紧密置于培养基上面进行培养，结果如表7-14所列，可见在过滤器背面的滤材培养不出细菌。因此，细菌的贯穿问题也就被否定了。此外，培养结果还说明，在预过滤器迎风面上部附着的细菌数，达到整个气流中的细  

菌数的 $90\%$ ，高效过滤器迎风面上附着的细菌数仅占 $10\%$ 0  

（3）微生物在滤材上的繁殖  

这是技术人员和医护人员所共同关心的问题。细菌的繁殖应有合适的温度、湿度和营养。对于以无机材料制成的滤材，由于缺乏必要的营养，细菌在其上的生存是很困难  

高效过滤器滤材表面附着细菌的实验结果 表 7-14  


<html><body><table><tr><td>滤材位置</td><td>---!</td><td>在部</td><td>在部</td></tr><tr><td></td><td>迎风面滤材表面</td><td>17粒</td><td>4粒</td></tr><tr><td></td><td>背风面滤材表面</td><td>0</td><td>0</td></tr></table></body></html>  

的。有人[3把在手术室中使用了13000小时以后的高效过滤器滤材取下一些作试样，按照这样三种条件处理：  

$\pmb{a}$ .把滤材的集尘面紧密置于培养基上;  

b.按照 $\langle a\rangle_{\l}$ 的方法再向滤材上滴下无菌蒸馏水，使其充分润湿;  

c.按照 $(6,2)$ 的方法，并保持相对湿度为 $90\%$ o  

培养结果是：  

在 $\pmb{a}$ 的条件下，可见到滤材上形成枯草菌和真菌的菌落（ $\mathbf{2\sim3}$ 个/厘米²）；  

在 $\pmb{b}$ 的条件下，仅有霉菌的小菌落形成；  

![](output_1\images\洁净技术原理/50526c3ce089f9366800b1fc8402588868087787784218c9bd0ef9e68cf51a42.jpg)  
图7-72过滤器上细菌消长情况（α)在手术室使用约13000小时后的高效过滤器迎风面；（b）迎风面上细菌的消长，从左表示实验α、b、c的结果  

在 $\pmb{c}$ 的高湿度条件下，认为细菌完全不能发育。  
以上结果可见图7-72。  

![](output_1\images\洁净技术原理/4a61e0fe8c280e7e608b651d74c2b180d532941fe0f49854fe88f64f4dd34cef.jpg)  

这一试验结果表明，多数细菌在被过滤器捕集下来以后，由于湿度、营养源不适合（温度影响且不谈）即趋于自然死亡，或者仅有一部分芽孢形成的菌落或者真菌一类生存下来。如果在高湿度下没有营养源，细菌也生存不下来，反之，只要有营养源，即使在普通环境中细菌也得以生存并发育。蒸馏水本身虽无营养，但可能有助于滤材上含营养微粒的溶解，而这一点可能比高湿度条件对细菌还有利。  

# 3.消毒灭菌  

不能认为，进入生物洁净室的空气无菌了，室内各种表面就不沾污细菌了。如果这些地方有营养源，细菌繁殖的可能性就存在。  

在生物洁净室中，人体是主要菌源之一。大约每 ${\mathfrak{6}}{\sim}7$ 平方厘米的皮肤可带有 $\mathbf{1}{\sim}\mathbf{10^{*}}$ 个细菌，其中约 $1\%$ 为病原性的。人的呼吸、讲话也散布细菌，在生物洁净室中不仅需要戴普通口罩，有时需要用由高效滤纸制成的口罩,这比前者可减少4/5的细菌散发量。甚至医生必须穿戴有呼气吸引装置的套头式手术衣，效果更好。  

除采用上述措施外，生物洁净室也要采取灭菌措施，但和常规要求并无特殊之点，本书不作赞述。但是设计人员必须了解，有些灭菌方法特别是一些药物，对一些材料有吸附侵蚀作用。例如常用的氧化乙烯，是一种很好的灭菌剂，虽不能浸透固体，但可被塑料、橡皮之类吸收，且有毒性，这就需要根据生物洁净室的使用对象，选用合适的材料。  

# 7-8-3一般生物洁净室  

根据生物洁净技术的最新发展，生物洁净室可以分为，一般生物洁净室和隔离式生物洁净室（国外也有叫做具有生物危险性的生物洁净室）两大类。  

一般生物洁净室是为了防止工作对象的微生物污染，例如洁净手术室，是为了防止细菌感染患者的手术部位。对于工作人员本身没有危险，和工业洁净室一样，也要在室内保持正压。  

1.形式  

一般生物洁净室的形式和工业洁净室没有原则差别。其中对于医院用的生物洁净室，是垂直平行流好，还是水平平行流好，国外在这个问题上一直有争论，但是到目前为止，结论似乎已趋向明朗，实践上也有更多的例子。从美、日两国情况来看，采用水平平行流形式的多于垂直平行流形式。这两种形式的比较可见表7-15。  

医院生物洁净室采用形式的比较 表 7-15  


<html><body><table><tr><td>比较方 面</td><td>垂直平行流洁净室</td><td>水平平行流洁净室</td></tr><tr><td>洁净度 手术人员和助手 护士 手术器具 无影灯 术中的光摄影 从室外进来的人</td><td>最高 头、手的动作要注意 头、手的动作要注意 拿取器械时要注意 要特别设计 难 行动自由度大 高</td><td>稍差，但确保第一工作面达到3级 不必注意 必须站于手术部位的下流侧 从下流侧拿取 可使用一般无影灯 易 不能在上流位置进出走动 低</td></tr></table></body></html>  

从以上比较可见，医院洁净手术室采用水平平行流形式比较多的原因，建设费用低、设置简便是很重要的一点。而从排除污染方面看，水平平行流用于手术室也有有利的一面，图7-73是这两种洁净手术室的污染模型。  

过去对于洁净手术室采用乱流形式（图7-74）的主张是极少见到的，近几年这种呼声高起来了。这既因为考虑节能，又认为对一般手术室只要把手术部位的污染稀释，就能满足要求。后者的根据是，使用乱流方式的实际效果还不错。例如上述换气次数为17～24次的乱流手术室，3年内微生物平均数为0.12个/升，这个数据包括了工作人员入室、手术准备、患者入室等工作时间的测定值，而从手术开始到结束这一期间的微生物平均值才略大于  

0.035个/升{40]  

洁净手术室过去都要求全新风，例如美国公共卫生局的医院建筑规程，在1969年版中是这样规定的，可是1974年版中就修改为允许再循环风了。因为研究表明，大气中有更小的微生物不能全部过滤掉，而手术时产生的大粒子在再循环时容易被清除，一般认为 $70\%$ 的再循环风较为有利。  

2.风速  

![](output_1\images\洁净技术原理/19f22e1d9f2ca08684e94f6171701a2fa6a9dc66692cbff029801b61d098c311.jpg)  
图7-73垂直平行流手术室和水平平行流手术室的污染模型  

![](output_1\images\洁净技术原理/93eb9dba72f09473ed54a5be25b949f0f53180408f7af082eed6a7f4fb2be6e8.jpg)  
图7-74 乱流洁净手术室  

这里要讨论的生物洁净室的风速，是指平行流形式的生物洁净室。对于这种洁净室的截面风速，应参照前面的下限风速分档建议值。这不仅有讨论下限风速时指出的原因，而且对于医院的生物洁净室还应指出以下几点：  

$\therefore\vdots,$ （1）由前面讨论的菌尘关系可知，平行流形式的生物洁净室风速不采用0.5米/秒，对于室内的细菌浓度应没有影响。这里再引用英国的一项实验测定结果‘""，直接在产生细菌最多的患者被切开的刀口中央的下面采样，测得该处细菌数和室内风速的关系，见图7-75所示。可以看出，对于垂直平行流洁净室，大约在0.3米/秒以后，对于水平平行流洁净室大约在0.35米/秒以后，室内细菌浓度已趋于稳定，提高风速对效果的改善已经极微。这一结果和前面提出的下限风速中档建议值完全吻合。  

（2）在洁净手术室中，对于手术床上的患者来说，即使在 $\pmb{26^{\circ}}\mathbf{C}$ 室温下，0.5米/秒的风速也容易造成失水‘"，而刀口处组织的失水对于病人的影响是很不利的。由于这一原因以及舒适感等其他原因，近年来日本医院的生物洁净室采用的风速，已逐渐过渡为0.4米/秒(水平平行流)和0.3米/秒(垂直平行流)，甚至以此作为高档风速，同时还设有都是0.2米/秒的低档风速，视情况而彼此切换[32]  

（3）在洁净病房或洁净舱一类装置中，显然平时并不需要高于0.2米/秒的风速，这不仅因为没有什么干扰，而且卧床的病人也不希望高风速，而当医生给病人治疗时，可以切换到高风速，还因为有助于降低噪声和减少运行费用，以利这类装置的推广应用。  

# 3.局部气流问题  

![](output_1\images\洁净技术原理/47c05457c28b9b27421862e669f01986957a60f2c1a4a5cc7a03f87b9ffec1aa.jpg)  
图7-75 生物洁净室风速和细菌浓度关系  

这里着重说一下生物洁净室中几个局部地区的气流及其改善的问题。  

（1）在进行生物实验如植物栽培、微生物培养等的洁净室中，往往有类似书架的一个个多层架，每层都摆满进行试验的皿、瓶、罐等口容器，如果使用垂直平行流洁净室，则气流仅能在架外流过，而在架内形成涡流。因此，这种场合的洁净室最好用水平平行流形式，或者必须要求容器架的每一层是格栅式样，以便通过气流。  

（2）在垂直平行流洁净室中，由于气流从上向下流动，所以在工作台下面可能出现涡流，污染气流不易从该处排除，图7-76是在水模型中做的实验结果「7]。当流速较小时，  

![](output_1\images\洁净技术原理/0b8e1aa1431b469282d33e3f05c56860dbc58b90b686614bee42a91d68fcf7bc.jpg)  
图7-76工作台下部聚集的污染  

桌子下部很快聚集了污染物而不易排除，但在正常使用速度下，这种污染能很快排除掉。问题在于，在洁净手术室中，在手术台旁围满了医护人员，这将减弱流过台旁的气流速度；因而人活动产生的污染很易在台下聚集，这种污染随着人偶而剧烈活动时带动的气流又散播到台外，而危及手术中的患者。国外一些研究者也注意到了这个问题，提出了一个防止手术台、器械台下方出现紊  

乱气流的建议，即用清洁的台布，把台子覆盖住一直到达地面，减弱台子下方气流和清洁空气的交流，图7-77是这一建议的示意["2]。  

![](output_1\images\洁净技术原理/ea5d5af126193751143d41fc31eadda32d3173e4e85c49e272ae1048a8f853a5.jpg)  
图7-77防止工作台下出现涡流的方式（a）台下出现涡流的情况；（b）用台布覆盖台子后的情况  

![](output_1\images\洁净技术原理/e9d27bc9026a4f9f68233dccee63e023dab4c636670bf91e8f9b32a3fe7fa8c2.jpg)  
图7-78 流线型无影灯下方的气流  

（3）手术中通常所使用的无影灯，如在洁净手术室中使用，由于其体形大而妨碍气流，又形成上升热气流，对洁净度有很大影响。目前国外使用一种流线型无影灯，这是把一个大的无影灯，换成若干个小的无影灯，加上流线型的外形，所以对气流的影响大大减小了。图7-78是这种无影灯下方气流的情况{。从图中可看出在其下方35厘米处，气流即恢复平行流动。表7-16列出了这两种无影灯的比较["]，在流线型无影灯下方， ${\geqslant}0.5$ 微米微尘没有测出，而在一般无影灯下方这种粒子很多，虽然，都没有测出菌落，但微粒多的则浮游细菌存在的机会将大大增加。为了削弱无影灯下方紊乱气流的影响，也有人主张从灯体内向下送洁净空气“，不过还没有实际产品。此外还有在顶棚内嵌装多个无影灯的做法，如图7-79所示。  

# 7-8-4 隔离式生物洁净室  

隔离式生物洁净室和一般生物洁净室的不同点是，以防止微生物污染的外逸为目的，因此它不仅要求除菌，更要求隔离。隔离式生物洁净室也被叫做具有生物危险性的生物洁净室或简称危险性生物洁净室。  

<html><body><table><tr><td rowspan="2" colspan="2">测定地点 (x为测点)</td><td colspan="2">尘 粒 数 (个/升)</td><td rowspan="2">缝隙法采样菌落数 （个/升）</td></tr><tr><td>≥0.5微米</td><td>≥0.3微米</td></tr><tr><td rowspan="3">#200</td><td>流线型</td><td></td><td>0</td><td rowspan="3">0</td></tr><tr><td></td><td>0 0</td><td>0.7 0</td></tr><tr><td>无影灯</td><td>.0</td><td>0</td></tr><tr><td rowspan="3">300460</td><td>般</td><td>30</td><td>37</td><td rowspan="3">0</td></tr><tr><td></td><td>14</td><td>18</td></tr><tr><td>无 影 灯</td><td>11</td><td>10</td></tr></table></body></html>  

1.标准  

隔离式生物洁净室的等级由它所隔离的微生物的危险程度确定，虽然目前还没有看到  

作为国家标准的这种危险度标准，但是一些权威性研究机构已经有了自己独立的标准。表7-17援引了美国和日本有关机构制定的这种标准[45]。  

表中危险度级别在每一纵列中都是相同的，例如美国NCI的中级相当于日本的3级。  

以日本的危险度级别为例，是根据人在这种洁净室内工作时对微生物的感染机会，而把这种洁净室区分为若干级的[}（见表7-18）。  

# 2.隔离方式  

隔离的概念包括一次隔离和二次隔离。一次隔离是指工作人员和病原体的隔离，二次隔离是指实验或工作区和外  

![](output_1\images\洁净技术原理/6041b908f2fcb493392943eabbe1df32e9aeae3753e087da9a8b08709cbfa84f.jpg)  
图7-79 顶棚嵌装无影灯  

界的隔离。对于高的生物危险度级别，不仅需要采取一次隔离措施，还要采取二次隔离措  

表7-17  

生物危险性的危险度标准  


<html><body><table><tr><td>机 构</td><td>对 象</td><td colspan="9">←低 危险度级别 高→</td></tr><tr><td>美国疾病管理中心</td><td></td><td>1</td><td colspan="2">2</td><td colspan="2">3</td><td colspan="2">4</td><td>5</td><td>6</td></tr><tr><td>美国国立癌中心</td><td>癌病毒</td><td></td><td colspan="2">低</td><td colspan="2">中</td><td colspan="2">高</td><td></td><td></td></tr><tr><td>美国国产卫生研究所</td><td>遗传基因</td><td>P:</td><td colspan="2">P2</td><td colspan="2">P3</td><td colspan="2">P</td><td></td><td></td></tr><tr><td>日国立预防卫生研</td><td>微病生物</td><td></td><td>2a</td><td>2</td><td>3a</td><td>36</td><td>4a</td><td>4b</td><td></td><td></td></tr></table></body></html>  

施。目前国外采用的一次隔离方式主要是用生物安全柜（或称生物安全工作台），它是阻止危险微生物外逸的第一道屏障。二次隔离则是将工作区变为负压区，人出入要通过空气闸，物的拿进拿出要通过高压灭菌器等装置。图7-80就是这样的隔离方式[5}。  

须要注意的是，隔离式生物洁净室对人员更衣的要求，出来时比进入时更严格，不仅要换工作服，而且要经过淋浴、干燥等处理，所有衣物必须先消毒再清洗。  

<html><body><table><tr><td>当大多数情况下无感染可能时</td><td>适用1级</td><td>对实验区隔离与否无特殊规定</td></tr><tr><td>当多数情况下无感染可能，即使感染 了，发病可能性也很小时</td><td>适用2级</td><td>对实验区隔离与否无特殊规定，进行实 验时禁止非工作人员进入</td></tr><tr><td>当按一般微生物学操作规程进行操作即 可防止感染，假如感染了发病可能性也很 小时</td><td>适用2级</td><td>仅限于实验区要求一次隔离，进行实验 时禁止非工作人员进入</td></tr><tr><td>当感染机会较多，但感染后症状较轻； 或者，由于一般成人有免疫能力，很少感 染，但一且感染却出现较重的症状时</td><td>都适用3a级</td><td>要求两次隔离，地面材料不许有接缝， 其他表面接缝处都要密封，平时也禁止非 工作人员进入，循环风和排风要通过高效 过滤器，室内保持负压</td></tr><tr><td>当染机会较多，感染后症状较重；或 者，虽然接有效的预防措施可以防止感 染，但感染了则出现重症状或国内少见的 症状；或者，按一般微生物学操作规程进 行操作即可防止感染，但如感染了就有致 命危险时</td><td>都适用3级</td><td>除同“3a”级以外，气流组织要求平 行流</td></tr><tr><td>当感染机会较多，感染了就出现重症 状，而且有致命危险，又缺乏有效预防治 疗方法时</td><td>适用4级</td><td>独立的建筑物，在建筑物内还要求两次 隔离。气闸门采用自动联锁，内表面装修 用整体材料，平时也禁止非工作人员进 入。要求平行流，全新风，从安全柜和室 内分别经过高效过滤器排气。送排风要联 锁，排风停止必须立即停止送风．室内负 压要在一1.5毫米水柱以上</td></tr></table></body></html>  

日本以危险度区分的洁净室级别 表 7-18  
生物安全柜级别  


<html><body><table><tr><td colspan="2">安级金柜</td><td>隔离性质</td><td>气密要求</td><td>开速</td><td>适用的生物危险度级别</td><td>防护对象</td></tr><tr><td colspan="2">1</td><td>部分隔离</td><td>无具体要求</td><td>0.38</td><td>可达到2级</td><td>使用者</td></tr><tr><td rowspan="3">2</td><td>A型</td><td>部分隔离</td><td>壳体在51毫米水柱 正压下,漏气率<1× 10-5升/秒</td><td>0.38</td><td>可达到3级 （经过高效过滤器， 排风 可进入室内)</td><td>使用者和产品</td></tr><tr><td>B型</td><td>部分隔离</td><td>壳体在51毫米水柱 正压下皂液检查无肥 皂泡</td><td>0.51</td><td>可达到3级 (不能向室内排风)</td><td>使用者和产品</td></tr><tr><td>3</td><td>完全隔离</td><td>壳体在76毫米水柱 正压下,漏气率<1× 10-9升/秒</td><td></td><td>可达到4级 （物件的出入要先通过消 毒液的槽子)</td><td>使用者第一， 有时也包括产品</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/19dc9eda813223ea2eea000d4f8614ce74f12242cca060eb202e6fd99557fd75.jpg)  

![](output_1\images\洁净技术原理/7c6e1c1d565f87ca21df26ba43b06294cb8569008dec8201979e86cf49bb98b9.jpg)  
图7-81生物安全柜的构造（a）1级；（b）2级A型；（ $\textbf{\em c})\textbf{2}$ 级B型； $(d)3$ 级1一高效过滤器；2一安全手套  

# 3.生物安全柜  

这是隔离式生物洁净室中进行第一次隔离的手段，是被广泛应用的一种负压洁净工作台。目前国外流行的有三种规  

格，见表7-19，其构造要求示于图7-81[45〕[481[47］【48」 a  

这里要指出的是，按照一般规定，如果安全柜内有转动机械，则当转动机械使用时，由于增加了柜内污染外逸的可能性，所以在此期间内室内不允许进行其他操作。当安全柜内操作完毕后，不允许立即停止其运行，而是要继续运行几分钟再行停止。  

现在，蚌埠净化设备厂已有2级A型生物安全柜产品，图7-82是该产品的外观。  

![](output_1\images\洁净技术原理/81fcd42590a111370b9477ad1a5d957245e661c09f93e8a1899c958e77b6ced7.jpg)  
图7-80隔离式生物洁净室1--生物安全柜；2一高效过滤器；3一高压灭菌器；4一传递窗；5一淋浴、更衣室；6一气闸室  
图7-82 国产2级A型生物安全工作柜  

# 参考文献  

[1］NASA SP--5076，《Contamination Control Handbook》，1969（转引自“空気清净”,V14, N2, 1976)。  

［2］佐藤英治：《工業用の状》，空気清净，V13，8， $\scriptstyle32\sim41$ ，1976.  
［3］吉晋监：《空氨清净施設的設計·横造基(Air Force Manual 88\~4)》，空气清净，V8，第--别册，51～66，1971。  
[4] M.Meckler: 《Packaged Units Provide Clean Room Conditions In Moon Rock>, He-ating Piping Air Conditioning, V42, N7, 7l\~76, 1970.  
[5］ Morrison Philip W.: 《Environmental Control in electronic manufacturing》, 1973.  
[6］.A.高洛托等：《半导体器件和集成电路生产中的洁净》(四机部第十设计院译)1978。  
［7］许钟麟、施能树、陆原：《全顶棚送 风下部两侧回风式洁净室气流特性研究》，建筑科学研究报告，N11, 1981.  
[8] Klaus Fitzner:《Luftstromungen in raimen mittlerer Hohe Bei Verschiedenen artenvon Luftauslassen》, Gesundheits-Ingenieur, N12, 293\~300, 1976.  
[9] E,E.KapInC, 《KoHAmHOHmpOBaHne BosAyxa B uHCThix IOMemeHHx》,XonOAnJbHaa TexHH-Ka, N1, 54\~58, 1975.  
［10]菊地勇：《無無菌境の計》，空気調和冷凍，V9，N1，91～96，1969。  
[11] $\therefore\mathbf{H}.$ Rivenburg: 《Environmental control for high biy clean room》, Heating PipingAir Conditioning, V45, N3, $57\sim64$ ，1973.  
[12］直井保一： $\measuredangle$ 垂直流組合“”》,空気清净，17,1,47～49,1979.  
[13] D.Merkel: 《The Approach to “Class $\displaystyle{\mathfrak{10}}^{\mathfrak{n}}$ clean rooms for the Manufacture of Semi-conduct0rs 》，ASHRAE PART 1, V80, 457\~462, 1974.  
[14]］福山博之： $x>y\rightarrow-12$ 用筒形造微組乱流空吹出口 $\ngtr$ ，空気調和·衡生工学，V51，N1, ${\pmb88}\sim{\pmb90}$ ，1977。  
［15］武汉水利电力学院编；《水力学》，水利电力出版社1960。  
[16] W.Finkelstein、 R.Fitzner,W.Moog: 《Measurement of room air Velocities Withinair conditioned buildings》, Heating & Ventilating Engineer and journal of air co-nditionfng(Part 2), V.49, N575, ${\mathfrak{s}}\sim{\mathfrak{11}}$ ，1975.  
[17］西安冶金学院供热与通风、给水排水教研组编： $\mathfrak{K}$ 流体力学》，中国工业出版社，1961。  
［18］许钟麟、钱兆铭等：《平行流洁净室的下限风速》，建筑科学研究报告，1983。  
［19］早川一也：《合病院空気調和》，空気調和冷凍，V20，N8，51～59，1980。  
[20］加藤照敏：《用途别清净装置の遥定法》，空気调和冷凍，V11，N9，103～110，1971。  
［21］川元昭吾等：業施の面)》，空和凍，，9，91\~100;1971.  
［22]西健男：《近代合病院のの，空調和冷凍，V20, N8, -81\~85, 1980.  
[23]《美国空军技术条令T.O.00-25-208》（转引自“空気清净”，V8，第一别册，1971)。  
[24] B.H.TaxHeB, 《AspOAHHaMHka BeHTHnHIHn 》, 1963.  
［25］木村建一：《建設基理演臀》，1970。  
[26]并上宇市：《病院为空氮翻和の技术》，建設配管工事，V12，N11，35～43，1974。  
[27]福山博之：《手術室の水年间 $\oslash$ 經》，空气清净，V17，N1，32～36,1979.  
[28]魏学孟等；《无菌洁净室》，建筑技术通讯(暖通空调)，N3，14～16，1981。  
［］佐藤英治：《第三国シ》，空清净，，7，17\~22, 1977.  
［30］田中取司：《白血病患者用の履流室》，空気清净，V17，N4，1～4，1979。  
[31] 植田加久夫：《—－病院（)無菌病室》，空気清净，V14，7，59～62，1977。  
［32］许钟麟；《当前生物洁净室的发展水平》，空调技术，N2， $44\sim45$ ，1980。  
[33] 谢惠民、孙定人编：《注射剂知识》，人民卫生出版社，1975。  
[34] 古橘正吉等：《HEPA夕の细菌過劾果研究》，空気清净，V15，N7，1～10，1978。  
[35] 古橘正吉：《才一—手術室使用上の間题点》，空気清净，V17，7，19～25，1980。  
[36] H.A.Wiebe.C.L.Partain; 《An Investigation of the Importance of Air Flow in Con-trol Post-Operative Infections 》, Journal ASHRAE, N2, 27\~33, 1975.  
[37] 江頭正雄：《簡易—手の韶介》，医科器械学，V44，№11，619～620，1974。  
[\$8] R.P.Gaulin; 《Design of Hospital Ventilation Systems in Respect to Surgery》,AACC Proceedings, 1966.  
[39] 山吉孝雄等：《無菌境境上细菌学の研究(4)》，空気清净，V16，N6，1\~6，1978。  
[40］井上宇市：《手術室の新空気調和法》，建築設備配管工事，V9，N7，41～52，1971。  
[41] A.A.Field, 《Operating theater air conditioning》,Heating Piping Air Conditioning,V45, N11, 91\~93, 1973.  
[42] 秋山泰高等：《屑流式無菌手術室の经》，空気調和·衡生工学，V51，N1，33～43，1977。  
[43] 橘本孝等：《—の韶介实》，空気調和冷凍，V18，4，83～87，1978。  
[44] 佐野武仁：《流室内の障害物熱気流の影馨》，空気清净，V17，N1，37～42，1979。  
[45] 田中正夫等： $\ll$ NIHの生物危施設》，空気清净，V16，N7，46～55，1979。  
[46] 山内也：《对策隔雕施の基本的考元方》，空気清净，，7，1\~11, 1980.  
[47] 二社集部编：《遗坛子工学10年の軌》，1980。  
[48] ASHRAE, 《Applications Handbook》, Chapter 15, 1978.  

# 第八章 洁净室均匀分布计算理论  

# 8-1 乱流洁净室三级过滤系统  

洁净室通常采用粗效、中效和高效（或称初级、中间和末级）三级过滤，并且把中效过滤器安装在风机的正压段，高效过滤器安装在送风末端。末级过滤器是高效过滤器的系  

![](output_1\images\洁净技术原理/6434493ce427e9999e0038f9b85c9e73f045a71dee68737ac1eb72d98558615f.jpg)  
图8-1乱流洁净室基本图式  

统称为高效空气净化系统，末级过滤器是中效过滤器的系统称为中效空气净化系统。图8-1所示的是乱流洁净室系统的基本图式。  

为了计算这种系统中洁净室内的含尘浓度和换气次数，必须确定尘粒在洁净室内的分布状况。一般分为均匀分布和不均匀分布两种类型，本章讨论均匀分  

布状况下的计算理论和方法（本章至第十一章有关这方面的主要内容作者在1977年空气调节研究所刊印的研究报告 $\blacktriangleleft$ 洁净室计算 $\gtrdot$ 中已阐述过），下一章讨论不均匀分布状况下的计算理论和方法。  

均匀分布，就是假定室内灰尘是均匀分布的，如果有灰尘发生源，则发生的尘粒由于扩散和气流的带动和冲淡，能很快地在室内达到平衡。  

为了简化计算，还进一步假定：通风量是稳定的；室内发尘量是常数；大气尘浓 度是常数；忽略室内外灰尘的密度和分散度的变化对过滤器效率的影响；忽略渗入的灰尘量和管道产尘的可能性；忽略灰尘在管道内和室内的沉降。  

图8-1中的各符号意义是：  

$\smash{\ensuremath{N_{t}}}$ ——某时间 $\pmb{t}$ （分）的室内含尘浓度（粒/升）；  
$\pmb{N}$ ——室内稳定含尘浓度（粒/升）；  
$\smash{\ensuremath{N_{\:\circ}}}$ 【 室内原始含尘浓度，即 $\pmb{t}=\pmb{0}$ 时的含尘浓度（粒/升）；  
$\pmb{v}$ 一 洁净室容积（米）；  
$\pmb{\mathscr{n}}$ 【 换气次数（次/时）；  
$\pmb{G}$ 1 室内单位容积发尘量（粒/米"·分）；  
$\pmb{M}$ ——大气含尘浓度（粒/升）；  
$\pmb{s}$ —一回风量对于全风量之比；  
i——初级过滤器效率（计数效率，用小数表示，下同）；  
$\pmb{\eta_{3}}$ —中间过滤器效率;  

$\eta_{\mathfrak{s}}$ -—末级过滤器效率。  

此外，设新风通路上过滤器的总效率为 $\eta_{\ast}$ ，回风通路上过滤器的总效率为 $\eta_{\star}$ ，则对于上图有：  

或  

$$
\begin{array}{c}{{\eta_{n}{=}1-(1-\eta_{1})(1{-}\dot{\eta}_{2})(1{-}\eta_{3})}}\\ {{(1{-}\eta_{n}){=}(1-\eta_{1})(1{-}\eta_{2})(1{-}\eta_{3})}}\\ {{\eta_{r}{=}1-(1{-}\eta_{2})(1{-}\eta_{3})}}\\ {{(1{-}\eta_{r}){=}(1{-}\eta_{2})(1{-}\eta_{3})}}\end{array}
$$  

或  

# 8-2 乱流洁净室含尘浓度瞬时式  

根据前节的基本图式和假定，可见：  

1.进入室内的灰尘由三部分组成  

（1）由回风带进室内的灰尘  

单位时间的回风量为 $\frac{S n V\times10^{3}}{60}$ 升/分；  

单位时间内，经回风通路上过滤器（中间过滤器和末级过滤器）过滤后，进入室内的尘粒数量为 $\frac{S n V\times10^{3}}{60}N_{t}(1-\eta_{r})$ 粒/分;  

则 $\mathbf{\nabla}_{\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathsf{\Xi}_{\mathbf{\delta}\mathbf{\delta}\mathbf{\delta}\mathbf{\delta\delta}\mathbf{\delta\delta}\mathsf{\delta\delta}\mathbf{\delta\delta}_{\mathbf{\delta\delta}\mathbf{\delta\delta}\mathbf{\delta\delta}\mathbf{\delta\delta}\delta\mathbf{\delta\delta}_{\mathbf{\delta\delta\delta}\mathbf{\delta\delta\delta\delta\delta}\delta\delta\delta\delta\mathbf{\delta\delta}\delta\delta\delta\mathbf{\delta\delta}\delta\delta\delta\mathbf{\delta\delta}\delta\delta\delta\mathbf{\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\delta\$ 时间内，室内每升空气中由于回风而增加的尘粒数量为 $\frac{S n N_{t}}{60}(1-\eta_{r})\varDelta t$ 粒/升。  

（2）由新风带进室内的灰尘  

单位时间的新风量为 $\frac{n V\times10^{3}}{60}(1-s)$ 升/分；  

单位时间内，经新风通路上的过滤器即初级过滤器、中间过滤器和末级过滤器过滤后，进入室内的尘粒数量为 $\frac{M n V\times10^{3}}{60}(1-S)(1-\eta_{n})$ 粒/分;  

则At时间内室内每升空气中由于新风而增加的尘粒数量为 $\frac{M n(1-s)(1-\eta_{n})}{60}\pmb{\mathscr{s}}\pmb{\mathscr{s}}.$ 粒/升。  

（3）在4t时间内，由于室内发尘而使室内每升空气增加的尘粒，数量为 $G\times10^{-3}\varDelta t$ 粒/升。  

2.由室内排出的灰尘包括，有组织的回风排出的灰尘和无组织的换气排出（压出）的灰尘。  

单位时间通风换气量为 $\frac{n\dot{V}\times10^{3}}{60}$ 升/分；  

则4t时间内室内每升空气由通风换气排出的尘粒数量为 $\frac{n N_{t}}{60}$ At粒/升。  

根据以上分析的进出洁净室的尘粒数量，则在 $\pmb{\mathscr{\Delta}}\pmb{\mathscr{t}}$ 时间内洁净室内含尘浓度的变化为：$\_{\/{M_{\mathrm{t}}}=}$ （进入的含尘浓度）一（排出的含尘浓度）  

$$
=\left[\begin{array}{c}{\displaystyle{\frac{N_{t}n s(1-\eta_{r})\varDelta t}{60}}+\frac{M n(1-s)(1-\eta_{n})\varDelta t}{60}+G\times10^{-s}\varDelta t}\\ {-\frac{N_{t}n}{60}-\varDelta t}\end{array}\right]_{\zeta=0}^{\zeta},
$$  

移项整理，并以 $\cdot^{\frac{d N_{t}}{d t}}$ 代替 $\frac{\varDelta N_{t}}{\varDelta t}$ .  

$$
\frac{d N_{t}}{d t}=-\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}{60}\bigg\{1-\frac{N_{t}n[1-s(1-\eta_{r})]}{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}\bigg\}_{1/2},
$$  

对上式变量分离并积分，得到：  

$$
\begin{array}{r l r}{\lefteqn{-\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}{n[1-s(1-\eta_{r})]}\ln\Bigr\{1-\frac{N_{\dagger}n[1-s(1-\eta_{r})]}{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}}\qquad}}&\\ &{=\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}{60}\ t+C}&\end{array}
$$  

$c$ 是积分常数，它由初始条件决定。当 $\pmb{t}=0$ 的时候，有三种情况：  

（1）以系统开始运行计算时间，则 $\scriptstyle t=0$ 时室内含尘浓度即为洁净室运行前瞬时的含尘浓度，由于渗漏等因素，这一含尘浓度是较大的;  

（2）以系统经一定运行时间，达到含尘浓度稳定后的任一时刻开始计算时间，则$\scriptstyle t=0$ 时的室内含尘浓度即为达到稳定的含尘浓度，对于洁净度级别不同的洁净室这一浓度也是不同的；  

（3）以系统运行中间某一时刻计算时间， ${\pmb t}=0$ 时室内含尘浓度即系统运行到这一时刻的室内含尘浓度。  

总之，可以把 $\scriptstyle t=0$ 时的室内含尘浓度称为原始含尘浓度，以 $\ensuremath{\boldsymbol{N}}_{\bullet}$ 表示。所以  

$$
\begin{array}{c}{t=0}\\ {N_{\imath}{=}N_{\imath}}\end{array}
$$  

代入上式则可求出 $c$ ，代向原式即得：  

$$
\frac{1-\frac{\dot{N}_{t}n[1-s(1-\eta_{r})]}{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}}{1-\frac{\dot{N}_{0}n[1-s(1-\eta_{r})]}{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}}=e^{-\frac{8\dot{\tau}(1-s(1-\eta_{r}))}{60}}.
$$  

所以洁净室含尘浓度的瞬时式是：  

$$
\begin{array}{r l}&{N_{\bullet}{=}\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}{n[1-s(1-\eta_{r})]}}\\ &{\qquad\times\bigg\{1-\bigg[1-\frac{N_{\bullet}n[1-s(1-\eta_{r})]}{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}\bigg]e^{-\frac{n\pm t(1-s(1-\eta_{r}))}{60}}\bigg\}}\end{array}
$$  

# 8-3 乱流洁净室含尘浓度稳定式  

# 8-3-1 单室的稳定式  

在有稳定的通风换气条件下，尽管洁净室内有尘源，不断发出灰尘，但经过相当的时间后，从理论上说，即 $\scriptstyle t\to\infty$ 时，就要趋于稳定。此时式（8-2）变成：  

$$
N=\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}{n[1-s(1-\eta_{\tau})]}
$$  

在应用式（8-3）时，只要注意系统中哪些过滤器组合效率是 $\eta_{\mathfrak{r}}$ ，哪些是 $\pmb{\eta_{\P}}$ ，就可较方便地列出某一系统的稳定式。例如对图8-2中的 $\textcircled{1}$ ，就可以写出：  

$$
N=\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{1})(1-\eta_{2})(1-\eta_{3})}{n[1-s(1-\eta_{2})(1-\eta_{3})]}.
$$  

其余可类推。  

![](output_1\images\洁净技术原理/dedf2a611b3e2af974441c1335333b28725a1b7516fbb98f16d32f8d1bd42c88.jpg)  
图 8-2 过滤器不同布置的系统  

# 8-3-2 多室的稳定式  

实际的空气净化系统都是多室并联的，多室和单室的稳定式是不同的，国外文献「1]虽然分别给出了稳定式，却又没有说明实际的多室系统应该怎样计算，这两种稳定式之间有什么联系。下面就来分析一下如图8-3的多室并联的情况。在这个并联条件下，每一个洁净室的含尘浓度计算很复杂。用求单室稳定含尘浓度的方法可以得到以下各式：  

$$
N_{1}{=}\frac{60G_{1}{\times}10^{-3}+N_{s}n_{1}(1-\eta_{3})}{n_{1}}
$$  

$$
N_{2}{=}\frac{60G_{2}\times10^{-3}{+}N_{\varepsilon}n_{2}(1{-}\eta_{3})}{n_{2}}
$$  

等等。式中 ${\ensuremath{N_{s}}}$ 为中间过滤器后混合回风的含尘浓度（粒/升）。  

![](output_1\images\洁净技术原理/3b0028b6aff5faf5fb9200e7854fa035b00d3a6214b281cb002cb41557b68a54.jpg)  
图8-3多室并联系统  

$$
N_{s}{=}\frac{M Q_{n}(1-\eta_{1})(1-\eta_{2}){+}Q_{r}N_{r}(1{-}\eta_{2})}{Q_{s}}
$$  

式中 $\scriptstyle{Q_{n}}$ —新风量（升/时）；  

$\ Q,$ -—一总回风量（升/时）；  
Qs- 一总送风量（升/时）；  
${\pmb x}_{\pmb r}$ 一 一总回风的含尘浓度（粒/升）。  

$$
\ N_{\dot{\tau}}{=}\frac{s_{1}N_{1}n_{1}V_{1}+s_{2}N_{2}n_{2}V_{2}+\cdots\cdots}{Q_{r}}
$$  

式中 $\pmb{V}_{1}$ 、 $\boldsymbol{V}_{\mathrm{2}}$ 为各室容积（升）。显然，这样的计算是复杂的。  

现在分析一下图8-3所示的洁净室。一个洁净室内含尘浓度 ${\cal N}_{\mathrm{1}}{=}3$ 粒/升，亦即 ${\cal N}_{r}=3$ 粒/升，和 $\pmb{N_{2}}=3000$ 粒/升的另一个洁净室并联成为多室系统，则多室系统总回风的含尘浓度一定比3粒/升高，所以如果用单室的稳定式来计算1室的含尘浓度，对于1室来说就要偏低，偏不安全。如果这种不安全成分太大，那当然就必须用多室的稳定式来求1室的含尘浓度。现在就来分析这种差别的大小。  

多室系统总回风的含尘浓度不会超过该系统最脏的一个洁净室的含尘浓度，如图8-3所示，则不会超过 $\pmb{N_{2}}$ ，即不会超过3000粒/升。假定3000粒/升就是总回风含尘浓度，即比3粒/升提高1000倍。所以对于多室系统的1室来说，极端情况相当于在回风含尘浓度提高1000倍条件下的单室系统的运行。  

列出在此条件下稳定时的灰尘平衡方程式  

$$
\frac{10^{3}N_{1}n s(1-\eta_{r})}{60}+\frac{M n(1-s)(1-\eta_{n})}{60}+G\times10^{-3}=\frac{N_{1}n}{60}
$$  

$$
N_{1}{=}\frac{60G{\times}10^{-3}{+}M n(1{-}\eta_{n})}{n[1{-}10^{3}s(1{-}\eta_{r})]}
$$  

式中 $\pmb{N}_{1}.$ ——多室系统1室的含尘浓度（粒/升）。  

因为回风通路上有高效过滤器，对于 ${\geqslant}0{\cdot}5$ 微米灰尘的效率达0.99999（见第四章），所以  

$$
(1-\eta_{r}){=}0.00001
$$  

$$
[1-10^{3}s(1-\eta_{\star})]{\approx}[1-s(1-\eta_{\star})]{\approx}1
$$  

所以  

$$
\smash{\ensuremath{N_{\mathrm{1}}}\approx\ensuremath{N_{\mathrm{\ell}}}}
$$  

$\pmb{N}$ 为单室系统时1室含尘浓度。  

这就表明，对于末级过滤器是高效过滤器的高效空气净化系统，不管是多室系统还是单室系统，都可以按单室的稳定式求多室系统中各室的稳定含尘浓度，因而使计算简化了。  

上面假定的N=3粒/升，N=3000粒/升，这是《空气洁净技术措施》规定的洁净度的最高和最低级别（对于高效系统），如果不是最高和最低级别的洁净室并联，那就更不成为问题了。如果高效净化系统的最高一级洁净室和中效净化系统的洁净室并联，其室内浓度相差约为 $10^{4}$ 倍，则  

$$
[1-10^{4}s(1-\eta,)]{=}0.9{\sim}1
$$  

新风越少误差越大，但不超过10%。显然，若是两个中效系统的洁净室并联，如采用相同  

的过滤器，相同的循环比，则室内含尘浓度因 $\pmb{G}$ 不同的差别约在1倍以内，在这种情况下多室按单室计算的差别也大约为 $10\%$ 。如两室过滤器效率差别大，差别也大，多室按单室计算时的误差就大了。  

# 8-4 有局部净化设备时的含尘浓度稳定式  

在乱流洁净室中，同时设有局部净化设备的情况是常见的，用得最多的是洁净工作台和自净器。对于间歇工作的局部净化设备，虽然它的运行对室内洁净度的提高有益，但一般都不另行计算。只有对于固定的经常运行的局部净化设备，必要时可以计算包括这一净化设备在内的系统，在运行稳定后使室内达到的含尘浓度。  

现在不必要象上面从瞬时式推导开始，而可以直接按图8-4的系统图式，和式(8-8)-样，由稳定状态时的浓度得出以下等式：  

$$
\frac{\dot{N n}}{60}[s(1-\eta_{\star})+s^{\prime}(1-\eta^{\prime})]+\frac{M n(1-s)(1-\eta_{\star})}{60}+G\times\mathrm{{10}}^{-3}=\frac{N n}{60}(1+s^{\prime})
$$  

即  

$$
N n[(1+s^{\prime})-s(1-\eta_{r})-s^{\prime}(1-\eta^{\prime})]{=}60G\times10^{-3}+M n(1-s)(1-\eta_{n})
$$  

式中 $\bullet^{\prime}$ ——局部净化设备在室内循环的风量占全室总风量之比;  

$\pmb{\eta}^{\prime}$ -—局部净化设备中各过滤器的总效率。其余符号和图8-1的完全相同。  

于是可以得出室内含尘浓度：  

$$
N{=}\frac{60G{\times}10^{-3}{+}M n(1{-}s)(1{-}\eta_{n})}{n[(1{+}\eta^{\prime}s^{\prime}){-}s(1{-}\eta_{r})]}
$$  

![](output_1\images\洁净技术原理/f0f5c3db620fc1cab5d42a0ecd8c3760619aeb93f135a58f03e7728a31171027.jpg)  

由于作为洁净室内使用的局部净化设备，必须装  

有高效过滤器，所以 $\pmb{\eta}^{\prime}{\approx}1$ ，因而式(8-9)又可写图8-4室内有局部净化设备的系统图式为：  

$$
N=\frac{60G\times10^{-3}+M n(1-s)(1-\eta_{n})}{n[(1+s^{\prime})-s(1-\eta_{r})]}
$$  

这个式子和前面式（8-3）不同的是将分母中的 $\boldsymbol{\mathfrak{a}}_{\textbf{1}}{\mathfrak{n}}$ 变成 $\pmb{\mathscr{s}}^{\prime}\pmb{\mathscr{s}}^{\prime}\pmb{\mathscr{s}}$ 。这可以看成由于有了局部净化设备，等于加大了原来房间的换气次数。  

如果考虑到 $s(1-\eta_{\uparrow})$ 比1小得多，可把式（8-10）简化为：  

$$
N{=}\frac{60G{\times}10^{-3}{+}M n(1{-}s)(1{-}\eta_{n})}{n(1{+}s^{\prime})}
$$  

则由于局部净化设备的作用，给含尘浓度的影响就可以更清楚的看出来。  

# 8-5 瞬时式和稳定式的物理意义  

从乱流洁净室含尘浓度的瞬时式和稳定式，即式（8-2）和式（8-3）可见，前者{外的部分就是后者即稳定式，所以将稳定式代入式（8-2）并经简化，得到：  

$$
N_{t}{=}N+(N_{0}{-}N)e^{-\frac{n+t(1-s(1-\eta_{r}))}{60}}
$$  

如果 $N_{\circ}>N$ ，则  

$$
N_{t}{=}N+A N e^{-\frac{n+(\thinspace1-\mathfrak{s}\mathrm{~(~1~-~}\eta\mathrm{~\wedge~})\mathrm{~1~}}{60}\mathrm{~}}
$$  

如果 $\smash{\ensuremath{N_{\mathrm{0}}}<\ensuremath{N}}$ ，则  

$$
N_{t}{=}N-\varDelta N e^{-\frac{n+(\textrm{1-5(l-7,i)}}{60}}
$$  

如果 $\begin{array}{r}{{\cal N}_{\circ}{=}0;}\end{array}$ ，则  

$$
\cdot N_{t}{=}\dot{N}\bigg\{1{-}e^{-\frac{n t(1-s(\textit{1}-\eta_{\textsf{p}})\textit{1}}{60}}\bigg\}
$$  

考虑到 $\scriptstyle{N_{0}=0}$ 也可以包括在 $\smash{N_{\parallel}<N}$ 之内，则可将上式合起来：  

$$
N_{t}{=}N{\pm}\mid A N\mid e^{-\frac{n+t(1-\varepsilon(1-\eta_{\textsf{r}})\mid\mathbf{\varepsilon})}{60}}
$$  

AN为室内原始含尘浓度和稳定含尘浓度之差。  

由式（8-16）可以明显的看出瞬时式的物理意义。对于十 $\angles{\Delta N}$ ，表示原始含尘浓度 $\pmb{N}_{\bullet}$ 大于稳定后的含尘浓度 $\pmb{N}$ ，是一个含尘浓度减小的过程即净化过程，这就是图8-5的下降曲线 $\pmb{a}$ ，显然，任意时刻的含尘浓度 $\pmb{N}$ 都大于 $\pmb{N}$ ，其差值是和AN有一个固定关系的数。  

![](output_1\images\洁净技术原理/4fe4390a0ee6cd05129d3256c7b333fce390c373873c7b93d99492e9c18f5ddb.jpg)  
图8-5 瞬时式的物理意义  

对于一 $\mathbf{\Delta}_{\mathbf{\Delta}\mathbf{\Delta}\mathbf{\Delta}\mathbf{\Delta}\textbf{\textit{\textbf{\textbf{\em a n}}}}}$ ，表示原始含尘浓度 $\pmb{N}_{\circ}$ 小于稳定后的含尘浓度 $\pmb{N}$ ，是一个含尘浓度增高的过程即污染过程，这就是图8-5的上升曲线 $\pmb{b}$ ，显然任意时刻的含尘浓度 ${\pmb N}.$ 都要小于 $\pmb{N}$ ，其差值也是和 $\pmb{\mathscr{s o}}$ 有同样一个固定关系的数。  

对于 $\ensuremath{\boldsymbol{N}}_{\circ}=0$ ，含尘浓度按图8-5的上升曲线c变化，和曲线b的差别就在于c通过坐标零点。  

从瞬时式和稳定式还可以看出，瞬时含尘浓度和原始含尘浓度 $\pmb{N}_{0}$ 有关，而稳定含尘浓度却和 $\pmb{N}_{\bullet}$ 无关，只和空气净化系统的特性有关，只取决于稳定状态下进出洁净室的灰尘量的平衡，这是稳定含尘浓度的重要特性。  

# 8-6 乱流洁净室其他计算方法  

除去作者在1976年提出的，基于三级过滤图式的上述含尘浓度的瞬时式和稳定式之外，美国的奥斯汀（Austin）²和日本的早川一也都先由较简化的图式（图8-6和图8-7）得出过以下公式：  

奥斯汀瞬时式：  

$$
N_{t}{=}\frac{60G}{\eta n V}\Big(1{-}e^{-\frac{\eta n t}{60}}\Big)
$$  

奥斯汀稳定式：  

$$
\ N{=}\frac{60G}{\eta n V}
$$  

以上式中 $\pmb{G}$ 的单位是粒/分，和前面单位容积发尘量单位不同， $\pmb{v}$ 是室容积。显然，上式是前面所推式子 $\mathbf{\delta}\pmb{N}_{0}=0$ 和 $\pmb{s}\mathrm{=}\mathbf{1}$ 的特例，但是 $\pmb{N}_{\circ}=\pmb{0}$ 在实际情况中是不存在的。  

![](output_1\images\洁净技术原理/d6bbbf8a2bebb4a623afb45d5cc602b5e00e54499da473c06c7ab92b7936185f.jpg)  
图 8-6 奥斯汀图式  

![](output_1\images\洁净技术原理/73d9802d339d90fd440fe1a027a3f9a2648a6c152f37c458cfc7409b545639cb.jpg)  
图 8-7 早川一也图式  

早川一也瞬时式：  

$$
N_{t}{=}N+(N_{0}{-}N)e^{-\frac{n~t~(~1~{-}~(~1~{-}~\eta~)~]}{60}}
$$  

此式采用了本章的统一符号，由它也可得出与式（8-3）类似的稳定式。但是由于式中的过滤器效率 $\pmb{\eta}$ 只是根据一级过滤导出的，所以对于其他场合不便采用。在其他文献上往往根据具体系统的不同图式列出不同的稳定式，这样对于使用是不方便的。  

此外，美国摩里逊（Morrison）‘的考虑灰尘在室内沉降的瞬时式，由于沉降率未能确定，使公式复杂而难于运用。也有人假定各种尘粒经过高效过滤器后全部被过滤下来，从而作出简化算图"，误差当然大一些，而且不利于规律性的探索；也有人采用先计算送风口含尘浓度再算通风量的办法，都不是系统论述和推导，就不详述了。  

理论计算结果和实际符合的程度，除了主要决定于公式本身的准确程度之外，选择的各个参数数值的准确程度也是很重要的因素。应用本章提出的公式和第十一章建议的参数值进行计算，可以获得比较接近实际的结果，参见第十一章。  

# 8-7 平行流洁净室含尘浓度计算法  

由于平行流洁净室可以达到3级洁净度，所以给人一种印象，似乎平行流洁净室就不用计算了。不过，前面讲到的乱流洁净室的公式，确实也不适用于平行流洁净室。但是，随着洁净度比3级还要高的平行流洁净室的出现，随着节能的需要，希望减少原来满布的过滤器而仍能达到3级洁净度，则平行流洁净室含尘浓度的计算仍很必要。但是为了更好地解决这个问题，只有用不均匀分布计算理论，这在下一章详加阐述，而本节仍介绍一下作者于1976年基于均匀分布模型提出的计算方法。  

根据平行流洁净室原理，在“活塞流”的作用下，由尘源发生的灰尘，基本上不能随气流横向分布，而是随着单向气流就地被排走，所以对室内平均含尘浓度的增加不起明显作用。实际表明在1分钟左右甚至几十秒钟之内就排除了。因此就均匀分布理论来说平行流洁净室内人的发尘可以不考虑（由于高效过滤器效率很高，回风浓度很小，所以由回风带人的灰尘也可忽略）。  

四周墙表面和地面所产生的灰尘也是随着单向气流排走。只有顶棚可能是一个均匀的下向尘源，由于它发生的灰尘将贯穿全室，所以影响很大。因此把顶棚看成均匀的发尘面，其所发灰尘均匀地分布于全室。由前述洁净室分类可知，平行流洁净室顶棚可以有全孔板、密集散流器、阻尼层或者高效过滤器，发尘面积一般达 $50\%$ 甚至 $80\%$ （如果是水平平行流洁净室，侧墙和顶棚都可能是这种发尘面），这就是说，在平行流洁净室内有1/12（垂直平行流）到1/6（水平平行流）的围护结构表面可能构成尘源。则由式（8-3）得到含尘浓度：  

$$
N=\frac{60\times b G_{s}\times10^{-3}+M n(1-s)(1-\eta_{n})}{n[1-s(1-\eta_{r})]}\approx\frac{60\times b G_{s}\times10^{-3}}{n}+N_{s}
$$  

式中 $\textbf{\^b}$ 系数，取 $1/12{\sim}1/6;$  

$\pmb{G_{\pmb{\imath}}}$ ——只考虑围护结构表面发尘（即无人情况下）的单位容积发尘量，参阅第十一章（粒/米·分）；  

${\pmb N}_{\pmb\mathfrak{s}}$ --一送风浓度（粒/升）。  

除上述方法外，福田也在假定由人发生的灰尘没有横向扩散污染的基础上，提出了类似的计算原理和方法，这是国外首次提出的平行流洁净室计算方法。福田公式和式 $(8-$ 20）的主要区别在于他完全不考虑布置过滤器的这一面的表面发尘，即 $\scriptstyle{\pmb{b}}={\pmb{0}}$ ，但是不忽略回风带入的灰尘 $\textit{\textbf{(N_{r})}}$ ，可以写成：  

$$
\pmb{N}{=}\pmb{N_{s}}{+}\pmb{N_{r}}
$$  

实际上 $\pmb{N}$ r比 $\pmb{N_{\pmb{\imath}}}$ 要小得多，比表面发尘量也小很多，是完全可以忽略的，如果这样，则 $\pmb{N}$ 仅仅等于 $\pmb{N_{\pmb{\imath}}}$ ，和实际的差别将更大。  

# 8-8 乱流洁净室自净时间和污染时间的计算  

$8-8-1$ 概念  

： 洁净室在空气净化系统运行之后，室内含尘浓度从一个较高的数值下降到稳定的值（在工作区或水平平行流洁净室的第一工作区平面不受障碍的任何一点测得），所需的时间即为自净时间，这个时间越短越好。如果因污染而使室内含尘浓度由一个较低的稳定值回升到较高的稳定值，所需的时间即为污染时间。所不同的是，如果是因停机而造成污染，其污染时间越长越好，说明系统和建筑的密闭性好；如果在洁净室运行之中，由于增加了发尘源或发尘量，而使室内含尘浓度上升到一个新的稳定值，则所需的时间即是发尘污染时间，越短越好，说明干净气流能很快起到冲淡稀释作用。这一节要计算的是自净时间和发尘污染时间。停机污染时间由于受到系统和建筑的影响，比较复杂，难于计算。  

图8-8是实际的自净曲线（开机）和停机污染曲线的例子。  

高效空气净化系统具有自净时间和污染时间的概念，而中效空气净化系统室内含尘浓度，随着室外大气含尘浓度的变化而变化（见第十章），因此无所谓自净时间和污染时间。  

# 8-8-2 自净时间的计算  

从乱流洁净室含尘浓度的瞬时式可见，任意时刻的含尘浓度N和时间t都是未知数，是不能直接求解自净时间或污染时间的。作者曾提出下述的一个略加简化的简便方法。  

由式（8-2）可以看出，其凸外面一项就是稳定式，故可化为：  

$$
\begin{array}{r l}&{N_{t}{=}N\Big(\underbrace{1{-}e^{\frac{-8t(1-t+1-\eta_{\tau})\eta_{\tau}}{60}}\Big)+N_{0}e^{\frac{-8t(1-t+1-\eta_{\tau})\eta_{\tau}}{60}}}_{N}}\\ &{\qquad\frac{N_{t}}{N}{=}1+\Big(\frac{N_{0}}{N}-1\Big)e^{\frac{-8t(1-t+1-\eta_{\tau})\eta_{t}}{60}}}\end{array}
$$  

![](output_1\images\洁净技术原理/de346fc66e2573551bf77adc5278dc3a247cc24763924c9a805d2a66b42045e3.jpg)  
图 8-8自净曲线和污染曲线实例  

对于高效空气净化系统的洁净室，室内原始浓度要比开机后稳定浓度大得多，即有  

$$
\frac{N_{0}}{N}\gg1
$$  

所以式（8-21）中右项括号内的1可忽略；同时对于 $\eta_{\uparrow}>0.99$ ， $\pmb{s}{\leqslant}1$ 的情况， $\scriptstyle{[1-s(1-$ $\eta_{\uparrow})]\approx1$ ，所以式（8-21）简化成：  

$$
\frac{N_{t}}{N}{=}1+\frac{N_{0}}{N}e^{\frac{-n t}{60}}
$$  

对于式（8-22）还可进一步简化，可以设 为比1稍大的数（如1.01，1.03等，参见图8-9），可认为含尘浓度已达到稳定。因而由式（8-22）可得：  

$$
1.01-1=\frac{\dot{N}_{\circ}}{N}e^{\frac{-n t}{60}}
$$  

$$
n t=60\Big(\mathrm{ln}\frac{N_{0}}{N}-\mathrm{ln}0.01\Big)
$$  

该式在单对数纸上将成为直线，如图8-10。  

![](output_1\images\洁净技术原理/a7d57f9829dd69a2484484df0bbbddd24ac11e5df8843453e39a35cacf5a6169.jpg)  

![](output_1\images\洁净技术原理/e76e90c505c461ea2986fb97dfd8ba79ee6d68208ecd39f700b9e018ba4b80da.jpg)  
图 8-10 自净时间和污染时间  

为了求自净时间，先要求出 $\frac{N_{\mathrm{~o~}}}{N}$ 。N。是洁净室原始含尘浓度，如果不是事 先已知，则应加以确定。实际情况表明，只要开机前系统已经停止运行几个小时，则不管什么系统的洁净室，最后 $\pmb{N}_{\bullet}$ 将趋近于室外大气含尘浓度 $\pmb{M}$ 。从表8-1可以看出，对于一般围护结构的洁净室， $\pmb{N}_{\bullet}$ 约可达到 $\pmb{M}$ 的 $80\%$ ,因为 $\smash{\ensuremath{N_{\:\circ}}}$ 差别不大对于自净时间的影响也不大，为了方便计算，可以取 $\pmb{N}_{\bullet}=\pmb{M}$ 。  

停机后的室内含尘浓度 表 8-1  


<html><body><table><tr><td>洁</td><td>净 室</td><td>停机后稳定 含尘粒N</td><td>同时间大气 含尘度M</td><td>M N。</td></tr><tr><td>围护结构为钢板焊接，密封门，管道咬口加焊接</td><td></td><td>1.4×10</td><td>2.5×10</td><td>0.56</td></tr><tr><td>一般土建式洁净室</td><td></td><td>12 ×10*</td><td>17×10*</td><td>0.70</td></tr><tr><td>-般装配式洁净室</td><td></td><td>9.8×10</td><td>10.5×10*</td><td>0.93</td></tr></table></body></html>  

$\pmb{M}$ 的确定可按第二章提出的原则。  
$\pmb{N}$ 是洁净室稳定时含尘浓度，应根据要求或计算确定，具体计算方法见第十一章。根据 ，由图8-10求出nt，则  

$$
\scriptstyle t={\frac{n t}{n}}
$$  

表8-2列出了18例开机自净时间的计算值和实测值的对比，可见两者是比较接近的。  

<html><body><table><tr><td rowspan="2">序 号</td><td>ｎ</td><td>N(实测值)</td><td>N(计算值) (粒/升)</td><td rowspan="2">N。</td><td rowspan="2">nt</td><td>t(计算值)</td><td>t (实测值)</td></tr><tr><td>(次/时)</td><td>(粒/升)</td><td>N</td><td>(分)</td><td>(分)</td></tr><tr><td>1</td><td>28.1</td><td>2.6×10↓</td><td>22</td><td>1.18×103</td><td>765</td><td>27</td><td>26</td></tr><tr><td>2</td><td>29</td><td>1x104</td><td>16</td><td>6.3×10²</td><td>670</td><td>23</td><td>24.</td></tr><tr><td>3</td><td>67</td><td>5.4X10</td><td>14</td><td>3.85×103</td><td>775</td><td>12</td><td>18~20</td></tr><tr><td>4</td><td>59</td><td>4.5×104</td><td>16</td><td>2.8X103</td><td>750</td><td>13</td><td>15~27</td></tr><tr><td>5</td><td>21</td><td>2x10*</td><td>22</td><td>9×10²</td><td>680</td><td>33</td><td>33～38</td></tr><tr><td>6</td><td>21</td><td>6x103</td><td>22</td><td>270</td><td>620</td><td>30</td><td>30～35</td></tr><tr><td>7</td><td>70</td><td>9x104</td><td>9.5</td><td>9.5×103</td><td>830</td><td>12</td><td>8～15</td></tr><tr><td>8</td><td>185</td><td>5.8×10</td><td>3.8</td><td>1.5×104</td><td>850</td><td>4.6</td><td>19</td></tr><tr><td>9</td><td>36</td><td>7x104</td><td>28</td><td>2.5×103</td><td>748</td><td>21</td><td>14</td></tr><tr><td>10</td><td>72</td><td>7x104</td><td>14</td><td>5x103</td><td>780</td><td>11</td><td>11.5</td></tr><tr><td>11</td><td>120</td><td>7x10</td><td>9.8</td><td>7.2 x103</td><td>810</td><td>.6.7</td><td>6.5</td></tr><tr><td>12</td><td>150</td><td>7×10</td><td>8</td><td>8.7X103</td><td>820</td><td>5.5</td><td>5.5</td></tr><tr><td>13</td><td>180</td><td>7x10</td><td>6.8</td><td>1.1×10</td><td>830</td><td>4.7</td><td>3</td></tr><tr><td>14</td><td>230</td><td>7x10</td><td>5.4</td><td>1.3×10&</td><td>850</td><td>3.6</td><td>3</td></tr><tr><td>15</td><td>25</td><td>1.1×103</td><td>10</td><td>1.1x10²</td><td>560</td><td>22</td><td>16</td></tr><tr><td>16</td><td>50</td><td>8.5×102</td><td>10</td><td>0.85x10²</td><td>540</td><td>11</td><td>10</td></tr><tr><td>17</td><td>40</td><td>105</td><td>200</td><td>5x10²</td><td>650</td><td>16</td><td>30</td></tr><tr><td>18</td><td>29</td><td>1.06 ×105</td><td>15</td><td>7x103</td><td>810</td><td>28</td><td>30</td></tr></table></body></html>  

图8-11是根据国外的实验数据"绘出的，由于是对同一个洁净室改变换气次数作的实验，因此可以看出换气次数和自净时间的关系。  

从上述对比可以看出，乱流洁净室含尘浓度达到稳定状态的时间是很短的，在停机后污染极其严重的条件下，即N。→10°N、nt→1100，在这种条件下当换气次数达20次/时，  

开机后自净时间不超过 $\mathbf{1}^{\cdot}$ 小时；当换气次数达30次/时，自净时间不超过40分钟；当换气次数达50次/时，自净时间不超过22分钟。但是这样严重的污染是极其罕见的，一般情况下，N。～10N，则按以上换气次数，自净时间相应为41分钟、28分钟、17分钟。过去由于没有能够系统普测，对乱流洁净室的效果是估计不足  

![](output_1\images\洁净技术原理/4f2c150b0cb902d229184d6dd406166b5ea0151d953c8508ce3f4d54fb4d1287.jpg)  
图8-11 开机自净时间和换气次数的关系  

的，因而不区分不同的室内原始含尘浓度和稳定浓度之比，以及换气次数而笼统地提出乱流洁净室自净时间要1小时°，必须设值班风机的看法。现在从理论实践两方面证明乱流洁净室的开机自净时间不长，这就表明，除非停机后工件无法收藏，特别怕污染以外，在一般情况下可以不设值班风机，只要提前开机半小时就可以使洁净室投入工作了。  

# 8-8-3发尘污染时间的计算  

，由于发尘污染，污染前的稳定浓度成为原始浓度N，污染后新的稳定浓度是N，所以 $\pmb{N}$  

$\frac{N_{\circ}}{N}<1$ 。所以式（8-21）中的 （N。—1)的任一项都不能忽略，该式只能写成：  

$$
\begin{array}{r l}&{1-\frac{N_{t}}{N}{=}\Big(1-\frac{N_{0}}{N}\Big)e^{\frac{-n t(1-s(1-\eta_{r}))}{60}}}\\ &{\qquad\approx\Big(1-\frac{N_{0}}{N}\Big)e^{\frac{-n t}{60}}}\end{array}
$$  

同样可设 $\frac{N_{t}}{N}$ 为略小于1的数，例如0.99（或0.98），认为此时含尘浓度已趋于稳定，于是由式（8-24）得：  

$$
\scriptstyle n t=60\left[\ln\left(1\cdot-{\frac{N_{0}}{N}}\right)-\ln0.01\right]
$$  

该式在单对数纸上也是直线，相当于自净时间那条线的延长，只是横座标由 $\frac{N_{\circ}}{N}$ 变为 $^{1-}$ $\frac{N_{\mathrm{~o~}}}{N}\textcircled{{<}}\$  

# 8-9 平行流洁净室的自净时间  

平行流洁净室的自净时间极短，从原则上说，根据活塞流的原理，其理想自净时间应从室高除以截面风速求得。但是，由于室内微粒的不均匀分布（参见第九章）；平行流洁净室的气流实际上是渐变流；近壁处存在反向气流和各过滤器下方存在气流搭接区（参见第七章），因此，某些微粒并不能一次即随气流排出，而可能经过二次甚至二次以上的循环而后排出，这种循环也可能只在很小距离的局部范围内进行。这就延长了洁净室的自净时间。因此，实际测定的平行流洁净室的自净时间一般长于30秒，垂直平行流洁净室多在1分钟左右，水平平行流洁净室则稍长，可达2分钟左右。这个数字是很重要的，如果某个称为平行流洁净室的自净时间超过5分钟甚至长达10分钟，其室内速度场将会很不均匀，气流的乱流度会较大，甚至存在渗漏的隐患，失去了平行流洁净室.应有 的功能。  

作者认为，由于平行流洁净室的含尘浓度本来极低，而不同测定结果在相对量上的差别又可能很大（例如0.3粒/升和0.5粒/升相差 $70\%$ ），完全用含尘浓度的高低来判别其平行流程度不一定能说明问题。由于自净时间应和速度场均匀性及流线平行度有较密切的关系，用它来考察平行流程度似较方便、直观。基于这一观点，作者就垂直平行流洁净室汇集了速度场等数据都完整的若干测定例，计算出对平均风速的偏差和乱流度，列成表8-3。从表中可见： $\textcircled{1}$ 除去序号7例外，随着乱流度 的增 加或者对平均风速的平均偏差的增大，自净时间也随之加长； $\textcircled{2}$ 从平行流洁净室的功能要求来看，希望自净时间不大于1分钟，国外有关洁净室验收测定的规定也是这样建议的"，则 $\beta_{\mathbf{{u}}}$ 大约在u.25以下； $\textcircled{3}$ 如果$\beta_{\mathfrak{u}}$ 在0.25到0.35之间，而自净时间不大于2分钟，和理想自净时间之比不超过10倍，则作为平行流洁净室使用仍是可行的，当然其性能略差。  

对于水平平行流洁净室，由于自净时间测点位置和实测速度场平面一致的实例较少，没有进行如上的分析，不过自净时间和速度场之间的关系大体也应如此。  

垂直平行流洁净室自净时间和速度场的关系  


<html><body><table><tr><td rowspan="2">序号</td><td rowspan="2">平均风速 (米/秒)</td><td colspan="3">对平均风速的最大偏差%</td><td rowspan="2">乱流度 Bu</td><td rowspan="2">实际自净时间 (秒)</td><td rowspan="2">实际自净时间与理 想自净时间之比</td><td rowspan="2">测定者</td><td rowspan="2"></td></tr><tr><td>+</td><td></td><td>平 均</td></tr><tr><td>1</td><td>0.44</td><td>9.1</td><td>6.8</td><td></td><td>8</td><td>0.045</td><td>28</td><td>4.4</td><td rowspan="6">上岛霍也(10)</td></tr><tr><td>2</td><td>0.4</td><td>32</td><td>42</td><td>37</td><td>0.17</td><td>50</td><td>8</td><td rowspan="6">（把11例 中极大一点 国内测 0.76米/秒舍 定数据</td></tr><tr><td>3</td><td>0.295</td><td>59</td><td>52．</td><td>56</td><td>0.227</td><td>52</td><td>6</td></tr><tr><td>&</td><td>0.329</td><td>73</td><td>51</td><td>62</td><td>0.31</td><td>90</td><td>15</td></tr><tr><td>5</td><td>0.234</td><td>84</td><td>66</td><td>75</td><td>0.34</td><td>90</td><td>10.6</td></tr><tr><td>6</td><td>0.398</td><td>81</td><td>52</td><td>67</td><td>0.34</td><td>90</td><td>18</td></tr><tr><td>7</td><td>0.37</td><td>62</td><td>67</td><td>65</td><td>0.356</td><td>50</td><td>9</td></tr><tr><td>8</td><td>0.313</td><td>92</td><td>68</td><td>80</td><td>0.36</td><td>180</td><td>22.5</td><td>去整理而成)</td></tr><tr><td>9</td><td>0.274</td><td>57</td><td>64</td><td>60</td><td>0.374</td><td>160</td><td>17.4</td><td></td></tr><tr><td>10</td><td>0.41</td><td>90</td><td>83</td><td>87</td><td>0.412</td><td>300</td><td>49</td><td></td></tr><tr><td>11</td><td>0.274</td><td>177</td><td>64</td><td>120</td><td>0.449</td><td>160</td><td>17.4</td><td></td></tr></table></body></html>  

# 参考文献  

[1] $\pmb{\alpha}$ 实用空調技术便覺 $\gg$ ,1974.  

. [2] P.A.Austin,S.W.Timmerman, $\ll$ Design and Operation of clean rooms>, 1965.  
[3] 早川一也等： $\pmb{\mathscr{k}}$ 空気清净室研究（1） $\gg$ ，空気調和·衡生工学，V46，9， $\mathbf{1}{\sim}\mathbf{1}\mathbf{2}$ ，1972。  
[4] Morrison Philip W. $\ll$ Envirormental control in electronic manufacturing >, 1973.[5]] H.H,Schicht, 《Clean room Technology-Principles and Applications》, Sulzer Techni-cal Review, N1, $\beta\sim15$ ，1973.  
[6] P.T,HoHesOB, P. E, 3HaMeHCKHH, 《OOeOILIHBaHNe BO34yWHOH CpeAH B “HeOMbIX KOMHa-Tax" 》, BoAOCHaOReHne H CaHHTapHas TexHHKa, N 3, 29\~32, 1973.  
［7］田光等：《の計の方式，空気調和冷凍，8，，44～48,1978.  
8］怒足研究所： $\blacktriangleleft$ 实用一報告，1974。  
[9] W.Bringold, 《Reine Raiime und reine werklanke>, Schweizerische Blather fur He-izung und Luftung, V39, N 3, 1972.  
［10]岛，《.粉象のの空清净度》,空调和冷凍V21, N5, ${\mathfrak{s}}{\mathfrak{i}}{\sim}{\mathfrak{s}}{\mathfrak{s}}$ ，1981.  

# 第九章 洁净室不均匀分布计算理论  

# 9-1 不均匀分布的影响  

由于气流分布的不均匀性和尘粒分布的不均匀性，洁净室内浓度场是不可能均匀的。这就不可避免地给含尘浓度的计算结果带来偏差。一般来说，室内气流和尘粒分布越不均匀，实测值和按均匀分布理论计算的值相差就越大。  

现在讲的不均匀分布，仍然假定发尘是均匀的，稳定的，只是尘粒的分布不均匀。即使是这种不均匀分布也不是指每一点的不均匀分布，而是指区域不均匀分布，就是有区域浓度差。按照每一点的不均匀分布进行计算是不可能的也是没有必要的。  

影响室内含尘浓度不均匀分布的因素有：  

1.气流组织的影响（包括送回风方式和风口位置）。  

不同的气流组织对室内浓度场均匀程度是有影响的，但一般说来，现有的气流组织方式在这方面的差别还不是很显著的。实测结果的趋势是，侧送方式实测含尘浓度一般高于按均匀分布法的计算值，不过只有气流分布不均匀，使稀释效果减弱时，实测值才高于计算值。局部孔板、顶送和散流器等方式的实测值对于计算值的正负偏离都存在，这说明在均匀性上略优于侧送。在全孔板方式中，实测值几乎都低于计算值，说明均匀性可能更好。  

风口位置的影响要明显得多。例如顶部送风口，如果位置在靠近房间一侧的顶棚上，送风风速再大一些，则造成室内气流极不均匀，可能出现几个涡流区，实测含尘浓度比计算值高很多，这在第七章中已说过。  

# 2.送风口数量的影响  

送风口数量不同对于气流分布的均匀性也有显著影响，表9-1就是根据早川实验结果整理出来的。  

表 9-1  

不同个数送风口的室内含尘浓度（粒/升）  


<html><body><table><tr><td rowspan="3">实验组别</td><td rowspan="3">实测值和计算值</td><td colspan="11">换 气 次 数 (次/时)</td></tr><tr><td>18</td><td>18</td><td>40</td><td>60</td><td>70</td><td>80</td><td>120</td><td></td><td>140</td><td>200</td></tr><tr><td>4个送风口的实测值 8个送风口的实测值</td><td>90 70</td><td>55 40</td><td></td><td>23 20</td><td></td><td>16 13</td><td>10 8</td><td></td><td>7 6</td></tr><tr><td>2</td><td>计算值 8个送风口的实测值 12个送风口的实测值</td><td>70 120 150</td><td>48</td><td>110 80</td><td>22</td><td>50 30</td><td>16</td><td>10 35 27</td><td></td><td>26 19</td><td>7 21 15</td></tr></table></body></html>  

从上表可见，在相同的过滤器和换气次数条件下，送风口少时，平均室内含尘浓度要比按均匀分布法的计算值高，这是因为风口少，乱流成分大，涡流区大，均匀性差。风口  

多则平均含尘浓度逐渐比计算值低，这是因为涡流区小了，速度场因而较均匀，乱流度减小，而且由于风口多，气流挤压作用增加了。此外，在第五章中已讲到，在同样换气次数下，增加风口就降低了风速，这对减少微粒在工件表面的沉积是有利的。  

# 3.换气次数的影响  

换气次数对室内气流和浓度的均匀分布有较大影响，因为要使气流和浓度达到均匀分布，必须有足够的气流量去冲淡稀释，而且要使被冲淡稀释的区域尽可能大，直至全室范围。换气次数少，不仅流量不足，而且风口数量也少，可能造成较大较多的涡流区，因此实测含尘浓度一般都大于计算值，因为实际上并未达到均匀稀释的效果。不过当换气次数在10次/时以上时，这种差别一般就不大。随着换气次数的增加，稀释趋于均匀和达到全室的程度，实测值和计算值逐渐接近，大约在70次/时左右，两者不相上下（以后还将阐述）。继续增大换气次数，出现相反的情况，实测值一般低于计算值，这是因为不仅已达到充分均匀稀释，而且由于风量的加大，风口数量必然增加（如果风口数量不增加，而造成单个风口风速过大，则有相反的结果），则气流的挤压作用加强，实际含尘浓度比只按均匀稀释的还要低。总之，换气次数的影响尤其表现在两头，即小换气次数时，实测含尘浓度比计算值高，大换气次数时，实测含尘浓度比计算值低。当然，这是一般的规律，不应绝对化。  

综上所述，为了克服假定均匀分布给计算结果带来的偏差，更深入地研究洁净室的规律，研究不均匀分布计算法就成为洁净室计算中的重要课题。1974 年早川一也‘提出了双区模型，试图解决这个问题，但是还没有得出可以具体运算的结果。  

# 9-2 三区不均匀分布模型  

三区不均匀分布模型如图9-1"所示，即分为主流区、涡流区和回风口区。其出发点是：  

1.在主流区内，由于工作区以上有一定的风速，尘源 $G_{\alpha}$ 是不可能逆着气流不断地均匀地把尘粒分散到全部主流区去的。在前面有关章节中已阐明，这是因为尘粒靠扩散、沉降、机械力等作用分散到全室的可能性很小，主要是随着气流运动而分布，所以说尘粒在室内的“扩散”，不如说是“分布”更合适，这就是本书用“均匀分布”“不均匀分布”，而不用“均匀扩散”“不均匀扩散”的原因，而且用“扩散”一词容易理解为单纯的分子扩散运动。  

![](output_1\images\洁净技术原理/bc5cd556e38fce0010b8f05d27608eac563658387a308dcf009079a07bf5c953.jpg)  
图9-1 三区不均匀分布模型  

2.主流区内尘源散发的尘粒，一部分随着涡流由下而上，再由上而下较均匀地进入送风气流的全边界层内。由简单的实验可以看出，在一股相当宽的送风气流中，如果有一个尘源，则其横向分布至全气流截面是不太可能的，当气流速度为0.5米/秒时，尘源后的扩张角才 $5^{\circ}\sim6^{\circ\mathrm{~t~3~1~}}$ ,在讲下限风速时已经知道，送风速度为0.25米/秒对控制2米/秒左右喷发速度的污染的横向散布已足够了，喷发速度很小(例如人发尘)的污染，逆着气流散布就更不可能。根据射流原理知道，送风气流断面不断扩大，流量增加，这主要来自边上涡流区气流的补充。因此，主流区内的尘源散发出的尘粒，将随着气流稍有扩展地沿气流方向运动，而进入回风口区。在该区得到一定程度的混合，一部分由回风口排出，一部分折回涡流区，在涡流区内分布开来并随着主流区引带的气流较均匀地贯穿整个主流区。按照这一机理，就可以把平行流和乱流联系起来。如在垂直平行流洁净室内，回风口在地板上，工作区整个截面的气流都是主气流，没有涡流区，结果在工作区以下就没有折回涡流区的流量，因此基本上不能把尘源散发的尘粒再带回上部“撒”下来。如果在上部也没有涡流区，那就是理想的平行流，即使上部有一点尘源，尘粒也因无涡流而不会散布于整个主流区。这种情形就是前面讨论均匀分布计算时，对于平行流洁净室含尘浓度所作分析的依据。如果上部有一定的涡流区，例如过滤器间布，那末将根据满布比大小、涡流区大小和上部尘源大小，而决定尘粒进入涡流区再返回主流区的多少，一般对于平行流洁净室，这种上部涡流区很小，尘源也极少，所以散布于主流区的尘粒是很少的，因此在平行流洁净室内，尘源对全室浓度的影响很小。随着涡流区的加大，大到一定程度可能影响到工作区的含尘浓度，这就变成乱流洁净室的情形了。  

3.有一含尘浓度不同于主流区和涡流区的回风口区存在。实际测定"表明，一个换气几百次的两侧下回风垂直平行流洁净室，主流区内工作区含尘浓度相当于回风口区（风口高0.4米左右）的平均含尘浓度的 $70\%$ 左右，现将该数据整理成表9-2。  

表9-2  

工作区浓度和回风口区浓度之比率  


<html><body><table><tr><td colspan="2">离地面高度(米) 0.4</td><td>0.8</td><td>0.9</td><td>１</td></tr><tr><td>≥0.5微米尘粒总数(粒/升)</td><td>87</td><td>64</td><td>61</td><td>59</td></tr><tr><td>对0.4米处浓度的比率（%）</td><td></td><td>74</td><td>70</td><td>67</td></tr><tr><td>0.5微米尘粒总数(粒/升）</td><td>41</td><td>32</td><td>29</td><td>28</td></tr><tr><td>对0.4米处浓度的比率（%）</td><td></td><td>78</td><td>70</td><td>68</td></tr></table></body></html>  

又据四机部第十设计院的测定，换气次数达128次/时的乱流洁净室， $_{0.9\sim1}$ 米高处含尘浓度约为回风口区平均含尘浓度的66%，这和上表的结果是一致的。这一测定还表明，对于换气次数小的，这一比率平均为0.8。由前面分析可知，主流区内散发的尘粒首先被集中于回风口区，这就是回风口区浓度高于主流区的重要原因。不过这一集中灰尘的区域应是很小的。  

以上三点就是三区不均匀分布模型的主要内容。  

# 9-3 三区不均匀分布的数学模型  

按照前述三区模型，回风口区含尘浓度由两部分组成，一是主流区浓度，二是由尘源$G_{a}$ 散发的尘粒被回风口区总风量 $(\mathbf{\nabla}Q+\mathbf{Q}^{\prime}\mathbf{\nabla})^{\cdot}$ 混合后的浓度，即  

$$
N_{c}{=}N_{a}{+}\frac{G_{a}}{Q{+}Q^{\prime}}.
$$  

其他两区含尘浓度通过联立微分方程求解。  

令  

$$
\scriptstyle{\pmb{D}}={\frac{\pmb{d}}{\pmb{d}{\tau}}}
$$  

则有  

$$
\simeq\frac{N_{s}Q}{V_{a}}+\frac{N_{b}Q^{\prime}}{V_{a}}-\frac{N_{a}(Q+Q^{\prime})}{V_{a}}
$$  

$$
D N_{b}{=}\frac{G_{b}}{V_{b}}{+}\frac{N_{a}Q^{\prime}}{V_{b}}{+}\frac{\displaystyle\frac{G_{a}}{Q+Q^{\prime}}Q^{\prime}}{V_{b}}{-}\frac{N_{b}Q^{\prime}}{V_{b}}
$$  

式中 $\pmb{N_{\alpha}}$ —-主流区含尘浓度（粒/升）；  

$\pmb{N_{\pmb{\mathscr{s}}}}$ -—送风含尘浓度（粒/升）；  
$\pmb{N_{\delta}}$ —涡流区含尘浓度（粒/升）；  
$G_{\alpha^{\prime}}$ 一主流区发尘量（粒/分）；  
$\pmb{G}_{\pmb{\ b}}.$ -涡流区发尘量（粒/分）；  
$\pmb{Q}$ 送风量（升/分）；  
$\scriptstyle{\pmb{Q}}^{\prime}$ 一 一主流区的引带风量（升/分）；  
$\pmb{v}$ ———室容积（升）；  
$\boldsymbol{V}_{\alpha}$ —主流区容积（升）；  
$\boldsymbol{v}_{\flat}$ --涡流区容积（升）。  

若令：  

$$
\frac{\beta G_{0}}{Q+Q^{\prime}}{=}\frac{G_{a}}{Q+Q^{\prime}}{=}G_{a}^{\prime}
$$  

$$
\frac{(1-\beta)G_{\circ}}{Q^{\prime}}{=}\frac{G_{b}}{Q^{\prime}}{=}G_{b}^{\prime}
$$  

$$
G_{\circ}{=}G_{\circ}{+}G_{\flat}
$$  

则对于式（9-3）有：  

$$
\begin{array}{c c}{{D^{\mathrm{*}}N_{\mathrm{b}}{=}\displaystyle\frac{Q^{\prime}}{V_{\mathrm{b}}}\biggl\{\displaystyle\frac{Q}{V_{\mathrm{a}}}N_{\mathrm{s}}{+}\frac{Q^{\prime}}{V_{\mathrm{a}}}N_{\mathrm{b}}{-}\frac{Q{+}Q^{\prime}}{V_{\mathrm{a}}}}}&{{\displaystyle\frac{V_{\mathrm{b}}}{Q^{\prime}}\biggl[D N_{\mathrm{b}}{-}\frac{G_{\mathrm{a}}^{\prime}Q^{\prime}}{V_{\mathrm{b}}}{-}\frac{G_{\mathrm{b}}^{\prime}Q^{\prime}}{V_{\mathrm{b}}}{+}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{+}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{+}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}}{-}\frac{Q^{\prime}}{V_{\mathrm{b}}}N_{\mathrm{b}} 
$$  

整理后有：  

$$
\begin{array}{r l}&{\bigg[D^{2}+\bigg(\frac{Q+Q^{\prime}}{V_{a}}+\frac{Q^{\prime}}{V_{b}}\bigg)D+\bigg(\frac{Q+Q^{\prime}}{V_{a}}-\frac{Q^{\prime}}{V_{b}}-\frac{Q^{\prime2}}{V_{a}V_{b}}\bigg)\bigg]N_{b}=\frac{Q Q^{\prime}}{V_{a}V_{b}}N_{a}}\\ &{\quad\quad+\frac{Q^{\prime}(Q+Q^{\prime})(G_{a}^{\prime}+G_{b}^{\prime})}{V_{a}V_{b}}}\end{array}
$$  

对此常微分方程有：  

$$
\alpha_{1}=\frac{-\Big(\displaystyle\frac{Q+Q^{\prime}}{V_{a}}+\displaystyle\frac{Q^{\prime}}{V_{b}}\Big)-\sqrt{\Big(\displaystyle\frac{Q+Q^{\prime}}{V_{a}}+\displaystyle\frac{Q^{\prime}}{V_{b}}\Big)^{2}-4\displaystyle\frac{Q Q^{\prime}}{V_{a}V_{b}}}}{2}
$$  

$$
\alpha_{2}=\frac{-\Big(\displaystyle\frac{Q+Q^{\prime}}{V_{a}}+\displaystyle\frac{Q^{\prime}}{V_{b}}\Big)+\sqrt{\Big(\displaystyle\frac{Q+Q^{\prime}}{V_{a}}+\displaystyle\frac{Q^{\prime}}{V_{b}}\Big)^{2}-4\displaystyle\frac{Q Q^{\prime}}{V_{a}V_{b}}}}{2}
$$  

令  

$$
\frac{Q Q^{\prime}}{V_{a}V_{b}}A{=}\frac{Q Q^{\prime}}{V_{a}V_{b}}N_{\bullet}{+}\frac{Q^{\prime}(Q{+}Q^{\prime})(G_{a}^{\prime}{+}G_{b}^{\prime})}{V_{a}V_{b}}
$$  

$$
A{=}\frac{N_{s}Q{+}Q^{\prime}(G_{a}^{\prime}{+}G_{b}^{\prime})}{Q}{+}G_{a}^{\prime}{+}G_{b}^{\prime}
$$  

故得  

$$
N_{\vartheta\cdot t}{=}K_{1}e^{\alpha_{1}t}{+}K_{2}e^{\alpha_{2}t}+\frac{N_{\bullet}Q{+}Q^{\prime}(G_{a}^{\prime}{+}G_{b}^{\prime})}{Q}{+}G_{a}^{\prime}{+}G_{b}^{\prime}
$$  

同理可得  

$$
N_{a\cdot t}{=}K_{1}^{\prime}e^{\alpha_{1}~t}{+}K_{2}^{\prime}e^{\alpha_{2}~t}{+}\frac{N_{s}Q{+}Q^{\prime}(G_{a}^{\prime}{+}G_{b}^{\prime})}{Q}
$$  

以上式中 $\smash{\mathcal{K}_{13}\ \mathcal{K}_{23}\ \mathcal{K}_{13}^{\prime}\ \mathcal{K}_{2}^{\prime}}$ 均为由初始条件决定的系数。当 $\scriptstyle t\to\infty$ ，则有  

$$
N_{b}{=}\frac{N_{\bullet}Q{+}Q^{\prime}(G_{\bullet}^{\prime}{+}G_{b}^{\prime})}{Q}{+}G_{\bullet}^{\prime}{+}G_{b}^{\prime}
$$  

$$
N_{a}{=}\frac{N_{a}Q{+}Q^{\prime}(G_{a}^{\prime}{+}G_{b}^{\prime})}{Q}
$$  

由于回风口区范围较小，现忽略其容积，则主流区和涡流区平均的含尘浓度近似室平均浓  

度：  

$$
N=N_{a}\frac{V_{a}}{V}+N_{b}\frac{V_{b}}{V}
$$  

$$
=N_{\imath}+\frac{}{}(G_{a}^{\prime}+G_{b}^{\prime})\biggl(\frac{Q^{\prime}}{Q}+\frac{V_{b}}{V}\biggr)
$$  

若令  

$$
\scriptstyle{Q^{\prime}={\varphi}Q}
$$  

$$
\scriptstyle Q^{\prime}+Q=\varphi Q+Q=Q(1+\varphi)
$$  

$$
\scriptstyle Q={\frac{n V}{60}}
$$  

则上式变为：  

$$
N=N_{\bullet}+{\frac{60G\times10^{-3}}{n}}{\Big(}{\frac{1}{\varphi}}-{\frac{\beta}{\varphi}}+{\frac{\beta}{1+\varphi}}{\Big)}{\Big(}\varphi+{\frac{V_{\flat}}{V}}{\Big)}
$$  

式中 $\pmb{G}$ ———单位容积发尘量（粒/米"·分）。  

式（9-12）可以称为洁净室 $_{\hat{N}-\pmb{n}}$ 通式。  

# 9-4 $N_{-n}$ 通式的物理意义  

1.显然，在尘粒均匀分布条件下，  

$$
N{=}N_{s}{+}\frac{60G{\times}10^{-3}}{n}
$$  

所以令式（9-12）右边的系数  

$$
\Big(\frac{1}{\varphi}-\frac{\beta}{\varphi}+\frac{\beta}{1+\varphi}\Big)\Big(\varphi+\frac{V_{\flat}}{V}\Big)=\psi
$$  

可以表示含尘浓度在均匀分布和不均匀分布两种条件下相差的程度，因为 ${\pmb v}_{\pmb{\imath}}$ 很小，近似  

有  

$$
\smash{N_{p}\approx\psi N}
$$  

为按均匀分布计算的含尘浓度， $\pmb{N_{\vartheta}}$ 为按不均匀分布计算的含尘浓度， $\pmb{\psi}$ 为不均匀系数。  

2.式(9-12)是统一描述乱流洁净室和平行流洁净室的 $_{\pmb{N}-\pmb{n}}$ 关系的通式。也就是说，不管是乱流洁净室还是平行流洁净室，或者乱流洁净室中不同的送风方式，或者在平行流洁净室中是满布还是间布过滤器，人员的多或少，对 ${\pmb{N}}{-}{\pmb{n}}$ 关系的影响都可以通过通式反映出来。  

（1）对于平行流洁净室，假定过滤器满布比达到 $100\%$ （连边框都没有），则自然在室内整个高度和断面上，都是平行气流而无涡流区，因之  

$$
\begin{array}{c}{{V_{\upsilon}{=}0}}\\ {{Q^{\prime}{=}0}}\\ {{\varphi{=}0}}\end{array}
$$  

所以式（9-12）中  

$$
(\varphi+\frac{V_{b}}{V})=0
$$  

故而  

$$
{N_{v}}{=}{N_{5}}
$$  

这就好比是一段过滤器试验管道，过滤器后的含尘浓度只决定于进口浓度，当然这是理想的情况。  

（2）假定过滤器不是 $100\%$ 满布，而是有一个比例（即满布比），此时就要有涡流区，随着这一比例的减小， $\varphi$ ， $\boldsymbol{v}_{\flat}$ 都要增大， $\beta$ 要减小，则 $\ensuremath{N_{\vartheta}}$ 也要增大，这就说明满布比不同的平行流洁净室，其含尘浓度是不同的，用式（9-12）可以计算。同样，人员密度不同的平行流洁净室含尘浓度也不同，所以平行流洁净室的人员数量还是要适当控制。  

（3）对于不同的乱流洁净室，主要是主流区的大小，涡流区的大小和引带风量的大小不同，例如散流器的扩散角就要比高效过滤器风口大一些，因而 $\boldsymbol{v}_{\flat}$ 小些， $\varphi$ 也大些。所以不同的乱流洁净室在含尘浓度上的差别，就反映出来了。  

# 9-5 不均匀分布计算和均匀分布计算对比  

在表9-3中就每种送风方式列举计算结果一例，表中 $\widetilde{N}$ 为实测平均值， $\pmb{N}$ 为按均匀分布理论计算值， $\ensuremath{\boldsymbol{N}}_{\mathfrak{v}}$ 为按不均匀分布理论计算值。可以看出按不均匀分布计算的结果比按均匀分布计算的结果，一般来说更接近实际。表中最后三例是属于平行流洁净室的，其中最后两例按均匀分布计算结果虽然和按不均匀分布计算结果相差不大，但第八章的平行流的均匀分布计算方法表明，该法结果只和换气次数有关，对于其他因素的影响不能反映，所以表中最后三例结果也基本一样，但显然第12例结果和实际值、不均匀分布计算值均差别太大。按不均匀分布计算虽然一般情况下会比按均匀分布计算结果更准确一些，但在某些情况下，也会出现相反的结果，这在以后说明。  

均匀分布计算和不均匀分布计算两种结果对比 表 9-3  


<html><body><table><tr><td>例号</td><td colspan="2">送 风</td><td colspan="3">含 尘 浓 度 (粒/升)</td></tr><tr><td></td><td>方</td><td>式</td><td>N</td><td>N</td><td>N.</td></tr><tr><td>1</td><td>侧送</td><td></td><td>26</td><td>21</td><td>23</td></tr><tr><td>2</td><td>→局部孔板</td><td></td><td>13</td><td>10</td><td>12</td></tr><tr><td>3</td><td>号局部孔板</td><td></td><td>26</td><td>22</td><td>26</td></tr><tr><td>4</td><td>顶送</td><td></td><td>5</td><td>14</td><td>6</td></tr><tr><td>5</td><td>顶送</td><td></td><td>30</td><td>26</td><td>32</td></tr><tr><td>6</td><td>顶送(日本忍足研究所)</td><td></td><td>1</td><td>7</td><td>2.3</td></tr><tr><td>7</td><td>带扩散板顶送</td><td></td><td>30</td><td>26</td><td>29</td></tr><tr><td>8</td><td>散流器</td><td></td><td>19</td><td>25</td><td>21.5</td></tr><tr><td>9</td><td>全孔板</td><td></td><td>1</td><td>3.8</td><td>1.6(按主流区）</td></tr><tr><td>10</td><td>全孔板</td><td></td><td>2.8</td><td>8.4</td><td>3.6(按主流区)</td></tr><tr><td>11</td><td>全孔板</td><td></td><td>8.3</td><td>12</td><td>5(按主流区)</td></tr><tr><td>12</td><td>顶棚满布过滤器送风(满布比80%)，格栅地板回风</td><td></td><td>8.25(室均)</td><td>0.042</td><td>0.26(按主流区)</td></tr><tr><td>13</td><td>大两道高效过滤单顶满布过滤器送风(满布比略</td><td></td><td>0.026</td><td>0.05</td><td>0.042（按主流区）</td></tr><tr><td>14</td><td>80两道高效过滤风顶棚满布过滤器送风(满布比</td><td></td><td>0.033</td><td>0.04</td><td>0.044(按主流区）</td></tr></table></body></html>  

# 参考文献  

［1］早川一也、青木弘之：《空気清凈室研究（2）》，空気調和·衡生工学，V48，N2，13～88,1974.  

［2］许钟麟： $\alpha$ 洁净室的不均匀分布计算法》，建筑技术通讯(暖通空调)，N4，15～21，1979。  

［3］早川一也等《空気調和のの空気清净 $\gg$ ，1974。  

［4］I.A.高洛托等：《半导体器件和集成电路生产中的洁净》(四机部第十设计院译)，1978。  

# 第十章洁净室特性  

# 10-1 静态特性  

通过对含尘浓度均匀分布时稳定式的进一步分析并绘成曲线，可以直观地了解各参数对洁净度的影响程度，起到揭示洁净室规律的作用。  

图10-1到图10-6就给出了这些曲线。绘制曲线时，根据国内外许多实测数据，取1一S$\scriptstyle\ i=0.3$ 。末级过滤器前的预过滤器，包括初过滤器（常为粗效过滤器，取对于 ${\geqslant}0.5$ 微米微粒的效率为0.15）和中间过滤器（常为中效过滤器，取对 ${\geqslant}0.5$ 微米微粒的效率为0.4）的总效率（即 $\scriptstyle1-(1-0.15)(1-0.4)=0.49\ )$ ，约在0.5左右。  

![](output_1\images\洁净技术原理/faaaeeee0764c7460f92c5256cb02a510bea56d741ae962e111591759c91b07c.jpg)  
图10-1 洁净室静态特性曲线（1）  

![](output_1\images\洁净技术原理/61bc93c1f713d3c80879f5c114a8e08d57f8544da5e88fac682b65496f3a491c.jpg)  

![](output_1\images\洁净技术原理/ef8f365b7eb88d4af2c899f26a9f81c43755e7c94ec9220fd26519804aa3b226.jpg)  
图10-4洁净室静态特性曲线（4）  

![](output_1\images\洁净技术原理/d1e3f5307e9233d7fa4e54f28c8581f128c5f95d6b0e8d1eeb05e9e4d506dfb4.jpg)  
图10-5 洁净室静态特性曲线（5）  

这些曲线称为乱流洁净室均匀分布特性曲线。由于它可以帮助人们了解含尘浓度稳定以后的许多重要特性，所以这些特性称为静态特性，有以下诸点。  

1.在相当大的范围内，即 $M{\leqslant}10^{6}$ 粒/升以内，大气尘浓度的波动对于末级过滤器是高效过滤器的3级，及其以下级别的洁净室的含尘浓度影响极小（对3级以上洁净室在最后，一章另有分析），可以忽略不计。  

![](output_1\images\洁净技术原理/6d5ceeeed3304808c8c15bc044f24ef843a9125de7af0366caacf74088bf1640.jpg)  
图10-6洁净室静态特性曲线（6）  

这从特性曲线可见，不论单位容积发尘量 $\pmb{G}$ 是那个数量级，末级过滤器效率 $\eta_{3}=$ 0.99999那一组曲线，在 $\scriptstyle{M=10^{6}}$ 粒/升甚至 $\scriptstyle2\times10^{6}$ 粒/升以内都是相当平直的。  

由第二章已经知道， $10^{\circ}$ 粒/升相当于严重污染的大气尘浓度，是一般工业大气尘浓度的2倍。因此可以认为现有各级洁净室的含尘浓度，不受大气尘浓度的影响。  

2.对于末级过滤器是中效过滤器的空气净化系统的洁净室，室内含尘浓度完全随着大气尘浓度的波动而波动。  

从特性曲线可以看出， $\eta_{3}\leqslant0.9$ 的曲线已经都呈直线了。对于一般的室内发尘量，即$\pmb{G}=10^{4}\sim10^{5}$ 粒/米"·分时， $\frac{\overline{{{M}}}_{2}}{\overline{{{M}}}_{1}}$ “ $\frac{N_{2}}{N_{1}}{\approx}1:1$ 。当 $\pmb{G}$ 更大时， $\frac{N_{2}}{N_{1}}$ 才小下来。  

当 $\pmb{\eta_{3}}$ 介于中效和高效之间时， $\pmb{M}$ 对 $\pmb{N}$ 的影响也居于其间。  

这些特性完全为实践证明。例如一个中效空气净化系统的洁净室，当大气尘浓度 $\pmb{M}$ 由$\mathsf{1.7}\times\mathsf{10^{5}}$ 粒/升变化到 $\mathbf{2.5}\times\mathbf{10^{5}}$ 粒/升，增加约 $50\%$ 时，室内含尘浓度 $\pmb{N}$ 则由 $\mathbf{1.4\times10^{4}}$ 粒/升变化到 $\pmb{2.1}\times\pmb{10^{4}}$ 粒/升，也增长约 $50\%$ ；当 $\pmb{M}$ 由${\bf5.3\times10^{4}}$ 粒/升变化到 $\mathsf{\pmb{3}}\mathsf{\times}\mathsf{\pmb{10}}^{\mathsf{\pmb{4}}}$ 粒/升，减少约 $40\%$ 时，$\pmb{N}$ 则由 $0.63\times10^{4}$ 粒/升变化到 $0.46\times10^{4}$ 粒/升，也减少约 $40\%$ 。这种系统的室内含尘浓度曲线和大气尘浓度曲线接近同步变化，如图10-7所示。  

![](output_1\images\洁净技术原理/fc544763e96461dc0d335d5d51d42cfc1c4f7521848397bbd888a4269080e51e.jpg)  
图10-7中效空气净化系统洁净室含尘浓度和大气尘浓度的关系  

3.室内单位容积发尘量 $\pmb{G}$ 变化时，对洁净室含尘浓度的影响，随着末级过滤器效率的提高而增加。例如当 $\eta_{3}{=}0.5{\sim}0.$ 9时，在 $\pmb{G}$ 增加10倍的情况下， $\pmb{N}$ 只增加百分之几十；而当 $\eta_{3}>0.999|$ 时， $\pmb{G}$ 增加1倍， $\pmb{N}$ 也约增加1倍。这就表明，对于高效空气净化系统的洁净室，室内单位容积发尘量，是决定室内含尘浓度的重要因素，比大气尘浓度的影响更大。从这一意义上可以说，对这种洁净室，室内管理比室外环境更重要。  

－4.并不是任何情况下都需要末级过滤器≥0.99999的高效过滤器，末级过滤器效率高到一定程度，对提高3级或低于3级的洁净室洁净度级别的作用就显著减小，单纯从提高这些洁净室洁净度出发，比0.99999再高实际意义已不太大，此时解决渗漏问题要重要得多。从特性曲线可见，对于洁净度要求不是很高的洁净室，可以采用效率稍低而阻力、价格也低的末级过滤器，如亚高效过滤器，这对于洁净技术的发展是有利的。但是，对于洁净度级别比现有3级还高的洁净室，用5个9高效过滤器（即常规高效过滤器或0.3微米级过滤器）就不够了，从第十一章的具体计算可看到，此时的送风含尘浓度都和要求的室内浓度处于同一数量级甚至还要低，因此必须提高末级高效过滤器的效率（采用0.1微米级过滤器）或者采用高效过滤器串联。  

5.换气次数对含尘浓度N的影响  

（1）按照均匀分布计算理论，换气次数和含尘浓度N之间是直线关系，从以上各特性曲线上都可以看出来。但是正如上一章谈到不均匀分布的影响时所指出的，在大换气次数情况下，N比变化得更快(下面还要说明)，这是分析静态特性曲线时应该注意的。  

(2) $\pmb{\eta_{3}}$ 越大， $\pmb{n}$ 的影响越大。因为此时换进室内的空气越干净，稀释作用就越强，如果换气量大，当然稀释作用就更快更大了。  

要指出的是，一般有一种错觉，似乎过滤器效率越差，当地大气尘浓度越高，总希望用增加换气次数来弥补这些不足，提高洁净效果。但实际上并不是这样，如果 $\eta_{\mathfrak{s}}$ 越小，M越大，则不同换气次数 $\pmb{n}$ 的曲线都靠得很近甚至成为一条线了，因为此时 $\pmb{\eta_{\mathbb{s}}}$ 小，使换进室内的空气的含尘浓度和室内发尘浓度相当，对冲淡室内含尘浓度帮助不大，所以 $\pmb{n}$ 对末级过滤器是中效过滤器的洁净室的影响是很小的。反之， $\pmb{\eta_{3}}$ 越大，例如达到 $0.9999{\sim}0.99999$ $\pmb{n}$ 的影响就大得多了。  

(3） $\pmb{n}$ 的影响随着 $\pmb{G}$ 的增加而增加，即室内发尘量越大的洁净室， $\pmb{n}$ 的作用越大。  

（4）在一般的室内发尘量即 $G=10^{4}{\sim}10^{5}$ 粒/米"·分情况下，如果 $\pmb{M}$ 不太小( $10^{5}$ 粒/升以上），对于中效空气净化系统， ${\pmb n}={\pmb1}0$ 次/时至200次/时的曲线都极其接近，这就表明在一般的条件下，中效空气净化系统只要 ${\pmb n}\geqslant10$ 次/时， $\pi$ 的变化对 $\pmb{N}$ 的影响就可以不计；换句话说，只从净化角度出发，中效空气净化系统 $\pmb{n=10}$ 次/时就差不多了。！  

总之，那种片面强调 $\pmb{n}$ 越大越好的观点是不对的，不分什么情况盲目加大换气次数是不合适的。  

这里再次强调一下第五章中讲到的风速和沉积密度的关系。如果增大换气次数后使工件上方风速也增大很多，特别是当送风浓度也较大时，其结果反而给工件带来更多的沾污机会，和增加稀释效果的愿望正相反。  

6.对于高效空气净化系统的乱流洁净室，通常情况下换气次数 ${\leqslant}100$ 次/时，室内单位容积发尘量可取 ${5\times10^{4}}$ 粒/米"·分（详见第十一章）。从图10-2可见，含尘浓度 $\pmb{N}$ 可以达到30粒/升，所以以30粒/升和3粒/升（或者相近于它们的数字）作为两个级别，来区分乱流洁净室和平行流洁净室是合适的；或者说，以3（或相近的数字）级作为界限，3级及其以上必须采用平行流的手段，3级以下则可用乱流的手段。  

中效空气净化系统乱流洁净室只有 $\pmb{\eta_{3}}\mathrm{=}0.9$ 时，才能在 $M\doteq10^{\circ}$ 粒/升范围内都达到3万级；若 $\eta_{3}{=}0.5$ ，则只有当 $\scriptstyle{M<3\times10^{5}}$ 粒/升时，才能达到3万级。  

# 10-2 动态特性  

洁净室含尘浓度达到稳定以前的变化过程是有规律的，由“上升曲线”和“下降曲线”所组成。而促使含尘浓度变化的主要原因，在于室内发尘量的变化。这可以分以下两种情况。  

1.自净过程达到稳定以后增加发尘量  

这是最主要的一种情形，例如由于提前开机，上班时室内含尘浓度已达到较低的稳定值，上班后有了人，增加了发尘量，就是这样的情况。  

（1）发尘量一直稳定地发生，例如人员一直到下班才离去。  

上班前的室内状态是图10-8中的 $\pmb{b}$ 点。由于进入工作人员增加了室内发尘量（从 $\pmb{G}_{1}$ 增加到 $G_{\mathfrak{z}}$ ），破坏了原来的稳定状态。由于室内含尘浓度的上升，又将出现一个新的稳定状态。即 $\textbf{\^b}$ 成为新过程的起点，前过程稳定浓度 ${{N}_{1}}$ 成为后过程的原始浓度。由于新过程稳定浓度 $\ensuremath{N_{2}}>\ensuremath{N_{1}}$ ，因此含尘浓度变化过程按式（8-11）写成：  

$$
N_{2}{\scriptstyle{\pmb{\imath}}}=N_{2}-(N_{2}-N_{1})e^{\frac{-n~t~(1-3~(1-\eta_{\tau})~)}{60}}
$$  

$\pmb{N}_{\pmb{\imath}}$ 是第二过程的瞬时含尘浓度。这是一个上升过程，如图10-8中的曲线bc所示。  

（2）增加的发尘量在某一时间消失。例如进来的入中途又出去了。  

图10-8中从 $\mathbf{t_{1}}$ 开始增加了室内发尘量，但到 $\pmb{\mathrm{\Delta}}_{\pmb{\mathrm{1}}}^{\prime}$ 时突然消失（图中 ${\mathbf{c}}^{\prime}$ 点）。则室内含尘浓度已经由b变化到C'，此时室内发尘量又从G降到G，此后的含尘浓度变化过程和前面的自净过程是一样的，沿c'b'下降（假定忽略在人出去的瞬间，由于人的活动而使发尘量瞬时增加，否则，下降应有一个滞后时间）。c'点的含尘浓度N即为第三过 程的原始含尘浓度。因为增加的发尘量消失了，该过程稳定时的含尘浓度，仍是原来的含尘浓度$\smash{\pmb{N}_{1}}$ ， $\smash{N_{\perp}<N_{\perp}^{\prime}}$ ，所以这一过程的数学表达式可写成：  

$$
\begin{array}{r}{N_{s t}{=}N_{1}{+}(N_{2}^{\prime}-N_{1})e^{\frac{-s t(1-s(1-\eta_{\textsf{f}}))}{60}}}\end{array}
$$  

$\pmb{N}_{\textrm{\pmb{\imath}}t}$ 是第三过程的瞬时含尘浓度。  

2.自净过程稳定以前增加发尘量（1）发尘量稳定地持续发生。  

见图10-9，设在t的b点室内发尘量增加，则新过程 将从该点开始，其原始浓度为Ni。设新过程稳定时含尘浓度为N，如果增加的发尘量足够大，则可能 N>Ni，过程是上升曲线b。如果增加的发尘量很小，不足以改变原来 过程的下降趋势，只是起了减缓的作用，则N<Ni，但显然N>N，过程曲线是下降曲线bc'（见图10-10）。  

![](output_1\images\洁净技术原理/818b254191383b1b7b5e1a82817b53dac0a2942455009b91510742061b1f8fc5.jpg)  
图10-8 含尘浓度变化过程（1）  

![](output_1\images\洁净技术原理/032576f6f50dab24e1267dca8cd7f3cf596a53317ec9ec38c3d8aad8dce9051f.jpg)  
图10-10 含尘浓度变化过程（3）  

![](output_1\images\洁净技术原理/1dcaa0bd69b0f7cc7741b6f020180bedaacdf04d1c0185be2d31760cbafe1acc.jpg)  
图10-9含尘浓度变化过程（2）  

![](output_1\images\洁净技术原理/3f6fe4c2840af578f84f793537c57e3e5e1c622aff74c22080c2a4c0cdf00c7b.jpg)  
图10-11 含尘浓度变化过程（4）  

（2）增加的发尘量在中途消失。  

如图1C-11，新增加的发尘量使室内含尘浓度上升到 $c^{\prime}$ 点又消失了，如果原来是上升曲线bc'（其数学表达式同前面bc的表达式），则此后的新过程将是以 $\mathcal{N}_{2}^{\prime}$ 为原始浓度， $\dot{N}$ 为稳定浓度的 $\mathbf{\alpha}^{\prime}\mathbf{\delta}^{\prime}$ 。如果原来是下降曲线 ${\pmb{b}}{\pmb{c}}^{\prime\prime}$ （见图10-12），则此后的新过程将是以 $\dot{C}^{\prime}$ 点的浓度 $\pmb{N}_{\textrm{\pmb{2}}}^{\prime}$ 为原始浓度， $\pmb{N}$ 为稳定浓度的 $\mathbf{c}^{\prime\prime}\mathbf{b}^{\prime\prime}$ 。这些过程的数学表达式不再赘述。  

![](output_1\images\洁净技术原理/c5789604619d7dbe98858ab9347dcf64f0e2af2be4efafdc085f2b0491ace9ca.jpg)  
图10-12 含尘浓度变化过程（5）  

![](output_1\images\洁净技术原理/a9449205911383f412975787be136f375ae9315f3fcf747e4abed644cb7cdd9f.jpg)  
图10-13 实测含尘浓度变化过程  

通过以上分析可知，洁净室含尘浓度变化过程，确实如测定实践所反映出来的那样，都可以分解为两个基本过程：一是上升曲线所代表的有室内发尘的污染过程，一是下降曲线所代表的自净过程，这也就是洁净室的动态特性。图10-13是实测的洁净室含尘浓度变化过程，很清楚地证明上述结论是符合实际的。  

根据含尘浓度变化特性，作者曾提出绘制过程曲线的方法。  

由含尘浓度瞬时式可知：  

$$
\begin{array}{c}{N_{t}{=}\tilde{N}\pm4N e^{\frac{-n\textrm{t}(1-s\textrm{(}1-\eta_{r})\textrm{)}}{60}}}\\ {\approx N\pm4N e^{\frac{-n\textrm{t}}{60}}}\end{array}
$$  

如果  

$$
\begin{array}{r l}{n t{=}120}&{{}e^{\frac{-n t}{60}}{=}\frac{1}{e^{2}}{=}0.135}\\ {n t{=}180}&{{}e^{\frac{-n t}{60}}{=}\frac{1}{e^{3}}{=}0.050}\\ {n t{=}240}&{{}e^{\frac{-n t}{60}}{=}\frac{1}{e^{4}}{=}0.018}\\ {n t{=}300}&{{}e^{\frac{-n t}{60}}{=}\frac{1}{e^{5}}{=}0.008}\end{array}
$$  

依此类推。  

这样就可以在座标纸上绘出含尘浓度变化曲线，如图10-14所示。首先求出自净时间$\mathbf{t_{1}}$ 和稳定含尘浓度 $\smash{N_{\perp}}$ ，其次在横轴上截取 $\frac{60}{n_{1}}{=}t_{1}^{\prime}$ ，在纵轴上自 $\ensuremath{\boldsymbol{{N}}}_{\mathtt{I}}$ 开始向上截得 $\varDelta N\times$ —=0.3624N（原始浓度N。为已知），它们的交点即应是含尘浓度变化曲线上的N；  

同样再截取 $\frac{120}{n_{1}}$ 或直接延长 $\pmb{t_{1}^{\prime}}$ 的横座标1倍，即 $\mathbf{\Delta}_{t_{1}^{\prime}=\mathbf{\bar{t}}_{1}^{\prime}}$ ，与0.1354N相交为 $\pmb{N}_{1}^{\pmb{\prime}}$ 。其它依次得 $\pmb{N_{1}^{\prime}}$ 等各点，联接 $N_{\mathrm{~9~}\mathrm{~>~}}\ N_{\mathrm{~1~}\mathrm{~8~}}^{\prime}N_{\mathrm{~1~}\mathrm{~8~}}^{\prime}N_{\mathrm{~1~}\mathrm{~8~}}^{\prime}\ N_{\mathrm{~2~}\mathrm{~8~}}^{\prime}N_{\mathrm{~3~}}$ 即得含尘浓度变化曲线。当然，也可以由 $\ensuremath{\boldsymbol{N}}_{\bullet}$ 、$\pmb{N_{\mathrm{i}}^{\prime}}$ 、 $\pmb{N}_{\mathrm{~i~}}^{\dot{\prime}\dot{}}.$ . $\pmb{N}_{1}^{\pmb{\nu}}$ 这条曲线和自纵轴上 $\dot{\pmb{N}}_{\pmb{\imath}}$ 点作的横轴平行线相切处，反求出自净时间 $\mathbf{t}_{1}$ 0  

如果含尘浓度稳定以后，室内发尘量从 $\pmb{G}_{\pmb{\imath}}$ 增加到 $\pmb{G_{2}}$ ，那末可由 $\pmb{G}_{\pmb{\imath}}$ 求出新的稳定含尘浓度 $\pmb{N_{2}}$ ，则同样可绘出污染过程曲线，如图10-15所示。和自净曲线不同的是，纵座标是从 $\pmb{N_{\ z}}$ 向下截取得到 $\ensuremath{\boldsymbol{N}}_{2}^{\prime}\ensuremath{\boldsymbol{N}}_{2}^{\prime}$ 等点，联接 $\pmb{N}_{\pmb{\imath}}$ 、 $\pmb{N}_{\hat{\mathbf{z}}}^{\prime}$ 、 $N_{\widehat{\mathbf{\xi}}_{2}}^{\prime}$ · $N_{\widehat{\mathbf{\xi}}_{2}}^{\bullet}$ 、 $\smash{N_{z}}$ 即得污染过程曲线。  

理论计算和实测的含尘浓度变化过程能比较好地符合。图10-16和图10-17即是理论过程与实际过程的比较。  

![](output_1\images\洁净技术原理/d5803ae69de3a400a6044cfa3c9c87a5d15c19cd1c17ddcd247474aeaf4216a8.jpg)  
图10-14 自净过程曲线的绘制  

![](output_1\images\洁净技术原理/f58f7b3f76928cc92db956d07b33d1fce958c4f13e1af2f78115a4dd73e2a627.jpg)  
图10-16 理论过程曲线和实测过程曲线对比（1）  

![](output_1\images\洁净技术原理/9a92df70eabed0d77bd5f7479905b6807a92157acd9dbc32f80aa971f23306e5.jpg)  
图10-15 污染过程曲线的绘制  

![](output_1\images\洁净技术原理/a186868289b7a2ea893303ee42ad19a2b3917dfc8d06916a6d243e61e1f8eeac.jpg)  
图 10-17 理论过程曲线和实测过程曲线对比（2）  

# 10-3 不均匀分布特性曲线  

由式（9-14）绘出图10-18至图10-26的一组曲线，反映不均匀系数 $\pmb{\psi}$ 和洁净室几个特性参数的关系，称为洁净室不均匀分布特性曲线。  

由这些特性曲线可以看出：  

1.在所有情况下， $\pmb{\beta}$ 越大，不均匀系数 $\pmb{\psi}$ 越小。这说明如果将尘源尽量设置在主流区内，则洁净室的平均含尘浓度越小。  

2.对于乱流洁净室，由于 $\frac{\dot{\pmb{V_{\ b}}}}{\pmb{V}}$ 一般在0.5以上，则 $\pmb{\varphi}$ 越大，不均匀系数 $\pmb{\psi}$ 越小，越接近于1。这说明，对于乱流洁净室，希望风口的引带比大，这样就使室内气流混合较好，达到尽量均匀稀释的作用，因而含尘浓度更接近按均匀分布公式计算的结果。  

对于平行流洁净室，由于 $\frac{\Vec{v}_{\flat}}{V}<0.1;$ ，则 $\pmb{\varphi}$ 越小，不均匀系数 $\pmb{\psi}$ 越小于1。这说明对于平行流洁净室气流已经是平行流动的了，就不希望引带气流太大以致扰乱了平行流；相反，引带气流越小，平行流越稳定，含尘浓度越低。  

![](output_1\images\洁净技术原理/d20b5423f0bf74253fe2732d74fb24e905ec24be67c108f0be68e2a3f6cf2645.jpg)  
图10-18 8不均匀分布特性曲线（1）  

![](output_1\images\洁净技术原理/b74602761d192dba3e2b5d7b27baaf9795b3b82b23e3a7bcd82c17fdbd759d99.jpg)  
图10-19 不均匀分布特性曲线（2）  

![](output_1\images\洁净技术原理/c87d34d9d19ab6de2f055037c5f56ec9a16c3b61764b39bae28a013c94e28663.jpg)  
图10-20 不均匀分布特性曲线（3）  

![](output_1\images\洁净技术原理/aa50988793be8b0dadd873b56c1df9dec94f233a7794db2049dc1c602497823c.jpg)  
图10-21 不均匀分布特性曲线（4）  

![](output_1\images\洁净技术原理/76ba57e43c3e1fe6d7c7e0d21f7787eec9194be9fdc11dd94d035a3787548a19.jpg)  
图10-22 不均匀分布特性曲线（5）  

![](output_1\images\洁净技术原理/15bcc008fdbbeae10c8cd2ded0cd5ee2a0cba57ebe0cb6ba1558444a20ea77e3.jpg)  
图10-23 不均匀分布特性曲线（6）  

![](output_1\images\洁净技术原理/67669cb7afaeb3400694534c1c14607bad4ed7e225cfc5c5d314b53820326cdb.jpg)  
图10-24不均匀分布特性曲线（7）  

![](output_1\images\洁净技术原理/7b524476be6bfbd4034a1264b9e2ec0e6b8c29356d2d7f81238f09d1818ca133.jpg)  
图10-25 不均匀分布特性曲线（8）  

![](output_1\images\洁净技术原理/47fc9dca353929b8ca644f2eed6323ed284796cb6b57ff69b7a6cba14c09200f.jpg)  
图10-26不均匀分布特性曲线（9）  

对于 $\frac{V_{\flat}}{V}$ 在上述两者中间的洁净室（一般为高级别的乱流洁净室），要使不均匀系数$\pmb{\psi}$ 最小，对 $\pmb{\varphi}$ 的要求应是某一个中间值。  

# 10-4 浓度场的不均匀性  

# 10-4-1，主流区和回风口区浓度之比  

$$
\frac{\overrightarrow{N_{o}}}{N_{o}}=\frac{N_{o}+\frac{G_{o}}{Q+Q^{\prime}}}{N_{o}\cdot}=1+\frac{\frac{G_{o}}{Q+Q^{\prime}}}{\underbrace{N_{o}Q+Q^{\prime}(G_{o}^{\prime}+G_{b}^{\prime})}_{Q}}
$$  

略去送风浓度 ${\pmb{N}}_{\bullet}$ ，则有：  

$$
\begin{array}{r l}&{\frac{N_{\theta}}{N_{a}}\ltimes1+\frac{\frac{G_{\theta}}{Q\cdot Q^{\prime}}-Q}{Q\cdot(G_{a}^{\prime}+G_{b}^{\prime})}=1+\frac{\frac{G_{a}}{\Omega_{a}Q^{\prime}}}{\frac{G_{a}Q^{\prime}}{Q(1+\theta)}}+G_{b}}\\ &{\phantom{m m m m m m m}=1+\frac{G_{a}}{1+\varphi}\cdot\frac{Q(1+\varphi)}{Q(1+\theta)+G_{b}(1+\varphi)}}\\ &{\phantom{m m m m m m m}=1+\frac{\frac{B_{a}}{Q}}{G_{a}(1-B)(1+\varphi)+G_{b}\beta\varphi}}\\ &{\phantom{m m m m m m m m}=1+\frac{\beta G_{b}}{G_{a}(1-B)(1+\varphi)+G_{b}\beta\varphi}}\\ &{\phantom{m m m m m m m m}=1+\frac{\beta}{(1+\varphi)(1-\beta)+\varphi\beta}}\\ &{\phantom{m m m m m m m m m}-\frac{1+\varphi}{1+\varphi}}\\ &{\phantom{m m m m m m m m m m},\qquad\cdots}\end{array}
$$  

$$
\frac{N_{a}}{N_{c}}\approx1-\frac{\beta}{1+\varphi}
$$  

可见对于不同的 $\pmb{\beta}$ 和 $\pmb{\varphi}$ ， $\frac{N_{a}}{N_{\epsilon}}$ 是不同的，但对于换气次数不太大的乱流洁净室，平均来看， $\scriptstyle{\varphi=1\sim2}$ ， $\pmb{\beta}$ 一般在0.5左右（见第十一章），代入上式得：  

$$
\frac{N_{a}}{N_{c}}=\frac{1.5}{2}\sim\frac{2.5}{3}\approx0.8
$$  

对于换气次数较大的有几个风口的洁净室，平均 $\beta{\stackrel{.}{=}}0.6{\sim}0.7$ ， $\scriptstyle{\varphi=0.7\sim1}$ ,代入上式得：  

$$
\frac{N_{\dot{\alpha}}}{N_{c}}{=}0.6{\sim}0.65
$$  

这一计算结果，和第九章提到的有关单位测定数据是一致的。  

10-4-2涡流区和主流区浓度之比  

$$
\frac{N_{b}}{N_{a}}{=}\frac{N_{a}+G_{a}^{\prime}+G_{b}^{\prime}}{N_{a}}=1+\frac{G_{a}^{\prime}+G_{b}^{\prime}}{N_{a}}
$$  

同样略去上式 $N_{\bullet}$ 中的 $\pmb{N},$ ，则有  

$$
\frac{N_{\theta}}{N_{\theta}}\approx1+\frac{Q}{\varphi Q}=1+\frac{1}{\varphi}
$$  

对于一般乱流洁净室， $\scriptstyle{\varphi=1\sim2,}$ ，代入上式得：  

$$
\frac{N_{\mathfrak{d}}}{N_{\mathfrak{a}}}{=}1.5{\sim}2
$$  

如果风口再多，取 $\varphi=0.7$ ，则  

$$
\frac{N_{b}}{N_{0}}{=}2.44
$$  

在实际测定中，测点一般布置在主流区和涡流区内，所以N。 N可以反映不均匀分布引起的实测浓度场的最大偏差程度。在测定过程中已发现，如果工作区测点是在涡流区内或在主流区边缘而易受涡流脉动的影响，则各点之间或同一点之间测定结果大小之比一般约差1.5倍左右，最大可达2倍，而对于多风口情况则还可比2倍大得多，这与上述计算的$\frac{N_{b}}{N_{\bullet}}$ N大体相当。  

从以上分析可以认为，对于乱流洁净室，由于不均匀分布这一固有特性的影响，实测浓度之间的差别在1倍之内，是允许的，国外也有人‘²根据达到如此差别程度的实测数据指出了浓度场的不均匀性，因而建议测定应多点多次地进行。  

10-4-3 涡流区和回风口区浓度之比  

$$
\frac{N_{b}}{N_{o}}=\frac{N_{a}+G_{a}^{\prime}+G_{b}^{\prime}}{N_{a}+G_{a}^{\prime}}=1+\frac{G_{b}^{\prime}}{N_{a}+G_{a}^{\prime}}\approx1+\frac{1-\beta}{\varphi}
$$  

说明 $\ensuremath{N_{\mathrm{*}}}\mathrm{>}\ensuremath{N_{c}}$ 。代入具体数字可知 $\ensuremath{\boldsymbol{N}}_{\bullet}$ 可比 $\ensuremath{\boldsymbol{N}}_{\mathfrak{c}}$ 大 $60\%$ 甚至 $100\%$ 。  

10-4-4不均匀分布和均匀分布浓度之比  

不均匀分布和均匀分布浓度之比即不均匀系数 $\pmb{\psi}$ ，对于乱流洁净室， $\psi$ 一般在 $\pm0.5$ 以内可见表 $\mathbf{11-4}$ 。所以可以认为，按均匀分布法计算的结果若和实测浓度相差在半倍以内，不一定是计算的问题，因为仍在不均匀分布的波动范围之内，是允许的。  

又由式（9-1）可知：  

$$
\begin{array}{c l}{{}}&{{N_{o}{=}N_{\mathrm{s}}{+}{\displaystyle\frac{G_{a}}{\mathrm{\Lambda}Q{+}Q^{\prime}}}}}\\ {{}}&{{{}~{=}{\displaystyle\frac{\varphi G_{a}}{Q(1{+}\varphi)}}{+}{\displaystyle\frac{G_{b}}{Q}}{+}{\displaystyle\frac{G_{a}}{Q(1{+}\varphi)}}{+}N_{\mathrm{s}}}}\\ {{}}&{{{}~{=}{\displaystyle\frac{1}{Q}}(G_{a}{+}G_{b}){+}N_{\mathrm{s}}}}\\ {{}}&{{{}~{=}{\displaystyle\frac{G_{0}}{Q}}{+}N_{\mathrm{s}}}}\end{array}
$$  

可见回风口区浓度就是均匀分布的室平均浓度。由于真正的室平均浓度即不均匀分布的室，平均浓度，可比均匀分布的室平均浓度大（即 $\pmb{\psi}>\mathbf{1}\mathbf{\Psi})$ ，也可以比它小（即 $\psi<\pmb{1}\ )$ 。所以真正的室平均浓度可能比回风口区浓度大，也可能比它小。  

很多实际测定也表明，凡是气流比较均匀，或者多风口的洁净室，测得的室平均浓度往往比回风口附近浓度还低；凡是气流组织不好的洁净室，测得的室平均浓度往往比回风口附近浓度高。这就表明，对于均匀分布计算结果的修正系数应该是既可以大于1，也可以小于1的数，单纯往大于均匀分布计算结果方面修正或者相反，都是与理论的和实际的情况不符的。  

这从图10-27可以看出，图中直线 $\pmb{A}$ 是按均匀分布理论的计算浓度值；折线B是根据实测值点出来的；折线 $c$ 是以一般洁净室为例，按不均匀分布理论计算的浓度值。在这种洁净室中当换气次数超过120次/时以后，相应地风口也将增加，主流区将扩展到全工作区，所以室平均浓度可以按主流区浓度计算，计算浓度将呈折线D，更接近实测结果。值得指出的是，实测数据出现转折点不仅在国内测定数据的分析中发现，国外实测数据{3也存在，而且转折时的换气次数基本接近。实际测定中出现的这一现象，一直未能得到解释和理论证明，现在通过上述分析和理论计算结果的折线与实测折线转折点都相近这一点，使其从理论上得到了说明。  

![](output_1\images\洁净技术原理/24c99f22911171996e4e1329d89733a2d1d105ce9aa829c96ca45702781878f7.jpg)  
图10-27 按两种分布计算的浓度和实测浓度的比较  

以上情况表明，在不均匀分布条件下，也就是实际条件下，洁净室工作区的含尘浓度和换气次数之间具有折线关系，而不是均匀分布条件下，也就是理想条件下的直线关系。这种 $N-n$ 的折线关系，已成为洁净室的最基本的规律。  

# 参考文献  

[1］许钟麟：《洁净室的不均匀分布计算法》，建筑技术通讯(暖通空调)，N4，15～21，1979。  

［2］佐藤英治：《工業用－—の现状》空気清净，V13，N8，32～41，1976。  

［3］早川一也、青木弘之：《空気清净室研究（2）》，空気調和·衡生工学，V48，N2，13～88,  

# 第十一章 洁净室的设计计算  

# 11-1 室内外计算参数的确定  

# 11-1-1 大气尘浓度  

通过第二章关于大气尘和第十章关于洁净室的静态特性的讨论，明确了以下两点：  

1.一般情况下，针对三种典型地区，相应的大气尘浓度约为 $\mathbf{10^{5}}$ 粒/升、 $\scriptstyle2\times10^{5}$ 粒/升和 $\mathsf{\pmb{3}}\mathsf{\times}\mathsf{\pmb{10}}^{\mathsf{\pmb{5}}}$ 粒/升，最高约为 $\boldsymbol{10^{\circ}}$ 粒/升，这属于严重污染的浓度。  

2.对于高效空气净化系统的3级及其以下的洁净室，当大气尘浓度在 $\bf{10^{6}}$ 粒/升以内变化时，对洁净室含尘浓度的影响可以忽略不计。  

据此，洁净室设计大气尘浓度可以这样确定：  

（1）对于高效空气净化系统，为了在任何室外条件下（除去极严重污染的特殊情况），都能保证洁净室的安全，设计大气尘浓度宜取 $\scriptstyle{M=10^{\circ}}$ 粒/升。  

特别是对洁净度级别高于3级的洁净室，大气尘浓度的变化也要影响到室内浓度，所以更必须按 $\boldsymbol{10^{6}}$ 个/升设计。  

高效空气净化系统的设计大气尘浓度，在国外文献上没有明确给出过单一的数值，并且也指出其多变性给设计带来的不便，而作者过去建议的（参见1977年刊印的空气调节研究所的研究报告 $\blacktriangleleft$ 洁净室计算 $\blacktriangleright$ ） $10^{6}$ 这个单一数值，可以给具体设计计算带来方便，而且具有很大的安全性。对于高效空气净化系统有了明确的单一的设计大气尘浓度，就不需要为搜寻这方面的数据去花费功夫了。  

（2）对于中效空气净化系统，由于其洁净室含尘浓度受大气尘浓度影响很大，若按$\scriptstyle{M=10^{6}}$ 粒/升设计，就很不经济，所以设计大气尘浓度宜分区确定，即按表2-16选用。  

关于大气尘的其他问题，本章就不再重复了。  

# 11-1-2 室内单位容积发尘量  

1.室内尘源  

室内发尘量主要包括人和建筑表面、设备表面以及工艺发尘。但实践证明，人的发尘量是最主要的，人稍许动作或进出洁净室，洁净室含尘浓度均可有成倍至几倍的增高。设备的产尘以转动设备尤为突出。电动机（尤其是带碳刷的电机）、齿轮转动部件、伺服机械部件、液压和气动启动器开关或人工操作的设备，都会由于移动（转动）着的表面之间的摩擦而产生微粒。一台电动机（300瓦以下）1分钟内可产生0.5微米以上微粒约 $2\times$ $\mathbf{10^{5}}\mathrm{\sim}\mathbf{5}\times\mathbf{10^{5}}$ 粒，相当于一个动作的人的发尘量。根据中国建筑科学研究院空气调节研究所的测定，一台半导体工艺用的磷扩散炉的开炉，可使室内含尘浓度提高6倍以上。但是，除特殊情况，工艺设备尘源的发尘量被认为小于人的发尘量，因为成为尘源的工艺设备原则上是不能搬入洁净室的，或者在局部排风罩内和回风口处运行。不过对于纸张则应特别注意，特别是揉纸产尘量极大，所以洁净室内用纸和纸的种类应加以限制。表11-1是国外有关纸产尘的数据1，表11-2是国内测定数据。  

总的来说，洁净室的灰尘主要来源于人，占 $80\sim90\%$ ，来源于建筑物是次要的，占$10\sim15\%$ ，来源于送风的就更少了。 纸的发尘量（粒/分·张）之一表11-1  

2.室内单位容积发尘量的计算  

下面讨论人静止（或基本静止）和动作时的两种情况。  

（1）人静止（或基本静止）的情况  

人的发尘量由于动作的千变万化而变化很大，但静止时的发尘量一般来说容易测准。作者分析了大量国内外测定数据，提出了人静止时的发尘量可取 $\mathbf{10^{5}}$ 粒/分·人。从测定数据之—{²的表11-3可见，这和“立”或“坐”时数据相仿。  

<html><body><table><tr><td rowspan="2">条件 种 ／径 粒</td><td rowspan="2">上下移动</td><td rowspan="2">撕.破</td><td rowspan="2">揉破</td></tr><tr><td></td></tr><tr><td>类</td><td>>0.5微米</td><td>>0.5微米</td><td>>0.5微米</td></tr><tr><td>美术纸</td><td>0</td><td>216800</td><td>269500</td></tr><tr><td>硫酸纸</td><td>0</td><td>75600</td><td>15400</td></tr><tr><td>方格纸</td><td>15400</td><td>491400</td><td>1193500</td></tr><tr><td>牛皮纸</td><td>15400</td><td>216800</td><td>2541000</td></tr><tr><td>写纸 抄</td><td>0</td><td>124740</td><td>693000</td></tr><tr><td>新闻纸</td><td>15400</td><td>604800</td><td>3965000</td></tr><tr><td>卷纸</td><td>3850</td><td>143600</td><td>616000</td></tr></table></body></html>  

建筑表面的发尘量取人的发尘量的若干分之一，建议取8平米地面所代表的室内表面的发尘量，这相当于1个人的静止发尘量。即每人静止时的发尘量和每平米地面发尘量成为8倍的关系。作者验证了数十例的结果，认为以上面的取值计算室内含尘浓度和实测室内含尘浓度的差别最小，大部分例子的偏差均小于不均匀分布的固有偏差。  

为了便于计算，这里提出一个单位容积发尘量的概念。  

首先看一下每平米只有1人，而且只有人发尘的单位容积发尘量是多少。设室 高取  

表 11-2表 11-3  

纸的发尘量（粒/升） $\textcircled{1}$ 之二  


<html><body><table><tr><td>种 类</td><td>撕半分钟(≥0.3微米)</td><td>揉半分钟(≥0.3微米)</td></tr><tr><td>普通纸 ·</td><td>4410</td><td>10220</td></tr><tr><td>硫酸纸</td><td>1837</td><td>523</td></tr></table></body></html>

注： $\textcircled{1}$ 是在距发尘中心5厘米处测定的。  

人的发尘量一例  


<html><body><table><tr><td rowspan="3">动</td><td rowspan="3">作</td><td colspan="3">粒/分·人 (≥0.5微米)</td></tr><tr><td rowspan="2">普通工作服</td><td>洁 净 H 作 服</td></tr><tr><td>一 般尼龙服</td></tr><tr><td>立着</td><td></td><td>3.39×105</td><td>1.13×105</td></tr><tr><td>坐下</td><td></td><td>3.02X105 1.12×105</td><td>5.58X104 7.42X103</td></tr><tr><td>手腕上下移动</td><td>2.98X106</td><td>2.98×105</td><td>1.86 X10</td></tr><tr><td>上体前届</td><td>2.24X106</td><td>5.38×105</td><td>2.42 X10*</td></tr><tr><td>腕自由运动</td><td>2.24×106</td><td>2.98×105</td><td>2.06×10</td></tr><tr><td>头部上下左右运动</td><td>6.31X105</td><td>1.51×105</td><td>1.10×10</td></tr><tr><td>上体扭动</td><td>8.50×105</td><td>2.66 X105</td><td>1.49×10*</td></tr><tr><td>屈身</td><td>3.12X106</td><td>6.05×105</td><td>3.74 X10&</td></tr><tr><td>脚动</td><td>2.80X106</td><td>8.61×105</td><td>4.46×104</td></tr><tr><td>步行</td><td>2.92X10&</td><td>1.01×108</td><td>5.60×10</td></tr></table></body></html>  

2.5米，则单位容积中的尘量是：  

$$
\frac{1\times10^{5}}{2.5\times1}{=}0.4\times10^{5}
$$  

其次把表面发尘量化为人的发尘量，即把 $\beta$ 平米地面所代表的室内表面看成是1个人的发尘量，整个表面看成是一定数量的人。设 $P$ 为人数， $\pmb{F}$ 为室面积，则当量人员密度  

$$
q^{\prime}=\frac{\frac{F}{\beta}+{\cal P}}{{\cal F}}
$$  

即每平米假想人数为 $\pmb q^{\prime}$ 。因为每平米1个人时的单位容积发尘量已知，则每平米 $\pmb q^{\prime}$ 个人时室内单位容积静态发尘量  

$$
G_{m}{=}0.4{\times}10^{5}{\times}q^{\prime}{=}0.4{\times}10^{5}\Bigl(\frac{1}{\beta}{+}\frac{P}{F}\Bigr)
$$  

式中 $\scriptstyle{\frac{p}{F}}-$ 为真实的人员密度，可用 $\pmb q$ 表示。  

以上计算是在室高为2.5米条件下进行的，如果室高实际高于2.5米，则上下空间中的尘粒分布的均匀性可能越差，上部浓度一般要小，所以简单地按浓度与高度成反比关系修正是不够安全的。如果仍按2.5米高计算，则单位容积中的发尘量将大于实际的发尘量，所以偏安全。室高低于2.5米时虽然偏不安全，但实际上低于2.5米的室高是较少的。  

根据式（11-1）绘成图11-1中的直线，即可按人员密度 $\pmb q$ 直接查得 $G_{m\circ}$  

![](output_1\images\洁净技术原理/8cdad5d2944947d49370e4d3dc2aece1f9f8519234875dbf222e4207b337cd82.jpg)  
图11-1洁净室单位容积发尘量计算图  

从上图可见，当 ${\pmb q}={\pmb0}$ 时， $G_{m}$ 即等于室内表面发尘量。随着的增大， $G_{m}$ 随着的增加并不以相同的倍数增加，因而室内含尘浓度也不随室内人数的增加而同倍地增加（参见第十章）。当室内人员较少而q较小时，由于作为基数的室内表面发尘量（即图中的截距）占有较大的比例，所以Gm随着α而增加的比例还要小。例如当q从0.01变化到0.04时，增加4倍，Gm才从0.55变化到0.65，增加不到20%；当q从0.4变化到0.6时，增加50%，G从2.1变化到2.9，增加约40%，两者增加的比例就很接近了。对于高效空气净化系统，可以把 $G_{m}$ 和 $\pmb q$ 的关系看作 $\pmb{N}$ 和 $\pmb q$ 的关系，这从下面的两张图也可以看出。一张是引自国外文献的图 $\mathbf{11-2^{t31}}$ ，图中虚线是原有的，但从数据的点子可见，应画为折线（实线）。图11-3是作者根据四机部第十一设计院测定数据绘出的，也是折线。这就表明对于高效空气净化系统在人数少和人数多的不同情况下， $\pmb{N}$ 和q的关系应如上述。  

![](output_1\images\洁净技术原理/8c9257253591533adc83936d8dc258d88ba0b991f8eb5078a349e8e2015930a4.jpg)  
图11-2含尘浓度和人数的关系之一  

![](output_1\images\洁净技术原理/96a68a216cbcdfc173392d7dcb13de7cc03248ea0d85db3f9538476a72631d81.jpg)  
图11-3含尘浓度和人数的关系之二  

表11-4列举了本书和有关文献推荐的发尘量。  

表 11-4  

推荐的发尘量  


<html><body><table><tr><td colspan="2">序 号</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td></tr><tr><td rowspan="2">人发尘量</td><td>动作时</td><td>10&</td><td>106</td><td>106</td><td>3.3×105</td><td>105</td><td>5×105</td></tr><tr><td>静止(或基 本静止)时</td><td></td><td></td><td></td><td></td><td></td><td>105</td></tr><tr><td colspan="2">（粒/分·人） 表面尘)</td><td>4.5×105</td><td>4.5×104</td><td>不考虑</td><td>不考虑</td><td>不考虑</td><td>1.25×10*</td></tr><tr><td colspan="2" rowspan="2">来源</td><td>（4）和1975年日本</td><td>第四机械工业部第</td><td>(5)</td><td></td><td></td><td></td></tr><tr><td>电子工业和计测仪器 展览会座谈会资料</td><td>十设计院赴日考察集 成电路工厂专题资料</td><td></td><td>(6)</td><td>(7)</td><td>本书</td></tr></table></body></html>  

根据表11-4中的各种发尘量数值，按照均匀分布理论，作者曾计算了46例各类洁净室的静态含尘浓度（Gm按动态G的1/5计算），这里不引用具体数字，只把对比结果汇列于表11-5中。  

从以上比较来看，取人静止的发尘量为10粒/人·分，每平米地面所代表的表面发尘  

表11-5  

按几种发尘量计算结果对比  


<html><body><table><tr><td rowspan="2" colspan="2">发 尘 量 序 号</td><td rowspan="2"></td><td colspan="6">计算例占实测例的百分数(%)</td></tr><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td></tr><tr><td>计算值偏离实测值(%）</td><td>≤±30 ≤±50 ≤±100 ≤±200</td><td>偏差太大，未予比较</td><td>7 22 50</td><td>50 74 74</td><td></td><td>28</td><td>10</td><td>56 71 85</td></tr></table></body></html>  

量为1 $..25\times10^{4}$ 粒/分，是比较适合当前洁净室维护管理水平和技术水平的。当然，人的发尘量和服装有很大关系，甚至和服装的洗晾、吹淋等也有很大关系。根据实际使用情况和实验测定，尼龙绸洁净工作服发尘量最少，棉的确良和电力纺洁净工作服的发尘量都比尼龙绸的大，尤其是电力纺的不宜单独采用。如果在尼龙服内加穿一件棉的确良工作服，则可使尼龙绸工作服的发尘量进一步降低。从服装型式上看，全套型（上衣和裤子连在一起，帽子和袜子另备）洁净工作服比分装型洁净工作服发尘量小一些，但在穿着方便方面不如分装型。此外，拉练式比尼龙搭扣式和钮扣式也有利于减少发尘量。此外，洁净工作服不宜揉洗，洗后应在洁净环境中晾干。  

随着洁净室管理水平的提高，各种材料性能（如耐摩损、消静电等）的进一步改善，上面所采取的代表平均水平的人和表面的发尘量，还要进一步降低，上述统计的数字不是固定不变的。  

# （2）人动作时的情况  

人动作时的发尘量虽然相当复杂，但分析了各种数据（例如表11-3）以后可以发现，人静止（或基本静止）时的发尘量和激烈活动时的发尘量，大约相差10倍。一个人在室内的活动不可能都是激烈活动，如果取这些动作的平均，可以认为一个人在室内活动时的发尘量为其静止（或基本静止）时的5倍。则式（11-1）相应变为：  

$$
G_{n}{=}2{\times}10^{5}\Big(\frac{1}{\beta}{+}\frac{P}{F}\Big)
$$  

式中 $\pmb{\beta}$ 相应为 $\scriptstyle40$ 。该式仍为图11-1中的直线，只是纵座标不同，如图中右侧所示，这样，可按q查出 $G_{n o}$  

取人动作时的发尘量为其静止时的5倍，则为 ${\boldsymbol{5}}\times10^{5}$ 粒/人·分。据四机部第十设计院测定的穿四种常用的洁净工作服的人，在一般动作时的发尘量分别为 $8.57\times10^{5}$ 粒/人·分、3.63×105粒/人·分、3.23×105粒/人·分和1.83和10粒/·人分，平均为4.3×105粒/人·分，并认为这相当于电子工业中一般的发尘量，这个数字和前面所取5倍的数字是很接近的。当然，5倍这是平均地看，根据工艺性质、人的动作的多少和强弱的不同，这个倍数是不同的，可以再列出较低（劳动强度极低或坐着操作，几乎很少起来活动）和较高（劳动强度比一般水平高或活动比较频繁）的两档即3倍和7倍于静止发尘量的数值，相应为3× ${\mathfrak{s}}\times\cdot$ 105粒/人·分和7×10粒/人·分，可供具体计算时选择。对应3倍和7倍关系的G也可在图11-1上查得。  

11-1-3 新风比  

空气净化系统的新风量在满足卫生要求的条件下，再用以维持正压、局部排风以及补充系统漏风（空气净化系统的漏风量，国内的《通风空调工程施工及验收规范》规定为不超过总风量的10%，国外有关平行流洁净室验收技术规定中则明确定为不超过总风量的 $1\%$ ）。  

从卫生角度考虑，主要是用新鲜空气稀释空气中的有害气体和气味。平衡以后的稀释  

空气量为：  

$$
Q=\frac{L}{(C-C_{\circ})\times10^{-3}}
$$  

式中 $\pmb{L}$ ——室内发生的有害气体量（米/"时）；$\pmb{C_{\vartheta}}$ ——大气中该有害气体浓度（升/米）；$\pmb{c}$ ———控制的该有害气体浓度（升/来）。  

对于经常而又较多地产生有害气体的洁净室，应根据有关卫生标准，确定上述各量；对于一般的洁净室，则主要以 $\mathbf{CO_{2}}$ 为准。  

根据苏联学者°研究，在人工通风的密闭房间中，空气里的氧一般低于正常值，波动在 $17.4\sim20.5\%$ 之间，接近黄昏时含量最低； ${\bf C O_{2}}$ 含量超过标准 $\mathbf{1}{\sim}\mathbf{2}$ 倍 $(0.06{\sim}0.09\%)$ ，接近黄昏时可达 $0.15\%$ 。  

表11-6、11-7和11-8给出了 $\mathbf{CO_{2}}$ ， $\phantom{\frac{1}{2}}\circ_{\mathfrak{z}}$ 和CO含量对人的影响，表11-9给出人的 $\mathbf{CO_{2}}$ 呼出量[1°]  

$\mathbf{co}_{\mathsf{z}}$ 对人的影响 表 11-6  

<html><body><table><tr><td>0.5 1.5 2.0 3.0 4.0 5.0 7~9 10～11 15～20 25～30</td><td colspan="2">长期安全界限 生理学界限，（发生Ca、P的代谢障碍)需要停止工作 要深呼吸，吸气量增加30% 工作恶化，生理机能变化，呼吸次数增加2倍 呼吸深而快 强的喘吸，持续30分钟将出现中毒状况 能忍受的界限，持续到15分钟将不省人事 还能正常调节，持续10分钟就意识不清 能生存1小时以上</td></tr><tr><td colspan="2">O2 对人的影响</td><td>呼吸消失，血压下降，昏迷，反射消失，感觉消失，数小时内死亡 表 11-7</td></tr><tr><td colspan="2">O2 含 量 (%) 21</td><td>对 人 的 正常</td></tr><tr><td colspan="2">17 15 10 7 5 2~3</td><td>长期安全界限 疲劳感 头晕，呼吸短促 人事不省，记忆判断障碍 维持生命的最低界限 数分钟后死亡</td></tr><tr><td colspan="2">CO 对人的影响</td><td>表 11-8</td></tr><tr><td>含</td><td>量 对</td><td rowspan="2">人 的 影 响</td></tr><tr><td>(%) 0.0002</td><td>(ppm) 2</td></tr><tr><td>0.0025 0.005 0.01</td><td>25 50 i00 200</td><td>正常 视觉障碍 长期安全界限 6小时有影响 2～3小时前头痛，长期导致失明 呼吸深，视觉障碍，1～2小时前头痛，长期暴露导致死亡</td></tr></table></body></html>  

对于 ${\bf C O_{2}}$ ，式（11-3）中 $c_{\mathfrak{g}}$ 一般取0.3升/米，但城市实测数据往往比这个值大。C一般取1升/米，日本环境控制标准就是这样规定的。  

当按极轻劳动量取 $\pmb{L}$ 值时，则每人必需的新风量为：  

卫生标准和采暖通风设计规范都把这个数字定为新风量的下限。若考虑到人进行操作，按轻劳动量的 $\scriptstyle L=0.03$ 米/人·时计算，则 $\scriptstyle Q=43$ 米/时。苏联对于密闭厂房规定每人新风量为40米/时9，英国有关标准为42.5米/时，美国联邦标准 $209_{a}$ 规定为51米/时，甚至有的定为72米°/时至85米 $^3/$ 时(11。为了使用方便，新风量可按总风量的百分比取用，有关技术文件上规定 $10\%$ 。其实这样还是不方便不确切，针对不同的换  

男子劳动强度和 $\mathbf{co}_{\mathfrak{z}}$ 呼出量的关系表11-9  


<html><body><table><tr><td>劳动程度</td><td>CO2呼出量 （来3/人·时）</td><td>计算采用呼出量 （米/人时）</td></tr><tr><td>安静时</td><td>0.0132</td><td>0.013</td></tr><tr><td>极轻劳动</td><td>0.0132~0.0242</td><td>0.022</td></tr><tr><td>轻劳动</td><td>0.0242~0.0352</td><td>0.03</td></tr><tr><td>中劳动</td><td>0.0352~0.0572</td><td>0.046</td></tr><tr><td>重劳动</td><td>0.0572~0.0902</td><td>0.074</td></tr></table></body></html>  

气次数和人员密度等情况，这个百分比是不同的，表11-10列出了相应的数字（取整数，层高按2.5米计算）。  

新风量占总风量的百分数 $(\%)$ 与换气次数的关系 表11-10  


<html><body><table><tr><td rowspan="2">每人新风量 (米3/时)</td><td rowspan="2">人员密度 (人/米²)</td><td rowspan="2"></td><td colspan="10">换 气 次 数 (次/时)</td></tr><tr><td>10</td><td>20</td><td>30</td><td>40</td><td>50</td><td>60</td><td>70</td><td>80</td><td>200</td><td>400</td></tr><tr><td>30</td><td>0.1 0.2 0.3 0.4</td><td></td><td>12 24 36 48</td><td>6 12 18 24</td><td>4. 8 12 16</td><td>3 6 9 12</td><td>3 ５ 8 10</td><td>2 4 6 8</td><td>2 4 6 7</td><td>2 3 5 6</td><td>1 2 2 3</td><td>1 1 1 2</td></tr><tr><td>40</td><td colspan="2">0.1 0.2 0.3</td><td>16 32 48</td><td>8 16 24.</td><td>6 11 16</td><td>4 8 12</td><td>4 7 10</td><td>3 6 8</td><td>3 5 7</td><td>2 4</td><td>2 6 3</td><td>1 1 2</td></tr><tr><td>50</td><td>0.4 0.1 0.2 0.3</td><td>64 20 40 60</td><td>30</td><td>32 10 20</td><td>24 7 14</td><td>16 5 10</td><td>13 4 8</td><td>11 4 7</td><td>10 3 6</td><td>8 3 5</td><td>4 1 2</td><td>2 1 1</td></tr></table></body></html>  

对于一般洁净室，日本有人主张新风比可取0.25，而考虑劳动卫生标准，还应再高一些[111。  

关于新风量的标准，一直有不同的意见。有人把新风量作为决定室内卫生条件的唯一因素。新风量不够当然对人的健康不利，但是把目前国内外密闭性车间中出现的工作人员常常头痛，眼酸痛，容易疲劳，有时眩晕，全身衰弱，以及其他不舒适感都归之于CO含量过高和新风量不足也不一定合适。据研究「°，工作在无窗密闭性环境中的人，患植物神经衰弱综合症的可能有所增多，血压不稳定性也可能增大。原因则可能有几方面。  

1.无窗的特殊条件，表现出对工作人员的机体的特殊作用，引起与外界隔绝的不利的主观感觉和不正常的心理异常，降低机体的总的紧张度和免疫生物学功能，从而使总发病率提高；  

2.没有天然光和新鲜空气不足；  

3.空气中的负离子含量不足；  

4.其他有害气体的微量存在；  

5.过滤器由于材料和加工、试验方面的原因而具有的特 殊气味在送风过程中不断散发。因此，关于新风量的问题还必须从几个方面进行综合研究才可望得到明确的结论。  

以上讨论了确定几个室内外计算参数的方法，关于过滤器效率在第四章中已有详述，这里就不再重复了。  

# 11-2 高效空气净化系统计算  

这里主要根据第九章的不均匀分布计算理论提出具体的计算步骤，对乱流洁净室作者曾提出过按均匀分布理论计算再用由实测结果归纳出的系数进行修正的方法（参见1978年重印的空气调节研究所的研究报告 $\pmb{\mathscr{k}}$ 洁净室计算 $\blacktriangleright$ 或者 $\blacktriangleleft$ 空气洁净技术措施 $\blacktriangleright$ )，就不再介绍了。  

# 11-2-1 N的计算  

这里将式（9-12）和式（9-13）重新列出：  

在均匀分布时  

$$
N{=}N_{*}+\frac{60G\times10^{-3}}{n}
$$  

在不均匀分布时N=N,十山 $N_{v}{=}N_{s}{+}\psi\frac{60G{\times}10^{-3}}{n}$  

$$
N_{s}{=}\frac{N_{\star}n s(1-\eta_{r})+M n(1-s)(1-\eta_{n})}{n}
$$  

由于 $\pmb{N}$ 比 $\pmb{M}$ 小得多，所以上式分子中左边一项比右边一项小得多，可以认为：  

$$
N_{s}{\approx}M(1{-}s)~(~1{-}\eta_{n}~)
$$  

式中各项符号和确定方法详见前面有关章节。  

在设计计算时，如果s、、这些参数未确定或不能确定（例如一个实际工程，没有测定）仍需计算含尘浓度，则可采用简化的方法。  

从式（11-5）可以计算：  

对于平行流洁净室 $((1-\eta_{1})(1-\eta_{2})$ 按0.5计）  

当 $(\mathbf{\lambda}_{1}-s\mathbf{\lambda})=0.02$ 当 $(\mathbf{\lambda_{1}}-s\mathbf{\lambda})=0.04$  

则 $\pmb{N_{s}=}0.1$ 粒/升 则 ${N_{s}}\mathrm{=}0.2$ 粒/升  

对于乱流洁净室 $((1-\eta_{1})(1-\eta_{2})$ 按0：5计）  

当 $(\ 1-s\ )=\ 0.2$ 当 $(\ 1-s\ )=0.5$ 当 $(\ 1-s\ )=1.0$  

则 ${N_{\mathrm{s}}}=1$ 粒/升 则 $N_{\bullet}{=}2.5$ 粒/升 则 $N_{\bullet}{=}5$ 粒/升  

从这些数字可认为，对于洁净度低于3级洁净室的情况（含3级），式（9-13）可以近似写成：  

$$
N_{v}{\approx}{\psi}\Big(N_{s}+\frac{60G{\times}10^{-3}}{n}\Big){=}{\psi}N
$$  

这就是式（9-15）。对于高效空气净化系统，如不知道某些参数，可以由按常用参数范围编制的图11-4查算，图中给出的适用范围是很宽的，只要在此范围之内，查算值与按实际参数计算值的偏差一般在 $10\%$ 左右。  

# 11-2-2 n的计算  

如果已知室内含尘浓度求换气次数，则  

对于乱流洁净室  

$$
n_{v}{=}{\psi}\frac{60G{\times}10^{-3}}{N{-}N_{3}}{=}{\varphi}_{\ast}
$$  

式中 $\pmb{N}$ 为要求洁净室所达到的（不均匀分布）含尘浓度， $\pmb{n}$ 为按均匀分布理论计算的换气次数， $n_{0}$ 为按不均匀分布理论计算的换气次数。同样当简化计算时， $\pmb{n}$ 可由图11-4查得。  

这里要说明的是，当设计要求是用洁净度级别来表示时，例如要求设计300级洁净室，$\pmb{N}$ 绝不能取该级别最高的含尘浓度，因为某一级别的含尘浓度是指一个范围，例如300级就是从30粒/升以上到300粒/升，显然按300粒/升进行设计在使用中是很难合格的；再者，还有第十三章谈动静比问题时提到的原因，设计含尘浓度宜取该级别最高值的 $\frac{1}{2}\sim\frac{1}{3}$ A  

对于平行流洁净室  

不论按哪种分布计算，由洁净室截面风速决定。截面风速参见前面下限风速部分。  

11-2-3 $\pmb{\psi}$ 的计算  

为了计算不均匀系数，可以利用图10-18至图10-26的特性曲线。为了查这些曲线，需要知道 $\pmb{\beta}$ ， $\phi$ 和 $\frac{V_{\flat}}{V}$ 这几个系数。虽然精确确定这些系数是不可能的，但是可以提出一个参考值。  

1.β  

这是主流区中发尘量占总发尘量的比。在实际情况下这是变化的数，不可能确定一个固定的值。  

如果完全无法确定尘源位置，则可以采用平均的方法，即令β=0.5，或者偏于安全，取 $\beta<0.5,$ ，即认为尘源主要在涡流区内。  

也可以从气流笼罩人的高度来考虑，这又和过滤器所负担的面积有关，根据气流边界或与墙壁的搭接高度，可以考虑：  

<html><body><table><tr><td>顶棚一个过滤器担负的面积</td><td></td><td>平行流洁净室，满布送风两侧 下回风</td><td>0.97</td></tr><tr><td>面（如果风口布置较偏，担负的</td><td>β</td><td>平行流洁净室，过滤器满布 (满布比≥80%）</td><td>0.99</td></tr><tr><td>>15米²</td><td>0.3</td><td></td><td>0.5~0.7</td></tr><tr><td>>10米²</td><td>0.4</td><td>侧送侧回</td><td>(风口间距超过3米 时可取小值)</td></tr><tr><td>>5米²</td><td>0.5~0.7</td><td>孔板：中间布置，面积≤顶棚</td><td></td></tr><tr><td>2米²</td><td>0.7~0.8 0.8~0.9</td><td>两边布置，面积≤顶棚</td><td>0.4</td></tr><tr><td>平行流洁净室，过滤器间布 V1米²</td><td></td><td>满布</td><td>0.9~0.95</td></tr><tr><td>（满布比从40%～80%）</td><td>0.9~0.99</td><td></td><td></td></tr></table></body></html>  

2.9  

这是涡流区至主流区的引带风量和送风量的比。对于侧送风口，可参照空气调节设计手册公式：  

$$
\scriptstyle\varphi=0.5{\frac{\scriptstyle{\sqrt{-{\frac{\pi}{F}}}}-1}{d}}
$$  

式中國 $\pmb{F}$ ——每一个风口管的房间截面积（垂直于气流（米））;$\pmb{d}$ -—风口当量直径（米）；  

$$
d=1.13\sqrt{\phantom{0}L_{1}\times L_{2}}
$$  

$L_{1},L_{2}$ 为风口两个边长（米）。  

对于高效过滤器顶送风口，由于室高一般较低，相邻过滤器的气流有搭接问题，按侧送公式计算不合适，参照出口风速在0.51米/秒以上的有关不同风口距离的引带比实 验数据和孔板开孔比的修正“，提出以下 $\pmb{\varphi}$ 值：  

<html><body><table><tr><td>顶棚每个过滤器负担的面积 的(如风口位置较偏，则所负担</td><td></td><td>平行流洁净室，过滤器间布 （满布比60%）</td><td>0.05</td></tr><tr><td>≥7米"</td><td>1.5</td><td>平行流洁净室，过滤器满布 (满布比≥80%）</td><td>0.02</td></tr><tr><td>M5米²</td><td>1.4</td><td>孔板：布 满布</td><td>1 0.65</td></tr><tr><td>M3米²</td><td>1.3</td><td>散流器</td><td>按顶送×(1.3～1.4)</td></tr><tr><td>≥2.5米²</td><td>0.65</td><td>带扩散板高效过滤器顶送：</td><td></td></tr><tr><td>M2米²</td><td>0.3</td><td>扩散较好 扩散较差</td><td>按顶送×(1.3~1.4)</td></tr><tr><td>M1米²</td><td>0.2 0.1</td><td></td><td>按顶送×(1.1)</td></tr><tr><td>平行流洁净室，过滤器间布 （满布比40%）</td><td></td><td></td><td></td></tr></table></body></html>  

以上数据是根据出风口速度在0.51米/秒以上的实验曲线得出的，如果风速低于0.5米/秒，对于一般情形即相当于10次/时以下的换气，此时的应比上述数据还要小，即不均匀系数中还要加大，这也是为什么10次/时以下实测含尘浓度，比按均匀分布计算值显著上升的一个原因，表11-11就是根据实际测定值13重新整理出的这两者的比较。  

表 11--11  

10次以下换气次数与含尘浓度的关系  


<html><body><table><tr><td>换气次数(次/时)</td><td>12</td><td>10</td><td>8</td><td>6</td><td>4</td><td>3</td><td>2</td><td>1</td></tr><tr><td>实测值</td><td>1N</td><td>1N</td><td>1N</td><td>2.5N</td><td>7N</td><td>15N</td><td>25N</td><td>70N</td></tr><tr><td>计算值</td><td>1N</td><td>1.2N</td><td>1.5N</td><td>2N</td><td>3N</td><td>4N</td><td>6N</td><td>12N</td></tr></table></body></html>  

$$
3.\frac{V_{b}}{V}
$$  

顶送风口可参考表11-12中的 $\pmb{V_{a}}$ 值换算（若风口较偏，可对 $\frac{V_{\flat}}{V}$ 值乘以1.2左右的系数）：  

带扩散板的顶送风口，由于扩散角不同而差别很大，较好的扩散板，其°约为无扩散板的0.6倍，较差的为0.9倍。  

Va(米)  

<html><body><table><tr><td rowspan="2">房间容积 (米)</td><td colspan="9">顶 棚 过 滤 器 数 目</td></tr><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>５</td><td>６</td><td>-- ７</td><td>8</td><td>9</td><td>10</td></tr><tr><td><5 5 10 20 30 40 50 60 70· 80 90 100</td><td>3 4 5 7 8 9 9 9 10</td><td>8 10 12 14 15 16 17 17 17 17</td><td>9 13 15 18 18 21 21 23 23</td><td>16 18 20 20 22 22 28 28</td><td>18 20 24 25 25 28. 30</td><td>24 27 28 30 30 33</td><td>26 28 32 32 35</td><td>32 32 36</td><td>32 36</td><td>40</td><td>35</td></tr></table></body></html>  

散流器的 $\frac{V_{\flat}}{V}$ 也按无扩散板的顶送风口的0.6倍考虑。对于侧送风口，可取 $\frac{V_{\flat}}{V}=0.7\sim0.5($ （风口间距大于3米时可取大值）。对于孔板可参照表11-13换算：  

表 11-13  

孔板的 $\frac{V_{a}}{V}$   


<html><body><table><tr><td rowspan="2"></td><td colspan="5">气 流 搭 接 高 度 (米)</td></tr><tr><td>0.1</td><td>0.2</td><td>0.3</td><td>0.4</td><td>0.5</td></tr><tr><td>全孔板</td><td>0.96</td><td>0.92</td><td>0.88</td><td>0.84</td><td>0.8</td></tr><tr><td>孔板</td><td>0.58</td><td>0.56</td><td>0.54</td><td>0.52</td><td>0.5</td></tr><tr><td>孔板</td><td>0.46</td><td>0.45</td><td>0.43</td><td>0.42</td><td>0.41</td></tr><tr><td>小孔板</td><td>0.42</td><td>0.41</td><td>0.40</td><td>0.39</td><td>0.38</td></tr></table></body></html>  

对于平行流洁净室，过滤器满布时取 $\frac{V_{\flat}}{V}{=}0.02$ ，间布时满布比为 $60\%$ 可取 $\frac{V_{\theta}}{V}=$ 0.06，满布比为 $40\%$ 时可取 $\frac{V_{\nu}}{V}{=}0.12。$  

要指出的是，这里的涡流区只是由气流造成的，而室内的设备、人员也会形成 涡流区，这就难于估计了，所以对洁净室内的家俱设备和人员数量都要有控制。  

以上介绍了 $\beta$ 1 $\cdot\ \varphi\cdot\frac{V_{b}}{V}$ 这几个系数的确定方法，如果它们不便于确定，因而不能具体计算 $\psi$ ，则对于一般情况可参照表11-14由换气次数大致确定 $\psi$ 的值。  

# 11-2-4 三种设计计算原则  

按不均匀分布理论进行计算虽然更符合实际，但必须指出其计算结果有时和实际还会有较大的出入，这是因为有关系数的准确确定是很困难的，同时它们也是变化的。如 $\beta$ 这个数，由于人员位置的挪动就经常变化，如果计算时假定 $\beta{=}0.8$ ，但实际情况中或测定时尘源挪动，使主要发尘量产生于涡流区，则计算结果显然就有差别，甚至比按均匀分布方法计算的结果偏离实测值更远。鉴于这种情况，设计计算可区别三种情况采用不同的原则。  

<html><body><table><tr><td>换气次数</td><td>10</td><td>20-</td><td>40</td><td>60</td><td>80</td><td>100</td><td>120</td><td>140</td><td>160</td><td>180</td><td>200</td></tr><tr><td>山 （120次以</td><td>1.5 1.5</td><td>1.22 1.22</td><td>1.16 1.16</td><td>1.06 1.06</td><td>0.99 0.99</td><td>0.9 0.9</td><td>0.86 0.65</td><td>0.81 0.51</td><td>0.77 0.51</td><td>0.73 0.43</td><td>0.64 0.43</td></tr></table></body></html>  

1.按室平均浓度计算，即按式（9-13）计算。  

2.根据具体情况，确实主流区较大或者操作是固定在主流区内进行，则可以按主流区浓度计算，即  

$$
N_{a}{=}\Big(1-\frac{\beta}{1{+}\varphi}\Big)\Big(N_{\circ}{+}^{6}\frac{9G\times10^{-3}}{n}\Big)
$$  

三式右边括号内为按均匀分布理论计算的 $\pmb{N}$ ，可以具体计算也可近似查图11-4求得。  

3.对洁净度要求严格；或工件在室内常有移动，在移动中也怕污染；或房间较大；或操作位置固定在涡流区内的情况，则可以按涡流区浓度计算，即  

$$
N_{\nu}{=}\Big(1+{\frac{1{-}\beta}{\varphi}}\Big)\Big(N_{\ast}{+}\frac{60G\times10^{-3}}{n}\Big)
$$  

11-2-5 例题  

【例1】某高效空气净化系统乱流洁净室，面积28米（宽5.5米，长5米），高2.5米，2个侧送风口，风口尺寸0.3X0.2米，换气次数 28次/时，新风比25%。求3人工作时室内的含尘浓度是多少？  

解  

人员密度 $\scriptstyle q={\frac{3}{28}}=0.104$ 人/米²，查图11-1（按图中5倍的纵座标查，下同）： $G_{\mathrm{s}}{=}2.7{\times}10^{4}$ 粒/米"·分，  
: 由 $G,$ 和 $\pmb{n}$ 查图11-4，得 $\scriptstyle N=60$ 粒/升。  
. 侧送风口间距接近3米，取 $\beta=0.6$ 取 $\frac{V_{b}}{V}{=}0.6,$ 按公式 $\varphi=0.5\overbrace{\phantom{\left.\sum_{1,13}^{\sqrt{\frac{3}{\hbar\cdot3\times\frac{2.5}{2}}}}}1.13\sqrt{\phantom{\left.\sum_{1,2}^{\frac{3}{\hbar\cdot3\times0.2}}}0.3\times0.2\right.}}^{\sqrt{\phantom{\left.\sum_{1,13}^{\sqrt{\frac{2.5}{2}}}}5.5\times\frac{2.5}{2}}}-\textbf{1}$  

得出 $\pmb{\psi}{=}\mathbf{1.014}$ $\begin{array}{r}{N_{v}=\psi N=1.014\times60=61}\end{array}$ 粒/升。  

【例2】条件同上。要求达到61粒/升的室内含尘浓度，求需要的换气次数。  

【解】  

由61粒/升和 $_{1}G_{n}{=}2.7\times10^{4}$ 粒/米"·分，查图11-4，得 $\scriptstyle n=26$ 次/时。同前求出 $\pmb{\psi}{=}\mathbf{1.014}$ ，则  

$\ n_{v}{=}{\psi}n{=}1.014\times26{=}26.4$ 次/时，取27次/时  

【例3】某高效空气净化系统乱流洁净室，面积14米，高2.5米，1个顶送风口，2人工作。要求室内含尘浓度不大于84粒/升，求需要的换气次数。  

# 【解】  

人员密度 $\scriptstyle q={\frac{2}{14}}=0.144$ 人/米²，  

查图 $\mathbf{11-1}_{\mathfrak{s}}$ $G_{n}{=}3.3\times10^{4}$ 粒/米·分;由84粒/升和 $\mid G,$ 查图11-4，若为均匀分布时 $\scriptstyle n=24$ 次/时。  

1个风口承担面积>10米，  

取 $\beta=0.4,\varphi=1.5,$  

室容积 $\pmb{v}=35$ 米"，查表11-12，得 $\pmb{V_{0}=8}$ 米。  

$$
\frac{V_{\flat}}{V}{=}0.73,
$$  

得出 $\psi{=}1.24$ ，$\scriptstyle n_{v}=\psi n=1.24\times24=30$ 次/时。  

如果不经上述计算，直接查表11-14，得\~1.21，则n≈1.21×24=-29次/时，可见差别不大。  

【例4】条件同上。求30次/时换气次数下室内含尘浓度是多少？  

【解】  

由30次/时和G.查图11-4，得N=67粒/升，同前求出山=1.24，则  

【例5】某高效空气净化系统乱流洁净室，面积7米，高2.5米，5个顶送风口，稍偏一边布置，新风比20%，1人工作。由于面积小，风口多，工作区基本在主流区内，可按主流区浓度设计，求当室内含尘浓度达到7粒/升时，需要多大换气次数？  

# 【解】  

人员密度 $\pmb{q}=\frac{1}{7}{=}0.14$ 人/米²,  

查图11-1： $G_{\mathrm{n}}{=}3.3{\times}10^{4}$ 粒/米·分，由于图11-4的范围不够查找，可用式（11-6）计算：  

$N_{\bullet}{=}1$ 粒/升。  

$$
\mathscr{n}=\frac{60G\times10^{-5}}{N-N_{\bullet}}=\frac{60\times3.3\times10}{7-1}=\frac{1980}{6}=330\
$$  

1个风口承担面积>1米，风口位置较偏，  

取 $\beta=0.8,~\varphi=0.2,$  

按主流区浓度计算时，由式（9-4）可知  

$$
\psi=1-{\frac{\beta}{1+\varphi}}=1-{\frac{0.8}{1+0.2}}{=}0.33
$$  

$\scriptstyle n_{v}=4n=0.33\times330=108$ 次/时。  

【例6】某全顶棚送风两侧下回风洁净室，在新风通路上串联一道高效过滤器，洁净室面积20米，换气次数617次/时，求2人测定时静态含尘浓度。  

【解】  

$$
N_{v}{=}N_{s}{+}\psi\frac{60G_{m}{\times}10^{-3}}{n}
$$  

按主流区计算：  

$$
\psi=1-\frac{\beta}{1+\varphi}
$$  

由于新风通路串联高效过滤器，所以 $\begin{array}{r}{N_{\bullet}\approx0_{\bullet}}\end{array}$ 由于全顶棚送风，取 $\pmb{\varphi=}0.02,$ 由于两侧下回风，取 $\beta=0.97$ 。则计算出 $\psi=0.05$  

$\pmb q=0.1$ 人/米2$G_{m}=0.9\times10^{4}$ 个/米·分  

最后计算得到含尘浓度：  

$$
\ N_{v}{=}0.05\frac{\ 60\times0.9\times10^{4}\times10^{-3}}{617}
$$  

实测结果：共测定84次，平均浓度0.033个/升。因测点数和测定次数还不足，结果可能偏低（参见第十三章关于洁净室测定的部分）。  

【例7】某全顶棚送风（满布比略大于80%），单侧下回风洁净室，在新风通路上串联一道高效过滤器，洁净室面积5.5米"，换气次数500次/时，求1人测定时静态含尘浓度。  

【解】  

同上例， $\ensuremath{N_{\bullet}}\{\ensuremath{\approx}0$ ， $\scriptstyle{\pmb{\varphi}}=0.02$ ，因满布比略大于 $80\%$ ，可取 $\beta=0.99$ 。  

${\pmb q}=\mathbf{0.1}$ 人/米²$G_{m}=0.9\times10^{4}$ 个/米·分  

按主流区计算，得出 $\scriptstyle{\psi=0.03}$  

$\pmb{n=500}$ 次/时  

实测结果：平均浓度0.026个/升。测定点数和次数也不足，结果可能偏低一些。  

# 11-3 中效空气净化系统计算  

对于中效空气净化系统除了可以按式（9-13）进行计算之外，也可以近似查图计算。从前面的均匀分布特性曲线可知，中效系统的N要受M的影响，所以和高效系统不同，不能查图11-4，因为该图是不考虑 $\pmb{M}$ 的影响并在假定 $M{=}10^{6}$ 粒/升条件下制成的。所以对于中效系统需另外作图。考虑到中效系统的 $\pmb{n}$ 一般都在10次/时以上，那末在 $\scriptstyle\mathbf{G}=10^{5}$ 粒/米°·分范围以内， $\pmb{N}$ 和M的关系接近直线，故才可能近似作成图11-5。图中含尘浓度座标已放大1.5倍，等于动态下的浓度。这是因为：  

第一，对于中效系统，式（9-13）中的 ${\ensuremath{N_{\bullet}}}$ 和 $\frac{60G\times10^{-3}}{n}$ 相比，不是小得可以忽略，而是相反，最小也要超过5倍。再考虑中效系统的山一般达到1.4,则N+山60G×10-$\leqslant1.1\Big(\ N_{*}+\frac{60G\times10^{-3}}{n}\Big){\leqslant}1.1N_{\circ}$  

第二，由于和高效系统不同， $\pmb{N}$ 受 $\pmb{G}$ 的影响很小，所以人员进行操作活动时的含尘浓度应和人静止时相差不大，从均匀分布特性曲线分析可知，当 $\pmb{\eta}_{3}{=}0.5{\sim}0.9$ 时， $\pmb{G}$ 若从$\bf{10^{4}}$ 粒/米·分变化到 $\mathsf{10^{5}}$ 粒/米·分，增加10倍（相当于人员增加或从静止到活动的变化），$\pmb{N}$ 约增加1.35倍。  

综合以上两点，在图11-5中对 $\pmb{N}$ 已考虑1.5倍的系数，只要人员密度 $\pmb{q}\leqslant0.5$ 人/米²，对查图所得结果无需再乘以动态修正系数和不均匀系数了。作为简化计算，上图完全满足要求。  

【例1】处于工业城市内的某中效空气净化系统乱流洁净室，面积20米"，4人工作，新风比 $10\%$ ，初过滤器为粗孔泡沫塑料过滤器，中间过滤器为中细孔泡沫塑料过滤器，末级过滤器为玻璃纤维中效过滤器，求室内含尘浓度和换气次数。  

# 【解】  

人员密度 $\scriptstyle{\mathfrak{q}}={\frac{4}{20}}=0.2$ 人/米²,可近似查图11-5计算。  

由该洁净室所处地点，取 $\pmb{M=3}\times\pmb{10^{5}}$ 粒/升。  

由各级过滤器种类，取 $\eta_{1}=0.2,$ ， $\pmb{\eta_{2}}\mathrm{=}0.4$ ， $\pmb{\eta_{3}=}0.5$ 。则在图11-5上由 $(1-\eta_{2})(1-$ 73)=0.6×0.5=0.3一栏开始，图解过程皆示于图上，最后得室内含尘浓度N=11000粒/升。因为 $M{>}10^{5}$ 粒/升，所以换气次数 ${>}10$ 次/时即可，当然应经热湿负荷与新风等要求的校核。  

【例2】仍是上例洁净室，新风比增大为 $20\%$ ，初过滤器仍为粗孔泡沫塑料过滤器，求室内含尘浓度达到7000粒/升需要多大效率的中间过滤器和末级过滤器。  

【解】 仍可查图11-5。  

自轴A上取(1一m)=0.8的E点,取轴B上N=7000的G点，联EG与轴C相交于H，自H引平行于横轴的直线，查看该直线与(1-s)=0.2斜线的交点，在(1-)(1-m3)—0.2一栏，交点为I，自I点作垂直于横轴的线，与横轴的交点 $\pmb{J}$ 小于 $\mathsf{\pmb{3}}\mathsf{\times}\mathsf{\pmb{10}}^{\mathsf{\pmb{5}}}$ ，不符合该洁净室所在地区 $\pmb{M}$ 的要求；在 $(1-\eta_{2})(1-\eta_{3}){=}0.1$ 一栏得 $\pmb{P}$ 点，大于 $\mathsf{\_s}\times\mathsf{10^{5}}$ ，所以确定需要选用(1一2)(1一m)=0.1的中间过滤器和末级过滤器的组合，如果中间过滤器为中细孔泡沫塑料过滤器，即 $\eta_{2}{=}0.4$ ，则  

$$
1-\eta_{3}=\frac{0.1}{1-\eta_{2}}=\frac{0.1}{1-0.4}=0.17
$$  

![](output_1\images\洁净技术原理/9b86a6db9fdc28ca5793d3d391bcb5f35e7a480643b30ef966e52922208485b5.jpg)  

# 即末级过滤器效率要在 $83\%$ 以上。  

# 参考文献  

［1］花岛重春： $\pmb{\mathscr{k}}$ 無無菌室 $\textcircled{\varnothing}$ 作業境石局部集》，建備，N202，46～57，1967。  
［2］加藤照敏： $\ll$ 用途别清净装置 $\oslash$ 遥定法 $\gg$ ，空気調和冷凍，V11，N9，103～110，1971。  
[3] H·Schitz: 《Reine Raume und Staubfreie Arbeitsplatze fir die Feiwerktechnik》,Feinwerktechnik, Oktober, 444\~449, 1969.  
［］介《の面 $\pmb{\varepsilon}$ 設計 $\gg$ ，空気調和冷凍，V13，N1， $\pmb{75}\sim88$ ，1973.  
[5] 安藤文藏： $\frac{\ldots}{n}>y\ldots\ldots\ldots0$ 計施工 $\gg$ ，空気調和冷凍，V17，N11， $\pmb{20}\sim\pmb{29}$ ，1967。  
[6] P.T,HoHe3OH、P.E,BHaMeHCKHi. $\ll$ O6ecIbIIHBRHHe BOSAYIHOK CPeAN B"HHCTbIX KOMHaTaX"》,BOAOCHaOxeHHe H OaHHTapHaA TexHHKa, N3, $\mathbf{27}{\sim}32$ ，1973.  
[7］H.H.Schicht: $\ll$ Clean room Techology-Principles and Applications 》 ,Sulzer TechnicalFieview, N1, 3\~15, 1973.  
[8]Morrison Philip W: $\pmb{\ll}$ Environmental control in electronic manufactaring>, 1973.  
[9] H,II,KoKOpeB: 《TRrHeHH reCKaA OHeHa 6e3 OKOHHIX H 6eCpOHaPHbIX pOMbIMHHIXsAaHHH>, InrHeHa H CaHHrapHa, N6, 25\~28, 1972.  
［10］酒井寬二、久保治： $\blacktriangleleft$ 室内空清净計基，空調和冷凍，9，9，68～76,1979。  
[11］早川一也： $\ll$ 空調和のの空清 $\gg$ , 1974.  
[12] G.L.Tuve: $\ll$ 送风射流中的空气流速 $\gg$ ，专题情报资料(采暖通风与空气调节类)第6360号。1963。  
［13］馬場俊三、竹中彪：《機器 $\scriptscriptstyle\pmb{\oslash}$ 設計 $\ngeq$ ，空気调和匕冷凍，V13，N1，89～95，1973.  

# 第十二章局部洁净区  

# 12-1 主流区概念的应用  

空气净化方式的发展主要有这样三种情况：  

洁净室的单独应用；  

局部净化设备（如洁净工作台）的单独应用；  

洁净室和局部净化设备并用，即全面净化方式和局部净化方式并用。  

但是，长期以来，由于人们对控制污染的认识和这方面技术的不足，在洁净室方面习惯采用所谓鸽子笼式建筑，即把需要净化的环境分割成较小的空间，这样做虽然有利于控制污染，但缺点也越来越明显。  

1.使建筑平面复杂化，而且，过多的围护结构必然增加造价；2.不能适应由于不断采用新工艺新技术,而要经常改变作业程序,组织新的生产线，从而改变原环境的洁净度级别或方式的要求;3.对于要求不能分隔和遮挡的流水作业线，及产品与人员需频繁进出的场合，使用上很不方便;4.对于需要长时间处于洁净环境中的人来说（例如白血病、烧伤病人等），小而密闭的房间会引起心理上的不快和反感。  

显然，采用大面积全面净化方式可以避免上述缺点，但在经济上又不合理。如果采用低级别的大面积全面净化（例如整个大车间为3000级），然后在局部地区采用净化设备以达到3级洁净度，这虽然在经济上比高级别全面净化方式好一些，但仍然不能完全避免上述的几个缺点，例如有些工艺设备的某个部件运转幅度大，不能罩入工作台内（象真空镀膜机的钟形罩的升降与位移）。  

针对上述情况，在理论上提出了如第九、十两章中所述的“主流区”概念。当把工艺布置在主流区内时，含尘浓度可以比室平均浓度低30%到一半，见表12-1。这就是说，当  

表12-1  

$\frac{N_{v}}{N}$ 和 $\frac{N_{o}}{N}$ 的值  


<html><body><table><tr><td colspan="2"></td><td>低换气次数时的乱 流洁净室</td><td>高换气次数(120次以 上)时的乱流洁净室</td><td>40%顶棚(璧面)布 置高效过滤器</td><td>满布过滤器</td></tr><tr><td>按室平均浓度设计</td><td>N。 N</td><td>1~1.2</td><td>0.64~0.86</td><td>0.4</td><td></td></tr><tr><td>按主流区浓度设计</td><td>No N</td><td>0.75~0.84</td><td>0.43~0.65</td><td>0.2</td><td>0.1</td></tr></table></body></html>

表中： $\pmb{N}$ ——按均匀分布理论计算的室平均含尘浓度；$\pmb{N_{p}}$ —按不均匀分布理论计算的室平均含尘浓度；$\pmb{N_{a}}$ ——-按不均匀分布理论计算的主流区含尘浓度。  

需要含尘浓度为10粒/升时，如按主流区浓度考虑，则室平均浓度可按 $\phantom{-}15\sim20$ 粒/升设计，因而换气次数也将减少 $30\sim50\%$ 。这种考虑方案已为实践中的一些做法证明可以取得较好的效果。图12-1所示的就是国外一家公司所采用过的方式，在房间两侧的顶棚上密布高效过滤器，以便在其下方形成达到 $209_{b}~^{\prime6}100^{\prime\prime}$ 级的主流区，然后干净气流从两边汇集到中央，加上中间顶棚上少量高效过滤器送风口的作用，使中间部分达到 $209_{b}$ ${}^{\mathfrak{a}}1000^{\mathfrak{n}}$ 级。对  

于工艺主要布置在两侧的场合，这种方式比全顶棚满布过滤器使全室达到 $\omega_{100}v\boldsymbol{\mathbf{\mathit{\tau}}}$ 级的做法要节省很多。  

![](output_1\images\洁净技术原理/4e3eaddbe6315e1dd4752206576b4b1b389c53f22633b766b0e69812448627d7.jpg)  
图12-1 利用主流区一例  

![](output_1\images\洁净技术原理/821b1ba160ce31f1424e31320cd88bbea4291d5d741233817d9e725572597140.jpg)  
图12-2形成主流区送风方式的机组（a）垂直送风的顶棚机组；（b）倒放后成为水平机组  

，最近，利用主流区概念的送风方式已由集中送风发展成独立机组。垂直送风的即为顶棚机组，水平送风的即为水平机组，或者同一个机组既可以吊挂在顶棚上，也可以倒过来放在地面上送出水平气流，视需要而定，如图12-2所示。  

这样的送风方式可以看成是一个整体过滤器弱射流。当应用于不很大的有限空间中时，该空间的平均含尘浓度和主流区平均含尘浓度，都可以由第十一章的方法加以计算。此外，可以把这一送风方式近似看成图12-3所示的送风口，其具体的浓度场可以用解析式加以表达，这已为实验所验证[²]。当送风气流内含尘浓度 $N=0$ 时（高效过滤器送风口可以近似这样看待),可以算出内外浓度比 $\frac{N}{N_{\L_{0}}}{=}1\%$ 的等浓度线是由送 风口两端开始的直线，并与铅垂线成 $\cdot\overrightharpoon{10.7}^{\circ}$ 角。主流区内从B到 $\pmb{A}$ 浓度的变化如图中的曲线所代表。这一规律在送风口以下约4倍送风口尺寸的范围内（除去接近地面的地方）是适用的。显然，这种送风方式所产生的洁净区域较窄，易受外界干扰，如图12-4所示那样。  

根据发放气泡显示的流线[3，这种送风方式当送风速度不小于0.3米/秒时，气泡一发生就被气流抑制，一直流至地面附近（图12-5）；图12-6是这种送风方式的送风速度达到0.5米/秒时的浓度场[4l。由此可见，这种没有任何围挡结构的局部垂直平行流送风顶棚，其风速不宜小于0.3米/秒。  

![](output_1\images\洁净技术原理/1882287da05368b9a48877f478fdeaf0d28877c80af24013aff07c00140c12c4.jpg)  
图12-3 主流区及其边缘浓度场变化  

![](output_1\images\洁净技术原理/6537792c341f4397f2d541f624ff535f88634f8adb88b88d5457d0779989dbd4.jpg)  
图12--5 当送风速度不小于0.3米/秒时的流线（照片）  

![](output_1\images\洁净技术原理/bca564726126829de27ca910f93de1130451ea170225c89eca4c14efb595e532.jpg)  

![](output_1\images\洁净技术原理/1d8425a07085d3b371f19deb48bf37cc73b60ab1b0eb9c8eed51247a464e4394.jpg)  
图12-4 主流区边界受到的干扰  

![](output_1\images\洁净技术原理/078646a23e56365ca5454394399f4a16e95ca9c569517063f10cfeaba79e917f.jpg)  
图12-6 当送风速度为0.5米/秒时的浓度场  

X为测点高度，1米。图中自主流区向外三个区城的内外浓度比分别为：$1\%$ 以下； $1\%\sim10\%$ ， $10\%$ 以上  

![](output_1\images\洁净技术原理/c704c5eb52c8bd4066dfa7d5fcf1a0cd0ec7ed08bd78bd84f2826c5945e5d167.jpg)  
图12-7医院手术室中的洁净区（a)平面、剖面；（b）气流示意  

上述基于主流区的局部洁净区的应用，在医院手术室方面获得了较理想的效果{"，图12-7即是一例，含尘浓度测定结果列于表$12-20。$  

手术室中局部洁净区的含尘浓度（地面以上0.4米） 表1  


<html><body><table><tr><td rowspan="2"></td><td rowspan="2"></td><td colspan="2">≥0.5微米的微粒数(粒/升)</td></tr><tr><td>主流区</td><td>涡流区</td></tr><tr><td>开机前</td><td></td><td>4350</td><td>4200</td></tr><tr><td rowspan="7">开机后</td><td>1</td><td>2750</td><td>4260</td></tr><tr><td>2</td><td>225</td><td>4060</td></tr><tr><td>3</td><td>76</td><td>1840</td></tr><tr><td>4</td><td>20</td><td>480</td></tr><tr><td>5</td><td>0.4</td><td>98</td></tr><tr><td>6</td><td>0.035</td><td>6.2</td></tr><tr><td>7</td><td>0</td><td>1.7</td></tr><tr><td rowspan="5">(分)</td><td>8</td><td>0</td><td>0.25</td></tr><tr><td>9</td><td>0</td><td>0.12</td></tr><tr><td>10</td><td>0</td><td>0.035</td></tr><tr><td>11</td><td>0</td><td>0.07</td></tr><tr><td>12</td><td>0</td><td>0</td></tr></table></body></html>  

从上表可见，在主流区内，5分钟后即可达到 $209_{\mathfrak{d}}$ $\omega_{100}v\bar{\boldsymbol{\mathbf{\tau}}}$ 级，涡流区达到 $\omega_{100}v$ 级的时间也仅7分钟。所以有这么好的效果，从图上可见，和过滤器面积占顶棚面积达到 $45\%$ 有关系。  

图12-8是局部洁净区域更小的一种形式，表12-3是其含尘浓度测定结果，虽然比上述局部洁净区较大者效果差，但在工作区也基本接近 $209_{8}\ ^{\alpha}100^{9}$ 级，而且由于实行完全无菌操作，虽在手术过程中，含尘浓度平均在1000粒/升左右，但平均细菌浓度只有0.0016个/升，在 $\mathfrak{a}_{100}\mathfrak{n}$ 级的标准之内[5]。  

![](output_1\images\洁净技术原理/9006009593cdc50632a741902f0a00e30fe27ae2fe63a11843add2967a8384cd.jpg)  
图12-8手术室中局部洁净区（a）剖面；（b）照片；（c）气流示意；（d）测点布置1一预过滤器；2一高效过滤器；3一回风口  

<html><body><table><tr><td rowspan="2"></td><td rowspan="2">测点</td><td colspan="2">顶 棚</td><td colspan="2">地 面 上 0.9米</td></tr><tr><td>≥0.5微米微粒数 (粒/升)</td><td>≥5微米微粒数 （粒/升）</td><td>≥0.5微米微粒数 （粒/升）</td><td>≥5微米微粒数 （粒/升）</td></tr><tr><td>开机前</td><td></td><td>31500</td><td>60</td><td>31500</td><td>60</td></tr><tr><td rowspan="5">开机20分钟后</td><td>1 3 8</td><td>0 0</td><td>0 0</td><td>3.5 3.2</td><td>0 0</td></tr><tr><td rowspan="4">5 7</td><td>0</td><td>0</td><td>5</td><td>0.6</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td>16</td><td>2.5</td><td>7</td><td>0.6</td></tr><tr><td>16</td><td>1.4</td><td>5.3</td><td>0</td></tr><tr><td>(未手术)</td><td>回 10 12 11</td><td>风 9.5</td><td>口 0.6</td><td></td><td></td></tr></table></body></html>  

# 12-2部分围挡壁式洁净区  

为了充分利用高效过滤器出风口下方的洁净气流，还在60年代初，美国就出现了帷帘式送风装置°，如图12-9所示，这种装置和后来的惟帘式洁净间稍有不同的，只是一个局部装置，而且帷帘并非墙壁的代用物，它只是一直下放到工作区上方，目的是保证下向平行气流能延续到工作面。显然，这种非固定式的椎帘有不方便的地方，因此，以后有人²」「试验了在送风口周围沿气流方向的一定长度上设置板式围挡壁的装置。这种装置可以叫做部分围挡壁式洁净区，等于加宽了送风口或缩短了送风口至工作区的距离。这种部分围挡壁可以垂直于送风面也可以和送风面成一个角度，甚至在送风口下方再加一层导流用的孔板，图12-10和图12-11所示的就是这样一些方式。  

![](output_1\images\洁净技术原理/0f68491f4f4cb907528aecdc55ddebed1cad60e93c19f6595ebe45ca47bcd6e7.jpg)  
图12-9早期美国的帷帘式送风装置（用于医疗方面）  

![](output_1\images\洁净技术原理/5e28a44340291a68d9bf3deba4b0efe5d9ca2861c9f8aa6ab4e58a42062722ad.jpg)  
图12-10 部分垂直围挡壁送风口  

在西德，设计成有部分围挡壁的垂直平行流洁净棚，用于制药工业中要求洁净度高的药品充填封装工序，如图12-12和图12-13所示[°，而应用于连续生产线的则如图12-14所示9，都提供了颇有吸引力的应用例证。  

![](output_1\images\洁净技术原理/a8fea29c2929012daec71e851cf2b8eb973cbcd244691ac84b5ce037fbbd85ec.jpg)  
图12-11 部分斜围挡壁送风口  

![](output_1\images\洁净技术原理/dc14dc08aafdb84949caaa3c3bd7d54e224edf0f24f9074e2bbf2d27c5c5de9b.jpg)  
图12-12 2一面有惟帘的局部洁净区图中：HEPA为高效过滤器  

![](output_1\images\洁净技术原理/66a8fdea68abf5e3697faa58face0182f9adb37d0f8590698ba34ddfc2030d74.jpg)  
图12-13上图方式改良后的两面帷帘的平行流洁净区  

![](output_1\images\洁净技术原理/73e9e1cf89d39dbf06fa288756ecc0224fe1339a6e232d3a57e5b689403da3fd.jpg)  
图12-14 应用于制药生产流水线的带部分围挡壁的局部洁净区  

![](output_1\images\洁净技术原理/7dc88aaf354ead93ccda34f71f0665ee2df34987f7d69ba0c880f061d33c6629.jpg)  
图12-15手术室中水平送风的部分围挡壁洁净区示意  

部分围挡壁洁净区尤其适合设计成水平送风。第七章中生物洁净室一节谈到的黑龙江省人民医院一手术室就是采用这种设计，如图12-15所示。这种部分围挡壁可以做成双侧的也可以做成单侧的，可以是固定的，也可以是移动的，图12-16给出了应用于医院手术室的儿种形式10，使用情况表明，浮游细菌数只有普通手术室的1/40，深部感染率只有1/5。  

![](output_1\images\洁净技术原理/1d7062d91394859ae8d1de63256bf2487a2a6f5f3c939a7fc8f98be147e7bbf6.jpg)  
图 12-16 部分围挡壁的几种形式  

（a)水平平行流，两侧部分围挡壁；（b)水平平行流，单侧部分围挡壁；（c）水平平行流，部分斜围挡璧；（d)部分围挡壁应用于手术室的实例1—预过滤器；2—高效过滤器；3—风机；4—围挡壁；5—玻璃滑动式围挡壁；6—手术台  

# 12-3 气幕洁净棚  

12-3-1 应用  

带围挡壁的洁净区虽然比没有围挡壁时改善了效果，但是这种围挡壁毕竟不能太长，因此也有局限性。而提高整个送风截面的送风速度，虽能提高抗于扰能力，但太不经济。在这种情况下，人们自然会想到只提高送风面四周风速来保护中心主流区这一方案，这就是周圈式空气幕和垂直平行流中心区组合的形式，可以叫做气幕洁净棚。  

60年代初，美国首先在前述雌帘式送风装置基础上加以改进，制成了气幕洁净棚，应用于庞大的火箭部件的检验组装工作[。为了在停止送风时保护部件不受外部气流影响，四周可以升降的幕即被拉至地面。后来，这种装置也被成功地应用于150米长的彩色电视的自动生产线。  

在英国，建立了气幕洁净棚实验装置，装置被吊挂在顶棚上，其底离地面2.15米，主流区送风面尺寸为1.26米 $\mathbf{\times2.34}$ 米，见图12-17。  

瑞士的一所医院手术室则采用周圈式空气幕和中心区矩形多孔板送风相结合的形式，也取得成功。多孔板面积为2.4米 $\times3.3$ 米，当主流区内换气次数为130次/时时，可提供使用的洁净区地面达到3.6米 $\times4.5$ 米，见图12-18。值得注意的是，这一装置的气幕和中间风速都不大，速度场衰减也不快。  

![](output_1\images\洁净技术原理/cc14ce53a7d25783c23f10aca20bf496d8350a9a13cbcd401668993865632399.jpg)  
图12-17英国气幕洁净棚实验装置  

上述这些带气幕装置都是采用集中式送风，还不是一种局部净化设备，也没有提供更  

![](output_1\images\洁净技术原理/5f737ed01a230f42f6478752660b1b41ab20343edc9912222012c56a08fd5316.jpg)  
空气幕内速度，米/秒手术区域的风速，米/秒  

多的设计数据，没有进行理论上的分析。国内有人将这种组合形式发展成为局部净化设备，进行了理论上的探讨，并且提出了用于大面积空间的设想，见图12-19，这为克服本章第1节提到的分割成小间的洁净室所具有的几个缺点，提供了可能性。图12-20是这种装置作为产品的一种形式（用于真空镀膜机）。  

![](output_1\images\洁净技术原理/3984ae2b95a453ee970ec5fae180b41fdcac483d627b86f104efaedbbef00f7a.jpg)  
图12-18 瑞士某医院用气幕洁净棚（多孔板送风）  
图12-19 在大面积厂房中应用气幕洁净棚的设想  

# 12-3-2 空气幕的隔离作用  

当空气幕达到地面时，才能完全发挥其隔离的作用，如图 $12\mathrm{-}21^{\mathrm{~t~}13\mathrm{~l~}}$ 所示，此时由气幕把污染区和洁净区（或称防尘区）完全遮断，当进一步提高空气幕出口风速时，隔离效果也不再提高。在此条件下的空气幕的出口风速被称为遮断风速。由图 $12\cdot22^{\mathfrak{t}12\mathfrak{z}}$ 提供的线状空气幕性能，可以得出相应的遮断风速，如图上箭头所指。  

![](output_1\images\洁净技术原理/0c215bd55165aa555b4709be1b9c2be7e52dd9ba6d3fc53eb22b3a1cd8158fa6.jpg)  
图12-20 可应用于真空镀膜机的气幕洁净棚的一种产品形式  

上述研究表明，对于周圈式空气幕，当喷口宽度和出口风速一定时，不论中心区事先是否供给洁净空气，稳定时所达到的隔离效果是一样的。因此空气幕的隔离作用并不是象固体壁一样阻挡微粒的穿透，而是由于它不断卷吸两侧空气，不断去稀释和带走卷吸进来的脏空气（因为空气幕喷口送出的也是洁净空气)，使得微粒不能穿透气幕，只有少数微粒可能由气流的横向脉动进入中心区。所以在相同风量下，空气幕喷口越宽，引射量越小，进入气幕区的微粒越少，而且横向距离大更难于穿透，此时的隔离效果越好（图12-22）。  

![](output_1\images\洁净技术原理/aa09027c74e4291fb4d0a84a11ddecc98717bfd737372d53e5e8facef7486b6b.jpg)  
图12-21 直流式线状空气幕理论断面  

12-3-3 气幕洁净棚隔离效果的理论分析  

# 1.数学模型  

在稳定情况下对气幕洁净棚也可以提出如图12-23所示的三区模型[3}。  

![](output_1\images\洁净技术原理/026e687ad970bee29e8254f94d3ce51811110236f59904b1260e8514b3ddaaa0.jpg)  
图12-22不同喷口宽度空气幕的遮断效果空气幕出口宽度：△—0.085米，X—0.15米，0—0.234米  

![](output_1\images\洁净技术原理/d11f5d042b774a4e4db82b12b30a4cf7fb8f394bd49caa72fb18f6c20443bae7.jpg)  
图12-23气幕洁净棚气流模型  

在有限空间内将有：  

$$
\frac{d N_{a}}{d t}=\frac{(Q_{a}-Q^{\prime})N_{a}+Q^{\prime}N_{a}-(Q_{a}+Q^{\prime}-Q^{\prime})N_{a}}{V_{a}}
$$  

$$
\frac{d N_{a}}{d t}=\frac{Q_{a}N_{a}+Q^{\prime}N_{a}+Q^{\prime\prime}N_{b}-\left(Q^{\prime}+Q^{\prime\prime}+Q_{a}\right)N_{a}}{V_{d}}
$$  

$$
\frac{d N_{b}}{d t}=\frac{G_{b}+\displaystyle\frac{G_{a}Q_{a}}{Q_{a}-Q^{\prime}+Q^{\prime}}+(Q^{\prime\prime}+Q_{a})N_{a}+Q_{a}N_{a}-(Q^{\prime\prime}+Q_{a}+Q_{a})N_{b}}{V_{b}}
$$  

式中 $\pmb{N_{\alpha}}$ -——主流区含尘浓度（粒/升）；  

$\pmb{N_{\delta}}$ 一气幕区含尘浓度（粒/升）；  
$\ensuremath{\mathbf{N}}_{\mathfrak{d}}$ ——涡流区含尘浓度（粒/升）；  
$\pmb{N_{s}}$ -—主流区和气幕区的送风浓度（粒/升）；  
$G_{\mathfrak{a}}$ —主流区发尘量（粒/分）；  
$\pmb{G}_{\pmb{\imath}}$ 一涡流区发尘量（粒/升）；  
$\scriptstyle{\mathbf{Q}}_{a}$ —-主流区送风量（升/分）；  
$\scriptstyle\mathbf{Q}_{a}$ 一气幕区送风量（升/分）；  
$\pmb{Q}^{\prime}$ 气幕区发散到主流区和主流区被引带到气幕区的风量（升/分）；  
$\pmb{Q}^{\prime}$ 一气幕区发散到涡流区和涡流区被引带到气幕区的风量（升/分）；  
$\pmb{V_{a}}.$ 一主流区容积（升）；  
$\pmb{V_{d}}$ —气幕区容积（升）；  
$\pmb{V_{b}}$ ——涡流区容积（升）。  

又设 ${\pmb{\varphi_{1}}}$ ——空气幕对主流区侧引带系数，  

$$
\varphi_{1}{=}\frac{Q^{\prime}}{Q_{\partial}}
$$  

$\varphi_{2}$ ——空气幕对涡流区侧引带系数，  

$$
\varphi_{\bf2}=\frac{Q^{\prime\prime}}{Q_{\partial}}
$$  

α——气幕区送风量与主流区送风量之比，  

$$
\alpha=-\frac{Q_{\alpha}}{Q_{\alpha}}
$$  

$\pmb{v}$ ———有限空间总容积（升）；$\pmb{G}$ —一单位容积发尘量（粒/米·分），  

故有  

$$
\scriptstyle Q_{a}+Q_{d}={\frac{n V}{60}}
$$  

$$
\frac{G_{a}+G_{b}}{V}=G\times10^{-3}
$$  

则当 $\scriptstyle t\to\infty$ 时，得出了三区含尘浓度：  

$$
N_{b}{=}N_{s}{+}0{\mathrm{.06}}{\frac{G}{n}}
$$  

$$
N_{d}{=}\frac{\left(1{+}\varphi_{1}\right)N_{s}{+}\varphi_{2}N_{b}}{1{+}\varphi_{1}{+}\varphi_{2}}
$$  

$$
N_{a}{=}(1{-}\alpha\varphi_{1})N_{s}{+}\alpha\varphi_{1}N_{a}
$$  

并得出：  

$$
\begin{array}{r l}&{\frac{N_{a}}{N_{b}}=\Big(1-\frac{\alpha\varphi_{1}\varphi_{2}}{1+\varphi_{1}+\varphi_{2}}\Big)\frac{N_{s}}{N_{b}}+\frac{\alpha\varphi_{1}\varphi_{2}}{1+\varphi_{1}+\varphi_{2}}}\\ &{\qquad=(1-f)\frac{N_{s}}{N_{b}}+\mathrm{\boldmath~f~}}\end{array}
$$  

$\frac{N_{a}}{N_{b}}$ 际隔离效果是不同的。但是，当 $\ensuremath{\boldsymbol{N}}_{\mathfrak{d}}$ 很大时，例如 $N_{\mathfrak{d}}>2000$ 粒/升，由于经过高效过滤器的送风浓度N；一般为0.1～0.2粒/升，所以N。\~ $\frac{N_{s}}{N_{\flat}}{\approx}10^{-4}$ ，则  

$$
(1-\mathrm{f})\frac{N_{s}}{N_{b}}\ll\mathrm{f}
$$  

故有  

$$
\frac{N_{a}}{N_{b}}\approx\mathfrak{f}
$$  

因此， $\textbf{f}$ 被称为气幕洁净棚隔离效果的固有特性项，也就是说，当环境含尘浓度很大时，测得的反映隔离效果的 N。 值，就是 $\textbf{\textit{f}}$ 值，也就是这种设备的最大隔离效果。这里要指出的是，隔离效果最大时并不意味着主流区的含尘浓度最小，当环境含尘浓度大时，得到的主流区含尘浓度当然相应也要大，但反映出的隔离效果却要高。  

式（12-4）中的 $(1-f)\frac{N_{s}}{N_{b}}.$ 反映环境浓度 $\ensuremath{N_{\mathrm{~\circ~}}}$ 的影响，被称为隔离效果的环境附加项。  

由于系数 $\pmb{\varphi_{1}}$ ， $\varphi_{2}$ 很难具体确定，所以 $\textbf{f}$ 的值也不便具体计算。但由式（12-5），因$\varphi_{\mathfrak{i}}$ . $\varphi_{2}$ 一般不会低于 $10^{-1}$ 量级，作为一种装置， $\alpha$ 也远大于 $10^{-1}$ 量级，所以f一般不会低于 $10^{-2}$ 量级，也就是气幕洁净棚的隔离比不可能低于0.01，这也是到目前为止国内外关于这种装置的内外含尘浓度比即隔离比（相应于具有实用意义的洁净区域）测定数据没有低  

于0.01的原因。  

从式（12-5）还可以看出，采用低速宽口空气幕可以降低风量引带比，使$\textbf{f}$ 值降低，因而可获得更好的隔离效果，特别是在空间大发尘量也很大的场合；而在空间小发尘量也小的场合，则宽口空气幕的优越性不能充分发挥，用窄口空气幕也能取得较好效果。过去一般认为高速空气幕（因而喷口宽度也就窄了）隔离作用更好，现在可知这种看法是不合适的。  

# 12-3-4气幕洁净棚的性能  

、上述关于气幕洁净棚的实验研究，是通过如图12-24的装置进行的。该装  

![](output_1\images\洁净技术原理/7319b6800bb35a6fa1fc61f31f1889975337bb2db6d36b071d9c5ec94b95263d.jpg)  
图12-24 国内气幕洁净棚实验装置  

置中心区和空气幕分为两个送风系统（为便于实验中调节），室内空气分别进入中心区和空气幕的静压箱，由中效过滤器和高效过滤器过滤后送入室内。  

1.空气幕适宜的出口风速  

由于气幕包围的中心区有送风的垂直平行气流，使内部压力增大，势必向外扩张，从而给气幕以一个横向压力，易使气幕向外飘流，中心主流区扩大；加上气幕引射而带走的流量，中心主流区速度场将很快衰减，对形成较大的稳定的洁净区非常不利。实验表明采用适当的喷口结构和气幕出口风速（即遮断风速）可以改善这一情况。这种喷口就是在喷口内设置垂直隔板（即等于把一个喷口划分为许多小喷口）和不用外侧板，而使气流贴附内侧板射出。实验得出的适宜的气幕出口风速如表12-4所列。  

气幕洁净棚空气幕的适宜出口风速 表 12-4  


<html><body><table><tr><td>空气幕宽度(毫米)</td><td>75</td><td>100</td><td>150</td><td>200</td><td>225</td></tr><tr><td>适宜风速(米/秒)</td><td>1.46~1.75</td><td>1.26~1.52</td><td>1.03~1.24</td><td>0.89～1.07</td><td>0.84~1.01</td></tr><tr><td>单位长度空气幕平均所需风量</td><td>434</td><td>500</td><td>612</td><td>707</td><td>749</td></tr></table></body></html>  

# 2.浓度场  

不同宽度空气幕的洁净棚所产生的浓度场，若以中心区浓度和环境浓度之比（即主流区浓度和涡流区浓度之比）N。 达到 $1\%$ 、 $10\%$ 等程度作为区分的界限，则可以作成图12-25上的各种曲线。可以看出，低速宽口空气幕的性能比高速窄口空气幕的性能要好，其中150毫米宽空气幕的浓度场在宽度和接近地面程度上都优于其它形式（图中150毫米空气幕风速略小一些）。  

# 3.洁净区面积  

不同宽度空气幕的气幕洁净棚所形成的洁净区的面积是不同的，表12-5给出了实验结果和国外数据的对比。  

表 12-5  

洁净区面积对比  


<html><body><table><tr><td>序号</td><td>工 况</td><td>洁净区送 风速度 (米/秒）</td><td>总风量 （米/时）</td><td>工作区高度范围内洁净 区最小截面边长占送风 出口截面边长比例</td><td>工作区高度范围内洁净区 最小截面积</td><td>注</td></tr><tr><td>1</td><td>150毫米空气幕</td><td>0.31</td><td>8743</td><td>105%</td><td>2.1×2.1米²</td><td></td></tr><tr><td>2</td><td>100毫米空气幕</td><td>0.31</td><td>8743</td><td>85%</td><td>1.7×1.7米²</td><td></td></tr><tr><td>3</td><td>75毫米空气幕</td><td>0.31</td><td>8743</td><td>85%</td><td>1.7×1.7米²</td><td></td></tr><tr><td>4</td><td>225毫米空气幕</td><td>0.3</td><td>11529</td><td>131%</td><td>按正方形折算：2.4×2.4米²文献（9）</td><td>文献（9）</td></tr><tr><td>5</td><td>75毫米空气幕</td><td>0.3</td><td>6561</td><td>60% 64%</td><td>按正方形折算：1.51×1.51米²</td><td></td></tr><tr><td>6</td><td>无空气幕的垂直平行流</td><td>0.31</td><td>4397</td><td>78.7%</td><td>1.28×1.28米²</td><td></td></tr><tr><td>7</td><td>无空气幕的垂直平行流</td><td>0.5</td><td>7200</td><td></td><td>按正方形折算：1.64×1.64米²文献（9）</td><td></td></tr></table></body></html>  

由表中结果可见，在采用不太大的总风量条件下，以具有150毫米宽空气幕的气幕洁净棚的效果最好。  

根据上表，作者用图12-26对比了气幕洁净棚和无气幕的垂直平行流送风两种方式所形成的洁净区大小，可见前者并不因为有气幕而浪费了能量，在相同总风量（有气幕则包括气幕风量）、相同送风面积（即布置过滤器的面积）条件下，气幕洁净棚在地面以上0.8米至1.5米的工作区高度范围内形成的最窄处的洁净区面积最大。合并送风面积后的无气幕垂直平行流送风装置的最窄处洁净区面积，虽然和气幕洁净棚相差不多，但因它面积太大，还有加工安装不便，不适合作为一种可移动的设备，而且无气幕保护，中心主流区易受干扰等不足之处，因此，气幕洁净棚仍然处于优越的地位，可以起到节能的作用。  

![](output_1\images\洁净技术原理/eef67ac39bee0c10f70201e97be732e5a5b3f000856f24c0c278df0d6cea757b.jpg)  
图12-25 不同宽度空气幕洁净棚的浓度场  

各曲线代表的工况  


<html><body><table><tr><td>序号</td><td>空气幕宽度</td><td>送风速度</td><td>气出口风速</td><td>风时</td><td>Na <1% No</td><td>1% N。<10%</td></tr><tr><td>1</td><td>200</td><td>0.31</td><td>0.69</td><td>8743</td><td></td><td>-1`|</td></tr><tr><td>2</td><td>150</td><td>0.31</td><td>0.92</td><td>8743</td><td>-21</td><td>12`</td></tr><tr><td>3</td><td>100</td><td>0.31</td><td>1.37</td><td>8743</td><td>-3-</td><td>13`1</td></tr><tr><td>4</td><td>75</td><td>0.31</td><td>1.94</td><td>8743</td><td>141</td><td>|4'一</td></tr><tr><td>5</td><td>空气幕</td><td>0.31</td><td>0</td><td>4397</td><td>-51</td><td>15`1</td></tr></table></body></html>  

![](output_1\images\洁净技术原理/cc82d5ed587c4c9e979980f24636594caa9beaf06d25e7092d5c765d0795ce4f.jpg)  
图12-26气幕洁净棚和无气幕垂直平行流送风在形成洁净区大小上的对比（a）一个气幕垂直平行流送风装置 $\pmb{F}=\pmb{4}$ 米 $2$ ， $\pmb{F}_{1}=1,64$ 米；（b）两个无气幕垂直平行流送风装置 ${\pmb{F}}_{1}+$ $\pmb{F_{1}=3.28}$ 米；（C）两个无气幕垂直平行流送风装置并列 $\pmb{F_{3}}+\pmb{F_{3}}=\pmb{3.68}$ 米²；（ $\pmb{d}.$ ）把（α）的送风面积加大1倍后的一个无气幕垂直平行流装置 $\pmb{F_{4}}=4.35$ 米；（e）一个气幕洁净棚 $\pmb{F}_{5}=4$ .41米  

，送风截面；最小洁净区截面  

$\pmb{F}$ 一送风面积； ${{\pmb{F}}_{t}}$ 一相应于（）图式的最小洁净区面积； $\scriptstyle\mathbf{Q_{1}}$ 一相当于1个无气幕垂直平行流送风装置的风量  

从表中可以看到，虽然国外试验的宽度为225毫米的气幕洁净棚所提供的工作区洁净面积比国内试验的150毫米气幕洁净棚所提供的面积要大，但由于它是在人工高浓度下测定的，所以并不能表示其技术经济指标一定优越。由于前者的总风量大得多，气幕更宽，不仅耗能多了，而且势必加大了结构和重量，不利于实用。所以从实用角度看，在一般的含尘浓度下，150毫米气幕比较合适。  

还要强调指出的是，从发展观点来看，国内外都趋向提倡一种半集中式净化系统，它只集中送入有一定空调参数的新风，靠气幕洁净棚这样的“末端装置”产生局部高洁净度的区域，并由于该装置的极强的自循环能力，将使环境含尘浓度也大幅度下降。这样，既简化了系统又缩小了风管截面。当然，所带来的噪声问题可能更大一些。  

国内研制成功的气幕洁净棚不仅具有上述特点，而且由于结构较简单，体积较小，重量较轻，适合吊挂，可以移动，因而增加了在适应工艺多变的大面积厂房应用的可能性，加上这种设备固有的内部操作自由度大，无视觉障碍和运输障碍，其发展是不容忽视的。  

# 参考文献  

［］新津靖、加藤孝夫：《の性能研4）等温平面流中の種の浸透》，衡生工学協会，V34，N12，883～890，1960。  
［2］田中正夫：《·社BBL事業部》，空気清净，16，7， $\pmb{43}\sim\pmb{45}$ ，1979.  
[3] 沈晋明： $\ll$ 气泡显示气流技术的探讨》空调技术，N3， $\boldsymbol{57}\sim\boldsymbol{61}$ ，1982。  
[4] 直井保（：《垂直流合“”》，空気清净，，,47\~49,1979。  
［5］秋山泰高、清水彰、魏國雄：《屑流式無菌手術室の经》空気調和·衡生工学，V51，N1，33～43,1977.  
[6] P.A.Austin, S.W.Timmerman: 《Design and Operation of clean rooms $\gg$ ，1965.  
[7] 竹，敦 $\ll$ 垂直流方式部分壁 $\oslash$ $\gg$ 空気清净，V17，N1， $43\sim46$ ，1979。  
[8] 田中正夫： $\ll$ 無菌充填設備の設計法 $\gg$ ，空気清净，V17，N4， $\mathfrak{s}\sim\mathfrak{i}\mathfrak{z}$ ，1979。  
[9］井上宇市（）； $\ll$ 空の術の $\gg$ ，空気清净，V17,Ne4,5\~6, 1979。  
[10］井上宇市： $\ll$ 病院》，空気調和·生工学，51。1，14，1977。  
[11] A.A.Field, 《Operating theater air conditioning>, Heating Piping Air Conditioning,V.45, N11, ${\mathfrak{s}}{\mathfrak{1}}{\sim}{\mathfrak{s}}{\mathfrak{3}}$ ，1973.  

<html><body><table><tr><td>[12] 沈晋明：</td><td>《气幕洁净棚特 [13]上岛崔也：《粒子の障壁の流一》，空気清净，V.17，№1，50～51，1979。</td><td>1981</td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td></tr></table></body></html>  

# 第十三章 采样与检测  

# 13-1 采样  

为了保证微粒浓度测定结果的可靠性，除了要有好的检测方法和检测仪器外，合理的采样则是重要的条件，因为所有测定都是从采样开始的。对于后面讲到的计重浓度法、滤膜计数法这样一些检测方法更是如此。  

# 13-1-1 采样系统  

采样系统中有这样一些器具：  

采样器：作为滤料的夹具，最好是不锈钢制做，常用的有效直径为25毫米，如图13-1;  
流量计：常用浮子流量计，流率为 $\mathbf{0}{\sim}30$ 升/分；  
真空泵：真空度 ${\geqslant}300$ 毫米汞柱，流率 $\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}\mathtt{\beta}$ 升/分；  
阀门：针形阀或其他可微调阀门。  
在设置采样系统时，有两个问题应加注意，一是采样口朝向，二是流量计位置。  

![](output_1\images\洁净技术原理/5c42de4065e31a2d6acb1a17c63df41cd7e640f6a0abf87a360f5d7a030722b9.jpg)  
图13-1 采样器  

1.采样口朝向  

应使采样器或采样管的口部正对着气流方向，否则，如果有一个角度，那末由于惯性而使一些微粒在管内壁或口部边缘沉积下来，有些则不能进入采样器或采样管，从而使采集的微粒数量比实际的减少了。图13-2是采样口倾斜于气流方向时影响大小的曲线‘，当倾斜角度在 $30^{\circ}$ 以内时，对于10微米以下的微粒，采样误差一般在 $5\%$ 以内。确定气流方向的方法之一是用毕托管测得动压最大的方向即气流方向。  

当在室外采样时，为避免大颗粒或杂物落在滤料上，滤料平面要与地面垂直。  

# 2.流量计的位置  

这个问题的实质就是附加阻力对流量计的影响。由于流量计刻度的标定是在一定的阻力（指流量计入口处的附加阻力）、气压、温度等条件下进行的，但是在使用流量计时这  

些条件都有变化，所以肯定要影响原来的标定值。特别是采样器、滤料、阀门等产生的附加阻力的影响往往被忽视，所以有必要给予强调说明。  

图13-3是关于流量计安装在不同位置时附加阻力影响的实验系统["}。  

经过标定的完全相同的流量计1和2串联， $\kappa_{\imath}$ 在两者之间产生阻力，其值由3示出。流量计1反映标准流量，2则反映不同阻力影响下的流量。当真空泵开启后，可发现流量计1和2所示的流量不同，前者小于后者，其差随阻力增加而增大。如果调节$\kappa_{\mathrm{1}}$ 和 $\kappa_{\ast}$ ，将流量计2的示值固定，再改变 $\kappa_{\mathrm{1}}$ 的阻力，则流量计1的示值变化如图13-4所示。  

![](output_1\images\洁净技术原理/f6314b743f119b2fab2298c893b89ee101e07a088ee6d197d471418cab2698ab.jpg)  
图13-2 采样口倾斜于气流方向的影响  

![](output_1\images\洁净技术原理/993d4d9059250b62ca96ea587bfa5bffe10596e6141db4a10a12277b7878be26.jpg)  
图13-3附加阻力实验系统1、2—流量计；3—压差计；4-真空泵；5—胶管$\pmb{\kappa_{1}}$ ， $\kappa_{z}$ 一螺旋夹  

![](output_1\images\洁净技术原理/6fbe49c5eec9973f1dbc4d96ffe16fd522eea1c948f27b641391471969839e92.jpg)  
图13-4附加阻力对流量计流量的影响—一流量计1所示流量；----流量计2所示流量  

产生这一结果的原因主要是，由于螺旋夹K,的附加阻力引起两只流量计内气压不同的缘故。当空气从流量计1下方进入时，几乎无附加阻力（流量计标定一般在这种情况下进行），当空气通过K时产生压力损失，使流量计2内空气压力降低。根据通常使用的孔板流量计和浮子流量计的原理，一只流量计测定不同工况下的同一种气体时，流量之间有如下关系：  

$$
\frac{q_{1}}{q_{2}}=\sqrt{\frac{\gamma_{2}}{\gamma_{1}}}
$$  

式中 $q_{1},q_{2}$ ———两种工况下测定的指示流量；  

$\pmb{\gamma_{1}}$ ， $\gamma_{2}$ ———两种工况下气体的重度。  

因为气体重度 $\pmb{\gamma}$ 和压力 $\pmb{P}$ 成正比，和温度 $\pmb{T}$ 成反比，因而上式可写成；  

$$
\scriptstyle{\frac{q_{1}}{q_{2}}}={\sqrt{\frac{P_{2}}{P_{1}}\times\frac{273+t_{1}}{273+t_{2}}}}
$$  

式中 $\mathbf{{P_{i}}}.$ ， $\boldsymbol{P}_{2}$ ——两种工况下流量计前的压力。标定工况下的空气压力一般为一个大气压或取760毫米汞柱；测定工况下的空气压力是当地大气压力 $\pmb{B}$ 和流量计前压差计读数绝对值之差，或采用B和流量计前已知附加总阻力之差，在只有采样器的情况下，该总阻力即滤料在采样流速下的阻力。  

$t_{1},\ t_{2}$ ——两种工况下的空气温度，标定工况下的温度一般为 $\scriptstyle20^{\circ}\mathbf{C}$ 8对于这一公式的应用可以有两种考虑方法。  

第一种考虑方法，如果令指示值 $\scriptstyle q_{2}$ 代表标定工况下的刻度值， $\pmb q_{1}$ 为待求的实际测定工况即计内工况下的指示值， $\boldsymbol{P}_{z}$ 为标定工况下的一个大气压力， $\pmb{P_{1}}$ 为测定工况下的压力，则显然有 $\bar{P}_{1}{<}\bar{P}_{2}$ 、 $q_{1}>q_{2}$ （为讨论方便，先假定温度没有差别），即通过流量计的实际流量大于指示读值，这是因为流量计内气体压力降低，重度变小而导致的结果。  

第二种考虑方法，如果令指示值 $\scriptstyle q_{2}$ 代表实际测定的指示值， $\boldsymbol{P}_{2}$ 为实际测定时的压力，q为在标定压力P时应有的指示值，则显然P<P，q<q，即实际工况下的流量指示值$q_{2}$ 在标定工况下应减小到 $\pmb{q_{1}}$ ，这正是容易被人们忽略的地方。图13-4中的圆点即经过这样计算（忽略了温度的差别）得出的在标定工况下应有的指示值，该值与实验结果符合得很好。  

以上两方面计算结果如要换算成其他状态下的值，则用下式计算：  

$$
q^{\prime}{=}q_{1}{\frac{P_{1}}{P^{\prime}}}{\frac{T^{\prime}}{T_{1}}}.
$$  

式中上角码 $s(\cdot,\eta$ 代表换算的状态，如标定状态、标准状态、采样状态、计内状态（测定状态）。下角码“1”表示按照上述两种考虑方法之一，根据公式（13-2）计算时所应采取的符号。  

至于应换算到什么状态则视需要而定。例如在进行产品质量考核或清查质量事故时，需要知道当地当时的真实含尘浓度，则应换算到采样状态；对于一般的测定，为了彼此比较，应换算到标定状态或标准状态。所以对于一般的测定，宜按上述第二种考虑方法修正流量，因为修正结果就是标定状态下的数值，不用再进行状态的换算了。  

根据上述附加阻力影响流量的情况，在采样系统上要注意以下几点。  

（1）当采用过滤法测尘时，在满足集尘效率的前提下，应选用阻力小的滤料，尽量  
减小管道阻力。（2）当流量计安装在真空泵吸入端时，调节流量的阀门一定要安装在流量计后面，  
绝对不应在采样器和流量计之间安装，应如图13-5所示。如果流量计安装在真空泵排气端末  

尾，流量计和真空泵之间要设一缓冲瓶，特别在使用机械泵时为了除去大的油滴更应如此，缓冲瓶之外再也不能安装阀门、过滤器之类，如图13-6所示。  

如果在洁净室采样，而真空泵只能放在室内，则由于真空泵排气必需经过高效过滤器过滤，就不宜把流量计安装在排气末端了。  

（3）当采用滤纸作为滤料时，由于采样时阻力不会超过30毫米汞柱，所以其影响可以忽略不计；而当采用微孔滤膜采样时，由于其采样时阻力通常在100毫米汞柱以上，所以这一附加阻力对其后流量计示值的影响将在 $10\%$ 以上，因此必须对测定结果进行修正。  

现举例计算如下。  

【例】 在一洁净室内采样，  

![](output_1\images\洁净技术原理/35256c929f4ff98d10b5baa903d4a0817e4102205b23ace948ab37b4f34f4f0b.jpg)  
图13-5流量计安装在真空泵吸气侧1一滤膜；2一采样器；3—阀门；4—流量计；5一真空泵；6一缓冲瓶；7一高效过滤器  

![](output_1\images\洁净技术原理/5e65e934c7ddbd9e26de15fcf25e428db3bd57012a662c2556d73cd4fab09446.jpg)  
图13-6流量计安装在真空泵排气侧1一滤膜；2一采样器；3一阀门；4一流量计  

流量计读数为20升/分，采样时间为15分钟，所用采样滤料（微孔滤膜）在采样流速下的阻力为150毫米汞柱，经计算，计数总尘粒数为84000粒，测定时空气温度为 ${\bf{30^{\circ}C}}$ ，空气压力为750毫米汞柱。求该室达到的洁净度级别。  

【解】  

1.不经任何修正的流量总采样流量 $\scriptstyle{\mathfrak{q}}=20\times15=300$ 升平均含尘浓度 $N{=}\frac{84000}{300}{=}280$ 粒/升所以认为该室洁净度达到了300级。  

# 2.修正后的流量  

第一种考虑方法：  

（1）通过流量计的实际流量流量计读数20升/分的值是标定工况下的指示值，所以通过流量计的实际流量q应为：$q_{1}=q_{2}\sqrt{\frac{P_{2}}{P_{1}}\times\frac{273+t_{1}}{.273+t_{2}}}=20\sqrt{\frac{760}{750-150}\times\frac{303}{293}}=22.89\#\$ /分  

（2）换算成其他状态下的流量标定状态 $\pmb{q}^{\prime}=22.89\times\frac{293}{760}\times\frac{600}{303}=17$ .47升/分标准状态 $q^{\prime}=22.89\times\frac{273}{760}\times\frac{600}{303}=16.28$ 升/分采样状态 $\pmb{q}^{\prime}=22.89\times\frac{303}{750}\times\frac{600}{303}=18.31$ 升/分第二种考虑方法：  

（1）在标定工况下应有的流量指示值  

$$
q_{1}=q_{2}\sqrt{\frac{P_{2}}{P_{1}}\times\frac{273+t_{1}}{273+t_{2}}}=20\sqrt{\frac{750-150}{760}\times\frac{293}{303}}=17.47.
$$  

（2）换算成其他状态下的流量  

标准状态 $\pmb{q}^{\prime}=17.47\times\frac{273}{760}\times\frac{760}{293}=16.28$ 升/分采样状态 $q^{\prime}=17.47\times\frac{303}{750}\times\frac{760}{293}=18.31$ 升/分计内状态 $\scriptstyle q^{\prime}=17.47\times{\frac{303}{600}}\times{\frac{760}{293}}=22.89$ 升/分  

3.含尘浓度  

现只计算采样状态下的一种含尘浓度  

根据修正后真正采集到的室内空气量18.31升/分，计算出的室内含尘浓度为306粒/升，所以室内洁净度没有达到300级。  

从以上计算结果可见附加阻力的影响是不容忽视的。  

# 13-1-2 等速采样  

在有速度的气流中采样（特别是在管道中采样），采样速度必须等于气流速度，否则，采样浓度（即测定浓度）将大于或小于真实浓度。这就是等速采样原理。  

图13-7中左侧是气流速度大于采样速度u的情况，此时被吸入采样管的流股将小于采样管管径d。但是在吸入流股以外即在 $\smash{\ensuremath{D_{\circ}}}$ 以外的流线上如果有大的微粒，则当其行至管口时并不跟随流线沿管外壁流走，而是在惯性作用下仍然进入管内。在此流线上的小的微粒则进不到管内来。这样，就使管外进入管内的同一容积气流却携带了原容积以外所含的微粒，主要是大微粒。因此采样中的大微粒浓度增高了，也就是整个采样浓度高于真实浓度。  

![](output_1\images\洁净技术原理/cd50fbc3e37e942c01eaea67ac77a115c8bd7ee18c9eda8b42cc66a636ce044a.jpg)  
图13-7不等速采样的结果  

图13-7中右侧是气流速度 $\scriptstyle\pmb{u}_{\circ}$ 小于采样速度 $\pmb{u}$ 的情况。此时被吸入采样管的流股将大于采样管管径d，即使在吸入流股以内即在 $\smash{D_{0}}$ 以内的流线上如有大的微粒，当其行至管口时，却由于惯性并不进入管内而沿管的外壁流走了，只有流线上的小微粒才进入管内。这样，就使管外进入管内的同一容积气流，损失了原容积中的微粒，也主要是大微粒。因此整个采样浓度将低于真实浓度，当气流速度和采样速度不相同时，对采样浓度的影响可由下式"表示出来：  

$$
\frac{N}{N_{\circ}}=\frac{u_{\circ}}{u}\left\{1+\mathrm{f}(S t)\biggl[\biggl(\frac{u}{u_{\circ}}\biggr)^{\frac{1}{2}}-1\right]\biggr\}^{2}
$$  

式中 $\pmb{N}$ ——采样管中浓度（粒/升）；${{N}_{\circ}}$ ——被采样浓度即真实浓度（粒/升）;$\pmb{\mathscr{u}}$ ——采样管平均流速（米/秒）；u- 气流速度（米/秒）；${\boldsymbol{s}}t$ -—惯性参数（参见第三章）。  

在这个式子里难于确定的是 $\mathbf{f}({\pmb S}{\pmb t})$ ，图13-8是实验给出的 $\pmb{u_{0}=4.5}$ 米/秒时的数据"。据此计算出用粒子计数器测定、非等速采样时不同粒径的微粒浓度比见图 $13-9_{\circ}$ 当 $\frac{u_{\circ}}{u}$ 从 0.5变化到2时，对于3微米微粒浓度的最大误差为 $8\%$ ，5微米的为 $18\%$ 。在洁净环境中由于1微米以下微粒占绝大多数，气流速度又小得多，所以由非等速采样引起的误差是很小的。但是当着眼于大的微粒或在大微粒很多而速度又较大的气流中测定时，就必须要等速采样。  

![](output_1\images\洁净技术原理/3aec0da51ef4059d4f31f61d3c79850d5726c671b64ade8b7880179ab0da75b6.jpg)  
图13-8 ${f(S t)}$ 曲线  

![](output_1\images\洁净技术原理/2e63ba5277e7eb5d5e6100ddb24172a2e618692a43a7f0b0f83d840c5de3b5da.jpg)  
图13-9 $\frac{u_{0}}{u}\mathfrak{F}\sharp\frac{N}{N_{0}}$ 的关系  

![](output_1\images\洁净技术原理/9a3ed4d57e780c253424ac931915b607c6abfbf0d31ca3e93f38b7967d6a8738.jpg)  
图13-10 采样管管头  

当需要等速采样时，不一定要改变整根采样管的管径，只要在采样管口部加一个不同直径的管头就可以了，如图13-10所示。  

如果气流速度 $\mathbf{\delta}_{\pmb{u}_{0}}$ 以米/秒表示，采样量q以升/分表示，管头直径d以毫米表示，则有  

$$
d=\sqrt{\frac{q}{0.0474_{\circ}}}
$$  

据此式可计算出表13-1的数据。  

表 13-1  

等速采样管口部直径（毫米）  


<html><body><table><tr><td rowspan="2">气流速度uo (米/秒)</td><td colspan="2">采</td><td colspan="2">样 量</td><td colspan="2">g</td><td colspan="3">(升/分)</td></tr><tr><td>10</td><td>12</td><td>14</td><td>1 16</td><td>18</td><td>20</td><td>24</td><td>28</td><td>32</td></tr><tr><td>2</td><td>10</td><td>11</td><td>13</td><td>13</td><td>13</td><td>15</td><td>17</td><td>19</td><td>20</td></tr><tr><td>3</td><td>8~9</td><td>9</td><td>10</td><td>11</td><td>12</td><td>12</td><td>13</td><td>14</td><td>16</td></tr><tr><td>4</td><td>7</td><td>8</td><td>8~9</td><td>9</td><td>10</td><td>10</td><td>11</td><td>12</td><td>13</td></tr><tr><td>5</td><td>6~7</td><td></td><td>7~8</td><td>8</td><td>8~9</td><td>9</td><td>10</td><td>11</td><td>12</td></tr><tr><td>6</td><td>6</td><td>6~7</td><td>7</td><td>7~8</td><td>8</td><td>8</td><td>9</td><td>10</td><td>10</td></tr><tr><td>8</td><td>5</td><td>6</td><td>6</td><td>6~7</td><td></td><td>7</td><td>8</td><td>8~9</td><td>9</td></tr><tr><td>10</td><td>5</td><td>5</td><td>5~6</td><td>6</td><td>6</td><td>6~7</td><td>7</td><td>7~8</td><td>8</td></tr></table></body></html>  

# 13-1-3 采样管中微粒的损失  

微粒在采样管中的损失将引起多大的测定误差是人们关心的问题，这种损失主要是扩散沉积和沉降沉积引起的，下面将分别加以讨论。  

1.采样管中的扩散沉积损失  

微粒由于扩散运动，在管壁上有附着，引起了扩散沉积的损失。根据付克斯(yKC）的研究，有如下结果：  

管内为层流流动时  

$$
\frac{N}{N_{\circ}}{=}0.819e^{-3.657\alpha}+0.097e^{-22.3\alpha}+0.032e^{-57\alpha}+\cdots
$$  

管内为非层流流动时  

$$
\frac{N}{N_{\circ}}{=}1-2.65\alpha^{\frac{2}{3}}+1.2\alpha+0.177\alpha^{\frac{4}{3}}
$$  

$$
\alpha=\frac{D x}{R^{2}u}.
$$  

式中 ${{N}_{\circ}}$ -—采样管入口处微粒浓度即被采样浓度（粒/升）；  

$\pmb{N}$ ———采样管内 $\pmb{x}$ 处的微粒浓度（粒/升）；  
$\textbf{\^D}$ --—微粒扩散系数（米"/秒）；  
$\pmb{R}$ -——采样管半径（米）；  
$\pmb{x}$ 一 -管长（米）；  
$\pmb{\mathscr{u}}$ 一 -采样管内流速（米/秒）。  

一般情况下采样管内的气流为层流流动，可以用式（13-6）计算。若以后面讲到的小采样量粒子计数器为例，采样管径为0.4厘米，流率为5厘米/秒，采样速度为0.4米/秒。对于扩散损失来说，微粒越小损失越大；流速越小损失也越大。如果取不利的参数即取0.3米/秒， $d_{p}$ 取0.3微米（常用的是0.5微米），则 $\pmb{{\cal D}}{=}1.2{\times}10^{-10}$ 来/秒。  

当有  

$$
\frac{N}{N_{\circ}}{=}0.994
$$  

当  

有  

$$
\frac{N}{N_{\circ}}{\approx}0.984
$$  

这说明在极不利的参数条件下，扩散损失也完全可以不计，所以在其他 情况（例如大微粒、大流速）下的扩散损失更无需考虑了。  

# 2.采样管中的沉降沉积损失  

由于微粒的沉降，在水平管内造成的沉降损失由下式表达"：  

$$
1-\frac{N}{N_{0}}=-\frac{2}{\pi}(2\beta\sqrt{\frac{1-\beta^{2/3}}{1-\beta^{2/3}}}+\sin^{-1}\beta^{\frac{1}{3}}-\beta^{\frac{1}{3}}\sqrt{\frac{1-\beta^{2/3}}{1-\beta^{2/3}}})
$$  

$$
\beta=\frac{3v_{s}x}{8R u}
$$  

式中N、N、R、和u的意义在前面已说明，为微粒的沉降速度。  

作者绘成 $\pmb{\beta}$ 和 和的关系曲线，如图13-11所示。从图中可见，如果要使采样效率大  

![](output_1\images\洁净技术原理/d79ace44633748b8dd19595d657439a6155d3d82190d82bbd447264642051d85.jpg)  
图 13-11 $\frac{\tilde{N}}{\tilde{N_{\circ}}}$ 与 $\beta$ 的关系  

于 $80\%$ ，必须使 $\beta{\leqslant}0.13.$ 。（按式(13-9)计算时， $\sin^{-1}$ 一项要化为弧度）。  

对于洁净室内要绘制的5微米微粒， $\pmb{v_{s}=15\times10^{-4}}$ 米/秒（设重度为2），则有  

$$
\frac{3\times15\times10^{-4}}{8}\cdot\frac{x}{R u}{\leqslant}0.13
$$  

$$
\frac{x}{R u}<230
$$  

仍取 $\scriptstyle R=0,2\times10^{-2}$ 米， ${\pmb u}_{0}{=}0.3$ 米/秒，得到  

$$
\pmb{x}\leqslant0.2\times0.3\times2.3=0.14
$$  

由此看出，对于4毫米管径的采样管，在洁净环境中测定时，基本上应不允许有水平管段。而采样量达到30升/分（1英尺"/分左右）的采样管（例如后面说到的大流量粒子计数器），即使管径 $\pmb{d}$ 为0.5厘米，采样速度仍可增大约16倍，因此水平管段长度可允许达到5米以上。  

下面引用两个实验数据来验证上述的理论计算。  

（1）用管径 $\pmb{d}$ 为0.4厘米，长度分别为15厘米（A）和500厘米（B）的水平采样管，对稳定发生的标准粒子（详见后述）用小采样量粒子计数器进行测定，采样速度皆为27厘米/秒。测定结果如表13-2所列[}。  

表13-2  

水平采样管沉降损失实验结果  


<html><body><table><tr><td>管号</td><td>次数</td><td>粒(微米)径</td><td>平均浓度读数</td><td>管号</td><td>次 数</td><td>粒(微米)径</td><td>平均浓度读数</td></tr><tr><td rowspan="5">A</td><td>1</td><td>0.3~0.4</td><td>1377</td><td>B</td><td>1</td><td>0.3~0.4</td><td>1376</td></tr><tr><td>2</td><td>0.4~0.5</td><td>1071</td><td></td><td>2</td><td>0.4~0.5</td><td>1074</td></tr><tr><td>3</td><td>0.5~0.6</td><td>589</td><td></td><td>3</td><td>0.5~0.6</td><td>578</td></tr><tr><td>4</td><td>0.6~0.8</td><td>180</td><td></td><td>4</td><td>0.6~0.8</td><td>186</td></tr><tr><td>5</td><td>0.8~1.0</td><td>74</td><td></td><td>5</td><td>0.8~1.0</td><td>67</td></tr></table></body></html>  

对于只有15厘米的 $\pmb{A}$ 管来说，即使是1微米的微粒，沉降损失的理论值也只有 $1\%$ 左  

右，因此上表中 $\pmb{A}$ 管浓度读数的平均值可以作为没有沉降损失的标准值看待而和 $B$ 管进行比较。  

对两组有明显损失的数据比较如右：  

<html><body><table><tr><td>0.5～0.6微米实测损失率2%</td><td></td><td>计算损失率(按0.6微米) 3%</td></tr><tr><td></td><td>0.8～1.0微米实测损失率9.5%</td><td>计算损失率(按0.9微米) 10%</td></tr></table></body></html>  

（2）用一管径 $\pmb{d}$ 为1.09厘米，长为500厘米的水平采样管，以0.44米/秒的采样速度对稳定发生的标准粒子进行测定，结果如图 $\pmb{13-12^{\textnormal{t51}}}$ 所示。  

用图中的微粒损失率和理论计算的损失率对比如下：  

<html><body><table><tr><td>0.5微米</td><td>实测损失率3%</td><td>计算损失率2%</td><td>2.02微米</td><td>实测损失率12%</td><td>计算损失率12%</td></tr><tr><td>1.1微米</td><td>实测损失率5%</td><td>计算损失率4%</td><td>3.7～7微米</td><td>实测损失率45%</td><td>计算损失率(按5微米)77%</td></tr></table></body></html>  

以上理论计算结果和两组不同研究实验数据反映出基本相同的规律。这两组实验都是用聚苯乙烯小球作标准粒子的，该小球的比重为1.06克/厘米。从比较中可以看出，对于  

![](output_1\images\洁净技术原理/acf83179d1c40aa3a3b53d7084349d16311f2c872e6923c5d29c07c0cfb2b8c9.jpg)  
图13-12 水平采样管中的沉降损失  

2微米以下的微粒实测损失率和理论计算损失率基本相同，而2微米以上的微粒实测损失率约为计算损失率的 $60\%$ 。这是因为在计算公式中没有考虑微粒沉积以后的再飞散问题，而这对于较大的微粒是不能忽视的（参阅第五章）。因此，2微米以下微粒在水平管中的损失率可以用计算值，而2微米以上微粒的损失率则可取计算值的 $60\%$ o  

除去上述扩散沉积和沉降沉积会引起采样管中的微粒损失外，采样管的性质也有一定影响。为避免微粒的损失，采样管  

不要使用易带静电的管材。这一点,在洁净环境中测定或者粒子计数器的标定时尤应注意。  

# 13-2 微粒浓度的测定方法  

# 13-2-1 计重浓度法  

计重浓度法是测定微粒浓度的最基本的方法。计重浓度法有很多种，滤纸计重法是其中较精确的一种，这里主要介绍这一方法。  

滤纸计重浓度法的基本原理，是将已知体积的空气通过滤料，使空气中所含微粒有效地被阻留在滤料上，然后根据天平称量求出滤料重量的增量，则所测空气的微粒计重浓度是：  

$$
\scriptstyle{C=1000\times\frac{\Delta G}{q t}}
$$  

式中C—计重浓度（毫克/米’）；G——滤料增重，即测定前后滤料重量之差（毫克）；$\pmb q$ ——采样流率（升/分）；$\pmb{t}$ 一 -采样时间（分）。  

目前测定中最常使用的滤料是玻璃纤维滤纸，因为它的效率高。  

采用玻璃纤维滤纸作为测定滤料时，存在一个环境湿度对滤料重量的影响问题。考虑这个影响有两方面：  

1.称量地点和测定地点的相对湿度不同  

中国建筑科学研究院空气调节研究所做过的实验表明，在实际操作中，由于滤纸称量前调整天平等准备工作所需时间远远超过 $\scriptstyle1\sim2$ 分钟。在此期间滤纸和天平室空气直接接触进行湿交换，很快达到平衡，在称量地点的吸湿或放湿的影响已所剩极微，滤纸重量变化很小，在天平变动性范围之内。所以只要保证有必要的湿平衡时间，湿度不平衡的影响就可以不予考虑。  

2.称量地点相对湿度发生变化  

有时由于种种原因，采样后的滤纸不能马上称量，这期间天平室的相对湿度有可能发生显著变化，操作时滤纸就要吸湿或放湿，它所反映的终重量就不真实。上述空气调节研究所的实验也表明，当天平室空气相对湿度由 $65\%$ 变化到 $70\%$ 时，对于直径为60毫米平均重量为180毫克的玻璃纤维滤纸和合成纤维滤纸，吸湿引起的重量变化分别为0.074毫克和0.02毫克，如果在一般环境中采样后滤纸增重为0.25毫克，则由吸湿引起的误差将分别为 $30\%$ 和 $80\%$ 。这里引用这一实验结果的曲线如图[3-13所示，表明天平室相对湿度有变化时，对滤料进行吸湿量修正是完全必要的。  

![](output_1\images\洁净技术原理/ca0053952e06776342b9b320a9d61db74c927f7cf8b39a4f8af6a991c52bb329.jpg)  
图13-13 吸湿量修正系数  

根据图13-13滤纸的吸湿量这样计算：  

$$
G_{p}{=}G_{1}(\mathscr{e}_{2}{-}\mathscr{e}_{1})
$$  

式中 G,— -滤纸的吸湿量（毫克）；$G_{\mathfrak{r}}$ —滤纸初重（毫克）；  

8、——采样前后滤纸称重时，单位重量滤纸的吸湿量（毫克/毫克）。  

在应用式（13-11）计算计重浓度时，应从滤纸增重中减去吸湿量 $G_{p\textmd{o}}$  

如果测尘前后称重不能在一处进行，或者不便于测定相对湿度，则为了消除湿度的影响，可以用双滤料法，即用两片滤料采样，由于第一片滤料（上面一片）的计重集尘效率已是 $100\%$ ，所以第二片滤料因集尘的增重事实上应为零，此时如果有吸湿影响，也应表现在第二片滤料采样前后的重量变化上，所以真正的滤料增重，即式（13-11）中的AG由下式解出：  

$$
\varDelta G{=}(G_{1}{-}G_{01}){-}(G_{2}{-}G_{02})
$$  

式中 $G_{\mathfrak{r}}$ ——采样器上面一片滤料采样后重量；$G_{\mathfrak{g}\mathfrak{z}}$ ——采样器上面一片滤料采样前重量;$\pmb{G}_{2}$ ——采样器下面一片滤料采样后重量;Go— 一采样器下面一片滤料采样前重量；  
然后按式（13-11）计算而不必进行湿度修正。  

至于滤料纤维在高的采样滤速下脱落的影响，据实验完全可以忽略。  

# 13-2-2 计数浓度法 滤膜显微镜计数法  

1.原理  

随着空气洁净工程的发展，用计重浓度来确定含尘量已不能适应要求，于是化学微孔滤膜显微镜计数法和光散射式粒子计数器计数法即被广泛应用为洁净环境含尘浓度的测定手段。在国外一些现行的关于洁净室的标准中，滤膜显微镜计数法被作为测定5微米以上微粒的标准方法，然而在光电测尘技术发展起来以前，滤膜计数法曾被用来对 ${\geqslant}0.6$ 微米微粒进行测定。即使在今天，由于光电测尘仪器比较贵，仪器本身还经常需要标定，对微粒本身不能直接观察，所以在一定条件下，即使对于小微粒，滤膜计数法仍然不失为一种可用的测定方法。  

对于捕集一般气溶胶微粒来说，宜选用孔径为 $\phantom{-}0.3\sim0.8$ 微米的膜，它的集尘效率极高。滤膜对平均0.3微米大小的油雾的穿透率，只比双层25丝玻璃纤维滤纸的穿透率高1倍，换算成效率，两者几乎无差别，即都达到 $99.999\sim99.9999\%$ ，比单层玻璃纤维滤纸的效率高出 $\pmb{2}\mathrm{\sim}\mathbf{3}$ 个数量级，但是滤膜阻力比普通玻璃纤维滤纸也高过几十倍。  

在国内，首先由中国科学院矿冶研究所等单位，将滤膜用于矿井测尘，其后中国建筑科学研究院空气调节研究所又研究了滤膜用于洁净技术上的计数测尘，并研制成相应的滤膜。下面简述一下这种计数测尘方法。  

用滤膜进行计数浓度测定的原理，就是将微粒捕集在滤膜表面，再使滤膜在显微镜下成为透明体，然后观察计数。滤膜之不透明是由于微孔中充满了空气，形成大量光学分界面，破坏了光线进行方向所致。为了使滤膜透明就要消除光学分界面，可以采用滴油法和  

丙酮蒸气熏蒸法。  

滴油法：向滤膜上滴上折射率和滤膜本身折射率相同的油，油渗入膜内，赶走微孔内的空气，使滤膜变成一个光学均匀的整体从而透明。这一方法适用于观测5微米以上微粒。  

![](output_1\images\洁净技术原理/ae513ac0c10f70a768042796ea68599460b1e5ec6ea771387c22b58ffb73c7f7.jpg)  
图13-14滤膜制片装置示意图 1一温度计；2—无嘴烧杯;3一盖玻 片；4—载物片；5一垫架；6一水 浴；7—电炉  

丙酮蒸气熏蒸法：丙酮蒸气浸入滤膜使其微溶而先膨胀后收缩，排出微孔中空气，使滤膜透明。这种方法使滤膜透明性能好，但当丙酮蒸气温度和气量不够时，膜边易发生卷曲，蒸气温度和气量过分时又会使膜过分溶解，影响其上的微粒分布。这一方法对检测小微粒也适用。  

具体熏蒸装置如图13-14所示。将滤膜放在清洁的盖玻片上，采样面向上，放进有 ${50^{\circ}}\mathrm{C}$ 左右丙酮蒸气的烧杯内熏蒸（对容积为600毫升的烧杯，大约加入15毫升丙酮，当做过三次样片时，再加入5毫升丙酮），待滤膜透明后取出，再将盖玻片反向固定在载物片上（用铝箔圈或纸圈将盖玻片与载物片隔开），然后在盖玻片四周用胶或腊封住。  

# 2.计数方法  

计数时把制好的标本片固定在显微镜工作台的适当位置上，如果仅测定5微米以上的微粒，则用放大100倍的显微镜，如果测定0.5微米以上的微粒，则显微镜必须用高放大倍数的镜头，一般为1500倍（100倍浸油物镜，15倍目镜）。  

计数时将测微尺调为垂直于显微镜工作台移动的方向，慢慢移动工作台时，台上标本片也随之移动，在显微镜视野中就可以看到微粒不断地通过测微尺，从尺上读出微粒随遇直径的大小（参看第一章图1-2），用手动记数器，按分组范围计数。  

计数粒径分组范围一般可划分为 $<0.5$ 微米， ${\geqslant}0.5\sim<1.0$ 微米， ${\geqslant}1.0{\sim}<2.0$ 微米，${\geqslant}2.0{\sim}<5.0$ 微米， ${\geqslant}5.0$ 微米。  

一张标本片上计数的总面积约为 $\mathbf{0.02}\times(\mathbf{2}{\sim}4)$ 平方毫米。计数大粒径时取得大些，计数小粒径时取得小些。  

为避免计数面积集中，在一张标本片上应随机的检测不在同一条直线上的若干段，每段起始处不要离边缘太近（图13-15），在计数同时要将工作台上游标的读数记下来，防止产生差错。  

在用100倍浸油物镜观察时，因为焦深较小，不能同时看清膜上大、小微粒，所以要不断地在一定范围内调焦。  

![](output_1\images\洁净技术原理/d35664e315a26d549427bc8e3862c3ce41374425a1df8ef629d14b806a607f7f.jpg)  
图13-15 计数面积的划分  

当应用滤膜采样时，知道采样流率、采样时间和滤膜的有效过滤面积后，就可算出滤膜表面的微粒浓度，从而得出空气的含尘浓度。但是有一个问题要引起注意，这就是基数的影响，因为制滤膜的膜液里含有灰尘，所以制得的滤膜也含有灰尘，称为“滤膜基数”。测定之前，必须先测出使用的同一批滤膜的基数密度，才能得到真正的采样密度。  

所以，计数浓度按下式计算：  

$$
\scriptstyle N=\left({\frac{c_{1}}{f_{1}}}-c_{0}\right){\frac{f_{0}}{q t}}
$$  

式中 $\scriptstyle\mathbf{c}_{\circ}$ -—滤膜基数密度（粒/毫米）;  

$\pmb{c_{1}}$ —一采样后计数的总粒数（粒）；  
${\bf f}_{\circ}$ ———滤膜有效面积（毫米）；  
${\bf f_{1}}$ —一采样后计数的总面积（毫米）；  
$\pmb q$ —采样流率（升/分）；  
$\pmb{\ t}$ ——一采样时间（分）。  

# 3.适用条件  

如果滤膜上基数密度很大，则采样后计数时，除了计测到采集的微粒以外，也有可能计测到膜中原有微粒，基数大则这种可能性也大。据中国建筑科学研究院空气调节研究所的研究结果，当计数密度/基数密度这个比值达到4以上时，基数对计数结果波动的影响已趋于稳定，换句话说，此时的计数结果已不再因滤膜的基数密度不同而产生很大的出入了。  

在一般环境中制成的滤膜，基数密度往往大于1000粒/毫米，只能用在空气含尘浓度大于1000粒/升的环境中测定，若采样流率为15升/分，则采样时间一般只需要2小时（设滤膜采样面积为490毫米）。在洁净条件下制备的滤膜，基数密度一般仍在10粒/毫米"以上，所以也不宜用于空气含尘浓度小于10粒/升的环境中测定，否则采样时间需要2小时以上，而用于3级洁净室的测定则需要半天甚至一天的采样时间，这就不方便了。  

滤膜显微镜计数法除了可以直接计数外，还可以在显微镜下观察出微粒的颜色，光泽，几何形状等性质，以辨别其是否含有金属屑、纤维或其他杂质。当用其他快速测尘仪发现环境含尘浓度突然增高时，如果配合以滤膜显微镜计数法观察微粒的性状，则有助于确定增加的尘粒是常规的还是异样的，从而可进一步发现新尘源。  

# 13-2-3 计数浓度法——光散射式粒子计数器计数法  

1.原理  

滤纸称重和显微镜计数两种方法，都属于捕集测定法，即先用其他手段捕集空气中的微粒，再测定其浓度的方法。它不能了解空气中微粒的瞬时（或极短的时间间隔）分布状态。能保持空气中的浮游微粒仍为浮游状态而测定其浓度的方法为浮游测定法，光散射式粒子计数器计数法就是这种方法。  

空气中的微粒在光的照射下发生的光散射现象，和微粒大小、光波波长、微粒的折射率和对光的吸收特性等因素有关。但是就散射光强度和粒径大小来说，有一个基本的规律，即微粒散射光的强度正比于微粒的表面积。特别是从0.3微米到1.0微米的微粒，这一关系更明显。虽然大于1.0微米的微粒这一关系较差，如果考虑到当对1.0至10微米之间仪器尺寸的分档较粗，档别的名义尺寸和档别的实际尺寸之间存在着不小的偏移，则按正比规律计算上述关系时，引起的所测微粒名义尺寸和实际尺寸的差别，在实际中也是允许的。通过测定散射光的强度而得知微粒的大小，这就是光散射式粒子计数器的基本原理。目前以普通光源为入射光源的粒子计数器的构造，对0.3微米以下的微粒灵敏度很低，所以只适宜于测定0.3微米以上特别是0.5微米以上的微粒。  

仪器的工作原理是：来自光源的光线被透镜组聚焦于测量区域，当被测空气中的每一个微粒快速地通过测量区时，便把入射光散射一次，形成一个光脉冲信号。这一信号经透镜组被送到光电倍增管阴极（如图13-16所示），正比地转换成电脉冲信号，再经过放大，甄别、抹出需要的信号，通过计数系统显示出来。电脉冲信号的高度反映微粒的大小，信号的数量反映微粒的个数，如图13-17所示。  

![](output_1\images\洁净技术原理/5d95b19555974534dccb68c225d005569dc1587f6f826b452374105e8535aaeb.jpg)  
图13-16 粒子计数器工作原理示意  

![](output_1\images\洁净技术原理/f6520e8da53708cd657164c01efbb7b74f4f964dfd5a82b481e6dd3c5d581c06.jpg)  
图13-17电脉冲信号和微粒关系一例  

# 2.名义粒径与测定范围  

粒子计数器在计数时显示的微粒粒径，称为名义粒径。这是对某一实际粒径范围的代表名称而已，至于它所代表的实际粒径范围，与标定时所选择的标准粒子粒径有关。表13-3就是中国建筑科学研究院空调所研制的J-73型粒子计数器，以0.5微米标准粒子标定的粒径范围「°。一般来说，简易的仪器粒径分档少，常为5档，即C.3、0.5、1、2和5（微米）；精密一些的仪器分档多，常为15档，即0.3、0.4、0.5、0.6、0.8、1.0、1.2、1.5、2、3、4、5、6、8和10（微米）。  

表 13-3  

J-73型粒子计数器部分粒径范围（微米）  


<html><body><table><tr><td>档别</td><td>0.3</td><td>0.4</td><td>0.5</td><td>0.6</td><td>0.8</td><td>1.0</td><td>1.2</td></tr><tr><td></td><td></td><td>粒径范围0.3526~0.42610.4261~0.50000.5000~0.60670.6067~0.7349|0.7349~0.8918 0.8918~1.067</td><td></td><td></td><td></td><td></td><td>1.067</td></tr></table></body></html>  

# 3.测定的方式  

粒子计数器的测定方式可分为单记和总记两种，前者只测定某一粒径档别的微粒数量，后者可以测定粒径大于某一档别的微粒总数。  

换档方式有手动和自动两种，自动每次测定时间，各种仪器都有自己的规定。例如可以有20秒、60秒、120秒、180秒和300秒几种，手动每次测定时间由测定者掌握。  

国内外最初生产的粒子计数器的采样流率一般为每分钟0.3升，这称为小流量粒子计数器，由于采样流率小，对于含尘浓度很低的环境的测定，将产生较大的误差。前几年美国生产的大流量粒子计数器问世（例如ROYCO-245型），采样流率每分钟达到28.3升（1英尺"）甚至更大，这为低含尘浓度的测定提供了更精确的手段。关于被测环境洁净度和采样流率的关系，在下面还要详细讨论。  

# 4.稀释  

进入图13-16中所示的微小照明区(对于一般小流量粒子计数器，该区厚度大约为1毫米，直径为1.6毫米）的微粒，必须是一个一个地通过，如果有2粒或2粒以上同时进入该区，可能由于光散射的脉冲信号重叠，而使计数的粒数减少，粒径增大。当采样浓度达到10粒/升时，因重叠而引起的计数损失率达11%左右。因此，在采样浓度接近或超过$\bf{10^{5}}$ 粒/升时，就应使用稀释系统。没有稀释系统的仪器不能进行大气尘测定。使用稀释系统后，把浓度测定值乘以稀释倍数即得实际浓度。一般仪器的最大稀释倍数为10倍。  

# 5.标定  

粒子计数器虽然可以直接测定微粒的大小和个数，但是这种大小和个数的值也是通过其他信号转换过来的，仍然不是一个绝对量。如果仪器灵敏度设置得不恰当，就直接影响到测定结果的真实程度。因此，对仪器灵敏度需要校正，称为标定。粒子计数器的标定应该包括两个方面内容，一是粒径的标定，二是粒数或浓度的标定。  

# （1）粒径的标定  

目前国内外对粒子计数器进行粒径标定，都用一种粒径为已知的固体球形粒子，称为标准粒子。最常用的标准粒子有聚苯乙烯小球，这是由苯乙烯单体经乳液聚合而成的聚苯乙烯胶乳，再经稀释、喷雾和干燥而成的单分散气溶胶。图13-18是国内研制成功的聚苯乙烯标准粒子的电子显微镜照片?，图13-19是其粒径分布，可见有 $70\sim95\%$ 的微粒集中于某一粒径档，单分散性很好。  

![](output_1\images\洁净技术原理/0773cfd0b75cf4724db09b876da35ad6d8a7929819f569c4ded52e4797a67a0d.jpg)  
图13-18 聚苯乙烯标准粒子电镜照片  

标定操作首先将聚苯乙烯胶乳（平时贮存于阴凉处，时间可达一年以上），经二次蒸馏过的或者再进一步用0.3微米微孔滤膜过滤器过滤后的水稀释，稀释的浓度见表 $\mathbf{13-4^{\left[8\right]}}$ 。再将此稀释液用喷雾器喷出，引入仪器即可使用。喷雾的一般流程如图13-20所示。  

喷雾用稀释液的浓度 表13-4   


<html><body><table><tr><td>聚苯乙烯小球的直径(微米)</td><td>浓度(质量百分率%)</td></tr><tr><td>0.5</td><td>0.001</td></tr><tr><td>1</td><td>0.005</td></tr><tr><td>2</td><td>0.1</td></tr></table></body></html>  

粒子计数器测定值的粒径标定，就是当计数器引入已知粒径的标准粒子之后，检验仪器测定结果是否都记录在这已知粒径档的范围之内。例如粒数平均径为0.555微米，粒径分布的标准差为0.0186的标准粒子，说明它的95%以上的粒子径都在0.52～0.59微米之间，集中度很高。因此，用它来标定仪器时，测定结果的绝大部分数据应当记录在0.5～  

![](output_1\images\洁净技术原理/1e50f6512230b2965bff345b88961bc1ad1353b84d40de889c450c792f20435f.jpg)  
图13-19 标准粒子粒径分布  

0.6微米这一档，即有一个如图13-21所示那样的突出峰值，但是由于仪器和气溶胶发生状  

态等因素的影响，使得实测结果有比标准粒子本身的标准差大得多的粒径分布，而峰值则低得多]。这个粒数频数的峰值最少应是多大才合适，根据标定工作的经验，与分析集中度时得出的结果相当。15档的粒子计数器，单记时不应低于 $60\%$ ，即所标定的某粒径档的测定粒数不应低于测到的总粒数的 $60\%$ 。如果标定结果峰值突出的程度达不到这一标准，甚至出现分布异常的情况，一般应考虑下列原因并加以消除。  

光电倍增管高压不正常 这是要首先  

![](output_1\images\洁净技术原理/63e9d1e0fd7010bca9f1ab82e7d586511701ea83265f9f137644ec71a2d8d7e4.jpg)  
图13-20气溶胶发生流程简图  

1一喷雾器；2—螺旋式干燥器；3—流量计;4一压力表;5一调节阀；6一压缩空气进口；7一气溶胶出口  

加以检查的一点。如果确为高压不正常，就可以用调节旋钮提高或降低仪器转换灵敏度，当转换灵敏度调得合适时，才能在预定的粒径档上出现较突出的峰值。  

![](output_1\images\洁净技术原理/eeb50098fb027bc2c97dcb5a7267d472addf7163eb3a5ee29dc486f382ca6af7.jpg)  
图13-21平均粒径0.555微米标准粒子的粒径分布  

![](output_1\images\洁净技术原理/5f8f3fa0e3e80b1f52b904c8c124ed95823933491e6a2eacc177144ec1909d2c.jpg)  

光源问题如果调换光源灯泡时未能使灯丝对准光路系统中的狭缝，则检查发现后应予纠正。  

标准粒子发生上的问题例如聚苯乙烯标准粒子胶乳的稀释液浓度是否合适，混合空气量和其干燥程度是否足够，喷雾压力是否合适，稀释的溶液是否清洁等，而这最后一点可以用喷雾纯蒸馏水加以检查。  

![](output_1\images\洁净技术原理/228e5c9097072f455ec418fb611017ca59963b754bfe4629e516627d6d629c75.jpg)  
图13-22电镜法和粒子计数器法所测平均粒径的比较  

计数机件的问题 当以上问题都不存在时，则检查计数部分机件有无差错。  

如果所有上述问题都不存在，很可能是仪器本身的毛病。  

关于粒径的标定工作要定期地进行，当粒子计数器较固定地测定某种微粒，而这种微粒的光的折射率和标准粒子有较大差别时，应事先用电子显微镜校正，图13-22就是校正的一例9]。  

（2）浓度的标定  

为了知道粒子计数器测得的个数浓度是否正确，需要对仪器进行浓度测定值的标定。3目前国内还不能进行这项工作。  

![](output_1\images\洁净技术原理/98d60bbc418f28827efacc44f9456b6ef0e5e8da0f4851fa47d343b3ac93ceca.jpg)  
图13-23 振动孔发生器分散系统略图  

1一支架；2—盖子；3—-散开的小滴；4一分散孔；5-小孔板；6—聚四氟乙烯○型圈；7—压电陶瓷；8—通 气孔板；9—电讯号源；10一供液管；11一排泄管；12—散布空气管  

国外报道的浓度标定方法中，以振动孔法比较成熟，当气溶胶由图13-23所示的发生器小孔射流出来以后，由于发生器在压电陶瓷振动作用下也发生同步振动，而使射流液柱断裂成小滴，和经过高效过滤器从通气孔板出来的空气混合。每次断裂的液滴体积：  

所以粒径  

$$
\begin{array}{r}{V=\displaystyle\frac{Q}{\mathrm{\Delta}f}=\frac{1}{6}\pi D_{d}^{3}}\\ {D_{\theta}{=}\big(\frac{6Q}{\pi f}\big)^{\frac{1}{3}}}\end{array}
$$  

式中 $\pmb{Q}$ -——通过小孔的液体流率（毫升/秒）；  

f——扰动频率 $\scriptstyle\left({\frac{1}{\hbar\psi}}\right)$  

计算出的滚滴半径略比射流小孔直径大一些。若是一种非挥发性溶质（如氯化钠等）溶于挥发性溶剂（如乙醇）中，则通过振动孔产生的液滴中的溶剂挥发后，即形成非挥发性溶质的气溶胶，其粒径由下式确定：  

$$
D_{\mathfrak{p}}{=}\big(\begin{array}{l}{{6Q C}}\\ {{{\pi}\big\rangle}}\end{array}\big)^{\frac{1}{3}}
$$  

式中 $c$ -—溶液中溶质的体积浓度。  

可见 $\scriptstyle{D_{p}}$ 只及 $\pmb{D_{d}}$ 的C倍，即可降至 $\smash{\mathbf{D}_{\pmb{d}}}$ 的几十分之一。  

由于射流的断裂和压电陶瓷的振动同步，所以气溶胶发生器发生的颗粒数由振动频率决定，而且是单分散的。因为振动频率可以准确地测定，所以个数浓度就是已知的了。  

# 6．0.1微米微粒的测定  

前述以白炽灯为光源的光散射式粒子计数器对于0.3微米以下微粒的灵敏度较低，例如由它测得的某群DOP微粒的中值平均粒径为0.4微米，而在电子显微镜下观测只有0.274微米，这表明在粒子计数器测定时把很多小微粒漏掉了。由于在超大规模集成电路这样的领域已对0.1微米微粒的控制提出了要求，所以0.1微米微粒的检测已成为现实的重要课题。根据亚微米粒子的光散射特性，为了计数0.1微米粒子，需要显著增强散射光的强度，用白炽灯泡作光源已不能满足要求，而需要应用光照功率密度高，光束细的激光光源（可测到0.075微米)。近年，美国和日本均已有以 ${\cal{H}}_{e}{\mathrm{-}}N_{\theta}$ 激光为光源的光散射式粒子计数器问世，如美国的ASAS-X型、RoycO226型，日本的日立TSI-500型等产品，可测的最小粒径分别为0.09微米，0.12微米和0.1微米。其中ASAS-X型的粒径分辨极限可达0.007微米，设有几种粒径选择范围，每一范围中又分为若干粒径档，所以使用起来很方便。不过这类仪器目前只有小采样量的规格（如Royc0226型为0.3升/分，ASAS-X型为0.06升/分）。  

测定0.1微米微粒除了激光粒子计数器以外，还有几种方法，其原理大致是：  

电子显微镜法：由温差式或静电式采样器捕集到的0.01微米以上的微粒，经电子显微镜或自动扫描式电子显微镜测出微粒大小和数目。  

凝结核计数器法：让先用其他方法分好级的微粒，通过某种媒介液体(例如正丁醇)的饱和蒸气，由于凝结作用微粒成长到可以测出其散射光的大小，然后利用光散射原理可以对0.001微米以上的微粒进行计数测定。  

静电式气溶胶粒径分析器法：通过使微粒带电，测定其迁移率分布而进行计数，可测$0.003\sim1$ 微米大小。  

# 13-2-4 相对浓度法  

相对浓度法和前述计重浓度法与计数浓度法是测定微粒浓度的三种基本方法。而相对浓度法中又有光电比色法、光电浊度法等，但是由于光散射式粒子计数器的发展，这两种方法在空气洁净技术领域中已很少采用。不过后者作为检漏的方法具有瞬时特点，因而能很快反映问题，在这一点上比粒子计数器更适用。光电浊度法也是基于光散射的原理，和粒子计数器同属于浮游测定法。粒子计数器测定单个微粒的散射光，而光电浊度计则测定一群微粒的散射光。在入射光能量固定时，微粒群散射的光能总量不仅与颗粒大小有关，而且与散射质点的多少有关，在一定浓度范围内，散射光总能量与微粒浓度成正比。这种方法的测定结果是以光电流数值表示的，对经常测定的某种气溶胶，如事先配合测定计重浓度，即进行仪器的浓度标定，则在测定中通过光电流数值就可直接知道与其相当的重量浓度。如果用来测定过滤器效率，不进行浓度标定也行。国内过去已经有光电浊度计式尘埃测定仪的产品，这里不详细介绍了。  

# 13-2-5 生物微粒测定法  

由于生物微粒（主要是细菌）的测定，不仅包含了所有粒状物质测定的问题，还必须具备生物学上的必要条件，详细论述则不是本书的范围，在这一节里只能作一概括介绍。  

在进行生物微粒测定时必须注意以下儿个问题：  

1.测定仪器本体、测头以及操作用具，要作绝对灭菌处理；2.采取一切措施防止人对标本的污染;3.应采用最适合测定对象的采样方式，并对使用条件、培养基、培养条件及其他参数作详细的记录；  

4.某些情况下必须采用对照标本。  

常用测定方法有以下几种：  

1.沉降法  

这是测定沉降菌的方法，是最常用最简便的方法。用盛有培养基的培养Ⅲ（直径一般为90毫米），放在待测地点，按规定时间暴露和收回，暴露时间长短可以通过试放确定。然后按规定温度和时间培养，用肉眼计数菌落数目。  

关于培养温度和时间，过去一般用 $\mathsf{\mathsf{37^{\circ}C}}$ 和48小时；美国宇航标准则规定为 $\pmb{32^{\circ}}\mathbf{C}$ ，48小时。但是据实验「0，培养48小时的菌落数目和温度顺序的关系是： $25^{\circ}\mathrm{C}{\geqslant}31^{\circ}\mathrm{C}{\geqslant}37^{\circ}\mathrm{C}{\geqslant}20$ $\mathbf{\^{\circ}C}\mathbf{\geqslant}43^{\circ}\mathbf{C}$ 。可见 $\mathbf{25^{\circ}C}$ 或 $31^{\circ}\mathbf{C}$ 是合适的培养温度，因此，认为对于一般细菌和细菌总数的测定可用48小时 ${\bf31}\sim{\bf32^{\circ}C}$ 进行培养，对真菌测定可用96小时 $\mathbf{25^{\circ}C}$ 培养。为防止在培养过程中细菌的增殖，可在培养基中按万分之一的浓度加入氯霉素。对于下述其他测菌方法，这些数据也是适用的。  

# 2.撞击法  

这是测定浮游细菌的方法。  

（1）千式  

$\textcircled{1}$ 缝隙法：通过缝隙吸引空气，使含菌空气撞击并沉积在固定的平板培养基上，然后进行培养计数。例如级联采样器就是这种方法。  

$\textcircled{2}$ 旋转法：通过缝隙吸引空气，使含菌空气撞击并沉积在旋转的培养基上，由于培养基的旋转，可以得到浮游微生物浓度随时间波动的情况。旋转采样器就是这种方法。  

$\textcircled{3}$ 分级法：这是一种多孔板采样器。它设有多段孔板，气流由各孔喷出后撞击平板培养基，生物微粒在培养基上沉积下来。由于每段孔板的孔径都不同，所以在每段培养基上沉积的微粒大小也是不同的，因而可以求出生物微粒的粒径分布。安德逊采样器就是这种方法，国际上以它作为标准采样器。表13-5是安德逊采样器的特性「"]。  

安德逊采样器的特性 表13-5  


<html><body><table><tr><td>级</td><td>孔 径 (微米)</td><td>孔口流速 (米/秒)</td><td>捕集粒径下限 (微米)</td><td>100%捕集 的粒径 (微米）</td><td>主要捕集范围 (微米）</td><td>平均捕集效率 (%)</td></tr><tr><td>1</td><td>1.181</td><td>1.08</td><td>3.73</td><td>11.2</td><td>7.7以上</td><td></td></tr><tr><td>2</td><td>0.914</td><td>1.79</td><td>2.76</td><td>8.29</td><td>5.5~7.7</td><td>60</td></tr><tr><td>3</td><td>0.711</td><td>2.97</td><td>1.44</td><td>4.32</td><td>3.5~5.5</td><td>63</td></tr><tr><td>4</td><td>0.533</td><td>5.28</td><td>1.17</td><td>3.50</td><td>2.3~3.5</td><td>63</td></tr><tr><td>5</td><td>0.343</td><td>12.79</td><td>0.61</td><td>1.84</td><td>1.4~2.3</td><td>66</td></tr><tr><td>6</td><td>0.254</td><td>23.30</td><td>0.35</td><td>1.06</td><td>0.75~1.4</td><td>66</td></tr></table></body></html>  

（2）湿式  

①注入法：这是一种把含菌气流注入盛有培养溶液的器皿中，以液体捕集微粒的方法。捕集到细菌的培养液再经过滤膜过滤器过滤，然后对滤膜进行培养及计数。  

②流动法：这种方法类似撞击式采样器，从喷嘴喷出的气流撞击加有高压电的捕 集板，利用静电吸附原理把气流中微粒捕集下来。同时在板上流过培养液，因此捕集下来的微粒就被培养液带走，然后对此培养液进行过滤培养和计数。这种方法的特点是采样量大，因而可缩短测定时间。  

3.过滤法  

使空气通过滤料一通常使用孔径为0.3或0.45微米的微孔滤膜，微生物粒子即被捕集在滤料上，再将滤料直接放在培养基上培养即可计数。采样前先将滤膜放在水中煮沸灭菌，取出干燥后使用。但是有人认为，在采样气流吹拂下，采在滤膜表面的微生物中的弱者，可能因干燥的关系易于死亡，所以应尽可能在5分钟之内完成，马上进行培养。显然，这样短的采样时间对于高洁净度环境的采样是困难的。  

![](output_1\images\洁净技术原理/f2899b91104d1c3cd5358a3000e244687e11cb6dad6ce500833ac546e908264c.jpg)  
图13-24是上述几种方法和测定表面上微生物的方法的示意说明。  
图13-24 生物微粒取样的图解说明  

# 13-3 过滤器的测定  

# 13-3-1 测定范围  

过滤器的测定通常包括三方面：  

1.滤料测定  

这是进行过滤机理的研究、滤料的选择、过滤器方案的选择与对比等工作，以及对过滤器性能作参考性了解时需要进行的测定，也称为小样测定。测定内容包括以下项目：  

效率：滤料被夹具固定后，测出其前后气溶胶浓度差，即可按过去讲的公式求出效率。所测效率值要标明相应的比速。  

阻力：滤料被夹具固定后，测出其前后静压差，即为阻力值。所测阻力值要标明相应的比速。  

抗张强度：用于一般高效过滤器的滤纸，其抗张强度不宜小于250克，对于有耐压要求的过滤器则不宜小于450克。  

可燃物含量：对于有防火要求的过滤器，滤料可燃物含量不宜超过 $5\%$ 0  

耐热性：按规定温度加热后检验其强度是否变化。  

耐水性：将滤料暴露在湿蒸汽流中5分钟，然后测定其阻力，不耐水或未经疏水处理的滤料，由于孔隙很快被堵塞，阻力将显著上升。  

以上所述试验项目和有关数字，见于国外一般文献，并非国内标准规定（在本书脱稿时，我国有关过滤器性能的单项标准正在制定之中），这里统一起来加以叙述，只作为读者参考，以下有关内容也是如此。  

# 2.单体测定  

这是研制、检验过滤器时需要进行的测定，有以下项目：  

效率：按表13-6所列方法进行。当过滤器经过其他试验以后，还应保持原有效率，或仍能满足规定要求。  

阻力：初阻力按额定风量测定。  

容尘量：详见后述。  

耐振性（适用于高效过滤器）：一般是将过滤器置于振动台上，振幅在10毫米以下，每分钟振动300次左右。经规定的长时间振动后，检查过滤器外观，测定其性能有无变化。  

耐压性（适用于高效过滤器）：一般是用提高空气流速或增加容尘量的办法，将过滤器的阻力提高10倍以上，持续15分钟，然后重新测定其效率。对于有特殊耐压要求的高效过滤器，例如用于人防吸收过滤上的高效过滤器，则要专门进行耐冲击波试验[1"}。  

耐热性：一般是将过滤器放入烘箱内，慢慢升温达到要求的温度，放置数小时后，再冷却至室温，检查框架、垫圈、粘接剂等有无异样变化，并重新测定过滤器效率。或者用热空气对过滤器进行试验。  

耐燃性（适用于有耐燃要求的过滤器）：一般可以用明火火焰对准正在额定风量下运行的过滤器的迎风面5分钟，此时过滤器即使被烧坏，但在下风面不发生同样程度的燃烧，即被认为是耐燃的。  

耐水性（适用于有耐水要求的过滤器）：一般将过滤器垂直浸入 $20^{\circ}\mathbf{C}$ 的水中5分钟以上，然后取出空水不超过5分钟。空水后立即将过滤器在额定风量下吹千10分钟后，测定阻力，阻力不应大于初阻力的1倍；完全干燥后的阻力应恢复到原来的一半，最大穿透率的增加应不超过要求（一般不宜大于原穿透率的1倍）。  

渗漏性（适用于亚高效和高效过滤器）：按本章第4节的要求进行测定。  

# 3.现场测定  

这是为了检查过滤器在安装中有无损坏，垫圈是否十分密封，或者定期检查过滤器是否保持一定性能所进行的测定。有以下项目：  

效率：按表13-6所列方法进行测定。  

阻力：应标明和测定阻力值对应的比速。  

<html><body><table><tr><td colspan="8">市 用</td></tr><tr><td></td><td>试</td><td>验</td><td>气 溶</td><td>胶</td><td></td><td>测定方法及可测效率</td><td>适用对象</td><td>常用国家</td></tr><tr><td>名 称 加热发生</td><td>形 液态，雾</td><td>态</td><td>粒 径 单分散，重量中值径0.3微 米占85%以上(重量百分比，</td><td>分 布</td><td>原浓 100</td><td>光散射法，粒子计 数器测定≤99.9999%</td><td>亚高效和高效 过滤器，只适用</td><td>美、日</td></tr><tr><td>DOP(邻 苯二甲酸 二辛脂) 加压发生 DOP</td><td>液态，雾</td><td>下同)</td><td>多分散，重量中值径0.8微米 0.3微米 0.4微米</td><td>24.77% 19.74%</td><td>100</td><td>光散射法，粒子计 数器测定≤99.9999%</td><td>于单体测定 亚高效和高效美、日 过滤器</td><td></td></tr><tr><td></td><td></td><td></td><td>0.5微米 0.6微米 0.8微米 1.0微米 1.2微米 1.5微米 ≥2.0微米</td><td>15.80% 14.92% 13.04% 5.44% 4.13% 1.48%</td><td></td><td></td><td></td><td></td></tr><tr><td>石蜡油</td><td>液态，雾</td><td></td><td>多分散，0.15～1.1微米， 其中0.3～0.5微米 占80%，重量中值 径0.4微米</td><td>0.68%</td><td>10~80</td><td>光散射法，丁特尔 仪测定≤99.995%</td><td>亚高效和高效西德 过滤器，只适用 于单体测定</td><td></td></tr><tr><td>透平油</td><td>液态，雾</td><td>0.31微米</td><td>接近单分散，大部分为0.28 ～0.34微米，平均重量径</td><td></td><td>2500</td><td>光散射法，浊度计 测定，≤99.99999%</td><td>亚高效和高效苏、中 过滤器，只适用 于单体测定</td><td></td></tr><tr><td>氯化钠</td><td>固态，尘</td><td></td><td>多分散，0.007～1.7微米 0.6微米</td><td>重量中值径0.45～ 多分散，粒径分布见第二章</td><td>3~5</td><td>钠焰光度法，火焰光 度计测定≤99.9999%</td><td>中效～高效过欧洲、中 滤器</td><td></td></tr><tr><td>大气尘</td><td>大部分为 固态，几 种形态的 混合</td><td></td><td></td><td>不定</td><td>计重法，天平称重 计重效率≤99% 比色法（NBS法), 比色计测定比色效率 ≤99% 滤膜显微镜计数法 ≤99.99%</td><td>滤器 滤器 粗效～高效过 滤器</td><td>粗效和中效过 中 粗效和中效过</td><td>美、日 中、美、日</td></tr><tr><td>有放射性 标记大气 尘</td><td>大部分为 固态，几 种形态的 混合</td><td></td><td>多分散，1微米</td><td></td><td>不定</td><td>≤99.99% 用氧的活化物质作 放射性标记，用计数 器测定<99.9%</td><td>滤器 粗效～亚高效 过滤器</td><td>美、西德</td></tr><tr><td>大气凝结 核</td><td>大部分为 固态，几 种形态的 混合</td><td></td><td>多分散，0.001～0.1微米</td><td></td><td>不定</td><td>用凝结核计数器测 定核数≤99.99%</td><td>亚高效和高效 过滤器</td><td>美、西德</td></tr></table></body></html>  

续表  

<html><body><table><tr><td></td><td>试</td><td>验</td><td>气</td><td>溶</td><td>胶</td><td></td><td rowspan="2">测定方法及可测效率</td><td rowspan="2">适用对象</td><td rowspan="2">常用国家</td></tr><tr><td>名称</td><td></td><td>形态</td><td></td><td>粒径分布</td><td></td><td>原愿浓度 <70</td></tr><tr><td>石英尘</td><td>固态，尘 硅等矿物 黑25%， 石英尘 固态，尘</td><td>(二氧化 72%，碳 棉絮3%）</td><td>多分散，重量中值径5微米 多分散 Ａ 组 >6微米0%</td><td>0～5微米39% 5～10微米18% 10～20微米16% 20～40微米18% 40～80微米9%</td><td></td><td>2～10</td><td>计重法(AFI法), 天平称重 计重效率≤99% 计重法</td><td>滤器，只适用于 单体 粗效和中效过 滤器，只适用于 单体 中效、亚高效</td><td>粗效和中效过美、日 西德</td></tr><tr><td></td><td></td><td></td><td colspan="3">4微米2% 2微米26% <1微米40% 重量中值径1.3微米 B组>10微米1% >6微米10% 4微米26% >2微米58% <1微米21% 重量中值径2.5微米 C组>10微米30% >6微米65% 4微米78% 2微米93% <1微米2% 重量中值径8微米</td><td>光散射法>99.5%</td><td>过滤器，只适用 于单体测定</td><td></td></tr><tr><td>日本JIS 8类尘</td><td>固态，尘</td><td>0~5微米 5～10微米 10～20微米 20～30微米 30～40微米 40～74微米</td><td colspan="3">多分散，重量中值径8微米 39±5% 18±3% 16±3% 12±3% 6±3% 9%以下</td><td>30±10 计重法</td><td>粗效过滤器， 只适用于单体 测定</td><td>日</td></tr><tr><td>日本JIS 11类尘</td><td>固态，尘</td><td>1微米 2微米 4微米 6微米</td><td colspan="3">多分散，重量中值径2微米 65±5% 50±5% 22±5% 8±3% 8微米 3±3% 多分散，粒数平均径0.08微</td><td>3±1 比色法</td><td>中效过滤器， 只适用于单体 测定</td><td>日</td></tr><tr><td>荧光素钠</td><td>固态，尘</td><td></td><td>米，重量中值径0.15微米</td><td></td><td>0.01</td><td>荧光法（用荧光计 测定滤料的氨洗涤液 的荧光)≤99.9999%</td><td>亚高效和高效法 过滤器，只适用 于单体测定</td><td></td></tr></table></body></html>  

渗漏性：按本章第4节的要求进行测定。  

以上概括地列举了过滤器测定项目，下面将着重讨论一下效率和容尘量的测定。  

# 13-3-2 过滤器效率的测定  

# 1.测定方法  

目前正在制定过滤器效率的标准测定方法，现就常用的方法列成表13-6。  

表中各种方法的主要不同点是所采用的标准尘源及分散度的不同。在过滤机理一章中已经知道，对于过滤效率的鉴定应根据过滤器的性质和用途确定采用什么标准尘源。例如对于高效过滤器，其鉴定和研究都采用单分散微粒作尘源。由于发生单分散微粒比较困难，高效过滤器的现场测定则用多分散微粒。以穿透率来比较，多分散微粒的穿透率比单分散微粒约低一半，所以现场试验时的效率应高于出厂鉴定或实验室鉴定的效率，但由于安装漏泄的原因，往往适得其反。  

2.几种方法测定结果的比较  

现就发表的一些材料，对表13-6中几种测定方法作一简单对比。  

表13-7是计重法和比色法、DOP法的比较，可见用人工尘计重法测得的效率数 值最高。  

表13-8所列的是国外试验数据之—{131，可以算出DOP法穿透率约为钠焰法穿透率的1.4倍。  

表13-9是根据国内高效过滤器实验数据整理而成的；13-10则给出了尼龙、聚丙烯等粗、中效滤材的一些测定结果。  

计重法和比色法、DOP法比较 表13-7   


<html><body><table><tr><td>过滤器种类</td><td>计重法(人工尘)效率 (%)</td><td>比色法效率 (%)</td><td>DOP 法、效率 (%)</td></tr><tr><td rowspan="5">高效过滤器</td><td>100</td><td>100</td><td>99.97</td></tr><tr><td>100</td><td>99</td><td>95</td></tr><tr><td>100</td><td>93～97</td><td>80~85</td></tr><tr><td>99</td><td>80~85</td><td>50～60</td></tr><tr><td>96</td><td>45～55</td><td>20～30</td></tr><tr><td rowspan="2">静电过滤器</td><td>92</td><td>30～35</td><td>15~20</td></tr><tr><td>99 76</td><td>85～90 8~12</td><td>60～70 2~5</td></tr></table></body></html>  

钠焰法和DOP法比较   
表13-8  


<html><body><table><tr><td rowspan="2">过滤器</td><td rowspan="2">风 量 (米3/时)</td><td colspan="3">穿 透 率</td><td colspan="2">效 率</td></tr><tr><td>氯化钠k(%)</td><td>DOPk(%)</td><td>飞#</td><td>氮 化 钠</td><td>DOP</td></tr><tr><td>1</td><td>84</td><td>0.0046</td><td>0.007</td><td>1.5</td><td>0.999954</td><td>0.99993</td></tr><tr><td>2</td><td>84</td><td>0.0030</td><td>0.004</td><td>1.34</td><td>0.999970</td><td>0.99996</td></tr><tr><td>3</td><td>840</td><td>0.0040</td><td>0.004</td><td>1</td><td>0.999960</td><td>0.99996</td></tr><tr><td>4</td><td>840</td><td>0.0050</td><td>0.007</td><td>1.4</td><td>0.999950</td><td>0.99993</td></tr></table></body></html>  

<html><body><table><tr><td rowspan="2">样 品材 质</td><td colspan="3">平 均穿透 率 (%)</td><td rowspan="2">k K3</td></tr><tr><td>氯化钠</td><td>k,</td><td>油 雾 k</td></tr><tr><td>石 棉149</td><td></td><td>0.000710</td><td>0.000220</td><td>0.31</td></tr><tr><td>玻璃纤维7001</td><td></td><td>0.000051</td><td>0.000031</td><td>0.61</td></tr><tr><td>玻璃纤维 6901</td><td></td><td>0.008600</td><td>0.008700</td><td>1</td></tr><tr><td>苏制Φn-15</td><td></td><td>0.240000</td><td>0.170000</td><td>0.71</td></tr><tr><td>玻璃纤维(厚)</td><td></td><td>0.003300</td><td>0.000700</td><td>0.21</td></tr><tr><td>玻璃纤维(薄)</td><td></td><td>0.051000</td><td>0.014000</td><td>0.27</td></tr><tr><td>平均</td><td></td><td></td><td></td><td>0.52</td></tr></table></body></html>  

钠焰法和油雾法所测粗、中效滤材效率比较 表13-10  


<html><body><table><tr><td>滤料编号</td><td>氯化钠n（%）</td><td>油雾(%)</td><td>滤料编号</td><td>氯化钠n(%)</td><td>油雾n(%)</td></tr><tr><td>1</td><td>2</td><td>10</td><td>=</td><td>26</td><td>28.6</td></tr><tr><td>2</td><td>5</td><td>10.8</td><td>10</td><td>36</td><td>36.3</td></tr><tr><td>3</td><td>6</td><td>16</td><td>11</td><td>38</td><td>30.5</td></tr><tr><td>4</td><td>6</td><td>16</td><td>12</td><td>40</td><td>32.5</td></tr><tr><td>5</td><td>7</td><td>10</td><td>13</td><td>42</td><td>44</td></tr><tr><td>6</td><td>13</td><td>16</td><td>14</td><td>47</td><td>31.6</td></tr><tr><td>7</td><td>18</td><td>12.7</td><td>15</td><td>53</td><td>47.3</td></tr><tr><td>8</td><td>19</td><td>30.9</td><td>1 16</td><td>53</td><td>49.1</td></tr></table></body></html>  

根据上面所引国内外数据可以估计出目前三种方法的关系大致是：若高效过滤器下限效率为DOP法0.9991，则相当于钠焰法0.9993，或相当于油雾法0.9995。DOP法效 率低于钠焰法效率，一般文献中也都承认这一点，这和液态微粒的过滤效率要低于固态微粒过滤效率的观点是一致的，但是油雾法和钠焰法相比时又出现与此观点矛盾的结果。DOP法和油雾法同属液态微粒方法，而平均粒径也基本一样，但由于粒径分布不可能完全一样，效率值的有些不同是可能的，但目前差别较大的原因可能不仅是这一点。根据油雾法的特点，油雾发生时的参数控制如果不当，就可使分散度包括平均粒径都和标准值有偏差，而过去国内还没有人对油雾分散度和平均粒径进行过测定。总之，对于几种测定方法的结果比较，还要进一步做工作。  

对于粗、中效过滤器，用人工尘试验的效率要比自然的大气尘效率高得多，同样一台泡沫塑料过滤器，大气尘计重效率为45%，而人工尘计重效率竟高达90%。人工尘效率高的原因，是由于人工磨碎的尘粒有棱角，在随气流运动时一般要带电，微粒带正电，器壁等表面带负电，这样就提高了捕集效率。有的人工尘由于成分不当容易凝集，也就更易被捕集。在自然界中形成的尘粒一般棱角不明显，带电现象弱得多。  

# 3.混合多点测定  

」在过滤器特别是高效过滤器的效率测定时，过去国内外较多的做法是，仅各在离过滤器很近的上风侧和下风侧的中心位置，设置一个测点，这样测出的效率往往偏高，也难于发现漏泄，这是管道中浓度分布不均匀的结果；而引起浓度分布不均匀的原因主要有两个，一是试验尘一般由点源发出，在整个管道断面上很难分布均匀；二是过滤器下风侧受过滤器均流作用的影响，这在高效过滤器时更为显著，由于气流具有平行流特性，上风侧不均匀的浓度分布经过过滤器后仍保持原有分布而很难引起断面上的混掺（参见图13-25），所以这种测定结果是难以准确的。  

为了改善这一情况，有人对不同发尘喷嘴、不同混合手段等进行了实验。从管道断面中心线上分10个点分别采样，测出每点的浓度值 $\pmb{N_{\ell}}$ ，求出测定值的算术平均值 $\widetilde{N}$ .然后用 $\Big[\frac{N_{\ast}-\overrightarrow{N}}{\overrightarrow{N}}\times\frac{100}{100}\Big]$ 来表示测定值的偏差，偏差越大，说明混合越差。过滤器上风侧的混合效果汇总于表13-11中，表明：  

（1）发尘所用的喷嘴以环形多孔喷嘴混合效果最好，直线形多孔喷嘴和单孔喷嘴相差不多，这些喷嘴的形状如图13-26所示。  

（2）上风侧采样点离过滤器远比近好，当此距离为5D（3米，D为风管直径）时，即使在单孔喷嘴无其他混合手段时，最大偏差才 $24\%$ ，而距离为2.5D（1.5米）时，这一偏差大到 $167\%$ 。  

（3）不论用哪一种发尘喷嘴，不论采样距离远近，当采用孔板或搅拌风扇作为混合手段时，效果更好。  

![](output_1\images\洁净技术原理/f806690d3d59292c804a3581bad6d0880e4db454a7a67bfeb940683231465a80.jpg)  
图13-25 过滤器下风侧气流状态  

搅拌风扇的搅拌均匀作用是不言而喻的，而孔板的均匀作用主要在于它使速度场均匀，也就促使浓度场均匀。  

过滤器上风侧各种混合手段效果的比较 表13-11   


<html><body><table><tr><td colspan="2">发尘位置</td><td rowspan="4">喷嘴形状</td><td colspan="4">混合 手 段</td><td rowspan="3">最大偏差(%)</td></tr><tr><td colspan="2">A （距过滤器） 5D</td><td colspan="2">孔板(开孔比0.2)</td><td colspan="2">搅拌风扇</td></tr><tr><td>B （距过滤器） 2.5D</td><td></td><td>无</td><td>有</td><td>无</td><td>有</td></tr><tr><td rowspan="6"></td><td rowspan="6">0</td><td rowspan="6">环形多孔</td><td></td><td></td><td></td><td></td><td>20</td></tr><tr><td></td><td></td><td></td><td></td><td>12 17</td></tr><tr><td></td><td></td><td></td><td></td><td>4</td></tr><tr><td>O</td><td></td><td></td><td></td><td>34</td></tr><tr><td></td><td></td><td></td><td></td><td>7</td></tr><tr><td></td><td></td><td></td><td></td><td>5</td></tr><tr><td rowspan="6"></td><td></td><td></td><td></td><td></td><td></td><td></td><td>28</td></tr><tr><td></td><td>直线多孔</td><td></td><td></td><td></td><td></td><td>11</td></tr><tr><td></td><td></td><td>0</td><td></td><td></td><td></td><td>4.</td></tr><tr><td>O</td><td></td><td></td><td></td><td></td><td></td><td>33</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td>19</td></tr><tr><td>0</td><td></td><td></td><td></td><td></td><td></td><td>14.</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>24</td></tr><tr><td>0</td><td></td><td></td><td></td><td></td><td></td><td></td><td>13</td></tr><tr><td></td><td></td><td>单孔</td><td></td><td></td><td></td><td>0</td><td>10</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>167</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>55</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>0</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>32</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></body></html>  

![](output_1\images\洁净技术原理/c849a32c608c8a278ea3535f7a0de61e0dafd14a69f31940f46279b70c3a46c0.jpg)  
图13-26 各种喷嘴  

设 $\pmb{4}\pmb{u}_{0}$ 为远离孔板的上风侧气流的脉动速度， $\boldsymbol{\varDelta}\boldsymbol{u}_{1}$ 为远离孔板的下风侧气流的脉动速度，并令  

$$
\frac{A u_{1}}{\varDelta u_{0}}{=\mathbf{f}}
$$  

显然，若 $\mathbf{f}=0\cdot$ ，表明完全消除了下风侧的气流脉动。图13-27是孔板阻力系数 $\pmb{\xi}$ 和 $\textbf{f}$ 的实验关系5，数据虽然不太集中，但仍可作出如虚线所示的曲线，可见相当于 $\mathbf{f}=\mathbf{0}$ 的$\pmb{\xi}$ 值约为2.5.  

![](output_1\images\洁净技术原理/4bcb5021e6f2107475ae9af4443550827f4c26d771e2e29e80a86d03ab0d324b.jpg)  
图13-27 f和的实验关系  

![](output_1\images\洁净技术原理/1ffbd5a1abd4d548e0235b0b2799702d58caba378e0d24102e803e4ccbd1d014.jpg)  
图13-28 孔板的作用  

$\pmb{\xi}$ 值与开孔率有密切关系。通过孔板的压力降应为：  

$$
\varDelta p{=}p_{\circ}{-}p_{\mathrm{1}}{=}\frac{1}{2g}\rho(u_{\mathrm{1}}^{\mathrm{2}}{-}u_{\mathrm{0}}^{\mathrm{2}})
$$  

$$
\pmb{u_{1}}=\frac{\pmb{u_{0}}}{\pmb{c s}}
$$  

式中 $\textbf{\em u}_{0},\textbf{\em p}_{0}$ ——孔板上风侧气流速度和压力;  

$\pmb{u}_{1}$ 、 $\pmb{p_{\imath}}$ -——孔板下风侧气流速度和压力；$\pmb{c}$ i -气流经过孔板后的收缩系数，一般取 $0.93$ $\pmb{\rho}$ 一 一气体密度;s- 一开孔率。  

将式（13-20）代入式（13-19），得到  

$$
\scriptstyle{\varDelta p={\frac{1}{2g}}\rho u_{\circ}^{2}\left({\frac{1-c^{2}s^{2}}{c^{2}s^{2}}}\right)}
$$  

$$
\scriptstyle\xi={\frac{1-c^{2}s^{2}}{c^{2}s^{2}}}
$$  

即是阻力系数。上述实验中孔板开孔率只有 $20\%$ ，用一道孔板，如果增加开孔率或者用多道孔板串联，效果更好。图13-28表明串联孔板达到的非常均匀的结果{16]。  

过滤器下风侧各种混合手段效果比较 表 13-12  


<html><body><table><tr><td rowspan="2">采样器</td><td colspan="3">漏泄 位 置</td><td colspan="4">混合 手 段</td><td rowspan="2">最大偏差</td></tr><tr><td>a （过器内中心）</td><td>b 过滤舞部</td><td>c 过外</td><td>孔板(开孔比0.4)</td><td></td><td>搅拌风扇</td><td></td></tr><tr><td>位置</td><td></td><td></td><td></td><td>无</td><td>有</td><td>无</td><td>有</td><td>(%)</td></tr><tr><td>距过滤器</td><td>0</td><td></td><td></td><td>0</td><td></td><td>O</td><td></td><td>65 54.</td></tr><tr><td>2.5 D</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>75</td></tr><tr><td rowspan="3">(D为管径)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>66</td></tr><tr><td></td><td></td><td>0</td><td>0</td><td></td><td></td><td></td><td>140</td></tr><tr><td></td><td></td><td>0</td><td>0</td><td></td><td></td><td>0</td><td>42</td></tr><tr><td></td><td></td><td></td><td>0</td><td></td><td>0</td><td></td><td></td><td>58</td></tr></table></body></html>  

过滤器下风侧混合效果的实验结果汇总于表13-12中，实验时用模拟漏泄的方法从过滤器断面上三个位置强行渗漏(渗漏量为0.03毫克/米，渗漏风量为额定风量的 $0.2\%$ 以内)，这些结果表明：  

（1）测定值的最大偏差出现在，从过滤器边上漏泄而又没有采用任何一种混合手段的场合。（2）过滤器下风侧不用混合手段时，测定结果的最大偏差约 $65\sim140\%$ ，采用混合手段以后，下降为 $40\sim75\%$ ，仍不理想。  

对于采用混合手段有困难或混合效果不好时，三点采样平均法被证明有助于测定结果的均匀"。三点采样即在管道截面上的三等分面的中心点采样，求其平均值。表13-13所列该采样结果数据表明，即使采用单孔喷嘴，上风侧采样的最大偏差也由 $167\%$ 下降到 $11\%$ 。因此，三点采样法是测定过滤器效率时值得考虑的方法。  

# 13-3-3 过滤器容尘量的测定  

容尘量W由下式求出：  

式中 $\pmb{\W_{1}}$ ——按容尘量定义（见第四章）要求，试验终了时的过滤器重量（克/个）；  

$\boldsymbol{\mathfrak{W}}_{\mathfrak{z}}$ ——容尘量试验前的过滤器重量（克/个）。由W可换算求出单位面积容尘量。  

为了缩短测定时间，用人工尘作为容尘量测定时的尘源，人工尘主要有工艺尘和模拟大气尘。对于空气调节、空气洁净技术方面的过滤器，皆用模拟大气尘作试验尘源。从对过滤器的堵塞有明显作用的角度看，应该主要模拟大气尘中的三种成分，即 $\textcircled{1}$ 矿物、砂土颗粒，②碳黑，③纤维。矿物、砂土颗粒是大气尘的主要成分，因其易于分散到空气中去，代替无机不可燃物质，在模拟大气尘中此种成分含量也应最多。碳黑代表空气中的游离碳，是大气污染效应的代表物，是工业区和城市大气尘的代表性成分，一般占1/4左右。由于它小而易凝集，是造成过滤器堵塞的重要原因，也是评价过滤器容尘性能所不可缺少的，在模拟大气尘中当然也不可缺少。纤维代表空气中的有机成分，可以加快过滤器的堵塞，所以模拟大气尘中也应含有，一般只占百分之几。  

表13-13  

三点采样法的效果  


<html><body><table><tr><td rowspan="2">喷 嘴</td><td colspan="3">上 风 侧</td><td colspan="3">下 风 侧</td><td rowspan="2">3点采样法</td></tr><tr><td>发尘位置</td><td>最</td><td></td><td>漏泄点</td><td>最</td><td></td></tr><tr><td rowspan="3">单孔</td><td>距过滤器</td><td>167</td><td>11.3</td><td>a b</td><td>65 66</td><td>12 8.3</td><td>23 20</td></tr><tr><td>2.5D ·</td><td></td><td></td><td>c a</td><td>140 65</td><td>12 12</td><td>23 13</td></tr><tr><td>5D</td><td>24</td><td>0.8</td><td>b C</td><td>66 140</td><td>8.3 12</td><td>9 13</td></tr><tr><td rowspan="3">直线多孔</td><td>2.5D</td><td>33</td><td>11.3</td><td>b c</td><td>65 66 140</td><td>12 8.3 12</td><td>23 20</td></tr><tr><td>5 D</td><td>28</td><td>4.3</td><td>a b</td><td>65 66</td><td>12 8.3</td><td>23 16</td></tr><tr><td></td><td></td><td></td><td>C a</td><td>140 65</td><td>12</td><td>13 16</td></tr><tr><td rowspan="3">环形多孔</td><td>2.5D</td><td>34</td><td>0.3</td><td>b c</td><td>66 140</td><td>12 8.3 12</td><td>12 9 12</td></tr><tr><td>5 D</td><td>20</td><td>2.2</td><td>a b</td><td>65 66</td><td>12</td><td>14</td></tr><tr><td></td><td></td><td></td><td>C</td><td>140</td><td>8.3 12</td><td>11 14</td></tr></table></body></html>  

美国空气过滤器协会提出的AFI试验尘，是比较接近城市大气尘的，它主要含二氧化硅等矿物质，还有碳黑和棉絮。  

日本空气净化协会制定的，空气净化装置的性能试验方法标准规定，过滤器的容尘量试验用日本工业标准(JIS)的15类尘，它是由8类尘、12类尘和棉絮组成的混合试验尘。其中8类尘（还有7类尘、11类尘）是用关东亚粘土烧成，再研磨过筛调配成某个规定的粒径分布，重量（质量）中值径是8微米，几何标准偏差 $\sigma_{g}=3.63$ （7类尘和11类尘的组成和真重度都与8类尘相同，只是具有不同的粒径分布）；其中12类尘是碳黑。所以用关东亚粘土作试验尘，是因为它不易在表面上粘附，在气流中容易分散而不易凝集。  

美、日两种模拟大气尘的性状见表13-14。  

为了比较模拟尘和大气尘的性状，一般可先将模拟尘加热到 $\mathtt{300^{\circ}C}$ ，以烧掉碳黑，然后进行分析。目前国内还没有规定试验用的人工尘的规格，可以参照上述两种模拟尘。有些部门曾试用过由 $75\%$ 无烟煤粉和 $25\%$ 碳黑组成的模拟大气尘。从上面的分析看来，这种模拟尘和大气尘的性状相差较远，它们的凝集性比一般大气尘大得多，这就容易使过滤器堵塞，在进行效率试验时，容易得出过高的数值。  

<html><body><table><tr><td>试 验尘</td><td colspan="5">组 成 百 分 比</td></tr><tr><td>日：JIS-15类</td><td>JIS-8类</td><td>.72 %</td><td>JIS-12类</td><td>25%</td><td>棉 絮 3%</td></tr><tr><td>成 分</td><td>SiO2 Fe2O3 AlO3 CaO MgO TiO2 灼热损失</td><td>34~40% 17～23 26～32 0~3 3~7 0~4 0~4</td><td>碳黑</td><td></td><td></td></tr><tr><td>粒 径</td><td>0～5微米 5~10 10～20 20～30 30～40</td><td>39±5% 18±3 16±3 12±3 6±3</td><td>0.03～0.2微米</td><td></td><td>1.5微米(直径)×1毫米 (长度)以下</td></tr><tr><td></td><td>40～74</td><td>9以下</td><td>2.7</td><td></td><td></td></tr><tr><td>重 度 美：AFI</td><td colspan="3">粗粒子 72% K-1号碳黑 25%</td><td>7号棉絮 3%</td></tr><tr><td>成 分</td><td>SiO2 68.47% Fe2Os 4.58 A12O3 15.98 CaO 2.91 MgO 0.77</td><td>灰</td><td>浮游物质 3% 非浮游物质 95 2</td><td></td></tr><tr><td>粒 径</td><td>0～5微米 5～10 10～20 20～40 40～80</td><td>灼热损失 2.68 39±2% 18±3 16±3 18±3 9±3</td><td></td><td></td></tr><tr><td>重 度</td><td colspan="4">2.2</td></tr></table></body></html>  

最近，冶金工业部建筑研究总院制成了模仿美日人工尘的BF-2标准尘，1982年9月提出的 $\mathbf{\nabla}\cdot\pmb{\mathcal{E}}\mathbf{Y}\mathbf{J}$ 4型自动卷绕式空气过滤器 $>$ 研究报告中，给出了该人工尘的有关数据，基本和美、日人工尘一样。BF-2标准尘是由 $74\%$ 的 $\mathbf{BF-1}$ 人工尘（粘土性质）、 $25.7\%$ 的瓦斯碳黑和 $10.3\%$ 的短纤维组成，其粒径分布是： $\scriptstyle0\sim5$ 微米占 $29.4\%$ ， ${\mathsf{5}}{\sim}10$ 微米占 $25.5\%$ ，${\bf10}\sim{\bf20}$ 微米占 $28.9\%$ ， $20{\sim}40$ 微米占 $14.7\%$ ， $40\sim60$ 微米占 $15\%$ 。可见该标准尘的特点是粒径分布更向20微米以下集中，而纤维含量则极小。  

图13-29所引的实验曲线1"说明了怎样的尘源可作容尘量试验。从 $\textcircled{1}$ ， $\textcircled{2}$ ， $\textcircled{3}$ 三组曲线可以看出：  

$\textcircled{1}$ 过滤器很快为小粒子所堵塞；  
$\textcircled{2}$ 碳黑比大气尘更易使过滤器堵塞。  

这就表明过滤器的实际寿命要比用碳黑试验的结果长。因此，作容尘量测定用的模拟大气尘必须在主要特点上尽量接近真实大气尘。  

![](output_1\images\洁净技术原理/e566cb1d9036e86a15d39c055bb00e024ffff1799b596c9a5532f3265abf41fb.jpg)  
图13-29 不同试验尘对容尘量影响  

# 13-4 检漏  

# 13-4-1 渗漏的定义  

这里所谓渗漏，主要针对在高效过滤器和洁净室的测定中所发生的漏泄现象而言的，对于被测浓度极低的测定工作，检漏是基础，只有确认被测对象没有渗漏，测定结果才有意义。所谓过滤器和洁净室的渗漏，是指送风过滤器本身和过滤器与框架之间以及框架本身和框架与围护结构之间的漏泄。所以不仅过滤器出厂要检漏，安装好以后还要检漏，这是必须严格监督执行的。  

国内外对于漏的标准的确定有下面几种情况：  

# 1.没有固定标准  

在美国早期的有关标准中（如空军标准T.O.00-25-203）只笼统规定当局部读数较高时即认为有渗漏。  

# 2.以过滤器穿透率为准  

显然，通过过滤器及其与框架联接处的微粒数，超过了过滤器本身固有穿透率所允许透过的微粒数，应该说是漏了。所以美国联邦标准209。规定当用光散射式浊度计来检漏时，上风侧浓度必须大于仪器最小灵敏度的10倍，而下风侧浓度达到上风侧浓度的0.01%时即为漏。国外高效过滤器的标准效率是对于0.3微米的DOP微粒达到99.97%，即穿透率为0.03%，而浊度计一类测定相对浓度的仪器所测的是所有微粒的散射光量，显然所反映的穿透率应小于0.03%，所以，作为渗漏标准的穿透率就应定在比0.03%更低的程度上。  

3.以室内洁净度等级为准  

实践证明，当大气尘有不太低的浓度时，采用粒子计数器来检漏是实用的，也是可以保证精度的，这在美国污染控制协会的有关标准（AACCCS-2T）中以及-些公司的规定中，还有西德标准(VDI-2083)中都有反映。用粒子计数器检漏可以直接用大气尘，西德标准甚至明确规定只有检出超过该洁净室要求的洁净度等级的微粒数才定为漏。这就表明只要穿透过来的微粒数不超过室内洁净度等级的要求，即使大于过滤器固有穿透率也是可以允许的。对于上风侧浓度，这些标准规定， ${\geqslant}0.5$ 微来微粒应大于 $\cdot10^{\circ}$ 个/英尺\*即35000个/升，不过也有规定大于 $\mathsf{\pmb{3}}\mathsf{\times}\mathsf{\pmb{10}}^{\mathsf{\pmb{5}}}$ 个/英尺即10500个/升，显然这是偏低的。同时这些标准都指出当大气尘浓度达不到上述规定时，则必须另行发尘。  

4.以过滤器穿透率的某一倍数为准  

这个方法和第3法在实质上是一致的，不同之点在于不管是否超过要求的洁净度等级下的含尘浓度，只要检出的微粒数高于穿透率一定倍数即为漏。例如在上述AACC CS-2T标准和有关文献中以及我国的 $\pmb{\mathscr{s}}$ 空气洁净技术措施 $\blacktriangleright$ 都采用10倍。当相应上风侧浓度为 $\mathsf{\_s x10^{4}}$ 个/升以上时 $c\geqslant0.5$ 微米微粒），相当于穿透过来的 ${\geqslant}0.5$ 微来微粒必须在3个/升以下（因为常规高效过滤器的 ${\geqslant}0.5$ 微米微粒的穿透率为0.00001）。  

从以上各种方法看来，第2种方法尤其适合作过滤器的单体鉴定测定，而在现场测定条件下，以第4种方法为实用。不过，对于更高洁净度(例如0.3级或“10”级)的洁净室，上述固有穿透率若以常规5个9过滤器的为准就不行了，因为显然应采用穿透率更小的过滤器。  

# 13-4-2 高效过滤器的检漏  

检查高效过滤器本体是否漏泄通常采用以下几种方法：  

# 1.灯光检漏  

这个方法只适用于过滤器单体的定性检漏（或叫初检）。  

将高效过滤器安装在灯光检漏装置上，这个装置如图13-30所示，它的四周为黑色绒罩所笼盖，罩的一面可掀起，检查人员可把头伸入罩内探视，带烟气流以每秒1厘米的速度经过过滤器，如果有孔隙，将会在黑色背景反衬下看到细小的烟条。这个方法比较灵敏，可以检出一些小量漏气的地方。烟气需连续供给，可以用香烟的烟，也可以用线香的烟。  

# 2.双风量检漏  

这个方法一般也只适用于单体检漏。这就是在过滤器下风侧混合良好的条件  

![](output_1\images\洁净技术原理/d37aa490eae1571b3dcc907a172158f526e7c2c671e86fb2a486ca57d03a4338.jpg)  
图13\~30 灯光检漏装置示意  

下，既测定额定风量下的效率，又测定一部分额定风量下的效率。如果后者低于前者，即说明过滤器有小孔漏泄，或者判定为不合格，或者重新进行扫描检漏。  

原来在额定风量的风速下小孔的阻力很高，漏过来的量不足以被检到。由于滤纸的阻力是滤速一次方的函数，而根据流体力学原理，小孔的阻力和流速的平方成比例。设滤速降低前后之比为m，则在降低滤速以后，小孔的阻力和没有降低滤速以前相比，下降到原来的，通过小孔的流量和以前相比，也应增加约m倍，截面浓度就可能升高，从而说明有漏孔的存在。图 $\mathbf{13-31^{tr171}}$ 证明了上述的道理。  

对于没有漏孔的完好的过滤器，随着流速的降低，穿透率也降低，尽管降低的幅度不同（参阅第四章滤纸过滤器部分）。对于有孔的过滤器，滤速越低，相对地通过孔的流量即漏泄量越大，因而穿透率越大。为了容易检知，希望两种滤速时的穿透率相差大一些（因为测定数据的波动也可能达到1倍）。所以在美国联邦标准 $209_{\mathfrak{d}}$ 中规定检漏风量为额定风量的 $20\%$ 。如果风量调节范围达不到这么低，提高一些也可以，从图13-31可以看出，如把检漏风量提高到额定风量的 $30\%$ （试将1个小孔的曲线延长），其穿透率与额定风量下相比仍可大3倍以上，对于区别是否为漏泄不致有困难。当然，由于漏孔大小不一样，要确定一个非常确切的检漏风量比是很困难的。  

![](output_1\images\洁净技术原理/94df1443b8672554db326a8eea7dce3a82f2cf692bbc30f90cedaba168247244.jpg)  
图13-31 检漏风量和穿透率的关系  

![](output_1\images\洁净技术原理/95d417c89eeabc49a973344101c32fabdb589afb58a68991fd4e6382b63dfee2.jpg)  
图13-32 用发烟套管检漏示意  

# 3.扫描检漏  

这个方法对于过滤器单体和安装好的过滤器组合的检漏都适用。检漏时上风侧要保证一定的浓度，这在前面已经谈过。扫描单体时，可以借用灯光检漏装置，不过不用幕罩，并且最好使装置侧过来，以使过滤器垂直地面，便于检测。检查过滤器组合时，如果不便于在整个上风侧施放烟雾，则要在每只过滤器背面临时罩上发烟套管（图13-32），测定一个移动一次。  

当用粒子计数器扫描时，上风侧浓度要求在 $\mathsf{\_s x10^{4}}$ 粒/升 $c\geqslant0.5$ 微来微粒）以上，当用浊度计扫描时，上风侧浓度要大于仪器最小灵敏度的 $10^{4}$ 倍，达不到规定浓度时都要放烟。用普通芭兰香作烟源时，每支香的发烟浓度大约在 $10^{9}$ 粒/分 $c\geqslant0.5$ 微米的微粒）左右。要求在高效过滤器下风侧距过滤器表面 $2\sim3$ 厘米处，沿整个表面、边框及其和框架接缝等处扫描。扫描速度宜取 ${\pmb2}\sim{\bf3}$ 厘米/秒，扫描路线如图13-33所示，行程之间可适当重合。  

![](output_1\images\洁净技术原理/ca4fb7739496fc758c54dc01f82fd147ac3f8ab7a5a86e5258c4fbd40cd805be.jpg)  
图13-33 扫描路线  

当发现渗漏点时，可用过氯乙烯胶、88号胶、703或704硅橡胶当场进行堵漏密封，直到不漏为止。  

# 13-4-3隔离式生物洁净装置的检漏  

由于在隔离式生物洁净装置中，处理的是具有危险性的生物微粒，所以对其严密性要求非常高，  

这种要求主要针对装置（容器）的密封性和负压保持性两方面提出来的。这两方面的检漏常用以下几种办法。  

# 1.密封性的检漏  

（1）加压法：对容器或装置用空气加压。对于自身有风机的装置，需加压到该装置内的风机要达到的最大压头。对于象洁净室一样的大空间，只需加压几个毫米水柱（一般等于要求的内外压差）。加压以后检查是否漏泄的方法有三种：  

$\textcircled{1}$ 对于比较小的装置，可在各缝隙处涂上煤油或肥皂液，如有漏气即可发现起泡。  

$\textcircled{2}$ 停止加压后观察，在规定时间内内部压力降是否超过规定值。例如美国宇航标准即规定对大空间加压到2.54毫米水柱，要求停止加压后在1小时内压力并未降到原来水平，即认为是密封的。  

$\textcircled{3}$ 加压后继续供气，维持内部已经达到的压力，在供气管路上安有流量计，看补充流率是否超过允许的漏气量。  

（2）卤素法：利用卤素效应制成的检漏仪，可用来检测充有卤素气体的容器或容积在30米以下的空间。一般用的卤素气体有氟利昂12（或22）、氯仿等，特别是前者，无毒、不燃、特别敏感（国产卤素检漏仪灵敏度为0.5克/年）。检漏时先将仪器电源接通，把接受器的端头对准要检查的缝隙并缓缓移动，如果有渗漏，仪器的响声加剧，指针也将有较大运动。在检测某种装置时，应先检测装置所在房间的空气，确认室内空气中无卤素污染时才开始进行装置的检漏。  

也可用烧红的铜丝在缝隙上移动，如有氟蒸气渗出接触到铜丝，铜丝就要呈青绿色，以此作为定性检查。  

（3）六氟化硫法：在容器或装置中充人 $\pmb{S F}$ 。气体，用该气体的检漏仪去检查，这种仪器是根据SF。气体在高频电磁场的作用下电离程度不同的原理制成的。测定下限比卤素法还要高。  

（4）氨气法：在容器中充入氨，用酚酞试纸检查可能漏气的地方，如有漏气接触试纸，试纸即呈粉红色。氨气法检漏比卤素法还灵敏，但危险性大，必须按照氨气安全操作事项进行。  

# 2.负压保持性的检漏  

为了检查生物洁净装置在运行中从操作部位（例如开口部分、手腕活动部分）有无气流外溢，需作负压保持性的检漏：  

在装置内部施放高浓度气溶胶（烟雾、孢子雾或其他气体），在装置外部检测是否外泄。（根据美国有关标准，当用枯草杆菌的气溶胶检测时，在检测过程中总共喷发的杆菌数量达几亿至几十亿个时，在装置外部用窄缝采样皿采样，每皿菌落不许超过5个）。  

# 13-5 洁净室的测定  

# 13-5-1洁净室测定的种类  

1.鉴定测定（特性测定）  

这是为了查明洁净室的性能是否达到设计要求，或者研究洁净室的诸特性而进行的测定。通过这种测定可以找出达不到要求的原因：是设计上的、施工上的或是工艺上的，另外，这种测定还可成为确立合理的维护管理体制的基础。  

在进行这种测定之前，必须进行充分的准备，主要是对洁净室的概况有全面的了解。了解的内容包括：各种有关图纸，设计对空气参数的要求，空气处理方案，风量及气流组织，人、物净化方案，洁净室使用情况，洁净室四周环境的情况。  

![](output_1\images\洁净技术原理/494fe42e79ffb0e68fb8def71143623a988dd1ef667d2a140c59e33668c4a74c.jpg)  
图13-34 丝线法测流线示意  

这种测定的内容最全面，包括以下项目：  

（1）检漏  
按上节要求进行。  
（2）风量  
送风量、回风量、新风量和排风量。  

（3）速度场  

通过送风口中心的纵剖面速度场、工作区平面速度场和其他需要的剖面速度场，速度场的布点和浓度场相同。  

对于平行流洁净室，不仅要求出工作区平面的平均风速，还要求出乱流系数，都要达到平行流洁净室的要求。  

# （4）气流流型  

测气流流型最常用的是，在测杆上规定的不同位置系以若干根单丝线，观察时  

在丝线背后衬以黑底白线的角度板，逐点观察记下丝线飘动角度的方法，如图13-34所示。  
然后在纸上逐点绘制流线方向。测绘剖面和速度场相同。  

有条件时，可以施放示踪粒子显示流线而加以摄影。示踪粒子是空气流动可见化技术中较普遍采用的，其中连续性示踪粒子有烟和某些液体所产生的雾；不连续性示踪粒子有某些动物的羽毛、植物的种子；聚乙醛之类的化学结晶体、泡沫塑料颗粒，加热酒精所得的絮状物和一些发泡剂产生的泡。  

图13-35是以烟粒子作为示踪粒子的发烟器测流线装置的示意。发烟动力源可以是吹风机也可以是手捏的橡皮球。发烟观测流线往往和测速同时进行。  

图13-36是气泡发生器。国内首次在空气洁净技术领域应用这种发泡器于流线可见化实验[19]。发泡剂是洗涤剂厂生产的1227表面活性剂，稀释到 $20\%$ 的浓度，加入少量稳泡剂配制而成。混合氮气的空气从发泡器吹出后即能产生许多直径为4毫米的小泡。保持气和空气以适当的比例，即能使气泡的比重和空气相当。图13-37是用气泡示踪 流线 的照片。  

![](output_1\images\洁净技术原理/5aad740e548851b130d44d25015a8e2789fe3a8b6474488cf05d5f6730c17a00.jpg)  
图13-35 发烟法测流线示意  

![](output_1\images\洁净技术原理/ab5a7a21af5e8723978b515f3d6b0913fad71a039e14636d753e8d4542073ed4.jpg)  
图13-36 气泡发生器  

如果需要测定流线平行度，则按平行度的概念用从上风侧发烟测定其下风侧横向散布距离的方法确定。  

# （5）静压  

除了应在门关闭情况下测定室内外静压差以外，根据对正压的要求，要在门全开启状态下，检查气流方向是否能保持向外流动，门内侧约50厘来（国外有关规定「2°」提出60厘米）处的工作区高度上的含尘浓度，是否超过该室洁净度等级所要求的数值。  

（6）各级过滤器效率选用表13-6所列方法进行测定。  

# （7）浓度场  

测定剖面可以和速度场剖面相同。对于不同洁净度等级的洁净室，测点数是不同的，应按后面讲到的有关要求确定。测点布置在测定平面上均匀划分的网格中心。  

![](output_1\images\洁净技术原理/378aa766e30ba2d883711fb60481b84ba48604b54239fc9e6ea9b4e7767dc2b7.jpg)  
图13-37 气泡示踪的流线  

# （8）自净时间  

在空气净化系统运行之前，先测出洁净室的原始浓度，马上开机运行，按时逐次测定衰减的浓度，一直到浓度明显稳定为止。如果原始浓度太低，可以先在室内发烟，当累积到一定浓度时停止发烟，测出此时的浓度作为原始浓度，马上开机运行，再测定衰减的浓度。从开机运行时起到出现稳定浓度时止的时间，即为自净时间，绘出自净过程曲线。  

![](output_1\images\洁净技术原理/6d83247870ce03bce13c0a2fa58fde7c3c73ec6e375d450f40b5a9ee80a10524.jpg)  
图13-38 5点布置法  

（9）温、湿度按空气调节的要求进行测定（10）噪声、照度和振动按一般要求进行测定。  

# 2.监督测定（日常测定）  

这是为了查明洁净室的性能是否能够保持，并为调整系统诸参数提供依据而进行的测定。这种测定必须以特性测定为基础，正确地掌握洁净室的性能，通过日常少数测点的测定结果，正确地推测整个室内的环境条件。否则，即使有了某点的测定值，但如果不了解室内的不均匀分布状态，不掌握通常的日变动数据，不知道一些主要参数（如设计条件、负荷条件、设备条件）的界限，不清楚这些基础因素，则这种测定值就很难说明问题。  

作为监督测定时的测点，可以根据洁净室性能选定控制点，或者选在操作点附近，而一般可按对角线5点布置法布置，如图13-38所示，洁净室面积超过40米时可以适当增加测点。  

为了能够反映规律性和起到监督作用，这种测定应当按照预定的计划，选择代表性的  

测点或固定的测点，定期进行。  

监督测定内容主要包括：风量或风速、静压、含尘浓度，具体做法参看鉴定测定。其他项目可根据需要进行测定。  

3.特殊测定（临时测定）  

这是为了查明临时的局部的原因而进行的测定，例如发现产品成品率下降，为了查明是否有局部污染源就要临时进行测定。  

这种测定的内容主要为含尘浓度和风速，有时也要测定静压和局部流线。  

# 13-5-2 洁净室的测定状态  

被测定的洁净室可划分为两种状态：  

# 1.静态  

空气净化系统已经运行，室内没有工艺设备或虽有工艺设备但不运行；室内没有工作人员或者虽有工作人员但处于不操作的静止状态，习惯上把这种状态称为静态。在 $\blacktriangleleft$ 空气洁净技术措施 $\gtrdot$ 中，把工艺设备不运行，室内只有两名测定人员的状态也算做静态，因为测定人员基本上是保持静止的。  

在国外有人进一步把上述静态又分为两种状态：当空气净化系统已经运行，但工艺设备还没有安装时叫空态；一旦工艺设备安装好并投入运行，但室内无工作人员时叫静态。这种划分显得过细，因为洁净室内的尘源主要的是人，工艺设备虽然运行，例如扩散炉正在升温，但是室内没有工作人员的操作，没有人去开炉、装料，则对室内含尘浓度的影响是很小的，和空态没有太大差别，关键是一旦人员进入操作状态，那就和其静止或无人时的状态完全不同了。  

# 2.动态  

空气净化系统正常运行，工艺设备和工作人员都处于运行、操作之中，这种状态称为动态。  

# 13-5-3 最小检测容量  

对不同洁净度级别的环境进行测定时，采样量应是不同的。这在天平计重测尘中，和天平的感度有关；在滤膜测尘中，和滤膜基数有关，必须保持膜面集尘数和基数之间有一个适当的比例。因此都需要合适的采样量，这在前面已谈到过。本书此处提出的最小检测容量，是对粒子计数器测尘来说的""]。由于比3级洁净度等级更高的洁净室已经出现，对这种高洁净度洁净室的测定，对所用粒子计数器的采样量有无要求？如果有要求，则最小检测容量应如何确定？这是洁净技术的发展给测定手段提出的新问题。  

显然，粒子计数器的显示读数，只能是0、1、2、3…-等等的正整数。如果每次读数的空气采样量（以下称检测容量）很小，则检测容量的平均浓度有可能是一个低于1的某个数，这时每次的读数有可能多次地出现“0”，或者绝大部分是零。这样就不能真实反映浓度场。  

因此，要求粒子计数器的最小检测容量，就是说当检测容量多大时，落入这个检测容量中的尘粒多于零粒的可能性最大？也就是要达到在这样大的检测容量中基本排除零粒的可能。  

在第一章中已经指出，若检测容量的平均浓度记作入，当入≤10时，该空间的尘粒分布状况，可以用普阿松分布来描述。所以检测容量中出现K粒尘粒的概率P为：  

$$
P(\xi=K)=\frac{\lambda^{\mathbf{x}}}{K_{\downarrow}}e^{-\lambda}
$$  

则出现 ${\boldsymbol{\mathfrak{a}}}_{0}{\boldsymbol{\mathfrak{n}}}$ 粒的概率：  

$$
P(\xi=0)=e^{-\lambda}
$$  

由上面两个式子可以作成图13-39的曲线，其中 $^{\mathfrak{a}}0$ 粒”曲线是表示出现 ${\mathit{\Omega}}^{66}0^{9}$ 粒概率的， $^{66}\leqslant1$ 粒”曲线表示出现 ${\mathfrak{a}}_{0}{\mathfrak{n}}$ 粒和 $\boldsymbol{\mathscr{u}}_{1}\boldsymbol{\mathscr{v}}$ 粒的概率之和，余类推。  

![](output_1\images\洁净技术原理/9f11f1daf66d8a25db3252adde2f946dc57a21f916f8c9496a0219d1002b88c9.jpg)  
图13-39 累积概率曲线  

现以301粒/升代表 ${\tt301}\sim{\tt3000}$ 粒/升的浓度范围，以31粒/升代表 ${\pmb31}\sim\pmb{300}$ 粒/升的浓度范围，以4粒/升或10粒/升代表 $\scriptstyle4\sim30$ 粒/升的浓度范围，以1粒/升代表 $\phantom{-}0.4\sim3$ 粒/升的浓度范围，以0.2粒/升或0.04粒/升代表 $\mathbf{0.04}{\sim}0.3$ 粒/升的浓度范围。  

对301粒/升的浓度，若检测容量为0.033升，则其平均浓度即为10粒/0.033升，查图得测到 ${\boldsymbol{\mathit{\Sigma}}}^{\prime\prime}{\boldsymbol{\mathit{\Sigma}}}_{0}^{\prime\prime}$ 粒的概率 $P\left(\xi=0\right)=0.00005$ ，即几乎不可能出现 ${\mathit{a}}_{0}{\mathit{v}}$ 粒的测定结果。对于这种洁净度水平的洁净室用采样量为0.1升/20秒是完全可以满足要求的。  

对其他浓度范围就不一一分析了。从上图可见，要想使非零读数的概率大到 $95\%$ ，即出现 ${}^{46}0^{9}$ 粒的概率只有 $5\%$ ，必须使 $\lambda$ 达到3。据此得出各浓度范围应用的采样量即最小检测容量，如表13-15所列。 最小检测容量 表 13-15  

综上所述可以看出：  

1.在含尘浓度大于30粒/升时， $\alpha$ 空气洁净技术措施 $\gtrdot$ 建议的采样量和计算值符合，仍可沿用，含尘浓度小于30粒/升时，应采用上表的最小检测容量。  

2.检测容量必须达到使其平均浓度不低于3粒的水平，这时出现非零整数的可能性为 $95\%$ 。  

<html><body><table><tr><td>浓度 (粒/升)</td><td>采样量（《空气洁净技 术措施》建议值）（升)</td><td>浓度 (粒/升)</td><td>最小检测容量 (计算值)(升)</td></tr><tr><td>≥300</td><td>≥0.1</td><td>301</td><td>0.1</td></tr><tr><td>30～300</td><td>≥0.3</td><td>31</td><td>0.1</td></tr><tr><td><30</td><td>M0.9</td><td>10</td><td>0.3</td></tr><tr><td></td><td></td><td></td><td>0.9</td></tr><tr><td rowspan="2"></td><td></td><td>1</td><td>.3</td></tr><tr><td></td><td>0.2</td><td>15</td></tr><tr><td></td><td></td><td>0.04</td><td>75</td></tr></table></body></html>  

3.对于含尘浓度低于30粒/升的环境，用普通小采样量粒子计数器测定时，要延长采样时间才能保证足够的检测容量和有较大可能性测得非零数。如不延长采样时间、加大检测容量，多数结果将为零，降低了测定结果的可靠性。  

4.用普通小采样量粒子计数器来测高洁净度空间的含尘浓度，如所需延长的时间不太长，则延长时间是可行的；如延长时间太长，不仅不经济，也容易发生其他误差，所以这种情况下采用大采样量粒子计数器就很必要了。  

# 13-5-4 最小沉降面积  

在第一章中已指出，微粒在表面上的沉降，遵循普阿松分布规律，因此和上一节所述的最小检测容量一样，在测定微粒的沉降量时，也有一个最小沉降面积问题。如果沉降面积太小，则由于出现 ${\pmb u}_{0}{\pmb v}$ 粒的机率极大而降低了整个测定结果的可靠程度。这个问题在用沉降法测定生物洁净室的菌落数目时尤其重要。和前节分析最小检测容量的道理一样，为了保证读数的 $95\%$ 为非零值，则微粒的沉积密度也必须达到或者超过3。从表6-7、表  

沉降法测菌所需最少培养血数表 13-16  


<html><body><table><tr><td>含尘浓度最大值 (粒/升)</td><td>所需90培养皿数 (以沉降半小时计）</td></tr><tr><td>0.3</td><td>44</td></tr><tr><td>3</td><td>14</td></tr><tr><td>30</td><td>5</td></tr><tr><td>300</td><td>2</td></tr><tr><td>3000~30000</td><td>1</td></tr></table></body></html>  

6-8已经知道了每只培养Ⅲ在规定时间中允许的菌落数，即单位（以一只培养皿为一个单位）沉积密度，这样就可以得出在不同洁净度级别环境里，用沉降法测菌所需的最小沉降面积——最少培养皿数目，如表13-16所列。  

洁净室的实际含尘浓度一般都在两个级别上限之间，例如3级洁净室的含尘浓度在$\mathbf{0.3{\sim}3}$ 粒/升之间，所以为了方便，作成图  

13-40，就可以根据任意含尘浓度值查出所需最少培养皿数。如果根据图6-4中尘菌相关范围下限来求最少培养皿数，则数目要比上表所列多得多，但是该下限只是相关范围的下限，并非标准的下限，标准只有一个值，所以就没有那种必要了。  

![](output_1\images\洁净技术原理/acecda69d2947b7189e394be9b276f2482d73a88745171d7630d531cf466e559.jpg)  
图13-40 培养Ⅲ数和含尘浓度的关系  

# 13-5-5 必要测点数  

在大的洁净环境例如洁净室中测定，由于尘粒分布的随机性，如只在一个测点采样来评价洁净度，偶然性太大。显然测点越多越好。但是这又有一个经济和可能的问题，因此应寻求一个必要的测点数。其原则应是{²²}：  

1.室内灰尘分布服从一定的规律，根据这一规律定出测定数据中有95%的可能性不超过某一界限。计算分析和实测统计表明，当平均检测容量浓度 $\lambda$ 在 $\mathbf{1}\sim\mathbf{10}$ 粒之间时，这一界限浓度均可取 $2\lambda$ ，当 $\lambda$ 小于1粒时就取1粒。例如有一组测定数据平均值为10粒/升，超过20粒/升的数据只应有 $5\%$ 的可能性，那末就把20粒/升定为控制的界限，如果测定20次超过20粒/升的次数不超过1次，则可以认为该组数据没有出现异常情况。所以为了把数据的可信度定在 $95\%$ ，则至少要测定20次，也就是要20个测点。如果每点测2次或2次以上，则考虑到所测的是运动着的流场而不是固定不变的状态，必要的测点最少不应少于$\frac{20}{2}=10$  

2.若某洁净室洁净度并非某一级别，但由于灰尘分布的随机性和测定次数的不足，也有可能得到这一级别之内的一组数据，从而把该洁净室判定为达到这一级别。这样就是将不合格的洁净室误判为合格的了。若将此类错误的概率定为 $\beta$ ，则工程上一般把 $\beta$ 定在$10\sim15\%$ 以下。为了使 $\beta$ 较小，就必须有足够的测点或测定次数，对于不合格洁净室的 $\pmb{m}$ 次测定中有 $\pmb{k}$ 次以上合格 $\scriptstyle\left({\frac{k}{m}}\geqslant0.95\right)$ 的概率也就是 $\pmb{\beta}$ 。  

根据上述原则的计算结果列于表13-17中。  

表13-17  

必要测点数  


<html><body><table><tr><td>序 号</td><td>实测平均每次 检测容量浓度 （粒）</td><td>必要采样 次数</td><td>必要测点数</td><td>浓度场的 控制值 (粒）</td><td>超过控制值 的允许次数</td><td>应有的含尘浓度 (粒/升)</td></tr><tr><td>1</td><td><0.2</td><td>120</td><td>120)</td><td>1</td><td>1</td><td rowspan="8">入 每次检测容量</td></tr><tr><td>2</td><td>入=0.2~0.3</td><td>100</td><td>100 (50)</td><td>1</td><td>1</td></tr><tr><td>3</td><td>入=0.3~0.4</td><td>68</td><td>60(30)</td><td>1</td><td>１２</td></tr><tr><td>4</td><td>入=0.4~0.6</td><td>30</td><td>(15)</td><td>1</td><td>1</td></tr><tr><td>5</td><td>入=0.6~1</td><td>20</td><td>(20)</td><td>１2</td><td>2１</td></tr><tr><td>6</td><td>入=1~2</td><td>20</td><td>20 (10)</td><td>2 3(<1.5) 4(入>1.5)</td><td>3 1 1</td></tr><tr><td>7</td><td>=2~3</td><td>20</td><td>20 (10)</td><td>3 5(<2.5) 6(a>2.5)</td><td>4 1 1</td></tr><tr><td>8</td><td>入=3~10</td><td>20</td><td>(20)</td><td>2aa</td><td>４１</td></tr></table></body></html>

注：括号中的测点数为每点测定2次或2次以上时的数字  

从上表可知，如设每次检测容量为1升，平均检测容量浓度为2.2粒，则必须采样次  
数为20次，若每个测点采样2次，共需10个测点，在测定数据中〉3粒的只能允许4次，1t $\frac{2.2}{1}=2.2$   
其中》5粒的只能允许1次，符合这个条件的，则认为这组数据可以接受，而  
粒/升的含尘浓度才得到确认。在测定之前，入并不知道，所以应按估计的入值去确定必要  

的测点数，如果实测 $\lambda$ 和估计的 $\lambda$ 出入较大，则重新估计确定。表中的测点数是由每点测2次换算得到的，为了随机采样的要求，每点换算次数不宜大于3次，总测点也不宜少于10点。  

如果按照上述两个原则所要求的测定次数和测点数进行测定，并保证每次检测容量不小于必要检测容量，则不仅每次读数很少会出现零粒，而且整个被测空间平均浓度也很少会为零，或过分偏低偏高。这样不仅使空间平均浓度可信，而且浓度场的每一点都可能有读数，反映了真实的浓度场情况。如果对于浓度场并不需要逐点确切了解，而主要希望保证浓度场平均值的可靠程度，则必要检测容量可以为各次检测容量即采样量之和。也就是说当每次实际采样量比必要检测容量小时，则各次采样量之和应等于或大于必要检测容量。这就给用较小采样量的粒子计数器，进行测定带来可能性，而且平均浓度和大采样量计数器测得的结果不致有较大差别（在有足够的测定次数的前提下），但并不排除采用大采样量粒子计数器的必要性。  

# 13-5-6 洁净室测定结果的评定[23]  

# 1.浓度的评定标准  

（1）以室平均浓度为准  

在测出室内浓度场以后，对各点浓度进行算术平均，以此平均值作为该室达到的洁净度级别指标。为了使进行平均的各点数据有较大的可信度.需要满足表13-16的各项要求，目的是表明该浓度场数据是符合分布规律的，不是偶然的。  

如果采样量、测定次数都合乎要求，只是允许超过控制值的次数超过了要求，就要提高平均浓度。例如某洁净室部分测定数据如下（检测容量1升）：  

….粒/升，……粒/升，………6粒/升，7粒/升，8粒/升  

共测20次（10点），平均浓度 $\widetilde{\pmb{N}}=\pmb{3}$ 粒/升。其中 ${>}2{\overrightarrow{N}}$ 的有7粒/升和8粒/升共2次，不符合只允许1次的要求。则应提高平均浓度至3.5粒/升，则 ${>}2\overrightharpoon{N}$ 的就只有8粒/升的1次了。  

（2）以最大浓度为准  

这个方法不允许洁净室内有任何一点的浓度，在洁净度级别要求的含尘浓度之上。国外某些标准就是这样规定的，但由于没有规定相应的必要测定次数（或测点数），所以这一方法也并不严格，有时误差更大。  

# 2.动静比  

虽然洁净度级别定的含尘浓度是动态下的数值，但是，由于不可避免地要对峻工的处于静态下的洁净室进行评定验收，所以必须明确在静态下测得的含尘浓度和将来运行时在动态下测得的平均浓度之间的关系。由于这一关系是十分复杂的，仅能得到一个平均的概念，这就是  

# 工作时动态含尘浓度测定时静态含尘浓度  

简称动静比。  

根据前面说的洁净室内的发尘量主要来自活动的人这一观点，可以计算出人活动和静止时，室内单位容积发尘量（其中包括表面发尘量）之比。如果洁净室面积一般在10米以上，则按2名测定人员计算，测定时人员密度最大为0.2人/米。而工作时人员密度根据国内外已有资料，对于乱流洁净室一般不超过0.3，则m= $\frac{G_{n_{0}.3}}{G_{m_{0}.2}}{=}\frac{6.5\times10^{4}}{1.3\times10^{4}}{=}5$ 洁净室面积大于10米，则该比例将小于5；当工作人员密度大于0.3，该比例将大于 ${\mathfrak{s}}_{\mathfrak{s}}$ 不过这是少数情况。也就是说，5是一个偏大的数。用 是否可以代表含尘浓度的动静比呢？首先， $\pmb{N}$ 和G是成比例的，其次，一些实测数据也表明，动静比大部分在5以下[24]。图13-41是国外发表的根据洁净室运行经验总结出来的关系[25，表明工作和非工作时含尘浓度相差平均约5倍。  

简言之，如果将由人工进行验收测定时，测得的含尘浓度乘以5后，仍小于设计要求的含尘浓度，即可认为该洁净室达到了设计标准。  

以上讲的都是乱流洁净室的情况。而在美国空军标准T.O.00-25-203中规定的乱流洁净室设计标准和操作标准也是5倍的关系。  

对于平行流洁净室，国外还没有任何全国性标准规定动静比的关系。上述美国空军标准曾规定平行流洁净工作台的设计标准和操作标准相差10倍。但按美国某些验收性质的技术规定²°的要求，对于 $\mathrm{^{\circ}}{}_{100}{}^{\dag}$ 级洁净室，不论“空态”或“静态”，都要求“每立方英尺中大于和等于0.5微米的尘粒数小于10个，大于和等于1.0微米的尘粒数为零。”这就是说，平行流洁净室含尘浓度动静比应取10。  

![](output_1\images\洁净技术原理/a446011cafa301b41b4c8f95c5171015e6252b5ac7168854ec392f9cb23da6c4.jpg)  
图13-41工作与非工作时间洁净度的关系  

国内对这个问题有两种观点。一种观点认为，由于平行流的特性，发生的灰尘可以立即被排走，动静比可以取1。另一种观点认为，平行流洁净室浓度极低，稍有干扰，即会有明显反映，为了安全，动静之间还应有一个倍数。前面在讨论下限风速时已知，平行流洁净室控制污染的能力确实很强，支持了上述第一种观点，但是不能排除偶然因素， $\ddag$ 从安全出发，对动静比要定一个不大的倍数（例如1或2倍）也是合适的。这个倍数在 $\blacktriangleleft$ 空气洁净技术措施 $\gg$ 中取3，现在看来，取2也是可行的。  

这里要说明一下在第十一章计算举例中谈到的问题。就是洁净室验收时的含尘浓度按测定结果的5倍（乱流洁净室）考虑，而设计时的动静比也可能小于5，因此验收标准就显得高了。这就使得设计含尘浓度更不能按洁净度级别的下限采用，例如要求设计300级的洁净室，设计含尘浓度绝不能采用300粒/升，正如第十一章所说，考虑到其他因素，以取上限值 $\frac{1}{2}\sim\frac{1}{3}$ 即150粒/升～100粒/升为好。  

3.大气尘浓度的修正  

对于3级和低于3级的洁净室，不管测定时大气尘浓度如何，测定结果可以适用于所有情况，对于3级以上洁净室，有进行大气尘浓度修正的必要：  

$$
\widetilde{N}^{\prime}{=}A N_{s}{+}\widetilde{N}
$$  

式中 ${\widetilde{N}}^{\prime}$ -—修正后的洁净室平均浓度（粒/升）；  

$\widetilde{N}$ ——修正前按常规方法测出的室内平均浓度（粒/升）；  
${{N}_{s}}$ ——送风浓度（粒/升）；  
$\boldsymbol{A}$ ——一大气尘修正系数。  

# M为测定时大气尘浓度（粒/升）。  

# 参考文献  

［』永見康二：《排中の量の测定方法》：公害防止管理者の美，時增，10；N12，65～81,1972.  
［2］黄流民：《附加阻力对流量计标定流量的影响》，金属矿山通风防尘文集，245～246，1966。［3］新津靖等：《大気中浮游の性状研究（第1報 ${\mathfrak{d}}\gg$ ，空気调和·衡生工学，V40，N11,1\~13,1966。  
［4］H,AyKc；《气溶胶力学》（顾震潮等译)，科学出版社，1960。  
［5］过省吾： $\ll$ 計—光散乱式粒子計数器 $\gg$ 冷冻空调技术， $\stackrel{\cdot}{\nabla}30,$ ，N352, $\mathbf{1}{\sim}6,$ 1979。  
［6]顾闻周： $\ll$ 关于尘埃粒子计数器0.3微米档测定能力的判断 $\gg$ ，空调技术，N2, $29\sim34$ ，1980.［7］吴植娱： $\ll$ 标准单分散气溶胶的发生》，空调技术，N2， $35\sim38$ ，1980.［8］JIS原案：《光散乱式粒子计数器》，空气清净，V13，N2， $48\sim53.$ 1975.】换分科会·粉测定法小委員会：《建築分野浮游粉测定法 $(2)\gg$ ，建築雄誌，V90,N1098,849866, 1975.  
［10]山崎省二：《空中细菌测定法》空気清净，V17，N7，26～33，1979。［11］管原文子、吉晋：《室内の微生物污染研究（の1）》，日本建学会文報告集，233，133\~142,1975。［12］国家建委建筑科学研究院空气调节技术研究所：《两种300型人防过滤器》，建筑技术通讯（暖通空调），Nl, 23\~35,1975.  
[13] R,G.Dorman: 《European and American Methods of Testing Air Conditioning Filters》,Filtration & Separation, V.13, N6, 602\~608, 1976.［14]吉田芳和等：《高性能の现場試驗法研究》，空清净，8，N7， $54\sim65$ ; 1971。［15］嵇敬文：《除尘器》，中国建筑工业出版社，1980。［16］能租茂幸：《最近の電氮集塞装置》，熱管理之公害，V25，N7，51～63，1973。[17] P.Linder: 《Air filters for use at nuclear facilities》, International atomic energyagency, Technical Reports Series, N122, 1970.  
[18]J.Morkowski, 《Messtechnische Bewertung. reiner raume>Schweizerische Blatter fiirHeizung und Luftung, V39, N2, 1972.［19］沈晋明：《气泡显示气流技术的探讨》，空调技术，N3，57～61，1982。[20] Morrison Philip:W, 《Envinonmental Control in electronic manufacturing>, $278\sim292$ ，1973.［21］许钟麟、顾闻周：《不同洁净度下粒子计数器最小检测容量的计算》，空调技术，N1， $\scriptstyle{\mathsf{22}}\sim24$ ，1980。[22］ 许钟麟： $\ll$ 关于洁净室的必要测点数的计算 $\gg$ ，空调技术，N1, $25\sim28$ ，1980。  
：[23]！许钟麟：《关于洁净室的评定标准和方法》，建筑技术通讯（暖通空调），N2， $27\sim29$ ，1980。［24］许钟麟：《关于洁净室含尘浓度动静比等问题 $\gg$ ，建筑技术通讯（暖通空调），N3， ${\bf1.6\mathrm{\sim}}19\$ ，1980。［25］田中康雄：《屋内空気污染の对策》，空気清净，第1别册（空気清净技講）， $\mathbf{10\sim23}$ .1972.  

<html><body><table><tr><td>文划</td><td>中</td><td>英 文</td><td>日文</td><td>(包括外来语)</td></tr><tr><td>3 3</td><td>大气尘 大气污染物质 上流工作位置 水平平行流 下降流洁净室 比色法 比色效率 无尘服，洁净服 无菌动物 双区电离静电 空气净化装置 中间过滤器</td><td>atmospheric particles air contaminant. first work location horizontal laminar flow down-flow clean room discoloration method dust spot efficiency dust free garments germfree animal two stages platetype ionizing electronic air cleaner intermediate filter 中效空气过滤器 medium efficiency air filter aerosol weight method weight efficiency particle mass concentration counting method particle number efficiency</td><td>大気h 大気污染物 先頭作業位置 水平流 比色效率 無衣 無菌動物 空気清净机 中间一 中性能 煙雾体， 重量法 重量劾率 重量濃度 計数法 計数劾率 particle number concentration 觸数濃度</td><td>降流形 比色法，变色度法 二段荷電形静電式</td></tr></table></body></html>  

<html><body><table><tr><td>文划</td><td>中 文</td><td>英 文</td><td>日文 (包括外来语)</td></tr><tr><td>6</td><td>污染控制</td><td>contamination control(C.C)</td><td>染管，</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td>6</td><td>污染控制区</td><td>controlled area</td><td>污染管理區域</td></tr><tr><td>6</td><td>污染浓度</td><td> concentration of contamination</td><td>污染濃度</td></tr><tr><td>6</td><td>污染负荷量</td><td> air cleaning load,contamination load</td><td>污染負荷量</td></tr><tr><td></td><td>光电比色法</td><td> photoelectric colorimetry -</td><td>光電比色法</td></tr><tr><td>6</td><td>冲击采样器</td><td>cascade impactor</td><td></td></tr><tr><td>6</td><td>吸尘</td><td>aspiration</td><td>吸塞，吸気</td></tr><tr><td>6</td><td>吸尘器</td><td></td><td>吸噻器，吸気器</td></tr><tr><td>6</td><td></td><td> aspirator</td><td>清净度回復能</td></tr><tr><td>6</td><td>自净时间</td><td> cle an-down capability</td><td>自己净化能力</td></tr><tr><td>6</td><td>自净能力</td><td> self-purifying capacity</td><td></td></tr><tr><td>6</td><td>负离子</td><td> anion</td><td>光散乱法</td></tr><tr><td>6</td><td>光散射法</td><td>light scattering method automatic particle counter</td><td>光散乱式自動粒子計数器</td></tr><tr><td>6</td><td>光散射式自动</td><td>. by light scattering method</td><td></td></tr><tr><td>6</td><td>粒子计数器 亚高效空气过滤器</td><td>high efficiency air filter</td><td>高性</td></tr><tr><td>6</td><td>过滤</td><td>filtration</td><td></td></tr><tr><td>6</td><td>过滤速度</td><td>filtration velocity</td><td>万遇速度</td></tr><tr><td>6</td><td>过滤器单元</td><td>filter unit</td><td></td></tr><tr><td>6</td><td>过滤器组合</td><td>filter module</td><td></td></tr><tr><td>6</td><td>过滤器层</td><td>filter bank</td><td>·</td></tr><tr><td></td><td>过滤效率</td><td> filtration efficiency.</td><td>率</td></tr><tr><td>6</td><td></td><td>diffusion</td><td>散</td></tr><tr><td>6</td><td>扩散</td><td>. diffusion parameter</td><td>散</td></tr><tr><td>6</td><td>扩散参数</td><td>sub. micron</td><td></td></tr><tr><td>6</td><td>亚微米</td><td>after filter</td><td>後</td></tr><tr><td>6</td><td>后置过滤器</td><td>Andersen sampler</td><td></td></tr><tr><td>6</td><td>安德逊采样器</td><td> pressure loss(drop),resistance</td><td></td></tr><tr><td>7</td><td>阻力，压力损失</td><td>initial pressure loss</td><td>空気抵抗，压力損失 初期压力損失</td></tr><tr><td>7</td><td>初阻力，</td><td>curtain unit</td><td></td></tr><tr><td>7</td><td>围帘式单元 含尘气体</td><td>dust-loaded gas, dusty-gas</td><td>含</td></tr><tr><td>7 7</td><td>含尘浓度</td><td>dust concentration</td><td>含濃度</td></tr><tr><td>7</td><td>局部污染</td><td>local pollution</td><td>局地污染</td></tr><tr><td>？</td><td>沉降尘</td><td>sedimentated dust</td><td>降下</td></tr><tr><td>7</td><td>采样</td><td> sample</td><td></td></tr><tr><td>7</td><td>采样器</td><td>sampler</td><td></td></tr><tr><td>7</td><td>乱流</td><td>turbulent flow</td><td></td></tr><tr><td>7</td><td>乱流洁净室</td><td>turbulent flow clean room</td><td>乱</td></tr><tr><td>8</td><td>空气洁净度等级</td><td>air cleanlincss level</td><td>空清净度の</td></tr><tr><td></td><td>空气闸，气闸室</td><td> air lock</td><td></td></tr><tr><td>8</td><td></td><td>air shower booth</td><td></td></tr><tr><td>8</td><td>空气吹淋室</td><td> air filter</td><td>空気滤退器</td></tr><tr><td>8</td><td>空气过滤器</td><td></td><td></td></tr><tr><td>8</td><td>垂直平行流</td><td>vertical laminar flow</td><td>垂直流</td></tr><tr><td>8</td><td>垂直平行流洁净室</td><td> vertical laminar flow clcan</td><td>垂直流</td></tr><tr><td></td><td></td><td>room flowclean</td><td>非属流形</td></tr></table></body></html>  

<html><body><table><tr><td>文划</td><td>中</td><td>文 英</td><td>文</td><td>日文 (包括外来语)</td></tr><tr><td>8 8 8 8 8</td><td>表面污染 单分散气溶胶 细菌培养 栏截 拦截参数 固定污染源 环境污染 单区电离静电 空气净化装置 终阻力 第一工作区 重力集尘 重力沉降法 面风速 相对浓度 洁 净 洁净工作台 洁净工作区 洁净室 洁净度 洁净动物 洗涤式静电 空气净化装置 玻璃纤维 活塞流 前置预过滤器 烟 粉尘负荷 容尘量 高压电源部 氨基甲酸乙酯 泡沫塑料过滤器</td><td>surface contamination monodisperse aerosol bacterial culture interception interception parameter stationary :sources envivonmental pollution single stage platetype final pressure loss first work location gravity dust collection settling method face velocity epuivalent concentration cleanness clean work station clean work area clean room washable type eleclronic air cleaner piston flow prefilter smoke" dust loading dust capacity high tension power pack urethane foam filter contaminee 高效空气过滤器 high'efficiency particulate ait filter (HEPA filter) collection efficiency glass fiber</td><td>ionizing electronic air cleaner 清净作業區域 清净室， cleanliness, degree of cleanliness 清净度 sepcific pathogene free animal 清净物 洗净形静電式空気清净机 前</td><td>表面污染 单分散 菌培粪 遮： 固定污染源 環境污染 一段荷電形静電式空気清净机 最压力損失 第一作業位置 重力集h 重力沉降法 面風速 相当濃度 清净 清净業台</td></tr></table></body></html>  

<html><body><table><tr><td>中文刘</td><td>中 文</td><td>英 文</td><td>日文(包括外来语)</td></tr><tr><td>11</td><td>惯性</td><td>inertia</td><td>性</td></tr><tr><td>11</td><td>惯性参数</td><td> inertia parameter</td><td>性</td></tr><tr><td>11</td><td>惯性集尘</td><td> inertia dust collection</td><td>惯性集</td></tr><tr><td>11</td><td>卷绕式空气过滤器</td><td> moving-curtain air filter,roll-type</td><td></td></tr><tr><td></td><td></td><td>air filter</td><td></td></tr><tr><td>11 11</td><td>培养Ⅲ</td><td>culture container culture medium</td><td>培地</td></tr><tr><td>11</td><td>培养基</td><td> mobile sources</td><td>移動污染源</td></tr><tr><td>11</td><td>移动污染源</td><td> roughing air filter</td><td>粗</td></tr><tr><td>12</td><td>粗效空气过滤器 集中式真空吸尘</td><td> central vacuum cleaning system</td><td>真空除</td></tr><tr><td></td><td>系统</td><td></td><td></td></tr><tr><td>12</td><td>等速采样，等动力</td><td> isokinetic sampling</td><td>等速，等速引</td></tr><tr><td></td><td>流采样</td><td></td><td></td></tr><tr><td>12</td><td>琼脂培养基</td><td>trypticase culture medium</td><td>寒天培地</td></tr><tr><td>12</td><td>斯托克斯径</td><td> stokes diameter</td><td></td></tr><tr><td>12</td><td>斯托克斯法则</td><td>stokes law</td><td>の法</td></tr><tr><td>12</td><td>集尘</td><td>dust collection</td><td>集h</td></tr><tr><td>12</td><td>集尘极</td><td> collecting electrode</td><td>集</td></tr><tr><td>13 13</td><td>雾</td><td>fog</td><td></td></tr><tr><td>13</td><td>新风过滤器</td><td> make-up air filter</td><td>外</td></tr><tr><td></td><td>微生物</td><td>microorganisms microbial barrier system</td><td>微生物</td></tr><tr><td>13</td><td>微生物隔离系统</td><td>filter cloth</td><td>微</td></tr><tr><td>13</td><td>滤布</td><td> slip correction-cunningham factor</td><td>布</td></tr><tr><td>13</td><td>滑动修正</td><td></td><td>滑動修正，</td></tr><tr><td>13</td><td>滤材</td><td>filter medium</td><td>滤材</td></tr><tr><td>13</td><td>滤纸</td><td>filter paper</td><td>纸</td></tr><tr><td>13</td><td>楔形空气过滤器</td><td> expanded-type air filter</td><td>楔状</td></tr><tr><td>13</td><td>微粒，粒子</td><td> particle</td><td>粒子，微粒</td></tr><tr><td>13</td><td>碰撞</td><td>impaction</td><td>衢突</td></tr><tr><td>13</td><td>碰撞参数</td><td> impaction parameter</td><td></td></tr><tr><td>13</td><td>滤膜过滤器</td><td>membrane filter electro-static precipiiator,electronic</td><td>薄膜 静電集器，静電式空気清净機</td></tr><tr><td>14</td><td>静电自净器，静电 空气净化装置</td><td>air cleaner</td><td></td></tr><tr><td>14</td><td>静电滤材空气过滤</td><td>.charged-media clectronic air filter</td><td>滤材電形</td></tr><tr><td></td><td>器</td><td></td><td></td></tr><tr><td>14</td><td>隧道式单元</td><td>tunnel unir cross contamination</td><td>口污染，相互污染</td></tr><tr><td>15</td><td>横向污染，交叉污</td><td></td><td></td></tr><tr><td></td><td>染</td><td> cross-flow clean room</td><td>横断流形</td></tr><tr><td>15</td><td>横向流洁净室</td><td> nominal face velocity</td><td>定格風速</td></tr><tr><td>15</td><td>额定风速</td><td></td><td>定格風量：</td></tr><tr><td>15</td><td>额定风量</td><td> nominal air flow rate</td><td></td></tr><tr><td>16</td><td>凝集</td><td>agglomerate</td><td>凝集</td></tr></table></body></html>

注；以上所列空气洁净技术常用术语主要引自有关专业文献，一部分选自日本空气清净协会编的“空氛清净用語”。  

# 索引  

# （所注页码为主要出现处）  

# 一 划  

$\pmb{209}_{b}$ 标准 13，128  
0.1微米级过滤器 83,218  
0.3微米级过滤器 83,218  
一级标准 31  
一次隔离 187  
--类区31  
一般区域 40  
一般生物洁净室 184  

# 三划  

# 、  

大气尘污染的第二阶段 20  
大气尘污染的第三阶段21  
大气尘污染源．21  
大气尘的发尘量21  
大气尘的X射线光谱24  
大气尘的组成23  
大气尘采样高度46  
大气尘浓度30，218，230，30  
大气环境质量标准31  
大规模集成电路 131  
大陆态　34  
大流量粒子计数器 269, 275  
上升曲线 195,219,221  
下降曲线 197,219,221  
下限风速 161,165,166  
下压式密封胶密封 155  
工艺尘289  
工业污染21  
工业洁净室141  
工作区 133，156  
三区模型 208  
三角区 170  
三级过滤 192  
三级标准 31  
三点采样 289  
三类区31  
三种计算原则 240  
三项特性指标 156  
小样测定281  
小流量粒子计数器 268，275  
DOP法 85，284，286  
DOP微粒 63,65,67,182  
BF-2标准尘 291  
人工尘 285  
人与物的净化 141  
人为发生源 20  
人发尘的影响半径 163  
人发尘量 230  
人员密度 232  
人造纤维 89  
二级标准 31  
二次气流 117，165  
二次电离 97  
二次隔离 187  
二项分布 134  
二类区 31  
几何平均直径 4  
几何标准离差 14  

# 三划  

# 四 划  

AFI试验尘 290  
广义大气尘 20  
大气尘　20  
大气尘发生源 21,39  
大气尘污染时代：20  
分子扩散 105  
分子扩散层 106  
分子作用力 101  
分布指数 35  
分级法 280  
分层填充89  
分套型洁净工作服234  
分流挡板87  
分散体系1  
分散度6  
分隔板83  
分散性微粒1  
分散相1  
分离速度（驱进速度） 95  
风口位置影响207  
风口数量影响207  
风尘21  
双段式93 ，  
双风量检漏293 、  
双区模型208  
双布过滤器149  
双对数纸上的粒径分布11，128 ，  
双滤料法271  
开门侵透175  
无分隔板高效过滤器 84'  
无机性微粒1，23 : :  
无涡运动167  
无菌动物181  
无窗条件236  
无影灯186  
无纺布49 ！  
水平平行流洁净室13，150，157，165，184  
水平机组248 4:  
水模型170，186  
内外浓度比248  
日本试验尘290  
日本标准129 4.4  
日变化模型42  
反向气流153  
允许室宽173 L-  
比色效率　71，182  
不均匀分布207，228  
不均匀分布计算理论199，207，237  
不均匀分布特性223  
不均匀扩散208  
不均匀系数211，223  
不均匀厚阻尼层148  
不完全放电 94  
不等径开孔 146  
不稳定阶段 51  
不稳定流142  
火花放电94  
孔板287  
中间过滤（器、效率） 192  
中细孔泡沫塑料92  
中效过滤器71，182，192  
中效空气净化系统196，218，230，243  
中值直径4  
气泡发生器296  
气闸室141  
气流力 101  
气流组织影响 207  
气流流型296  
气幕洁净棚 253，257  
气溶胶1  
气幕隔离作用 255 ：  
化学纤维．89  
化学微孔滤膜 48  
毛细管模型 49  
六氟化硫法 295  
引带风量210  
边界层103，112  
计内状态 264  
计重浓度 29，30  
计重浓度法270，285  
计重效率71，72  
计数浓度 29，31  
计数浓度法21，271  
计数效率72  
天然纤维 89  

# 五划  

电力分离48  
电力纺洁净工作服 234  
电子显微镜法 279  
电场荷电 94  
电脉冲 274  
电离极 93，95  
电晕94  
永久性大气尘 2,41  
可见微粒1  
可燃物含量86，282 ：  
尼龙绸洁净工作服234 在  
发生源20  
发尘污染204  
发尘面199  
发尘喷嘴287  
发泡材料过滤器 91  
发烟套管294  
发烟器296  
正电晕放电94  
正压173，174  
正态分布8，158  
正态概率纸9，158  
主导风向40  
主流区208，227，247  
末级过滤（器、效率） 49,182,192  
加压法295  
平行流洁净室12，128，147，161，237  
平均风速175  
平均粒径3  
平均体积直径4 '  
平均面积直径4  
平面热源116  
平推流152  
白血病患者完全缓解180  
北极冰床中含铅量21  
长度平均（比长度）直径4  
长期安全界限234  
生物安全柜188，189  
生物学的（生物）危险性 184  
生物洁净室13，128，141，179  
生物微粒1，137，279  
本底态34 欢  
丝线法测流线296  
半经验公式法（计算过滤效率用的） 61  
半永久性顶棚149  
对数正态分布10  
对数穿透定律54，61  
对称分布7  
对流扩散105  
对照标本208  
布朗运动 2,52，104  
右倾斜分布7  
左倾斜分布 7  
仪器灵敏度的设置 275  
示踪粒子 296  
必要测点数 300  

# 六划  

场力 101  
早川一也瞬时式199  
名义尺寸274  
名义层数64  
名义粒径275  
吸湿性凝结核41  
吸湿量修正271  
回风口区208  
回风通路193  
多方位散布161  
多分散微粒 14，67  
多孔板采样器280  
多室系统196  
多道工序136  
多点测定286  
全孔板153  
全套型洁净工作服234  
全阻力76  
全球大气监测工作条例（草案） 46  
全粒径分布34  
全面净化247  
光化学烟雾21  
光电比色法279  
光电火焰光度计6  
光电浊度法279  
光脉冲274  
光散射3，274  
设计标准 303  
设计大气尘浓度230  
设计效率 77  
防止渗漏 154  
冲击动压86  
关东亚粘土290  
亚甲基蓝微粒68  
亚高效过滤器 71，182  
负电晕放电94  
负压174  
负压顶棚156  
负压保持性检漏295  
负压密封155  
负离子237  
同向污染163  
灰尘1  
有机性微粒1，28  
有害气体234  
有效半径法59  
有害气体浓度234  
自身污染181  
自净曲线200，222  
自净时间165，200，221  
自净过程198，219  
自然发生源20  
动作时发尘量234  
动态　132，298  
动态特性219，221  
动静比 302  
宇宙航行辅助楼153  
污染区域40  
污染风频40  
污染半径126，162  
污染边界117  
污染包络线118，161  
污染曲线200，222  
污染过程198，221  
污染时间200  
污染的浓度界限30  
污染途径181  
污染源161，162  
污染模型184  
地面条形回风口171  
成品率133  
合格率135  
迁移111  
纤维干涉54，59  
纤维过滤器49，51  
纤维层过滤器49，63，89,  
纤维素系一石棉纤维系滤纸  
纤维素系滤纸84  
纤维断面形状67，74  
纤维断面形状系数75  
机械分离 48  
扫描检漏 293，294  
扫描路线 294  
扩散角 146  
扩散板 144  
扩散沉积 109，268  
扩散参数 59  
扩散效应 52  
扩散捕集效率 56  
扩散荷电94  
级联采样器 280  
当量直径3  
传递窗141  
伦敦雾2  
过滤分离 48  
过滤机理 49,51  
过滤法 281  
过滤器上风侧 287  
过滤器下风侧 288  
过滤器使用期限 82  
过滤器串联80  
过滤器的选择性 67  
过滤器结构特性 72  
过滤器特性指标 71  
过滤器效率测定 283  
尖劈153  
危险性生物洁净室 184  
危险度级别187  
西德标准129，152，29  
安德逊采样器280  
农村型大气尘浓度33  

# 七划  

阻力51,72，73,280  
阻力系数 101  
阻尼层 148  
均匀分布计算理论 192  
均匀分布空气 148  
均匀电场 94  
均匀扩散 208  
均匀流 142，158  
均压均流作用151  
汽车排气中的微粒23，24  
附加阻力263  
芯片面积134  
库宁汉修正系数103  
库伦力94  
芭兰香烟源294  
含尘浓度128，132  
含尘浓度的衰减202  
运动要素142  
劳动强度236  
邻苯二甲酸二辛脂67  
抗张强度86，281  
初级过滤（器、效率） 192  
初阻力76  
初检293  
时均速143，158  
时均流线143  
韧度88  
我国一般工业大气33  
两侧下回风150，166  
两侧不等量回风172  
极板有效集尘长度97  
低档风速185  
低填充率（高空隙率）49  
严重污染的大气尘浓度33  
沉降尘2，20  
沉降沉积108，268  
沉降直径3  
沉降细菌数139  
沉降浓度29  
沉积105  
沉积密度134  
围挡壁251  
针刺喷粘法89  
花粉28  
层流142  
来流条件143  
乱流度158，160  
乱流洁净室13，128，144,  
局部孔板144  
局部净化　247  
局部净化设备197，247  
局部洁净区 247  
连续平均时间 30  
卤素法295  
苏联国家标准 128  
串联效率 80  
投影最大径 3  

# 八划  

注入法280  
泡沫塑料过滤器78，91  
软1号皮革处理剂87  
采样262  
采样口262  
采样状态264  
采样系统 262  
采样密度273  
采样距离287  
采样管中微粒损失268  
采样管管头267  
采样器262  
软1号皮革处理剂87  
单区式93  
单孔喷嘴287  
单分散微粒14，67  
单向流152  
单体测定281，293  
单位容积发尘量218，230  
单侧下回风170  
单室系统196  
单根纤维捕集效率54  
单道工序136  
呼气吸引装置 184  
定方向切线径2  
净化系数73  
空气污染181  
空气洁净技术措施的级别12  
空气洁净度128  
空气洁净度级别128  
空态132，298  
国际标准（草案） 129  
郊外大气尘　23  
侧布过滤器148  
侧送144  
孤立圆柱法54  
孤立圆柱模型49  
现场测定282  
终阻力76  
非均匀流142  
环形多孔喷嘴287，288  
环境气溶胶20  
线状空气幕255  
线汇166，167  
垂直分布46  
垂直平行流洁净室148，163，184，206  
垂直热壁．113，115  
固态分散性微粒1  
固态凝集性微粒 1  
直线形多孔喷嘴 287  
英国标准152  
顶送144  
顶棚机组248  
顶棚间布过滤器 166  
顶棚满布过滤器 148  
顶棚嵌装无影灯 186,187  
表面上的沉积105  
表面生物微粒取样 281  
表面过饱和度41  
表面发尘量231，234  
表面过滤器48  
表面速度112  
表面集尘率84  
限制污染边界163  
试验气溶胶283  
试验尘源289  
波峰角84  
波峰高度84  
实验系数法61  
放射性标记283  
细菌的过滤效率182  
金属含量86  
金属微粒24  
总悬浮微粒30  
点源118，161  
油雾法71，286  
油槽式无边密封154  
的确良洁净工作服234  
质量力 101  
拦截沉积 108  
拦截效应 51  
拦截参数 56  
拦截捕集效率 55  
张弛时间 104  

# 九划  

![](output_1\images\洁净技术原理/82a7ab1cff3ed85db2c9f8c76e936ba2ef89659aab8484a118f96ae7f2dcdc2d.jpg)  

重力效应52  
重力捕集效率57  
重量几何平均直径18  
重量平均（比重量）直径 4  
重叠的计数损失率275  
室内尘源230  
室内外计算参数230  
统计的大气尘粒径分布 37  
耐水性281  
耐有机性溶剂88  
耐压性282  
耐压强度试验87 ·  
耐振性282  
耐热性281  
耐湿性88  
耐酸碱性88 .  
耐燃性282  
海水喷味作用20  
海洋态34  
海盐粒子　21  
城市大气尘23  
城市型大气尘浓度．33  
城郊型大气尘浓度33  
封头胶83  
标本片273  
标定275  
标定工况 264  
标定状态264  
标准状态264  
标准离差（标准偏差，标准差） 9,276  
标准粒子3，275  
标准操作高度133  
相对标准离差14  
相对浓度279，292  
相对频率分布7  
逆向污染163  
荧光素钠284  
钠污染27  
钠焰法5，71，285  
脉动速度158，160，288  
美国工业大气33  
美国宇宙航行局标准128  
美国空军技术条令128  
美国联邦标准128  
洁净区域40  
洁净室141  
洁净室压差系列178  
洁净动物181  
结构不均匀系数法60  
结构阻力73，76  
结构阻力系数76  
结构系数76  
浓度场227，258  
浊度效率72，98  
突变流142  
面速72  
面积平均（比面积）直径  
面积几何平均直径19  
洗涤分离48  
总捕集效率54  
按密度的分布12  
按粒径的面积分布18  
按粒径的重量分布18  
活塞流152，199  
显微微粒1  
玻璃纤维中效过滤器78  
玻璃纤维系滤纸84  
信号重叠275  
测定工况264  
十 划 公  
荷电电压94  
狭义的大气尘　20  
窄口空气幕257  
宽口空气幕257  
烟1  
烟雾2  
准平行流洁净室 150  
热对流气流101，113  
热物体116  
热表面116  
热原反应181  
热溶法89  
流场167  
流动法280  
流线可见化296  
流线平行度156  
流线夹角157，158  
流函数167  
流线倾斜角157，173  
振动孔发生器278  
胶池式密封154  
容尘量72，77，289  
涡体143  
涡流区　208，237  
浸泡处理92  
弱空气射流152  
原始含尘浓度198，220  
速度梯度160  
框架式过滤器安装154  
框架材料88  
效率49，53，65，72，281，285  
高档风速185  
高效过滤器49，71，77，182，192，217  
高效空气净化系统196，230，237  
高填充率（低空隙率） 49  
格栅地板150，166  
消毒183  
紊流142  
值班风机204  
穿透率（穿透系数） 62,73,285,292  
特殊测定（临时测定） 298  
真菌280  
浮游粒子状物质20  
浮游细菌数137 ：  
浮游细菌数与尘粒的相关137  
氨气法295  
监督测定（日常测定） 297  
峰值277  
换气次数影响208，218  

# +一 划  

第一工作区133  
粒子计数器计数法274  
粒径2  
粒径分布曲线4，6  
粒径分组273  
粒径分档275  
粒径分辨极限279  
排气净化73  
排放量22  
斜分隔板过滤器84  
基本过滤过程51  
基本图形尺寸131  
基数密度273  
粘合88  
混合手段287  
混合长度 160  
混合效果 287  
综合指标91  
密闭性环境236  
密封油脂154  
密封性检漏295  
密封程度178  
密集布置的流线型散流器 153  
深层过滤器48  
惟帘式送风装置：251  
惯性参数56  
惯性沉积107  
惯效性应52  
惯性捕集效率56  
常规高效过滤器83，218  
液态微粒1  
液态凝集性微粒1  
检测容量12  
检漏292，293  
清洗盛装月球岩石容器的洁净室149  
累积分布8  
培养皿139，300  
培养基183  
培养温度280  
粗效过滤器71，192  
旋转法280  
旋转采样器 280  
接触污染 181  
菌落 280  
悬浮 112  
悬浮力 112  
悬浮系数 112  
悬浮微粒 1  
渐变流 142, 157  
渗漏 292  
随遇直径 273  
硅橡胶 155  
盛行风向 40  
停机污染 200  
绿化减尘率 46  

# +二 划  

筛上分布35  
筛子效应51  
最小灵敏度的 $\mathbf{10^{4}}$ 倍 292  
最小沉降面积 300  
最大穿透滤速 67  
最大穿透粒径 67  
最小粒径131  
最远污染边界 163  
最小检测容量 298  
最高使用温度 88  
超大规模集成电路 131,275  
超显微镜微粒1  
登月飞行器 181  
集中度14  
集成电路 131,134  
集尘极 93，95  
氯化钠微粒 5，65  
湿平衡271  
落尘　20  
斯托克斯公式 102  
斯托克斯速度 102  
散射光强度的等效比较3  
普阿松分布 12,135，298  
植物神经衰弱综合症 236  
等价直径 182  
等浓度线 248  
等速采样 266  
A离比 257  
隔离方式 187  
隔离式生物洁净室 184, 186  
隔离单元 180  
隔离效果 255  
隔离效果固有特性项 257  
隔离效果环境附加项 257·  
湍流脉动频率 111  
铸铝格栅地板 150  
稀释145, 228,255,275  
煤尘微粒 25  

# 十三 划  

雾2  
新风比234  
新风通路 193  
福田公式200  
微生物的尺度137  
填充率49，63，65，69  
微粒分布 110  
微粒的沉降速度 3  
微粒的荷电 93  
微粒的侵蚀作用 24  
微粒群3，279  
滑动修正系数 56,95,103  
数学模型209  
滤纸过滤器 49,61,64,65, 66,83  
滤速65，67，72  
滤料73，76，282  
滤膜系滤纸 85  
滤膜显微镜计数法271  
滤膜透明 272  
滤膜基数 273  
塑料纤维系滤纸 85  
感染率179  
奥斯汀瞬时式 198  
奥斯汀稳定式 198  
置换流 152  
缝隙法280  
缝隙渗透 175  
跟随速度 111  
频率分布 7  
频率分布直方图7  
溶解性凝结核 41  
碰撞电离 94  
满布比 209,212  

# 十四 划  

漏风量178  
算术（粒数）平均直径4  
模拟大气尘 289  
模拟漏泄 289  
模型直径 4  
聚苯乙烯小球 3,84,270  
聚苯乙烯乳胶 275  
滴油法272  
碳黑289  
隧道式平行流送风 150  
遮断风速 255，258  
静止时发尘量 231，234  
静电式粒径分析器法 279  
静电式采样器 279  
静电自净器 93  
静电沉积 109  
静电效应 53  
静态132, 298  
静态特性 214  
稳定式 194  
稳定阶段 51  
稳定流 142  
稳定含尘浓度 198,219  

# 十五 划  

飘尘2，20  
横向污染 157  
横向扩散距离 161  
额定风量 72  
暴露时间 280  
鉴定测定（特性测定） 295  

# 十六 划  

操作标准 303  
激光粒子计数器 279  
激波管 86  
凝结核 2,33, 41，283  
凝结核计数器法 ·279  

# 凝集性微粒1  

燃烧性88  

# 黛蒸法 272  

# +七 划  

瞬时式 193   
瞬时值 30   
瞬时流线 143   
瞬时流速 158  

# 十八 划  